  {32bbaea8-5e37-464c-b7fd-df185c3f618a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {09ee0d20-ed61-4584-8a61-d84f2ac688e3}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {2fdb02f7-0efb-4654-91bb-d9fa422b5703}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e4f38388-7cf4-4aa0-b1a3-ea547cdf4702}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  4.30004064844919e-06,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.000516004877813903,                   !- Plant Loop Volume {m3}
  {53425e78-82f9-45cc-aee7-89eaf0cf119c}, !- Plant Side Inlet Node Name
  {30971ff3-c482-4b30-8e26-3e97d88bfc2d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {11e8e836-34f5-465a-bc2f-d853ec1d4e8f}, !- Demand Side Inlet Node Name
  {ee948388-31d8-4f16-b777-85a5735f9d6b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a69d398c-47b4-4c9e-ab00-1ceb8787857b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {efb71914-1804-4297-aba9-7d9d6b2ecd17}, !- Demand Mixer Name
  {d7a1f110-75b7-436f-80b4-0224fda6a97b}, !- Demand Splitter Name
  {4139cdd5-f878-4b98-9607-94ba483d0fee}, !- Supply Mixer Name
  {c77cb020-3c82-4cca-9fe8-b96f56ed7aa1}; !- Supply Splitter Name

OS:Node,
  {753f3900-7edf-48e1-9ea2-21579874e15e}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {53425e78-82f9-45cc-aee7-89eaf0cf119c}, !- Inlet Port
  {b6098288-330d-47ed-b201-fccb29b42288}; !- Outlet Port

OS:Node,
  {e4f38388-7cf4-4aa0-b1a3-ea547cdf4702}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {5e412de3-9487-4946-af7f-3e054d548ad7}, !- Inlet Port
  {30971ff3-c482-4b30-8e26-3e97d88bfc2d}; !- Outlet Port

OS:Node,
  {9a0f456f-f00e-4202-b16c-f7b9955a2ac1}, !- Handle
  40gal Electricity Water Heater - 4kBtu/hr Supply Inlet Water Node, !- Name
  {d6db4b3c-61a3-4a9c-8528-a7b5bcb5a59e}, !- Inlet Port
  {ada4d6fb-5048-4571-a68b-3eb1427d193b}; !- Outlet Port

OS:Connector:Mixer,
  {4139cdd5-f878-4b98-9607-94ba483d0fee}, !- Handle
  Connector Mixer 1,                      !- Name
  {9c352991-0710-4980-8707-d0fb89541077}, !- Outlet Branch Name
  {981e1a38-6eab-459f-957b-1df9502ef422}, !- Inlet Branch Name 1
  {58d3754d-5eed-4a9c-b763-ea195e35b4f1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c77cb020-3c82-4cca-9fe8-b96f56ed7aa1}, !- Handle
  Connector Splitter 1,                   !- Name
  {7643c423-3463-4cbf-b77e-5b77ce9d2ccd}, !- Inlet Branch Name
  {d6db4b3c-61a3-4a9c-8528-a7b5bcb5a59e}, !- Outlet Branch Name 1
  {a33e1b24-8984-405e-bdef-d24c7c023735}; !- Outlet Branch Name 2

OS:Connection,
  {53425e78-82f9-45cc-aee7-89eaf0cf119c}, !- Handle
  {2fdb02f7-0efb-4654-91bb-d9fa422b5703}, !- Source Object
  14,                                     !- Outlet Port
  {753f3900-7edf-48e1-9ea2-21579874e15e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6db4b3c-61a3-4a9c-8528-a7b5bcb5a59e}, !- Handle
  {c77cb020-3c82-4cca-9fe8-b96f56ed7aa1}, !- Source Object
  3,                                      !- Outlet Port
  {9a0f456f-f00e-4202-b16c-f7b9955a2ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30971ff3-c482-4b30-8e26-3e97d88bfc2d}, !- Handle
  {e4f38388-7cf4-4aa0-b1a3-ea547cdf4702}, !- Source Object
  3,                                      !- Outlet Port
  {2fdb02f7-0efb-4654-91bb-d9fa422b5703}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c58a79c9-846e-4626-bfb7-a3846bd48984}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {11e8e836-34f5-465a-bc2f-d853ec1d4e8f}, !- Inlet Port
  {4f05d4e4-f165-4cd6-8868-fda519eb9a4d}; !- Outlet Port

OS:Node,
  {8df11585-97fd-4b96-9ca8-933a122f4767}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {47909154-9f5e-45c9-a3ef-f36737f37a5a}, !- Inlet Port
  {ee948388-31d8-4f16-b777-85a5735f9d6b}; !- Outlet Port

OS:Node,
  {3cc81fdc-26a0-4015-8365-f226c1b0414c}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {c63d8ffc-8cda-4be3-807b-c73e28504ee5}, !- Inlet Port
  {58dabe72-942a-4e4b-a3dc-d073b6b1b4a3}; !- Outlet Port

OS:Connector:Mixer,
  {efb71914-1804-4297-aba9-7d9d6b2ecd17}, !- Handle
  Connector Mixer 2,                      !- Name
  {5a65735a-bda9-43d0-858d-59585b26c560}, !- Outlet Branch Name
  {0af66e0b-f0dd-45e4-96f9-3196217da2ad}, !- Inlet Branch Name 1
  {e604296c-e129-4e6b-b520-765478ca89c7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d7a1f110-75b7-436f-80b4-0224fda6a97b}, !- Handle
  Connector Splitter 2,                   !- Name
  {22dfd0c4-884c-46ef-a892-ae1b96a597fd}, !- Inlet Branch Name
  {c63d8ffc-8cda-4be3-807b-c73e28504ee5}, !- Outlet Branch Name 1
  {00c282bb-e251-46d6-a657-e9327a919843}; !- Outlet Branch Name 2

OS:Connection,
  {11e8e836-34f5-465a-bc2f-d853ec1d4e8f}, !- Handle
  {2fdb02f7-0efb-4654-91bb-d9fa422b5703}, !- Source Object
  17,                                     !- Outlet Port
  {c58a79c9-846e-4626-bfb7-a3846bd48984}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c63d8ffc-8cda-4be3-807b-c73e28504ee5}, !- Handle
  {d7a1f110-75b7-436f-80b4-0224fda6a97b}, !- Source Object
  3,                                      !- Outlet Port
  {3cc81fdc-26a0-4015-8365-f226c1b0414c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee948388-31d8-4f16-b777-85a5735f9d6b}, !- Handle
  {8df11585-97fd-4b96-9ca8-933a122f4767}, !- Source Object
  3,                                      !- Outlet Port
  {2fdb02f7-0efb-4654-91bb-d9fa422b5703}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b4bc58c7-cbf4-402a-befc-352cf59a9c02}, !- Handle
  {2fdb02f7-0efb-4654-91bb-d9fa422b5703}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a69d398c-47b4-4c9e-ab00-1ceb8787857b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {8cefd6c0-9db0-4f5a-ae90-f858d70fd558}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b1ec2183-9f5b-4bfc-bef8-03298c6fb6ba}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {8cefd6c0-9db0-4f5a-ae90-f858d70fd558}, !- Schedule Type Limits Name
  {6017b747-8282-410b-97e2-c9918a096458}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6017b747-8282-410b-97e2-c9918a096458}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {8cefd6c0-9db0-4f5a-ae90-f858d70fd558}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {eca08aef-4b85-45b9-9f31-767d470a2c02}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {b1ec2183-9f5b-4bfc-bef8-03298c6fb6ba}, !- Schedule Name
  {e4f38388-7cf4-4aa0-b1a3-ea547cdf4702}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {01d03e95-1902-4c26-9dc0-e482b3bc5c65}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {b6098288-330d-47ed-b201-fccb29b42288}, !- Inlet Node Name
  {bbfb20c8-e9f7-416d-8e6f-f449a4ebc0c5}, !- Outlet Node Name
  4.30004064844919e-06,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  0.235404931436277,                      !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {d2df984f-b38b-468c-afe9-7e51d1f95c18}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {bbfb20c8-e9f7-416d-8e6f-f449a4ebc0c5}, !- Inlet Port
  {7643c423-3463-4cbf-b77e-5b77ce9d2ccd}; !- Outlet Port

OS:Connection,
  {b6098288-330d-47ed-b201-fccb29b42288}, !- Handle
  {753f3900-7edf-48e1-9ea2-21579874e15e}, !- Source Object
  3,                                      !- Outlet Port
  {01d03e95-1902-4c26-9dc0-e482b3bc5c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbfb20c8-e9f7-416d-8e6f-f449a4ebc0c5}, !- Handle
  {01d03e95-1902-4c26-9dc0-e482b3bc5c65}, !- Source Object
  3,                                      !- Outlet Port
  {d2df984f-b38b-468c-afe9-7e51d1f95c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7643c423-3463-4cbf-b77e-5b77ce9d2ccd}, !- Handle
  {d2df984f-b38b-468c-afe9-7e51d1f95c18}, !- Source Object
  3,                                      !- Outlet Port
  {c77cb020-3c82-4cca-9fe8-b96f56ed7aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {ceafaf2c-7381-4238-bf97-c5825cda3671}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {09b75a70-8a89-4db6-8ed6-70615128e3a0}, !- Handle
  40gal Electricity Water Heater - 4kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {b1ec2183-9f5b-4bfc-bef8-03298c6fb6ba}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1258.41585463841,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {932aa180-92b0-4ae1-a903-14a8c705beb8}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {ada4d6fb-5048-4571-a68b-3eb1427d193b}, !- Use Side Inlet Node Name
  {86a70553-2d23-4c1b-aa1f-1ad329681551}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {63dd11c8-2fa7-4e22-9af9-f2c760b31900}, !- Handle
  {09b75a70-8a89-4db6-8ed6-70615128e3a0}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {932aa180-92b0-4ae1-a903-14a8c705beb8}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {ceafaf2c-7381-4238-bf97-c5825cda3671}, !- Schedule Type Limits Name
  {efacab43-9866-42ec-80ed-c71ba4d479e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efacab43-9866-42ec-80ed-c71ba4d479e9}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {ceafaf2c-7381-4238-bf97-c5825cda3671}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {78a4bcb9-144f-41ce-8778-6aef73d6cee9}, !- Handle
  40gal Electricity Water Heater - 4kBtu/hr Supply Outlet Water Node, !- Name
  {86a70553-2d23-4c1b-aa1f-1ad329681551}, !- Inlet Port
  {981e1a38-6eab-459f-957b-1df9502ef422}; !- Outlet Port

OS:Connection,
  {ada4d6fb-5048-4571-a68b-3eb1427d193b}, !- Handle
  {9a0f456f-f00e-4202-b16c-f7b9955a2ac1}, !- Source Object
  3,                                      !- Outlet Port
  {09b75a70-8a89-4db6-8ed6-70615128e3a0}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {86a70553-2d23-4c1b-aa1f-1ad329681551}, !- Handle
  {09b75a70-8a89-4db6-8ed6-70615128e3a0}, !- Source Object
  32,                                     !- Outlet Port
  {78a4bcb9-144f-41ce-8778-6aef73d6cee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {981e1a38-6eab-459f-957b-1df9502ef422}, !- Handle
  {78a4bcb9-144f-41ce-8778-6aef73d6cee9}, !- Source Object
  3,                                      !- Outlet Port
  {4139cdd5-f878-4b98-9607-94ba483d0fee}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {196d1c2b-33f3-4bb8-aaaf-ed7646278bad}, !- Handle
  {09b75a70-8a89-4db6-8ed6-70615128e3a0}; !- Object Name

OS:Schedule:Ruleset,
  {89160939-b87c-401a-a73f-f8c341a212bf}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {6827744b-d791-4a51-aefb-df4fa761631c}, !- Schedule Type Limits Name
  {9593a242-4623-4c67-a4b6-a5b74651a05b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9593a242-4623-4c67-a4b6-a5b74651a05b}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {6827744b-d791-4a51-aefb-df4fa761631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {c1f64fa0-da4b-40eb-a869-51f844149ddf}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {aa3f5b73-a118-4c88-b5ca-b31f6f630b20}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {1f3aa4ff-cd8d-4819-bc24-d0100764518f}, !- Layer 1
  {c1f64fa0-da4b-40eb-a869-51f844149ddf}; !- Layer 2

OS:Material,
  {1f3aa4ff-cd8d-4819-bc24-d0100764518f}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {44540d8a-15b6-4f3d-9f82-cba6ff5048e1}, !- Handle
  Office Shared Service Water Loop Pipe 173.2050807568876ft, !- Name
  {aa3f5b73-a118-4c88-b5ca-b31f6f630b20}, !- Construction
  {4f05d4e4-f165-4cd6-8868-fda519eb9a4d}, !- Fluid Inlet Node
  {0acac3cc-2355-42e0-bd12-05402f3b8e2f}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {8c0ffb91-f278-4731-82d4-8fdde954b3bb}, !- Ambient Temperature Schedule
  {89160939-b87c-401a-a73f-f8c341a212bf}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  52.7929086146993;                       !- Pipe Length {m}

OS:Node,
  {e061a128-6a43-4e46-9f67-5685b6ba2750}, !- Handle
  Office Shared Service Water Loop Pipe 173.2050807568876ft Outlet Water Node, !- Name
  {0acac3cc-2355-42e0-bd12-05402f3b8e2f}, !- Inlet Port
  {22dfd0c4-884c-46ef-a892-ae1b96a597fd}; !- Outlet Port

OS:Connection,
  {4f05d4e4-f165-4cd6-8868-fda519eb9a4d}, !- Handle
  {c58a79c9-846e-4626-bfb7-a3846bd48984}, !- Source Object
  3,                                      !- Outlet Port
  {44540d8a-15b6-4f3d-9f82-cba6ff5048e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0acac3cc-2355-42e0-bd12-05402f3b8e2f}, !- Handle
  {44540d8a-15b6-4f3d-9f82-cba6ff5048e1}, !- Source Object
  4,                                      !- Outlet Port
  {e061a128-6a43-4e46-9f67-5685b6ba2750}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22dfd0c4-884c-46ef-a892-ae1b96a597fd}, !- Handle
  {e061a128-6a43-4e46-9f67-5685b6ba2750}, !- Source Object
  3,                                      !- Outlet Port
  {d7a1f110-75b7-436f-80b4-0224fda6a97b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {75b627cd-6f55-4eea-a171-fdf4994e19e1}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {e69c48d0-2925-427e-b582-e9145691d61f}, !- Inlet Node Name
  {e2524ecc-6251-458b-a72d-744abe640812}; !- Outlet Node Name

OS:Node,
  {338c4f0a-e619-48d2-a94d-c027afcddcb3}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {a33e1b24-8984-405e-bdef-d24c7c023735}, !- Inlet Port
  {e69c48d0-2925-427e-b582-e9145691d61f}; !- Outlet Port

OS:Connection,
  {a33e1b24-8984-405e-bdef-d24c7c023735}, !- Handle
  {c77cb020-3c82-4cca-9fe8-b96f56ed7aa1}, !- Source Object
  4,                                      !- Outlet Port
  {338c4f0a-e619-48d2-a94d-c027afcddcb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {002ffb09-447e-4721-8aed-3861a86fa0bc}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {e2524ecc-6251-458b-a72d-744abe640812}, !- Inlet Port
  {58d3754d-5eed-4a9c-b763-ea195e35b4f1}; !- Outlet Port

OS:Connection,
  {e69c48d0-2925-427e-b582-e9145691d61f}, !- Handle
  {338c4f0a-e619-48d2-a94d-c027afcddcb3}, !- Source Object
  3,                                      !- Outlet Port
  {75b627cd-6f55-4eea-a171-fdf4994e19e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2524ecc-6251-458b-a72d-744abe640812}, !- Handle
  {75b627cd-6f55-4eea-a171-fdf4994e19e1}, !- Source Object
  3,                                      !- Outlet Port
  {002ffb09-447e-4721-8aed-3861a86fa0bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58d3754d-5eed-4a9c-b763-ea195e35b4f1}, !- Handle
  {002ffb09-447e-4721-8aed-3861a86fa0bc}, !- Source Object
  3,                                      !- Outlet Port
  {4139cdd5-f878-4b98-9607-94ba483d0fee}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b15892d7-3ee3-4720-af90-44034941cad6}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {58dabe72-942a-4e4b-a3dc-d073b6b1b4a3}, !- Inlet Node Name
  {70b76188-8f47-4a42-b37f-6dca1b5c3cb8}; !- Outlet Node Name

OS:Node,
  {9f4b60dc-ccc8-4605-a21b-3c2b455c3a1b}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {70b76188-8f47-4a42-b37f-6dca1b5c3cb8}, !- Inlet Port
  {0af66e0b-f0dd-45e4-96f9-3196217da2ad}; !- Outlet Port

OS:Connection,
  {58dabe72-942a-4e4b-a3dc-d073b6b1b4a3}, !- Handle
  {3cc81fdc-26a0-4015-8365-f226c1b0414c}, !- Source Object
  3,                                      !- Outlet Port
  {b15892d7-3ee3-4720-af90-44034941cad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70b76188-8f47-4a42-b37f-6dca1b5c3cb8}, !- Handle
  {b15892d7-3ee3-4720-af90-44034941cad6}, !- Source Object
  3,                                      !- Outlet Port
  {9f4b60dc-ccc8-4605-a21b-3c2b455c3a1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0af66e0b-f0dd-45e4-96f9-3196217da2ad}, !- Handle
  {9f4b60dc-ccc8-4605-a21b-3c2b455c3a1b}, !- Source Object
  3,                                      !- Outlet Port
  {efb71914-1804-4297-aba9-7d9d6b2ecd17}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f6b5faa8-8b9e-4940-8fbc-aa4d6c9ed6e9}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {b75ceefe-9a4e-488d-bb8c-ebd718997087}, !- Inlet Node Name
  {5e412de3-9487-4946-af7f-3e054d548ad7}; !- Outlet Node Name

OS:Node,
  {f66cdde8-7838-410d-acec-98842d236788}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {9c352991-0710-4980-8707-d0fb89541077}, !- Inlet Port
  {b75ceefe-9a4e-488d-bb8c-ebd718997087}; !- Outlet Port

OS:Connection,
  {9c352991-0710-4980-8707-d0fb89541077}, !- Handle
  {4139cdd5-f878-4b98-9607-94ba483d0fee}, !- Source Object
  2,                                      !- Outlet Port
  {f66cdde8-7838-410d-acec-98842d236788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b75ceefe-9a4e-488d-bb8c-ebd718997087}, !- Handle
  {f66cdde8-7838-410d-acec-98842d236788}, !- Source Object
  3,                                      !- Outlet Port
  {f6b5faa8-8b9e-4940-8fbc-aa4d6c9ed6e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e412de3-9487-4946-af7f-3e054d548ad7}, !- Handle
  {f6b5faa8-8b9e-4940-8fbc-aa4d6c9ed6e9}, !- Source Object
  3,                                      !- Outlet Port
  {e4f38388-7cf4-4aa0-b1a3-ea547cdf4702}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7659fdaf-9c5d-4edb-8ef4-20bf62c46958}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {c7a31511-64d6-4e53-892c-78cce665b3a7}, !- Inlet Node Name
  {47909154-9f5e-45c9-a3ef-f36737f37a5a}; !- Outlet Node Name

OS:Node,
  {aa8df25b-d906-4f3c-9511-ce0b4978b251}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {5a65735a-bda9-43d0-858d-59585b26c560}, !- Inlet Port
  {c7a31511-64d6-4e53-892c-78cce665b3a7}; !- Outlet Port

OS:Connection,
  {5a65735a-bda9-43d0-858d-59585b26c560}, !- Handle
  {efb71914-1804-4297-aba9-7d9d6b2ecd17}, !- Source Object
  2,                                      !- Outlet Port
  {aa8df25b-d906-4f3c-9511-ce0b4978b251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7a31511-64d6-4e53-892c-78cce665b3a7}, !- Handle
  {aa8df25b-d906-4f3c-9511-ce0b4978b251}, !- Source Object
  3,                                      !- Outlet Port
  {7659fdaf-9c5d-4edb-8ef4-20bf62c46958}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47909154-9f5e-45c9-a3ef-f36737f37a5a}, !- Handle
  {7659fdaf-9c5d-4edb-8ef4-20bf62c46958}, !- Source Object
  3,                                      !- Outlet Port
  {8df11585-97fd-4b96-9ca8-933a122f4767}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3361d223-3ef3-4a1e-a393-176f64dd6df3}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.07gpm at 140F Inlet Water Node, !- Name
  {00c282bb-e251-46d6-a657-e9327a919843}, !- Inlet Port
  {e711ab76-17a7-4c25-b3b5-409f5cef493b}; !- Outlet Port

OS:Connection,
  {00c282bb-e251-46d6-a657-e9327a919843}, !- Handle
  {d7a1f110-75b7-436f-80b4-0224fda6a97b}, !- Source Object
  4,                                      !- Outlet Port
  {3361d223-3ef3-4a1e-a393-176f64dd6df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4d863ce-c640-4d51-966d-df41b9339f0b}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.07gpm at 140F Outlet Water Node, !- Name
  {3bc9a31b-d286-4152-bde4-5f33587f7a94}, !- Inlet Port
  {e604296c-e129-4e6b-b520-765478ca89c7}; !- Outlet Port

OS:Connection,
  {e711ab76-17a7-4c25-b3b5-409f5cef493b}, !- Handle
  {3361d223-3ef3-4a1e-a393-176f64dd6df3}, !- Source Object
  3,                                      !- Outlet Port
  {9f5cb4c7-43ab-460e-a425-a68c8a7bebe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bc9a31b-d286-4152-bde4-5f33587f7a94}, !- Handle
  {9f5cb4c7-43ab-460e-a425-a68c8a7bebe1}, !- Source Object
  3,                                      !- Outlet Port
  {e4d863ce-c640-4d51-966d-df41b9339f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e604296c-e129-4e6b-b520-765478ca89c7}, !- Handle
  {e4d863ce-c640-4d51-966d-df41b9339f0b}, !- Source Object
  3,                                      !- Outlet Port
  {efb71914-1804-4297-aba9-7d9d6b2ecd17}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {8c0ffb91-f278-4731-82d4-8fdde954b3bb}, !- Handle
  Temporary Pipe Indoor Ambient Temp 93.0F, !- Name
  ,                                       !- Schedule Type Limits Name
  33.9;                                   !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {904ec3f6-a3f0-42d6-9c67-33af0bd21295}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {abae2875-91de-47eb-93e7-c61368f50978}, !- Heating Setpoint Temperature Schedule Name
  {0a8eec0e-9270-439f-8d67-ac5678e89854}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {abae2875-91de-47eb-93e7-c61368f50978}, !- Handle
  Small Office HtgSetp,                   !- Name
  {6827744b-d791-4a51-aefb-df4fa761631c}, !- Schedule Type Limits Name
  {059b452d-ca52-4dbf-907c-ad37c6a8c4f8}, !- Default Day Schedule Name
  {ea730fdc-f31a-4273-a385-6513a72f931d}, !- Summer Design Day Schedule Name
  {b96cf743-8706-4877-b282-f615779e1552}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {059b452d-ca52-4dbf-907c-ad37c6a8c4f8}, !- Handle
  Small Office HtgSetp Default,           !- Name
  {6827744b-d791-4a51-aefb-df4fa761631c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  13.3333333333334,                       !- Value Until Time 1
  19,                                     !- Hour 2
  45,                                     !- Minute 2
  18.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  13.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {86a1ae14-c6bf-4cbd-bbaa-07e847d25179}, !- Handle
  Schedule Rule 13,                       !- Name
  {abae2875-91de-47eb-93e7-c61368f50978}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {69a5a1fe-cfa9-429d-96ea-7037d0b23bdc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69a5a1fe-cfa9-429d-96ea-7037d0b23bdc}, !- Handle
  Small Office HtgSetp Sat Day,           !- Name
  {6827744b-d791-4a51-aefb-df4fa761631c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  13.3333333333334,                       !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  18.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  13.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {4945eb43-5dfc-4896-991a-43845733be21}, !- Handle
  Schedule Rule 14,                       !- Name
  {abae2875-91de-47eb-93e7-c61368f50978}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fcf42d9a-2ad9-4526-919e-1359ca3fc88b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fcf42d9a-2ad9-4526-919e-1359ca3fc88b}, !- Handle
  Small Office HtgSetp SmrDsn|Sun Day,    !- Name
  {6827744b-d791-4a51-aefb-df4fa761631c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  13.3333333333334,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  13.3333333333334;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {0a8eec0e-9270-439f-8d67-ac5678e89854}, !- Handle
  Small Office ClgSetp,                   !- Name
  {6827744b-d791-4a51-aefb-df4fa761631c}, !- Schedule Type Limits Name
  {68e48e67-efbf-45a1-a978-6b3e82f3163f}, !- Default Day Schedule Name
  {48257a18-fd98-4b40-b059-7072ae358c0f}, !- Summer Design Day Schedule Name
  {dce2fa43-a09a-485d-abc6-c6fb1a87cd9d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {68e48e67-efbf-45a1-a978-6b3e82f3163f}, !- Handle
  Small Office ClgSetp Default,           !- Name
  {6827744b-d791-4a51-aefb-df4fa761631c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  19,                                     !- Hour 2
  45,                                     !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:Schedule:Rule,
  {d789dc19-cd51-483d-8581-bc85c33fd19d}, !- Handle
  Schedule Rule 15,                       !- Name
  {0a8eec0e-9270-439f-8d67-ac5678e89854}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3fc2e591-e2f2-4d8a-8391-0d751775be34}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fc2e591-e2f2-4d8a-8391-0d751775be34}, !- Handle
  Small Office ClgSetp Sat Day,           !- Name
  {6827744b-d791-4a51-aefb-df4fa761631c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:Schedule:Rule,
  {419f79f2-239b-4423-b456-282e60686818}, !- Handle
  Schedule Rule 16,                       !- Name
  {0a8eec0e-9270-439f-8d67-ac5678e89854}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6518c4e3-f12d-49c3-a50f-5fc9775377bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6518c4e3-f12d-49c3-a50f-5fc9775377bf}, !- Handle
  Small Office ClgSetp WntrDsn|Sun Day,   !- Name
  {6827744b-d791-4a51-aefb-df4fa761631c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26.6666666666667;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {c1f36557-25c7-4102-89d9-b4b3ef503489}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {abae2875-91de-47eb-93e7-c61368f50978}, !- Heating Setpoint Temperature Schedule Name
  {0a8eec0e-9270-439f-8d67-ac5678e89854}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc1059c3-c70b-4b21-8758-0ae8a849b879}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {abae2875-91de-47eb-93e7-c61368f50978}, !- Heating Setpoint Temperature Schedule Name
  {0a8eec0e-9270-439f-8d67-ac5678e89854}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a624a000-2012-43de-bd2c-1d7f8c686897}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {abae2875-91de-47eb-93e7-c61368f50978}, !- Heating Setpoint Temperature Schedule Name
  {0a8eec0e-9270-439f-8d67-ac5678e89854}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c471539-7c0a-4450-abe1-83d5017ae3db}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {abae2875-91de-47eb-93e7-c61368f50978}, !- Heating Setpoint Temperature Schedule Name
  {0a8eec0e-9270-439f-8d67-ac5678e89854}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {329abdfa-ee77-40e4-b73f-1ca51569a2cd}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {abae2875-91de-47eb-93e7-c61368f50978}, !- Heating Setpoint Temperature Schedule Name
  {0a8eec0e-9270-439f-8d67-ac5678e89854}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c30d592-22ce-4bc0-ad2b-8d84cd980b0a}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {abae2875-91de-47eb-93e7-c61368f50978}, !- Heating Setpoint Temperature Schedule Name
  {0a8eec0e-9270-439f-8d67-ac5678e89854}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc9caca6-66f9-485e-bce4-7a017f00207a}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {abae2875-91de-47eb-93e7-c61368f50978}, !- Heating Setpoint Temperature Schedule Name
  {0a8eec0e-9270-439f-8d67-ac5678e89854}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {caf7bc1a-78e9-4ea5-bece-10cbd8e5c31f}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  {abae2875-91de-47eb-93e7-c61368f50978}, !- Heating Setpoint Temperature Schedule Name
  {0a8eec0e-9270-439f-8d67-ac5678e89854}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {6636ea87-15ad-4cc1-9079-2a28497ce4e3}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {0b0365ea-1718-4daa-af67-41bb74435ec9}, !- Availability Schedule
  {d737422c-2383-4790-a20b-81ebd84774d1}, !- Availability Manager List Name
  0.681287741127942,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {df30b6e5-3663-4927-83d3-bad50a7315bc}, !- Supply Side Inlet Node Name
  {0d89c3ba-f78b-412e-8484-8926921c56ee}, !- Demand Side Outlet Node Name
  {f51df44b-fe29-4e61-b99b-8bbccdd74034}, !- Demand Side Inlet Node A
  {07931fac-88c2-4912-a081-3d2033d80421}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {433a82df-06f9-42d7-abd6-731e88339211}, !- Demand Mixer Name
  {4e918ff0-d784-492f-b5d8-b3003f9fe2fe}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {010cf6c5-dd36-48f2-bcfb-1ec765baea07}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {df30b6e5-3663-4927-83d3-bad50a7315bc}, !- Inlet Port
  {30ac840a-c0f0-4f12-922e-58f2f79355cb}; !- Outlet Port

OS:Node,
  {98d69e21-c4ed-4fde-9b9a-302b8c3214e0}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {49a79671-fd4b-4c75-86b5-5cd268db8ee3}, !- Inlet Port
  {07931fac-88c2-4912-a081-3d2033d80421}; !- Outlet Port

OS:Connection,
  {df30b6e5-3663-4927-83d3-bad50a7315bc}, !- Handle
  {6636ea87-15ad-4cc1-9079-2a28497ce4e3}, !- Source Object
  9,                                      !- Outlet Port
  {010cf6c5-dd36-48f2-bcfb-1ec765baea07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07931fac-88c2-4912-a081-3d2033d80421}, !- Handle
  {98d69e21-c4ed-4fde-9b9a-302b8c3214e0}, !- Source Object
  3,                                      !- Outlet Port
  {6636ea87-15ad-4cc1-9079-2a28497ce4e3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ff418f1a-bdbc-427b-9af4-a2673696e1fc}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {f51df44b-fe29-4e61-b99b-8bbccdd74034}, !- Inlet Port
  {200d768f-06cc-48b8-bdcf-e30188d8e674}; !- Outlet Port

OS:Node,
  {3b26c869-6f17-42d5-8ff5-93c3111d1349}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {186fd6b8-fd1d-4bd6-bb56-9c3b7faa46cc}, !- Inlet Port
  {0d89c3ba-f78b-412e-8484-8926921c56ee}; !- Outlet Port

OS:Node,
  {9b2c8675-8946-4b6a-9fb2-95c22f6c8a48}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {16ffdac9-0014-4b44-b0e8-dbbb98921094}, !- Inlet Port
  {db56f936-a7a3-4803-9c04-f22efd47edea}; !- Outlet Port

OS:Connection,
  {f51df44b-fe29-4e61-b99b-8bbccdd74034}, !- Handle
  {6636ea87-15ad-4cc1-9079-2a28497ce4e3}, !- Source Object
  11,                                     !- Outlet Port
  {ff418f1a-bdbc-427b-9af4-a2673696e1fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d89c3ba-f78b-412e-8484-8926921c56ee}, !- Handle
  {3b26c869-6f17-42d5-8ff5-93c3111d1349}, !- Source Object
  3,                                      !- Outlet Port
  {6636ea87-15ad-4cc1-9079-2a28497ce4e3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4e918ff0-d784-492f-b5d8-b3003f9fe2fe}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {200d768f-06cc-48b8-bdcf-e30188d8e674}, !- Inlet Node Name
  {703d8d5e-7b33-42e3-ad13-134c6ef0bb7e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {433a82df-06f9-42d7-abd6-731e88339211}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {186fd6b8-fd1d-4bd6-bb56-9c3b7faa46cc}, !- Outlet Node Name
  {99630df1-3aab-46ff-b109-93821432e57b}; !- Inlet Node Name 1

OS:Connection,
  {200d768f-06cc-48b8-bdcf-e30188d8e674}, !- Handle
  {ff418f1a-bdbc-427b-9af4-a2673696e1fc}, !- Source Object
  3,                                      !- Outlet Port
  {4e918ff0-d784-492f-b5d8-b3003f9fe2fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {186fd6b8-fd1d-4bd6-bb56-9c3b7faa46cc}, !- Handle
  {433a82df-06f9-42d7-abd6-731e88339211}, !- Source Object
  2,                                      !- Outlet Port
  {3b26c869-6f17-42d5-8ff5-93c3111d1349}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {91e6f6ea-fd6b-4227-a0f4-d45457d4bb77}, !- Handle
  {6636ea87-15ad-4cc1-9079-2a28497ce4e3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.681287741127942,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9926.13,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6799.46,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d737422c-2383-4790-a20b-81ebd84774d1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {7f6cb6a2-56a9-4479-9d5d-0d7cb6423be1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d4904f4b-ef49-4931-ab21-a374bb75b3b9}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {eeb1f368-e2d5-42be-bfcd-db350045eb15}, !- Control Zone Name
  {98d69e21-c4ed-4fde-9b9a-302b8c3214e0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {b6defa3c-9d23-431b-9342-639cf770cd73}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  1,                                      !- Efficiency
  27280.5081320226,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Schedule:Constant,
  {61209a16-3128-4aba-ae3b-2f7b7c33b2c7}, !- Handle
  Always Off Discrete,                    !- Name
  {a926fa7a-0703-4987-8587-f57b984ca6e3}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {a926fa7a-0703-4987-8587-f57b984ca6e3}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {a0084aa0-e12d-47e5-9d79-a31408107e76}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC No Heat, !- Name
  {61209a16-3128-4aba-ae3b-2f7b7c33b2c7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7ce7e621-1990-45da-a1ef-23358b72f265}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 60kBtu/hr 11.06SEER 61kBtu/hr 14.0SEER, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  14376.4334146153,                       !- Rated Total Cooling Capacity {W}
  0.755410697766628,                      !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  0.681287741127942,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0d2accfa-c57e-4704-82a5-85a9687ac2b1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f3430458-8156-4a1b-9589-a37bf91a890d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29668107-7487-4eef-bfd7-f03e788640f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {751b46a4-3a8c-44db-91b6-f954a557e690}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad224f0-aecd-4cb9-a671-ed819204a1fe}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5c5e1e8e-2906-4693-83c9-c767b63622b3}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Fan, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.681287741127942,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {21e28030-8074-408e-bf0e-572418378ae9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {88f57a12-699a-43ed-8906-dd4188843aba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {21e28030-8074-408e-bf0e-572418378ae9}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {88f57a12-699a-43ed-8906-dd4188843aba}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2cd29877-4434-4a7c-a5bb-352b8b917607}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {eeb1f368-e2d5-42be-bfcd-db350045eb15}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  {82e7984c-13d9-4f64-91ea-489ace7bc3fb}, !- Air Inlet Node Name
  {49a79671-fd4b-4c75-86b5-5cd268db8ee3}, !- Air Outlet Node Name
  {5c5e1e8e-2906-4693-83c9-c767b63622b3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {0b0365ea-1718-4daa-af67-41bb74435ec9}, !- Supply Air Fan Operating Mode Schedule Name
  {b6defa3c-9d23-431b-9342-639cf770cd73}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7ce7e621-1990-45da-a1ef-23358b72f265}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a0084aa0-e12d-47e5-9d79-a31408107e76}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.681287741127942,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.681287741127942,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {49a79671-fd4b-4c75-86b5-5cd268db8ee3}, !- Handle
  {2cd29877-4434-4a7c-a5bb-352b8b917607}, !- Source Object
  7,                                      !- Outlet Port
  {98d69e21-c4ed-4fde-9b9a-302b8c3214e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ceb4fa92-9bc6-4ab9-9bde-27aa11149732}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0654646466498359,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.681287741127942,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ecc5c148-a972-4296-bc4c-c21726895b61}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {aa6316d1-b327-4712-b254-ef4691aa8117}, !- Maximum Fraction of Outdoor Air Schedule Name
  {62b68a33-ad0e-4102-9c6b-0cd4111d58b1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {62b68a33-ad0e-4102-9c6b-0cd4111d58b1}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4b4925db-e2b7-408a-b65f-29d9b3a67030}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC OA System, !- Name
  {ceb4fa92-9bc6-4ab9-9bde-27aa11149732}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ec10691a-9a90-4499-8fc1-860dfa4fce5f}, !- Mixed Air Node Name
  {473852ac-412e-426e-8ada-e9e712077332}, !- Outdoor Air Stream Node Name
  {99e16dec-c4c6-4695-8ad1-066b561ee3d5}, !- Relief Air Stream Node Name
  {30ac840a-c0f0-4f12-922e-58f2f79355cb}; !- Return Air Stream Node Name

OS:Node,
  {eb8b9b31-8c9a-4b88-9ee4-5f98d521670a}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {473852ac-412e-426e-8ada-e9e712077332}; !- Outlet Port

OS:Connection,
  {473852ac-412e-426e-8ada-e9e712077332}, !- Handle
  {eb8b9b31-8c9a-4b88-9ee4-5f98d521670a}, !- Source Object
  3,                                      !- Outlet Port
  {4b4925db-e2b7-408a-b65f-29d9b3a67030}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7f00bb23-3089-49d1-be22-40e121ec3da4}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {99e16dec-c4c6-4695-8ad1-066b561ee3d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99e16dec-c4c6-4695-8ad1-066b561ee3d5}, !- Handle
  {4b4925db-e2b7-408a-b65f-29d9b3a67030}, !- Source Object
  7,                                      !- Outlet Port
  {7f00bb23-3089-49d1-be22-40e121ec3da4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cffee096-7f55-4444-bd75-ed9a93ed7b63}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {ec10691a-9a90-4499-8fc1-860dfa4fce5f}, !- Inlet Port
  {82e7984c-13d9-4f64-91ea-489ace7bc3fb}; !- Outlet Port

OS:Connection,
  {30ac840a-c0f0-4f12-922e-58f2f79355cb}, !- Handle
  {010cf6c5-dd36-48f2-bcfb-1ec765baea07}, !- Source Object
  3,                                      !- Outlet Port
  {4b4925db-e2b7-408a-b65f-29d9b3a67030}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ec10691a-9a90-4499-8fc1-860dfa4fce5f}, !- Handle
  {4b4925db-e2b7-408a-b65f-29d9b3a67030}, !- Source Object
  5,                                      !- Outlet Port
  {cffee096-7f55-4444-bd75-ed9a93ed7b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82e7984c-13d9-4f64-91ea-489ace7bc3fb}, !- Handle
  {cffee096-7f55-4444-bd75-ed9a93ed7b63}, !- Source Object
  3,                                      !- Outlet Port
  {2cd29877-4434-4a7c-a5bb-352b8b917607}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7f6cb6a2-56a9-4479-9d5d-0d7cb6423be1}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f83226c8-fb54-4a4f-8feb-2c54e727246e}, !- Control Zone or Zone List Name
  {b6f97303-2274-4d7f-8985-6baa748269ef}, !- Cooling Control Zone or Zone List Name
  {27fb1b36-0126-4eb4-a58a-e4db71edf926}, !- Heating Control Zone or Zone List Name
  {5546f9ae-7b1f-4f3e-b11c-722aa469ec37}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f83226c8-fb54-4a4f-8feb-2c54e727246e}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {b6f97303-2274-4d7f-8985-6baa748269ef}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {27fb1b36-0126-4eb4-a58a-e4db71edf926}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5546f9ae-7b1f-4f3e-b11c-722aa469ec37}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f3014efd-dd60-4c19-bd6c-851b123f1280}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Diffuser, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  {bba6e446-71a4-437a-8097-51a283465bfc}, !- Air Inlet Node Name
  {16ffdac9-0014-4b44-b0e8-dbbb98921094}, !- Air Outlet Node Name
  0.681287741127942;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9ba87984-4b69-4160-8b00-6c2de75a20b6}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Return Air Node, !- Name
  {a25fc3c7-44f2-471e-92db-17b1571160c4}, !- Inlet Port
  {99630df1-3aab-46ff-b109-93821432e57b}; !- Outlet Port

OS:Connection,
  {db56f936-a7a3-4803-9c04-f22efd47edea}, !- Handle
  {9b2c8675-8946-4b6a-9fb2-95c22f6c8a48}, !- Source Object
  3,                                      !- Outlet Port
  {c8f1c392-0f52-4663-b74a-daf70d18a2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a25fc3c7-44f2-471e-92db-17b1571160c4}, !- Handle
  {1edb31cd-a18b-45c7-b569-fc11e8bb0407}, !- Source Object
  2,                                      !- Outlet Port
  {9ba87984-4b69-4160-8b00-6c2de75a20b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99630df1-3aab-46ff-b109-93821432e57b}, !- Handle
  {9ba87984-4b69-4160-8b00-6c2de75a20b6}, !- Source Object
  3,                                      !- Outlet Port
  {433a82df-06f9-42d7-abd6-731e88339211}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1979e47d-8300-4c7d-bd1f-3c04b3f4ad83}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {703d8d5e-7b33-42e3-ad13-134c6ef0bb7e}, !- Inlet Port
  {bba6e446-71a4-437a-8097-51a283465bfc}; !- Outlet Port

OS:Connection,
  {703d8d5e-7b33-42e3-ad13-134c6ef0bb7e}, !- Handle
  {4e918ff0-d784-492f-b5d8-b3003f9fe2fe}, !- Source Object
  3,                                      !- Outlet Port
  {1979e47d-8300-4c7d-bd1f-3c04b3f4ad83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bba6e446-71a4-437a-8097-51a283465bfc}, !- Handle
  {1979e47d-8300-4c7d-bd1f-3c04b3f4ad83}, !- Source Object
  3,                                      !- Outlet Port
  {f3014efd-dd60-4c19-bd6c-851b123f1280}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16ffdac9-0014-4b44-b0e8-dbbb98921094}, !- Handle
  {f3014efd-dd60-4c19-bd6c-851b123f1280}, !- Source Object
  4,                                      !- Outlet Port
  {9b2c8675-8946-4b6a-9fb2-95c22f6c8a48}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f2f681cd-2783-4712-8067-509181878b7a}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ab0068e4-588c-46c1-8d9b-ee04a7392b61}, !- Availability Schedule
  {4c30fb71-0fa7-44b7-94b6-e0d71eb978d1}, !- Availability Manager List Name
  0.15327941537187,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3e68f52f-04a9-4d3a-9855-7c07614c4746}, !- Supply Side Inlet Node Name
  {f2f4c235-951b-42b8-8dd0-c09f9d320037}, !- Demand Side Outlet Node Name
  {ab9aacf3-5504-44e9-ba55-11c92e682527}, !- Demand Side Inlet Node A
  {a1eacb4a-e1f9-4473-93f2-533f08580004}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1472da2c-0301-4e5c-be69-2fca2c4ce35f}, !- Demand Mixer Name
  {cd08976f-8a29-4c69-b067-bb9ffdd24973}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2486406d-9d3d-4ff9-8bbb-9402d47632fd}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {3e68f52f-04a9-4d3a-9855-7c07614c4746}, !- Inlet Port
  {6fe2bcdd-2acc-4481-8aa3-bcd47937dacb}; !- Outlet Port

OS:Node,
  {6002f414-d9d8-4e08-a24f-adf10032c726}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {a5e16a01-5e55-46e6-abfd-c777c9506d7f}, !- Inlet Port
  {a1eacb4a-e1f9-4473-93f2-533f08580004}; !- Outlet Port

OS:Connection,
  {3e68f52f-04a9-4d3a-9855-7c07614c4746}, !- Handle
  {f2f681cd-2783-4712-8067-509181878b7a}, !- Source Object
  9,                                      !- Outlet Port
  {2486406d-9d3d-4ff9-8bbb-9402d47632fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1eacb4a-e1f9-4473-93f2-533f08580004}, !- Handle
  {6002f414-d9d8-4e08-a24f-adf10032c726}, !- Source Object
  3,                                      !- Outlet Port
  {f2f681cd-2783-4712-8067-509181878b7a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0193b85e-a093-47d5-b943-d1ec7f127a0e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {ab9aacf3-5504-44e9-ba55-11c92e682527}, !- Inlet Port
  {3a39c6f2-9f1d-4f01-81f7-f6019305b624}; !- Outlet Port

OS:Node,
  {513278cf-87f3-4580-837f-d5e27eb43a62}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {386dc443-996b-4228-8da9-fbdbe6683236}, !- Inlet Port
  {f2f4c235-951b-42b8-8dd0-c09f9d320037}; !- Outlet Port

OS:Node,
  {2dff278c-07a4-42d6-824a-1f40c5ea3f2a}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {87096a43-d548-4d33-bdd6-10b280ad0d4d}, !- Inlet Port
  {c50a91b3-caa7-4dc6-b0f7-3259c28ae01f}; !- Outlet Port

OS:Connection,
  {ab9aacf3-5504-44e9-ba55-11c92e682527}, !- Handle
  {f2f681cd-2783-4712-8067-509181878b7a}, !- Source Object
  11,                                     !- Outlet Port
  {0193b85e-a093-47d5-b943-d1ec7f127a0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2f4c235-951b-42b8-8dd0-c09f9d320037}, !- Handle
  {513278cf-87f3-4580-837f-d5e27eb43a62}, !- Source Object
  3,                                      !- Outlet Port
  {f2f681cd-2783-4712-8067-509181878b7a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cd08976f-8a29-4c69-b067-bb9ffdd24973}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {3a39c6f2-9f1d-4f01-81f7-f6019305b624}, !- Inlet Node Name
  {23db9495-fa14-4a15-bd4e-2c5a9294fe34}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1472da2c-0301-4e5c-be69-2fca2c4ce35f}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {386dc443-996b-4228-8da9-fbdbe6683236}, !- Outlet Node Name
  {97b12592-135b-48ef-9491-726db1f2ffab}; !- Inlet Node Name 1

OS:Connection,
  {3a39c6f2-9f1d-4f01-81f7-f6019305b624}, !- Handle
  {0193b85e-a093-47d5-b943-d1ec7f127a0e}, !- Source Object
  3,                                      !- Outlet Port
  {cd08976f-8a29-4c69-b067-bb9ffdd24973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {386dc443-996b-4228-8da9-fbdbe6683236}, !- Handle
  {1472da2c-0301-4e5c-be69-2fca2c4ce35f}, !- Source Object
  2,                                      !- Outlet Port
  {513278cf-87f3-4580-837f-d5e27eb43a62}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {065323ad-4819-4ce7-a66a-e0c44de6d094}, !- Handle
  {f2f681cd-2783-4712-8067-509181878b7a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.15327941537187,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2183.29,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1523.77,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4c30fb71-0fa7-44b7-94b6-e0d71eb978d1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {e9a9b64d-7747-4338-a763-785de5e292cc}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0a9a3cab-faf2-4775-badb-655e68c44d3e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b90a93cc-0b2b-4b9b-993c-a60d33ff1d9a}, !- Control Zone Name
  {6002f414-d9d8-4e08-a24f-adf10032c726}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {64c3468f-29ce-4ff0-863d-5d9721cdf998}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6033.99139233525,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {26a60c3a-5e0a-4e07-ac9b-c711ed68f412}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC No Heat, !- Name
  {61209a16-3128-4aba-ae3b-2f7b7c33b2c7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bbbab884-fc95-4348-8299-94215243ba86}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 11.06SEER 12kBtu/hr 14.0SEER, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  2878.47166454382,                       !- Rated Total Cooling Capacity {W}
  0.800081189835523,                      !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  0.15327941537187,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0d2accfa-c57e-4704-82a5-85a9687ac2b1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f3430458-8156-4a1b-9589-a37bf91a890d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29668107-7487-4eef-bfd7-f03e788640f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {751b46a4-3a8c-44db-91b6-f954a557e690}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad224f0-aecd-4cb9-a671-ed819204a1fe}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2dea5921-c452-4a94-bbf6-101ef53456e6}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Fan, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.15327941537187,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1a2e6c50-32ca-4ee5-882c-f49da3dcea8f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bf519d36-a2c5-4b75-a691-03f678695c99}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1a2e6c50-32ca-4ee5-882c-f49da3dcea8f}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bf519d36-a2c5-4b75-a691-03f678695c99}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b8d9d3d0-605b-4a37-8ead-7e9552685411}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b90a93cc-0b2b-4b9b-993c-a60d33ff1d9a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  {48a071a4-8f15-4328-82ed-136cf41cfe4b}, !- Air Inlet Node Name
  {a5e16a01-5e55-46e6-abfd-c777c9506d7f}, !- Air Outlet Node Name
  {2dea5921-c452-4a94-bbf6-101ef53456e6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ab0068e4-588c-46c1-8d9b-ee04a7392b61}, !- Supply Air Fan Operating Mode Schedule Name
  {64c3468f-29ce-4ff0-863d-5d9721cdf998}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bbbab884-fc95-4348-8299-94215243ba86}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {26a60c3a-5e0a-4e07-ac9b-c711ed68f412}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.15327941537187,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.15327941537187,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a5e16a01-5e55-46e6-abfd-c777c9506d7f}, !- Handle
  {b8d9d3d0-605b-4a37-8ead-7e9552685411}, !- Source Object
  7,                                      !- Outlet Port
  {6002f414-d9d8-4e08-a24f-adf10032c726}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d77c254b-4b7e-4dc5-baee-b4b166e1e03b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.010618817472,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.15327941537187,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {379a7c14-7347-46d6-bd49-3340a91ced20}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {b958dba7-1900-4833-9da8-d5f1892e39d5}, !- Maximum Fraction of Outdoor Air Schedule Name
  {91fe92a5-1a0d-4e3f-a21d-fbc362694078}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {91fe92a5-1a0d-4e3f-a21d-fbc362694078}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {58e10d25-8b08-419f-8e6d-ac8308f0ccd0}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC OA System, !- Name
  {d77c254b-4b7e-4dc5-baee-b4b166e1e03b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c75981b4-f9ef-49b6-a3e6-be695a9eacbf}, !- Mixed Air Node Name
  {3ce315cc-7c9c-4077-a4a1-17ca21b6c519}, !- Outdoor Air Stream Node Name
  {f3440a65-a946-4a63-ba60-ca712b64fd47}, !- Relief Air Stream Node Name
  {6fe2bcdd-2acc-4481-8aa3-bcd47937dacb}; !- Return Air Stream Node Name

OS:Node,
  {2f8179e7-a0d7-425e-8d96-3c3217adc542}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3ce315cc-7c9c-4077-a4a1-17ca21b6c519}; !- Outlet Port

OS:Connection,
  {3ce315cc-7c9c-4077-a4a1-17ca21b6c519}, !- Handle
  {2f8179e7-a0d7-425e-8d96-3c3217adc542}, !- Source Object
  3,                                      !- Outlet Port
  {58e10d25-8b08-419f-8e6d-ac8308f0ccd0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ecd4c2a4-7ab5-4a12-888f-c4f89b84dab2}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {f3440a65-a946-4a63-ba60-ca712b64fd47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3440a65-a946-4a63-ba60-ca712b64fd47}, !- Handle
  {58e10d25-8b08-419f-8e6d-ac8308f0ccd0}, !- Source Object
  7,                                      !- Outlet Port
  {ecd4c2a4-7ab5-4a12-888f-c4f89b84dab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ecb95bf-43fa-4c6d-a145-1de1ac41251b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {c75981b4-f9ef-49b6-a3e6-be695a9eacbf}, !- Inlet Port
  {48a071a4-8f15-4328-82ed-136cf41cfe4b}; !- Outlet Port

OS:Connection,
  {6fe2bcdd-2acc-4481-8aa3-bcd47937dacb}, !- Handle
  {2486406d-9d3d-4ff9-8bbb-9402d47632fd}, !- Source Object
  3,                                      !- Outlet Port
  {58e10d25-8b08-419f-8e6d-ac8308f0ccd0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c75981b4-f9ef-49b6-a3e6-be695a9eacbf}, !- Handle
  {58e10d25-8b08-419f-8e6d-ac8308f0ccd0}, !- Source Object
  5,                                      !- Outlet Port
  {1ecb95bf-43fa-4c6d-a145-1de1ac41251b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48a071a4-8f15-4328-82ed-136cf41cfe4b}, !- Handle
  {1ecb95bf-43fa-4c6d-a145-1de1ac41251b}, !- Source Object
  3,                                      !- Outlet Port
  {b8d9d3d0-605b-4a37-8ead-7e9552685411}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e9a9b64d-7747-4338-a763-785de5e292cc}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {385b9d34-0123-4fdb-980f-a03b5febd03a}, !- Control Zone or Zone List Name
  {bd67e0e7-622e-45da-bb15-848c7747bf31}, !- Cooling Control Zone or Zone List Name
  {826eca94-3346-4103-89ff-978f3ea62688}, !- Heating Control Zone or Zone List Name
  {d93bc638-06a0-4ba6-952d-2da30f4a6f81}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {385b9d34-0123-4fdb-980f-a03b5febd03a}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {bd67e0e7-622e-45da-bb15-848c7747bf31}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {826eca94-3346-4103-89ff-978f3ea62688}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d93bc638-06a0-4ba6-952d-2da30f4a6f81}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {13bf87d3-a52d-45c0-a535-0d3f0fa5eff5}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  {80c985f6-fe5b-462e-8a28-80359f57be5e}, !- Air Inlet Node Name
  {87096a43-d548-4d33-bdd6-10b280ad0d4d}, !- Air Outlet Node Name
  0.15327941537187;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {37471ddc-ec24-416b-88ca-ae36e42bdb8f}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Return Air Node, !- Name
  {e6d1c8e4-a6cb-4649-bde5-598556425c59}, !- Inlet Port
  {97b12592-135b-48ef-9491-726db1f2ffab}; !- Outlet Port

OS:Connection,
  {c50a91b3-caa7-4dc6-b0f7-3259c28ae01f}, !- Handle
  {2dff278c-07a4-42d6-824a-1f40c5ea3f2a}, !- Source Object
  3,                                      !- Outlet Port
  {8c63d66e-741f-4a7d-8124-fb9bc563f9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6d1c8e4-a6cb-4649-bde5-598556425c59}, !- Handle
  {0d4959fc-e928-46ea-9834-5a5662df7e9b}, !- Source Object
  2,                                      !- Outlet Port
  {37471ddc-ec24-416b-88ca-ae36e42bdb8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97b12592-135b-48ef-9491-726db1f2ffab}, !- Handle
  {37471ddc-ec24-416b-88ca-ae36e42bdb8f}, !- Source Object
  3,                                      !- Outlet Port
  {1472da2c-0301-4e5c-be69-2fca2c4ce35f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {907a1280-3ea1-4b34-9465-98e88ee3a920}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {23db9495-fa14-4a15-bd4e-2c5a9294fe34}, !- Inlet Port
  {80c985f6-fe5b-462e-8a28-80359f57be5e}; !- Outlet Port

OS:Connection,
  {23db9495-fa14-4a15-bd4e-2c5a9294fe34}, !- Handle
  {cd08976f-8a29-4c69-b067-bb9ffdd24973}, !- Source Object
  3,                                      !- Outlet Port
  {907a1280-3ea1-4b34-9465-98e88ee3a920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80c985f6-fe5b-462e-8a28-80359f57be5e}, !- Handle
  {907a1280-3ea1-4b34-9465-98e88ee3a920}, !- Source Object
  3,                                      !- Outlet Port
  {13bf87d3-a52d-45c0-a535-0d3f0fa5eff5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87096a43-d548-4d33-bdd6-10b280ad0d4d}, !- Handle
  {13bf87d3-a52d-45c0-a535-0d3f0fa5eff5}, !- Source Object
  4,                                      !- Outlet Port
  {2dff278c-07a4-42d6-824a-1f40c5ea3f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b1abe11c-ca74-404b-abe8-3f578108b077}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {8f70747f-e844-4fa1-8438-57216417913f}, !- Availability Schedule
  {c7f86d74-5be7-484a-81e1-0a060ed71b16}, !- Availability Manager List Name
  0.145256014154802,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {06030528-ed9b-433f-8328-16f34c009a87}, !- Supply Side Inlet Node Name
  {4654cf9b-e437-4c6a-9c4e-867ee85a3a60}, !- Demand Side Outlet Node Name
  {e0076a27-8ac8-46d2-b3e2-14055046f95c}, !- Demand Side Inlet Node A
  {fc15703d-29d2-44a7-b4b2-796315ff9c8d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d6488792-b490-4338-a0f8-0dbf814cf522}, !- Demand Mixer Name
  {f990ee90-fd3f-4610-a4b1-2fbaf35db4c1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {19639539-c322-43e9-aa19-9acedf498d75}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {06030528-ed9b-433f-8328-16f34c009a87}, !- Inlet Port
  {85164d92-3f74-4311-b225-4d7faaa19467}; !- Outlet Port

OS:Node,
  {56548a7a-83d9-4f20-927f-be655b198d08}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {0267d69b-4fcc-4526-9c1a-61ff2d6dcde8}, !- Inlet Port
  {fc15703d-29d2-44a7-b4b2-796315ff9c8d}; !- Outlet Port

OS:Connection,
  {06030528-ed9b-433f-8328-16f34c009a87}, !- Handle
  {b1abe11c-ca74-404b-abe8-3f578108b077}, !- Source Object
  9,                                      !- Outlet Port
  {19639539-c322-43e9-aa19-9acedf498d75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc15703d-29d2-44a7-b4b2-796315ff9c8d}, !- Handle
  {56548a7a-83d9-4f20-927f-be655b198d08}, !- Source Object
  3,                                      !- Outlet Port
  {b1abe11c-ca74-404b-abe8-3f578108b077}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dbcd32a0-e588-4e07-8aa0-1d59bdba3ec3}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {e0076a27-8ac8-46d2-b3e2-14055046f95c}, !- Inlet Port
  {fed4ca1e-97c0-41e3-a280-def4c9af3d87}; !- Outlet Port

OS:Node,
  {200a96db-d8fc-4d0f-997e-4fb49736bfce}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {54820ce2-4e37-43af-8a36-e17faf222e80}, !- Inlet Port
  {4654cf9b-e437-4c6a-9c4e-867ee85a3a60}; !- Outlet Port

OS:Node,
  {8c885c36-5f07-4779-975d-ee6349de107d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c14e706c-b6ee-4533-90a1-bf9ecf9b594e}, !- Inlet Port
  {83005b29-9db3-49c1-9331-e06d24086600}; !- Outlet Port

OS:Connection,
  {e0076a27-8ac8-46d2-b3e2-14055046f95c}, !- Handle
  {b1abe11c-ca74-404b-abe8-3f578108b077}, !- Source Object
  11,                                     !- Outlet Port
  {dbcd32a0-e588-4e07-8aa0-1d59bdba3ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4654cf9b-e437-4c6a-9c4e-867ee85a3a60}, !- Handle
  {200a96db-d8fc-4d0f-997e-4fb49736bfce}, !- Source Object
  3,                                      !- Outlet Port
  {b1abe11c-ca74-404b-abe8-3f578108b077}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f990ee90-fd3f-4610-a4b1-2fbaf35db4c1}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {fed4ca1e-97c0-41e3-a280-def4c9af3d87}, !- Inlet Node Name
  {c2493dcb-6988-42fe-ad9e-2ff3e6e5370e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d6488792-b490-4338-a0f8-0dbf814cf522}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {54820ce2-4e37-43af-8a36-e17faf222e80}, !- Outlet Node Name
  {91c5ed37-0cd9-4b10-ac73-2cd662af580c}; !- Inlet Node Name 1

OS:Connection,
  {fed4ca1e-97c0-41e3-a280-def4c9af3d87}, !- Handle
  {dbcd32a0-e588-4e07-8aa0-1d59bdba3ec3}, !- Source Object
  3,                                      !- Outlet Port
  {f990ee90-fd3f-4610-a4b1-2fbaf35db4c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54820ce2-4e37-43af-8a36-e17faf222e80}, !- Handle
  {d6488792-b490-4338-a0f8-0dbf814cf522}, !- Source Object
  2,                                      !- Outlet Port
  {200a96db-d8fc-4d0f-997e-4fb49736bfce}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {de007e5a-d772-40bd-95ef-357467dbd8f7}, !- Handle
  {b1abe11c-ca74-404b-abe8-3f578108b077}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.145256014154802,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2076.85,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1522.12,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c7f86d74-5be7-484a-81e1-0a060ed71b16}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {3b4397f6-6ac1-4ee2-bc71-37f881eaa6bf}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7be04c8a-4270-4ee9-a074-2bad4770b694}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9860359d-3f16-4448-b85b-f657650a4124}, !- Control Zone Name
  {56548a7a-83d9-4f20-927f-be655b198d08}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {40d42ee1-2d6b-4c68-b623-9935ae441cc3}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5732.17866444729,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {206dfdc0-8379-4171-a5ba-fbfd9b2295e2}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC No Heat, !- Name
  {61209a16-3128-4aba-ae3b-2f7b7c33b2c7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {174f01ee-76f0-4779-807f-168e33a77df6}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 11.06SEER 12kBtu/hr 14.0SEER, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  2919.8855849109,                        !- Rated Total Cooling Capacity {W}
  0.773761213218257,                      !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  0.145256014154802,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0d2accfa-c57e-4704-82a5-85a9687ac2b1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f3430458-8156-4a1b-9589-a37bf91a890d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29668107-7487-4eef-bfd7-f03e788640f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {751b46a4-3a8c-44db-91b6-f954a557e690}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad224f0-aecd-4cb9-a671-ed819204a1fe}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0ac78f10-fbdd-4e40-b533-92ea64a588b3}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Fan, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.145256014154802,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7df05e1a-451c-4363-8e77-9356cead59d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2e869f15-8197-4b74-8a8e-4b43e22ff13e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7df05e1a-451c-4363-8e77-9356cead59d6}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2e869f15-8197-4b74-8a8e-4b43e22ff13e}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {dbbab24e-9cf0-4465-b7d9-6e8b6f2c8137}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9860359d-3f16-4448-b85b-f657650a4124}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  {6eddce58-6b85-4c8a-a1f6-4dc00b3ebe5c}, !- Air Inlet Node Name
  {0267d69b-4fcc-4526-9c1a-61ff2d6dcde8}, !- Air Outlet Node Name
  {0ac78f10-fbdd-4e40-b533-92ea64a588b3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {8f70747f-e844-4fa1-8438-57216417913f}, !- Supply Air Fan Operating Mode Schedule Name
  {40d42ee1-2d6b-4c68-b623-9935ae441cc3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {174f01ee-76f0-4779-807f-168e33a77df6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {206dfdc0-8379-4171-a5ba-fbfd9b2295e2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.145256014154802,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.145256014154802,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0267d69b-4fcc-4526-9c1a-61ff2d6dcde8}, !- Handle
  {dbbab24e-9cf0-4465-b7d9-6e8b6f2c8137}, !- Source Object
  7,                                      !- Outlet Port
  {56548a7a-83d9-4f20-927f-be655b198d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d04004cc-8a63-4b1e-b7e1-a8fae101e0eb}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.010618817472,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.145256014154802,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {da8f841b-109e-4994-b316-cafa49035021}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {ea48b61d-4971-4e88-9f58-aeaae3ba2611}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9cb7c8d5-fbb9-4e19-87bb-0e95ee86e3dc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9cb7c8d5-fbb9-4e19-87bb-0e95ee86e3dc}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4649d4f7-dc12-4d55-9cc6-bd35fae64d3b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC OA System, !- Name
  {d04004cc-8a63-4b1e-b7e1-a8fae101e0eb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f80225cb-37da-41b2-8c08-8251b579e66d}, !- Mixed Air Node Name
  {8b03ac6e-8059-48c9-a04a-e0010b6c8b60}, !- Outdoor Air Stream Node Name
  {90d597e0-32c1-4f31-aa75-4fee69a821de}, !- Relief Air Stream Node Name
  {85164d92-3f74-4311-b225-4d7faaa19467}; !- Return Air Stream Node Name

OS:Node,
  {27a4e154-dee5-4331-b40d-708fe8075564}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8b03ac6e-8059-48c9-a04a-e0010b6c8b60}; !- Outlet Port

OS:Connection,
  {8b03ac6e-8059-48c9-a04a-e0010b6c8b60}, !- Handle
  {27a4e154-dee5-4331-b40d-708fe8075564}, !- Source Object
  3,                                      !- Outlet Port
  {4649d4f7-dc12-4d55-9cc6-bd35fae64d3b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {135aec3f-a91d-4917-9b87-b73a9b6d384d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {90d597e0-32c1-4f31-aa75-4fee69a821de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90d597e0-32c1-4f31-aa75-4fee69a821de}, !- Handle
  {4649d4f7-dc12-4d55-9cc6-bd35fae64d3b}, !- Source Object
  7,                                      !- Outlet Port
  {135aec3f-a91d-4917-9b87-b73a9b6d384d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94ec610e-2196-4d73-8914-9387590c1c8a}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {f80225cb-37da-41b2-8c08-8251b579e66d}, !- Inlet Port
  {6eddce58-6b85-4c8a-a1f6-4dc00b3ebe5c}; !- Outlet Port

OS:Connection,
  {85164d92-3f74-4311-b225-4d7faaa19467}, !- Handle
  {19639539-c322-43e9-aa19-9acedf498d75}, !- Source Object
  3,                                      !- Outlet Port
  {4649d4f7-dc12-4d55-9cc6-bd35fae64d3b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f80225cb-37da-41b2-8c08-8251b579e66d}, !- Handle
  {4649d4f7-dc12-4d55-9cc6-bd35fae64d3b}, !- Source Object
  5,                                      !- Outlet Port
  {94ec610e-2196-4d73-8914-9387590c1c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eddce58-6b85-4c8a-a1f6-4dc00b3ebe5c}, !- Handle
  {94ec610e-2196-4d73-8914-9387590c1c8a}, !- Source Object
  3,                                      !- Outlet Port
  {dbbab24e-9cf0-4465-b7d9-6e8b6f2c8137}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3b4397f6-6ac1-4ee2-bc71-37f881eaa6bf}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {df9c0de6-866b-4083-a6b3-cb25e7f504b0}, !- Control Zone or Zone List Name
  {dc8e86b5-4525-4bcc-b139-67406aa63c03}, !- Cooling Control Zone or Zone List Name
  {224c16d4-657f-45f7-a305-bf97af53b894}, !- Heating Control Zone or Zone List Name
  {044f8de5-3a73-41e4-97a9-65fa8fe4dda6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {df9c0de6-866b-4083-a6b3-cb25e7f504b0}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {dc8e86b5-4525-4bcc-b139-67406aa63c03}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {224c16d4-657f-45f7-a305-bf97af53b894}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {044f8de5-3a73-41e4-97a9-65fa8fe4dda6}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {30cab678-8a76-4dd8-bcb1-6562150167bf}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  {162c908f-a258-4d55-9d33-21dcd4f65143}, !- Air Inlet Node Name
  {c14e706c-b6ee-4533-90a1-bf9ecf9b594e}, !- Air Outlet Node Name
  0.145256014154802;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {22fe8f38-15d8-4e9e-8603-2bed585932c2}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Return Air Node, !- Name
  {5850328c-6215-4173-b1d0-7acbd04e804e}, !- Inlet Port
  {91c5ed37-0cd9-4b10-ac73-2cd662af580c}; !- Outlet Port

OS:Connection,
  {83005b29-9db3-49c1-9331-e06d24086600}, !- Handle
  {8c885c36-5f07-4779-975d-ee6349de107d}, !- Source Object
  3,                                      !- Outlet Port
  {6255ff06-06dc-425c-925f-14e0eb073366}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5850328c-6215-4173-b1d0-7acbd04e804e}, !- Handle
  {fec20605-420b-4097-a870-10d8ce72836f}, !- Source Object
  2,                                      !- Outlet Port
  {22fe8f38-15d8-4e9e-8603-2bed585932c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91c5ed37-0cd9-4b10-ac73-2cd662af580c}, !- Handle
  {22fe8f38-15d8-4e9e-8603-2bed585932c2}, !- Source Object
  3,                                      !- Outlet Port
  {d6488792-b490-4338-a0f8-0dbf814cf522}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {28ddfb14-de07-4b3a-af1a-4aa2a8e6409a}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c2493dcb-6988-42fe-ad9e-2ff3e6e5370e}, !- Inlet Port
  {162c908f-a258-4d55-9d33-21dcd4f65143}; !- Outlet Port

OS:Connection,
  {c2493dcb-6988-42fe-ad9e-2ff3e6e5370e}, !- Handle
  {f990ee90-fd3f-4610-a4b1-2fbaf35db4c1}, !- Source Object
  3,                                      !- Outlet Port
  {28ddfb14-de07-4b3a-af1a-4aa2a8e6409a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {162c908f-a258-4d55-9d33-21dcd4f65143}, !- Handle
  {28ddfb14-de07-4b3a-af1a-4aa2a8e6409a}, !- Source Object
  3,                                      !- Outlet Port
  {30cab678-8a76-4dd8-bcb1-6562150167bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c14e706c-b6ee-4533-90a1-bf9ecf9b594e}, !- Handle
  {30cab678-8a76-4dd8-bcb1-6562150167bf}, !- Source Object
  4,                                      !- Outlet Port
  {8c885c36-5f07-4779-975d-ee6349de107d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9d2c36d0-5a4a-408f-b8f4-00877849effa}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {61bc62a3-c054-42fa-9a91-48b47cea3f50}, !- Availability Schedule
  {f3ce5216-1e69-4980-91b6-ff78f7d3d11d}, !- Availability Manager List Name
  0.843663328491762,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f846df34-ab3d-489c-86e9-cee3b71c1997}, !- Supply Side Inlet Node Name
  {48d892e7-5ce2-457e-b3e0-70dd13300ff9}, !- Demand Side Outlet Node Name
  {8aae7fac-c4e2-4c67-af9d-f24ce0f4629b}, !- Demand Side Inlet Node A
  {300dd5be-4cad-4e40-be1a-9120baf75436}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e72c180e-31c5-44f6-977f-9ba1c49f86e7}, !- Demand Mixer Name
  {0ffd34db-378c-47e4-9de8-19896186979f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1c68989b-e345-4733-99e1-87f8b80a0104}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {f846df34-ab3d-489c-86e9-cee3b71c1997}, !- Inlet Port
  {d97dec4b-035c-4cad-bdf5-69a32f26c161}; !- Outlet Port

OS:Node,
  {5a714089-35c2-4cb9-8eec-91a341c3b336}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {230a4fff-2fd8-4e25-89c0-89ac0c8c3a23}, !- Inlet Port
  {300dd5be-4cad-4e40-be1a-9120baf75436}; !- Outlet Port

OS:Connection,
  {f846df34-ab3d-489c-86e9-cee3b71c1997}, !- Handle
  {9d2c36d0-5a4a-408f-b8f4-00877849effa}, !- Source Object
  9,                                      !- Outlet Port
  {1c68989b-e345-4733-99e1-87f8b80a0104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {300dd5be-4cad-4e40-be1a-9120baf75436}, !- Handle
  {5a714089-35c2-4cb9-8eec-91a341c3b336}, !- Source Object
  3,                                      !- Outlet Port
  {9d2c36d0-5a4a-408f-b8f4-00877849effa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {780dad8f-7655-4b1a-9d36-bef1efb0f058}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {8aae7fac-c4e2-4c67-af9d-f24ce0f4629b}, !- Inlet Port
  {4cb20a1c-6730-4668-803f-fdbb162e9d4e}; !- Outlet Port

OS:Node,
  {68f3bdcd-ec20-45f2-b719-ff2097e86da1}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {75b8119d-f429-428b-b5f3-d1ea5ec0f394}, !- Inlet Port
  {48d892e7-5ce2-457e-b3e0-70dd13300ff9}; !- Outlet Port

OS:Node,
  {eebffc9d-8b61-4e74-a6d1-1ce8b9ee8a9a}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {e2b545f8-94d1-4b0e-afd8-12475b026515}, !- Inlet Port
  {ec456711-c347-4977-a9df-dc9206f949f2}; !- Outlet Port

OS:Connection,
  {8aae7fac-c4e2-4c67-af9d-f24ce0f4629b}, !- Handle
  {9d2c36d0-5a4a-408f-b8f4-00877849effa}, !- Source Object
  11,                                     !- Outlet Port
  {780dad8f-7655-4b1a-9d36-bef1efb0f058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48d892e7-5ce2-457e-b3e0-70dd13300ff9}, !- Handle
  {68f3bdcd-ec20-45f2-b719-ff2097e86da1}, !- Source Object
  3,                                      !- Outlet Port
  {9d2c36d0-5a4a-408f-b8f4-00877849effa}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0ffd34db-378c-47e4-9de8-19896186979f}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {4cb20a1c-6730-4668-803f-fdbb162e9d4e}, !- Inlet Node Name
  {3cbd2cc8-180c-4bea-b43b-7ce50dbbe1b5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e72c180e-31c5-44f6-977f-9ba1c49f86e7}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {75b8119d-f429-428b-b5f3-d1ea5ec0f394}, !- Outlet Node Name
  {36dd7332-d8b3-42d7-aae8-adadd3394b56}; !- Inlet Node Name 1

OS:Connection,
  {4cb20a1c-6730-4668-803f-fdbb162e9d4e}, !- Handle
  {780dad8f-7655-4b1a-9d36-bef1efb0f058}, !- Source Object
  3,                                      !- Outlet Port
  {0ffd34db-378c-47e4-9de8-19896186979f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75b8119d-f429-428b-b5f3-d1ea5ec0f394}, !- Handle
  {e72c180e-31c5-44f6-977f-9ba1c49f86e7}, !- Source Object
  2,                                      !- Outlet Port
  {68f3bdcd-ec20-45f2-b719-ff2097e86da1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dfed2d90-f667-4217-8993-ecedf06901ed}, !- Handle
  {9d2c36d0-5a4a-408f-b8f4-00877849effa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.843663328491762,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  13179.12,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8994.13,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f3ce5216-1e69-4980-91b6-ff78f7d3d11d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {4e231bbf-d3f5-42c3-a079-963b1e73ca22}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {078090c3-c983-4ea5-812d-83877115a58a}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e74382cd-1b64-4294-94e4-f8e71ff3db7a}, !- Control Zone Name
  {5a714089-35c2-4cb9-8eec-91a341c3b336}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {94c62d0a-212c-4dff-be42-d1a740b61c54}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  1,                                      !- Efficiency
  35177.4183021388,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {0e94d57d-7032-491f-a649-63841c844884}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC No Heat, !- Name
  {61209a16-3128-4aba-ae3b-2f7b7c33b2c7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6f25afdc-e2e3-4838-9226-cbcd8e7d5e29}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 86kBtu/hr 9.63EER 87kBtu/hr 11.0EER, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  19129.7104775583,                       !- Rated Total Cooling Capacity {W}
  0.730406310865204,                      !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  0.843663328491762,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0d2accfa-c57e-4704-82a5-85a9687ac2b1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f3430458-8156-4a1b-9589-a37bf91a890d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29668107-7487-4eef-bfd7-f03e788640f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {751b46a4-3a8c-44db-91b6-f954a557e690}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad224f0-aecd-4cb9-a671-ed819204a1fe}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {08156370-32df-493b-bdf3-7733e960290c}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Fan, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.843663328491762,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a900ebef-7790-415d-ae65-864367b4e549}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {828bfad5-f050-48dd-990a-85c977bb50bb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a900ebef-7790-415d-ae65-864367b4e549}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {828bfad5-f050-48dd-990a-85c977bb50bb}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {efbc55b1-f1c6-4c42-8102-617cdc8ea608}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e74382cd-1b64-4294-94e4-f8e71ff3db7a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  {2fbcd361-abcb-4728-b70c-7cc9bd60fee1}, !- Air Inlet Node Name
  {230a4fff-2fd8-4e25-89c0-89ac0c8c3a23}, !- Air Outlet Node Name
  {08156370-32df-493b-bdf3-7733e960290c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {61bc62a3-c054-42fa-9a91-48b47cea3f50}, !- Supply Air Fan Operating Mode Schedule Name
  {94c62d0a-212c-4dff-be42-d1a740b61c54}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6f25afdc-e2e3-4838-9226-cbcd8e7d5e29}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0e94d57d-7032-491f-a649-63841c844884}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.843663328491762,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.843663328491762,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {230a4fff-2fd8-4e25-89c0-89ac0c8c3a23}, !- Handle
  {efbc55b1-f1c6-4c42-8102-617cdc8ea608}, !- Source Object
  7,                                      !- Outlet Port
  {5a714089-35c2-4cb9-8eec-91a341c3b336}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {29e9b1e1-e2c1-4f97-8462-e27aeb3995bb}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.136329007506492,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.843663328491762,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1d745886-a66c-4916-9d85-0bea629ee721}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5fc67eec-9eb7-42b4-b836-7c90681981de}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9a9ef0cc-fd57-4b8f-be0f-64ba9af3f9b7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9a9ef0cc-fd57-4b8f-be0f-64ba9af3f9b7}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b45e4ade-068c-4ad5-a56d-82f68c0f0802}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC OA System, !- Name
  {29e9b1e1-e2c1-4f97-8462-e27aeb3995bb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c21839b4-c486-43fc-87f2-b4ce8b8968a3}, !- Mixed Air Node Name
  {76988c37-e75d-4a27-ba92-07d3284acc92}, !- Outdoor Air Stream Node Name
  {38738b81-dd08-4ce4-b221-b9cbaf411e57}, !- Relief Air Stream Node Name
  {d97dec4b-035c-4cad-bdf5-69a32f26c161}; !- Return Air Stream Node Name

OS:Node,
  {9befcd51-4206-4a5f-8dd9-69cfdef69e13}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {76988c37-e75d-4a27-ba92-07d3284acc92}; !- Outlet Port

OS:Connection,
  {76988c37-e75d-4a27-ba92-07d3284acc92}, !- Handle
  {9befcd51-4206-4a5f-8dd9-69cfdef69e13}, !- Source Object
  3,                                      !- Outlet Port
  {b45e4ade-068c-4ad5-a56d-82f68c0f0802}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6ae2299c-f053-45fe-a2a3-7195c5a085f4}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {38738b81-dd08-4ce4-b221-b9cbaf411e57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38738b81-dd08-4ce4-b221-b9cbaf411e57}, !- Handle
  {b45e4ade-068c-4ad5-a56d-82f68c0f0802}, !- Source Object
  7,                                      !- Outlet Port
  {6ae2299c-f053-45fe-a2a3-7195c5a085f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f334d5ee-d8b5-4b57-be6a-15d47de91f3d}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {c21839b4-c486-43fc-87f2-b4ce8b8968a3}, !- Inlet Port
  {2fbcd361-abcb-4728-b70c-7cc9bd60fee1}; !- Outlet Port

OS:Connection,
  {d97dec4b-035c-4cad-bdf5-69a32f26c161}, !- Handle
  {1c68989b-e345-4733-99e1-87f8b80a0104}, !- Source Object
  3,                                      !- Outlet Port
  {b45e4ade-068c-4ad5-a56d-82f68c0f0802}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c21839b4-c486-43fc-87f2-b4ce8b8968a3}, !- Handle
  {b45e4ade-068c-4ad5-a56d-82f68c0f0802}, !- Source Object
  5,                                      !- Outlet Port
  {f334d5ee-d8b5-4b57-be6a-15d47de91f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fbcd361-abcb-4728-b70c-7cc9bd60fee1}, !- Handle
  {f334d5ee-d8b5-4b57-be6a-15d47de91f3d}, !- Source Object
  3,                                      !- Outlet Port
  {efbc55b1-f1c6-4c42-8102-617cdc8ea608}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4e231bbf-d3f5-42c3-a079-963b1e73ca22}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a3c850da-84b0-48f2-9534-185d6f4a3912}, !- Control Zone or Zone List Name
  {6010c1cb-5bf4-4232-bebc-adc03de5cb13}, !- Cooling Control Zone or Zone List Name
  {c12175d0-ab7f-41ab-9fa1-be81c84dfb78}, !- Heating Control Zone or Zone List Name
  {b8fda765-2b30-43f2-92a6-5b3d1bb936b1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a3c850da-84b0-48f2-9534-185d6f4a3912}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {6010c1cb-5bf4-4232-bebc-adc03de5cb13}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c12175d0-ab7f-41ab-9fa1-be81c84dfb78}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b8fda765-2b30-43f2-92a6-5b3d1bb936b1}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4ae6eda7-d1a6-4050-a07d-83dfcf431e83}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Diffuser, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  {69ff075e-cc55-4610-ba33-3bc5a449ef9b}, !- Air Inlet Node Name
  {e2b545f8-94d1-4b0e-afd8-12475b026515}, !- Air Outlet Node Name
  0.843663328491762;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2d10fa85-10f0-4926-ae2b-8cfb85544f25}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Return Air Node, !- Name
  {e284dd60-d3c4-4a1e-835f-bb6fd642a05c}, !- Inlet Port
  {36dd7332-d8b3-42d7-aae8-adadd3394b56}; !- Outlet Port

OS:Connection,
  {ec456711-c347-4977-a9df-dc9206f949f2}, !- Handle
  {eebffc9d-8b61-4e74-a6d1-1ce8b9ee8a9a}, !- Source Object
  3,                                      !- Outlet Port
  {928887cb-1f84-482f-a3ef-9858bf106a77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e284dd60-d3c4-4a1e-835f-bb6fd642a05c}, !- Handle
  {2492ba2a-4de1-41bd-91fb-c8cb9b9df6c9}, !- Source Object
  2,                                      !- Outlet Port
  {2d10fa85-10f0-4926-ae2b-8cfb85544f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36dd7332-d8b3-42d7-aae8-adadd3394b56}, !- Handle
  {2d10fa85-10f0-4926-ae2b-8cfb85544f25}, !- Source Object
  3,                                      !- Outlet Port
  {e72c180e-31c5-44f6-977f-9ba1c49f86e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d87972a2-80a6-4598-be1c-f8caf16c4c7d}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3cbd2cc8-180c-4bea-b43b-7ce50dbbe1b5}, !- Inlet Port
  {69ff075e-cc55-4610-ba33-3bc5a449ef9b}; !- Outlet Port

OS:Connection,
  {3cbd2cc8-180c-4bea-b43b-7ce50dbbe1b5}, !- Handle
  {0ffd34db-378c-47e4-9de8-19896186979f}, !- Source Object
  3,                                      !- Outlet Port
  {d87972a2-80a6-4598-be1c-f8caf16c4c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69ff075e-cc55-4610-ba33-3bc5a449ef9b}, !- Handle
  {d87972a2-80a6-4598-be1c-f8caf16c4c7d}, !- Source Object
  3,                                      !- Outlet Port
  {4ae6eda7-d1a6-4050-a07d-83dfcf431e83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2b545f8-94d1-4b0e-afd8-12475b026515}, !- Handle
  {4ae6eda7-d1a6-4050-a07d-83dfcf431e83}, !- Source Object
  4,                                      !- Outlet Port
  {eebffc9d-8b61-4e74-a6d1-1ce8b9ee8a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3d6d0e58-05b2-4630-af98-0e600cce929e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {5d4c3b2e-3764-4f60-88c1-c12bee3701db}, !- Availability Schedule
  {26d9db83-d9d8-40fd-b684-46ad1ed71280}, !- Availability Manager List Name
  0.245351545619329,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {308b8cbb-a1ac-4cbc-b8cb-59e9c97eb11e}, !- Supply Side Inlet Node Name
  {ca210450-aa55-4722-85ac-b18acc0c0c23}, !- Demand Side Outlet Node Name
  {f3fc13f6-f0db-47bd-b35f-f120efad4536}, !- Demand Side Inlet Node A
  {e12eae63-cf3b-4598-999b-3e0edd78d5f9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {948de3e3-8775-46b6-a1df-0cf8602fed6b}, !- Demand Mixer Name
  {6b04eda5-7ffc-4708-a08d-a48041d26a68}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c26b2cdc-cf46-484d-88bd-b05a85fee18e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {308b8cbb-a1ac-4cbc-b8cb-59e9c97eb11e}, !- Inlet Port
  {0f3304b1-73da-4646-89c7-dc35ea7c4350}; !- Outlet Port

OS:Node,
  {49f2340d-a53d-4068-b171-af03420eb566}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {4a416c0a-1314-48ff-b0d7-404055afa9ab}, !- Inlet Port
  {e12eae63-cf3b-4598-999b-3e0edd78d5f9}; !- Outlet Port

OS:Connection,
  {308b8cbb-a1ac-4cbc-b8cb-59e9c97eb11e}, !- Handle
  {3d6d0e58-05b2-4630-af98-0e600cce929e}, !- Source Object
  9,                                      !- Outlet Port
  {c26b2cdc-cf46-484d-88bd-b05a85fee18e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e12eae63-cf3b-4598-999b-3e0edd78d5f9}, !- Handle
  {49f2340d-a53d-4068-b171-af03420eb566}, !- Source Object
  3,                                      !- Outlet Port
  {3d6d0e58-05b2-4630-af98-0e600cce929e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {87e08128-1238-41d2-ba51-7f274904c691}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {f3fc13f6-f0db-47bd-b35f-f120efad4536}, !- Inlet Port
  {d1357e3c-69c5-41e1-a03d-aa2208ba19c1}; !- Outlet Port

OS:Node,
  {d28c3a31-02d1-48c3-b47e-7a7bbb006bbf}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {2b8ee123-325f-4eca-8b1f-2470b3628461}, !- Inlet Port
  {ca210450-aa55-4722-85ac-b18acc0c0c23}; !- Outlet Port

OS:Node,
  {504497ea-ba35-4520-b846-d51f62486f0f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9116a3ef-d9e4-4b20-9b6a-19c184d6aed9}, !- Inlet Port
  {79217f99-2be6-41a9-a66e-039310a75a0d}; !- Outlet Port

OS:Connection,
  {f3fc13f6-f0db-47bd-b35f-f120efad4536}, !- Handle
  {3d6d0e58-05b2-4630-af98-0e600cce929e}, !- Source Object
  11,                                     !- Outlet Port
  {87e08128-1238-41d2-ba51-7f274904c691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca210450-aa55-4722-85ac-b18acc0c0c23}, !- Handle
  {d28c3a31-02d1-48c3-b47e-7a7bbb006bbf}, !- Source Object
  3,                                      !- Outlet Port
  {3d6d0e58-05b2-4630-af98-0e600cce929e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6b04eda5-7ffc-4708-a08d-a48041d26a68}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {d1357e3c-69c5-41e1-a03d-aa2208ba19c1}, !- Inlet Node Name
  {ddf2bc29-96be-45ad-aa9b-b9682fe5a5e2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {948de3e3-8775-46b6-a1df-0cf8602fed6b}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {2b8ee123-325f-4eca-8b1f-2470b3628461}, !- Outlet Node Name
  {1cd5e563-6c9a-4be7-b85e-b57f511d390b}; !- Inlet Node Name 1

OS:Connection,
  {d1357e3c-69c5-41e1-a03d-aa2208ba19c1}, !- Handle
  {87e08128-1238-41d2-ba51-7f274904c691}, !- Source Object
  3,                                      !- Outlet Port
  {6b04eda5-7ffc-4708-a08d-a48041d26a68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b8ee123-325f-4eca-8b1f-2470b3628461}, !- Handle
  {948de3e3-8775-46b6-a1df-0cf8602fed6b}, !- Source Object
  2,                                      !- Outlet Port
  {d28c3a31-02d1-48c3-b47e-7a7bbb006bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2c871252-aea8-4f78-bf9e-f3ccd910d722}, !- Handle
  {3d6d0e58-05b2-4630-af98-0e600cce929e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.245351545619329,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3562.98,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2331.31,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {26d9db83-d9d8-40fd-b684-46ad1ed71280}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {a936a607-f46a-49ea-b24c-e32d258ceb8d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {72efa9b5-1462-481d-bc2b-0cb761aa75a9}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {03e6aa01-e034-4f12-8a98-595248cdfff0}, !- Control Zone Name
  {49f2340d-a53d-4068-b171-af03420eb566}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {4401976d-f183-492d-a48a-5f36d81834c5}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  1,                                      !- Efficiency
  9787.56334478684,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {5c357403-a77f-4758-be1a-86d84311e74b}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC No Heat, !- Name
  {61209a16-3128-4aba-ae3b-2f7b7c33b2c7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8af43cda-3c9a-4704-9585-0892f138d98f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 21kBtu/hr 11.06SEER 21kBtu/hr 14.0SEER, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  5132.44614377432,                       !- Rated Total Cooling Capacity {W}
  0.758935250913544,                      !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  0.245351545619329,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0d2accfa-c57e-4704-82a5-85a9687ac2b1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f3430458-8156-4a1b-9589-a37bf91a890d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29668107-7487-4eef-bfd7-f03e788640f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {751b46a4-3a8c-44db-91b6-f954a557e690}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad224f0-aecd-4cb9-a671-ed819204a1fe}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ca6e6eb7-d30d-498c-93cf-104361313740}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Fan, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.245351545619329,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9d18fd46-f4a3-4dc8-ae2e-02209db6926b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fbb69f71-cd79-4345-89e6-4951bb402bd9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9d18fd46-f4a3-4dc8-ae2e-02209db6926b}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fbb69f71-cd79-4345-89e6-4951bb402bd9}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {34f2ff9f-68fe-406a-85e2-c99ddb32dcca}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {03e6aa01-e034-4f12-8a98-595248cdfff0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  {6fc40103-3343-4789-8f9e-30ea19db9358}, !- Air Inlet Node Name
  {4a416c0a-1314-48ff-b0d7-404055afa9ab}, !- Air Outlet Node Name
  {ca6e6eb7-d30d-498c-93cf-104361313740}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5d4c3b2e-3764-4f60-88c1-c12bee3701db}, !- Supply Air Fan Operating Mode Schedule Name
  {4401976d-f183-492d-a48a-5f36d81834c5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8af43cda-3c9a-4704-9585-0892f138d98f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5c357403-a77f-4758-be1a-86d84311e74b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.245351545619329,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.245351545619329,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4a416c0a-1314-48ff-b0d7-404055afa9ab}, !- Handle
  {34f2ff9f-68fe-406a-85e2-c99ddb32dcca}, !- Source Object
  7,                                      !- Outlet Port
  {49f2340d-a53d-4068-b171-af03420eb566}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a501a3ae-28a2-4b7e-a720-2d3a32161ec0}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.022113505852918,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.245351545619329,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {328cf6ca-125f-408e-ad6b-6ae40732ad5c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {3e06c76e-ee13-4413-b393-1a1364db129f}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e7be1d66-10bb-46ef-aed7-6fec28eef393}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e7be1d66-10bb-46ef-aed7-6fec28eef393}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2e16712c-6542-4c80-b5fe-d8f0e89800c9}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC OA System, !- Name
  {a501a3ae-28a2-4b7e-a720-2d3a32161ec0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2f35af21-eab4-49bb-b478-a5d21d72bf56}, !- Mixed Air Node Name
  {edd3dc63-333e-49ea-beef-214fe57ce0ea}, !- Outdoor Air Stream Node Name
  {2c061c41-b656-43be-8f18-1c9163d2bd28}, !- Relief Air Stream Node Name
  {0f3304b1-73da-4646-89c7-dc35ea7c4350}; !- Return Air Stream Node Name

OS:Node,
  {2ab39333-9e72-41a3-a6d7-0f842d771635}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {edd3dc63-333e-49ea-beef-214fe57ce0ea}; !- Outlet Port

OS:Connection,
  {edd3dc63-333e-49ea-beef-214fe57ce0ea}, !- Handle
  {2ab39333-9e72-41a3-a6d7-0f842d771635}, !- Source Object
  3,                                      !- Outlet Port
  {2e16712c-6542-4c80-b5fe-d8f0e89800c9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0a5dd2dc-d3e3-4de5-9e49-b7b079ff8f99}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {2c061c41-b656-43be-8f18-1c9163d2bd28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c061c41-b656-43be-8f18-1c9163d2bd28}, !- Handle
  {2e16712c-6542-4c80-b5fe-d8f0e89800c9}, !- Source Object
  7,                                      !- Outlet Port
  {0a5dd2dc-d3e3-4de5-9e49-b7b079ff8f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {deaf75c4-2388-47f8-958d-b5218e710c94}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {2f35af21-eab4-49bb-b478-a5d21d72bf56}, !- Inlet Port
  {6fc40103-3343-4789-8f9e-30ea19db9358}; !- Outlet Port

OS:Connection,
  {0f3304b1-73da-4646-89c7-dc35ea7c4350}, !- Handle
  {c26b2cdc-cf46-484d-88bd-b05a85fee18e}, !- Source Object
  3,                                      !- Outlet Port
  {2e16712c-6542-4c80-b5fe-d8f0e89800c9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2f35af21-eab4-49bb-b478-a5d21d72bf56}, !- Handle
  {2e16712c-6542-4c80-b5fe-d8f0e89800c9}, !- Source Object
  5,                                      !- Outlet Port
  {deaf75c4-2388-47f8-958d-b5218e710c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fc40103-3343-4789-8f9e-30ea19db9358}, !- Handle
  {deaf75c4-2388-47f8-958d-b5218e710c94}, !- Source Object
  3,                                      !- Outlet Port
  {34f2ff9f-68fe-406a-85e2-c99ddb32dcca}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a936a607-f46a-49ea-b24c-e32d258ceb8d}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3416379e-eebd-4fcd-8fa5-ab9b1486f7a5}, !- Control Zone or Zone List Name
  {9a4b3b3c-c0cc-4d4f-86d4-2b631f773977}, !- Cooling Control Zone or Zone List Name
  {834c7587-85db-47bc-ac1b-d8ba1f8d0999}, !- Heating Control Zone or Zone List Name
  {a7b8b3fc-fc99-44c1-b3fd-18ac4a262d54}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3416379e-eebd-4fcd-8fa5-ab9b1486f7a5}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {9a4b3b3c-c0cc-4d4f-86d4-2b631f773977}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {834c7587-85db-47bc-ac1b-d8ba1f8d0999}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a7b8b3fc-fc99-44c1-b3fd-18ac4a262d54}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3e79413d-f45f-4989-a9f2-46df41e5d62c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  {b5e3c9e9-199e-4494-a7f9-5dd06c5e387c}, !- Air Inlet Node Name
  {9116a3ef-d9e4-4b20-9b6a-19c184d6aed9}, !- Air Outlet Node Name
  0.245351545619329;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {386574ee-82b7-4e81-be55-d7fb2f4f1970}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Return Air Node, !- Name
  {7f581db0-132d-452f-9b69-e6f0f564f7a6}, !- Inlet Port
  {1cd5e563-6c9a-4be7-b85e-b57f511d390b}; !- Outlet Port

OS:Connection,
  {79217f99-2be6-41a9-a66e-039310a75a0d}, !- Handle
  {504497ea-ba35-4520-b846-d51f62486f0f}, !- Source Object
  3,                                      !- Outlet Port
  {5de9fb98-5fae-42d3-8842-0368d97302d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f581db0-132d-452f-9b69-e6f0f564f7a6}, !- Handle
  {a5c5fad3-58ea-4f04-9f14-c4d5c13faea3}, !- Source Object
  2,                                      !- Outlet Port
  {386574ee-82b7-4e81-be55-d7fb2f4f1970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd5e563-6c9a-4be7-b85e-b57f511d390b}, !- Handle
  {386574ee-82b7-4e81-be55-d7fb2f4f1970}, !- Source Object
  3,                                      !- Outlet Port
  {948de3e3-8775-46b6-a1df-0cf8602fed6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {91c217fd-f056-43fb-8b6c-b1465f95ae5f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ddf2bc29-96be-45ad-aa9b-b9682fe5a5e2}, !- Inlet Port
  {b5e3c9e9-199e-4494-a7f9-5dd06c5e387c}; !- Outlet Port

OS:Connection,
  {ddf2bc29-96be-45ad-aa9b-b9682fe5a5e2}, !- Handle
  {6b04eda5-7ffc-4708-a08d-a48041d26a68}, !- Source Object
  3,                                      !- Outlet Port
  {91c217fd-f056-43fb-8b6c-b1465f95ae5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5e3c9e9-199e-4494-a7f9-5dd06c5e387c}, !- Handle
  {91c217fd-f056-43fb-8b6c-b1465f95ae5f}, !- Source Object
  3,                                      !- Outlet Port
  {3e79413d-f45f-4989-a9f2-46df41e5d62c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9116a3ef-d9e4-4b20-9b6a-19c184d6aed9}, !- Handle
  {3e79413d-f45f-4989-a9f2-46df41e5d62c}, !- Source Object
  4,                                      !- Outlet Port
  {504497ea-ba35-4520-b846-d51f62486f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {46928f98-e041-4c13-aff6-66fc3da7a8b5}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b5c9aabf-9e50-4787-a1af-ec9be54b16c5}, !- Availability Schedule
  {d50fc0b1-cd39-4c11-94a0-931d62d6feeb}, !- Availability Manager List Name
  0.205701765751931,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {519f0c62-3e2f-4a2b-b35e-414fb5ae23fe}, !- Supply Side Inlet Node Name
  {f4a8a4e1-4571-4ef3-a903-8f42efc7a825}, !- Demand Side Outlet Node Name
  {d2b98650-684c-4de2-86fa-b9e424f7a9ff}, !- Demand Side Inlet Node A
  {03fdac99-51ea-46a3-ba15-16d02c11c0d3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b58dd6f8-7e41-4027-8183-143647d87c0a}, !- Demand Mixer Name
  {8f4aaf23-4d26-4a9b-be04-b1fd84bf2ba1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {555fa827-3ed1-4fc3-bdae-d5c20d1a951a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {519f0c62-3e2f-4a2b-b35e-414fb5ae23fe}, !- Inlet Port
  {24ac9fed-4805-42bc-8440-52d687dd7fcb}; !- Outlet Port

OS:Node,
  {964710c2-7f7f-4328-9e87-51003f1a2209}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {084aa351-e162-45c1-ae3e-c755c05aff3b}, !- Inlet Port
  {03fdac99-51ea-46a3-ba15-16d02c11c0d3}; !- Outlet Port

OS:Connection,
  {519f0c62-3e2f-4a2b-b35e-414fb5ae23fe}, !- Handle
  {46928f98-e041-4c13-aff6-66fc3da7a8b5}, !- Source Object
  9,                                      !- Outlet Port
  {555fa827-3ed1-4fc3-bdae-d5c20d1a951a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03fdac99-51ea-46a3-ba15-16d02c11c0d3}, !- Handle
  {964710c2-7f7f-4328-9e87-51003f1a2209}, !- Source Object
  3,                                      !- Outlet Port
  {46928f98-e041-4c13-aff6-66fc3da7a8b5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e173dbc9-06d2-4809-bcf5-2b7ec28a942b}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {d2b98650-684c-4de2-86fa-b9e424f7a9ff}, !- Inlet Port
  {d8421c9e-86ac-4636-82d1-aea1b3298e06}; !- Outlet Port

OS:Node,
  {fa45b31a-f660-4e50-949e-9cd506db5001}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {a0fce5e8-de4a-49c6-b2d6-c5b97419cfb0}, !- Inlet Port
  {f4a8a4e1-4571-4ef3-a903-8f42efc7a825}; !- Outlet Port

OS:Node,
  {afe0cfd8-3b0b-4f3a-9aa3-6550c9661649}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4a49f275-41b9-4298-b0cf-3157d43ac4f9}, !- Inlet Port
  {3ccc1e86-c730-4377-9fec-f8ea09630751}; !- Outlet Port

OS:Connection,
  {d2b98650-684c-4de2-86fa-b9e424f7a9ff}, !- Handle
  {46928f98-e041-4c13-aff6-66fc3da7a8b5}, !- Source Object
  11,                                     !- Outlet Port
  {e173dbc9-06d2-4809-bcf5-2b7ec28a942b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4a8a4e1-4571-4ef3-a903-8f42efc7a825}, !- Handle
  {fa45b31a-f660-4e50-949e-9cd506db5001}, !- Source Object
  3,                                      !- Outlet Port
  {46928f98-e041-4c13-aff6-66fc3da7a8b5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8f4aaf23-4d26-4a9b-be04-b1fd84bf2ba1}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {d8421c9e-86ac-4636-82d1-aea1b3298e06}, !- Inlet Node Name
  {76593f75-e3f5-4b09-bfc2-a1e18856d9bb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b58dd6f8-7e41-4027-8183-143647d87c0a}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {a0fce5e8-de4a-49c6-b2d6-c5b97419cfb0}, !- Outlet Node Name
  {2cc124f1-7b9d-48d0-8d50-eb1cb93f8fe9}; !- Inlet Node Name 1

OS:Connection,
  {d8421c9e-86ac-4636-82d1-aea1b3298e06}, !- Handle
  {e173dbc9-06d2-4809-bcf5-2b7ec28a942b}, !- Source Object
  3,                                      !- Outlet Port
  {8f4aaf23-4d26-4a9b-be04-b1fd84bf2ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0fce5e8-de4a-49c6-b2d6-c5b97419cfb0}, !- Handle
  {b58dd6f8-7e41-4027-8183-143647d87c0a}, !- Source Object
  2,                                      !- Outlet Port
  {fa45b31a-f660-4e50-949e-9cd506db5001}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d758c886-a474-4026-8700-84842509b106}, !- Handle
  {46928f98-e041-4c13-aff6-66fc3da7a8b5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.205701765751931,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3015.24,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2327.72,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d50fc0b1-cd39-4c11-94a0-931d62d6feeb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {cba71d42-936c-4c23-9f8c-463972f9af28}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {056eb208-fe2a-42dc-8a7c-22db450190b9}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7e31b513-baff-4ff7-af02-3d400678636b}, !- Control Zone Name
  {964710c2-7f7f-4328-9e87-51003f1a2209}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {fb5342ec-54e5-4ee0-9e24-8da30688d912}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  1,                                      !- Efficiency
  8296.09813231731,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {b179ca7b-8006-4748-8189-84412c01d509}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC No Heat, !- Name
  {61209a16-3128-4aba-ae3b-2f7b7c33b2c7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6e90f1af-cbe2-4e1f-b32b-0f5d478e4f0f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 18kBtu/hr 11.06SEER 18kBtu/hr 14.0SEER, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  4203.91738040288,                       !- Rated Total Cooling Capacity {W}
  0.767793898662745,                      !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  0.205701765751931,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0d2accfa-c57e-4704-82a5-85a9687ac2b1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f3430458-8156-4a1b-9589-a37bf91a890d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29668107-7487-4eef-bfd7-f03e788640f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {751b46a4-3a8c-44db-91b6-f954a557e690}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad224f0-aecd-4cb9-a671-ed819204a1fe}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2e3c6d03-bf35-4bc4-a844-fbf21057f047}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Fan, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.205701765751931,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f8217938-3af7-4bad-9214-a63056cbc45f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fae800d4-a11a-4d6c-ab4a-f8a9a6db69f7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f8217938-3af7-4bad-9214-a63056cbc45f}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fae800d4-a11a-4d6c-ab4a-f8a9a6db69f7}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4c42ded9-ddcb-461f-b757-8d413ecffad4}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7e31b513-baff-4ff7-af02-3d400678636b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  {f3c35bc4-df11-4d61-ab7c-7dc13a6666b2}, !- Air Inlet Node Name
  {084aa351-e162-45c1-ae3e-c755c05aff3b}, !- Air Outlet Node Name
  {2e3c6d03-bf35-4bc4-a844-fbf21057f047}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b5c9aabf-9e50-4787-a1af-ec9be54b16c5}, !- Supply Air Fan Operating Mode Schedule Name
  {fb5342ec-54e5-4ee0-9e24-8da30688d912}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6e90f1af-cbe2-4e1f-b32b-0f5d478e4f0f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b179ca7b-8006-4748-8189-84412c01d509}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.205701765751931,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.205701765751931,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {084aa351-e162-45c1-ae3e-c755c05aff3b}, !- Handle
  {4c42ded9-ddcb-461f-b757-8d413ecffad4}, !- Source Object
  7,                                      !- Outlet Port
  {964710c2-7f7f-4328-9e87-51003f1a2209}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1a751a9a-0325-4a07-8961-e47e89231300}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.022113505852918,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.205701765751931,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5317131a-8fd0-4995-9573-7cd8e45fce9c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {9f177aee-723f-46a4-aee2-59b076de5b57}, !- Maximum Fraction of Outdoor Air Schedule Name
  {24ace49b-d6a7-40ce-a0e6-db45bea03f98}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {24ace49b-d6a7-40ce-a0e6-db45bea03f98}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2c1e86ad-5880-4d9e-8427-613833f8cf0c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC OA System, !- Name
  {1a751a9a-0325-4a07-8961-e47e89231300}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9df6a9c7-04cf-462b-80b8-aea6a1fa2a71}, !- Mixed Air Node Name
  {03593707-21ac-44a5-b320-c161ccf452ad}, !- Outdoor Air Stream Node Name
  {76019733-38b1-44d2-a59d-370c147d1c4c}, !- Relief Air Stream Node Name
  {24ac9fed-4805-42bc-8440-52d687dd7fcb}; !- Return Air Stream Node Name

OS:Node,
  {f1ac1086-e303-459f-9cfb-a02571f7c467}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {03593707-21ac-44a5-b320-c161ccf452ad}; !- Outlet Port

OS:Connection,
  {03593707-21ac-44a5-b320-c161ccf452ad}, !- Handle
  {f1ac1086-e303-459f-9cfb-a02571f7c467}, !- Source Object
  3,                                      !- Outlet Port
  {2c1e86ad-5880-4d9e-8427-613833f8cf0c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {14d3ab03-9bd7-4896-9a12-ed19b7e5b167}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {76019733-38b1-44d2-a59d-370c147d1c4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76019733-38b1-44d2-a59d-370c147d1c4c}, !- Handle
  {2c1e86ad-5880-4d9e-8427-613833f8cf0c}, !- Source Object
  7,                                      !- Outlet Port
  {14d3ab03-9bd7-4896-9a12-ed19b7e5b167}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a9978a1-bde6-49e9-a1a0-2457ddb2a34e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {9df6a9c7-04cf-462b-80b8-aea6a1fa2a71}, !- Inlet Port
  {f3c35bc4-df11-4d61-ab7c-7dc13a6666b2}; !- Outlet Port

OS:Connection,
  {24ac9fed-4805-42bc-8440-52d687dd7fcb}, !- Handle
  {555fa827-3ed1-4fc3-bdae-d5c20d1a951a}, !- Source Object
  3,                                      !- Outlet Port
  {2c1e86ad-5880-4d9e-8427-613833f8cf0c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9df6a9c7-04cf-462b-80b8-aea6a1fa2a71}, !- Handle
  {2c1e86ad-5880-4d9e-8427-613833f8cf0c}, !- Source Object
  5,                                      !- Outlet Port
  {0a9978a1-bde6-49e9-a1a0-2457ddb2a34e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3c35bc4-df11-4d61-ab7c-7dc13a6666b2}, !- Handle
  {0a9978a1-bde6-49e9-a1a0-2457ddb2a34e}, !- Source Object
  3,                                      !- Outlet Port
  {4c42ded9-ddcb-461f-b757-8d413ecffad4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cba71d42-936c-4c23-9f8c-463972f9af28}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1f53eadb-77f1-4b12-9ff7-0672362f33dd}, !- Control Zone or Zone List Name
  {b7e501fe-6307-42b6-b188-4a19d2992f17}, !- Cooling Control Zone or Zone List Name
  {20cb46ef-bda6-4283-bd89-8980289e732d}, !- Heating Control Zone or Zone List Name
  {77ca804c-ece1-40df-80bd-809e80b1e8ac}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1f53eadb-77f1-4b12-9ff7-0672362f33dd}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {b7e501fe-6307-42b6-b188-4a19d2992f17}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {20cb46ef-bda6-4283-bd89-8980289e732d}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {77ca804c-ece1-40df-80bd-809e80b1e8ac}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {364ed716-1494-4887-93f7-a10328dec782}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  {be9bb4eb-488e-4906-9037-b68bd21894a0}, !- Air Inlet Node Name
  {4a49f275-41b9-4298-b0cf-3157d43ac4f9}, !- Air Outlet Node Name
  0.205701765751931;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6e1db71c-5d63-49af-8f8b-ce8a9d4b6c6f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Return Air Node, !- Name
  {d81cb34d-bc82-4ce7-89b4-7e1c5adc2bb0}, !- Inlet Port
  {2cc124f1-7b9d-48d0-8d50-eb1cb93f8fe9}; !- Outlet Port

OS:Connection,
  {3ccc1e86-c730-4377-9fec-f8ea09630751}, !- Handle
  {afe0cfd8-3b0b-4f3a-9aa3-6550c9661649}, !- Source Object
  3,                                      !- Outlet Port
  {f7c3e99f-61d6-419b-a5e3-784835c066a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d81cb34d-bc82-4ce7-89b4-7e1c5adc2bb0}, !- Handle
  {6512f0ce-d6f2-46b7-9a39-709bf09324ef}, !- Source Object
  2,                                      !- Outlet Port
  {6e1db71c-5d63-49af-8f8b-ce8a9d4b6c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cc124f1-7b9d-48d0-8d50-eb1cb93f8fe9}, !- Handle
  {6e1db71c-5d63-49af-8f8b-ce8a9d4b6c6f}, !- Source Object
  3,                                      !- Outlet Port
  {b58dd6f8-7e41-4027-8183-143647d87c0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb379b07-7f06-4ab1-b4a7-a6be06c01ef9}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {76593f75-e3f5-4b09-bfc2-a1e18856d9bb}, !- Inlet Port
  {be9bb4eb-488e-4906-9037-b68bd21894a0}; !- Outlet Port

OS:Connection,
  {76593f75-e3f5-4b09-bfc2-a1e18856d9bb}, !- Handle
  {8f4aaf23-4d26-4a9b-be04-b1fd84bf2ba1}, !- Source Object
  3,                                      !- Outlet Port
  {bb379b07-7f06-4ab1-b4a7-a6be06c01ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be9bb4eb-488e-4906-9037-b68bd21894a0}, !- Handle
  {bb379b07-7f06-4ab1-b4a7-a6be06c01ef9}, !- Source Object
  3,                                      !- Outlet Port
  {364ed716-1494-4887-93f7-a10328dec782}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a49f275-41b9-4298-b0cf-3157d43ac4f9}, !- Handle
  {364ed716-1494-4887-93f7-a10328dec782}, !- Source Object
  4,                                      !- Outlet Port
  {afe0cfd8-3b0b-4f3a-9aa3-6550c9661649}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5317f694-7c65-4b7f-85e3-ed968e480ee1}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {180304e1-69f9-4e0c-8916-62c9c23070fb}, !- Availability Schedule
  {f0a4ee68-512e-4e96-a801-30b214a3a969}, !- Availability Manager List Name
  0.652234928669393,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c6c9d1c9-c594-439c-8410-e9b4742ce823}, !- Supply Side Inlet Node Name
  {3b619f82-7c7b-4423-a657-ee56cbabcb2d}, !- Demand Side Outlet Node Name
  {801f7db9-1da9-4016-b50d-c5e1b4ab836b}, !- Demand Side Inlet Node A
  {a48d1bfb-1842-4df8-8f80-33e9b76777cd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {43a043f8-8f00-4587-b5eb-27aa8cb209a4}, !- Demand Mixer Name
  {d70ef4b3-d89f-4059-903a-bc30ffdcbbfe}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {06cb0985-c766-4990-a352-7f23ec09c270}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c6c9d1c9-c594-439c-8410-e9b4742ce823}, !- Inlet Port
  {4e3aea0f-a3fb-487f-9e91-a0532c35db94}; !- Outlet Port

OS:Node,
  {1ab9604f-3ef3-488f-9108-ba6d77c1a14a}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {4c73a0ca-465a-4608-a8fe-5a6e677208ed}, !- Inlet Port
  {a48d1bfb-1842-4df8-8f80-33e9b76777cd}; !- Outlet Port

OS:Connection,
  {c6c9d1c9-c594-439c-8410-e9b4742ce823}, !- Handle
  {5317f694-7c65-4b7f-85e3-ed968e480ee1}, !- Source Object
  9,                                      !- Outlet Port
  {06cb0985-c766-4990-a352-7f23ec09c270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a48d1bfb-1842-4df8-8f80-33e9b76777cd}, !- Handle
  {1ab9604f-3ef3-488f-9108-ba6d77c1a14a}, !- Source Object
  3,                                      !- Outlet Port
  {5317f694-7c65-4b7f-85e3-ed968e480ee1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b372fc08-1b90-4824-9f3c-8ca18695cde2}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {801f7db9-1da9-4016-b50d-c5e1b4ab836b}, !- Inlet Port
  {1f04ec5f-94fd-4310-a30b-02d69603b3de}; !- Outlet Port

OS:Node,
  {efdd3884-70eb-41d1-85ca-aafde3a3bba0}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {863f083b-9cd8-471b-aa8a-58af5cdf145e}, !- Inlet Port
  {3b619f82-7c7b-4423-a657-ee56cbabcb2d}; !- Outlet Port

OS:Node,
  {ed17556f-d21e-4118-9f7b-f09fb9ff90ec}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {fa17fc67-52ce-4eee-9342-ab87407b9e38}, !- Inlet Port
  {2e96b556-73bd-460e-96b3-6b57a03941f8}; !- Outlet Port

OS:Connection,
  {801f7db9-1da9-4016-b50d-c5e1b4ab836b}, !- Handle
  {5317f694-7c65-4b7f-85e3-ed968e480ee1}, !- Source Object
  11,                                     !- Outlet Port
  {b372fc08-1b90-4824-9f3c-8ca18695cde2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b619f82-7c7b-4423-a657-ee56cbabcb2d}, !- Handle
  {efdd3884-70eb-41d1-85ca-aafde3a3bba0}, !- Source Object
  3,                                      !- Outlet Port
  {5317f694-7c65-4b7f-85e3-ed968e480ee1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d70ef4b3-d89f-4059-903a-bc30ffdcbbfe}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {1f04ec5f-94fd-4310-a30b-02d69603b3de}, !- Inlet Node Name
  {29c587e9-f123-4242-affc-26135444b054}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {43a043f8-8f00-4587-b5eb-27aa8cb209a4}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {863f083b-9cd8-471b-aa8a-58af5cdf145e}, !- Outlet Node Name
  {086bbd4b-a53a-4c16-add2-2876fc9ad95d}; !- Inlet Node Name 1

OS:Connection,
  {1f04ec5f-94fd-4310-a30b-02d69603b3de}, !- Handle
  {b372fc08-1b90-4824-9f3c-8ca18695cde2}, !- Source Object
  3,                                      !- Outlet Port
  {d70ef4b3-d89f-4059-903a-bc30ffdcbbfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {863f083b-9cd8-471b-aa8a-58af5cdf145e}, !- Handle
  {43a043f8-8f00-4587-b5eb-27aa8cb209a4}, !- Source Object
  2,                                      !- Outlet Port
  {efdd3884-70eb-41d1-85ca-aafde3a3bba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2f5aec5d-f817-4179-9b49-d0bd807ef7ac}, !- Handle
  {5317f694-7c65-4b7f-85e3-ed968e480ee1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.652234928669393,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9533.97,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6788.9,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f0a4ee68-512e-4e96-a801-30b214a3a969}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {2c6968f3-f2c7-437f-b001-8f23a855fbb9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7a8bea56-6650-44d8-af19-764e09d22d8b}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3d48e3bd-589d-41ad-936b-fab186604543}, !- Control Zone Name
  {1ab9604f-3ef3-488f-9108-ba6d77c1a14a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {cdc8aa8a-093f-411d-a7aa-0ef72bad7d5f}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  1,                                      !- Efficiency
  26187.6559909006,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {82394b9f-7b98-4dd1-944a-b0dc78bfdf82}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC No Heat, !- Name
  {61209a16-3128-4aba-ae3b-2f7b7c33b2c7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cd9c526b-00f7-42b9-8d74-abbd07ade523}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 56kBtu/hr 11.06SEER 56kBtu/hr 14.0SEER, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  13184.2860042325,                       !- Rated Total Cooling Capacity {W}
  0.772078251382564,                      !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  0.652234928669393,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0d2accfa-c57e-4704-82a5-85a9687ac2b1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f3430458-8156-4a1b-9589-a37bf91a890d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29668107-7487-4eef-bfd7-f03e788640f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {751b46a4-3a8c-44db-91b6-f954a557e690}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad224f0-aecd-4cb9-a671-ed819204a1fe}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c9b75890-e048-4797-b214-4894c4617cb4}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Fan, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.652234928669393,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1168a383-8c9a-4c3a-a37e-926d5861ddc2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c556facb-f987-420a-ad14-64c44c23d61c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1168a383-8c9a-4c3a-a37e-926d5861ddc2}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c556facb-f987-420a-ad14-64c44c23d61c}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {48887d27-0a79-4396-8ddc-f2b1490b1f5a}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3d48e3bd-589d-41ad-936b-fab186604543}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  {8896d0cc-cbd3-4df0-ab94-c94c7bb2a40b}, !- Air Inlet Node Name
  {4c73a0ca-465a-4608-a8fe-5a6e677208ed}, !- Air Outlet Node Name
  {c9b75890-e048-4797-b214-4894c4617cb4}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {180304e1-69f9-4e0c-8916-62c9c23070fb}, !- Supply Air Fan Operating Mode Schedule Name
  {cdc8aa8a-093f-411d-a7aa-0ef72bad7d5f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cd9c526b-00f7-42b9-8d74-abbd07ade523}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {82394b9f-7b98-4dd1-944a-b0dc78bfdf82}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.652234928669393,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.652234928669393,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4c73a0ca-465a-4608-a8fe-5a6e677208ed}, !- Handle
  {48887d27-0a79-4396-8ddc-f2b1490b1f5a}, !- Source Object
  7,                                      !- Outlet Port
  {1ab9604f-3ef3-488f-9108-ba6d77c1a14a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5a9365e6-010e-41d0-b583-b8fc5f1a6098}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0654646466498358,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.652234928669393,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {250ee3f4-2c5d-47dc-b039-91d0f1988d91}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {ab8b3a89-c21b-4378-adc6-f6e06ac6a7d3}, !- Maximum Fraction of Outdoor Air Schedule Name
  {ace45a44-2745-4763-af4e-16fffe9f5ba8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ace45a44-2745-4763-af4e-16fffe9f5ba8}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {deddab45-9965-4794-9b0a-9ab70a0d2c86}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC OA System, !- Name
  {5a9365e6-010e-41d0-b583-b8fc5f1a6098}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {66867f25-be71-44a9-8e9d-9000c39205e6}, !- Mixed Air Node Name
  {24d1cd8d-f64f-4f10-a865-41b655752af3}, !- Outdoor Air Stream Node Name
  {1cea5d54-4014-4360-a4d1-fa4e2365f103}, !- Relief Air Stream Node Name
  {4e3aea0f-a3fb-487f-9e91-a0532c35db94}; !- Return Air Stream Node Name

OS:Node,
  {2d20ad6a-57b2-43fe-9ac0-598346deaed0}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {24d1cd8d-f64f-4f10-a865-41b655752af3}; !- Outlet Port

OS:Connection,
  {24d1cd8d-f64f-4f10-a865-41b655752af3}, !- Handle
  {2d20ad6a-57b2-43fe-9ac0-598346deaed0}, !- Source Object
  3,                                      !- Outlet Port
  {deddab45-9965-4794-9b0a-9ab70a0d2c86}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c4e6752c-8e4c-4904-b923-afcca4dc749e}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {1cea5d54-4014-4360-a4d1-fa4e2365f103}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cea5d54-4014-4360-a4d1-fa4e2365f103}, !- Handle
  {deddab45-9965-4794-9b0a-9ab70a0d2c86}, !- Source Object
  7,                                      !- Outlet Port
  {c4e6752c-8e4c-4904-b923-afcca4dc749e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12ce737d-4d51-4f66-88cd-220dfbb537b5}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {66867f25-be71-44a9-8e9d-9000c39205e6}, !- Inlet Port
  {8896d0cc-cbd3-4df0-ab94-c94c7bb2a40b}; !- Outlet Port

OS:Connection,
  {4e3aea0f-a3fb-487f-9e91-a0532c35db94}, !- Handle
  {06cb0985-c766-4990-a352-7f23ec09c270}, !- Source Object
  3,                                      !- Outlet Port
  {deddab45-9965-4794-9b0a-9ab70a0d2c86}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {66867f25-be71-44a9-8e9d-9000c39205e6}, !- Handle
  {deddab45-9965-4794-9b0a-9ab70a0d2c86}, !- Source Object
  5,                                      !- Outlet Port
  {12ce737d-4d51-4f66-88cd-220dfbb537b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8896d0cc-cbd3-4df0-ab94-c94c7bb2a40b}, !- Handle
  {12ce737d-4d51-4f66-88cd-220dfbb537b5}, !- Source Object
  3,                                      !- Outlet Port
  {48887d27-0a79-4396-8ddc-f2b1490b1f5a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2c6968f3-f2c7-437f-b001-8f23a855fbb9}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {130fdc57-6bcc-41b1-9b8c-cfcbbeca63ea}, !- Control Zone or Zone List Name
  {31c18a52-1745-45dc-98a3-3e10ea727543}, !- Cooling Control Zone or Zone List Name
  {fdfb23d4-9fe2-4d28-86b1-14626b5cfc01}, !- Heating Control Zone or Zone List Name
  {ee46b26c-5309-490d-804e-ae088467840a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {130fdc57-6bcc-41b1-9b8c-cfcbbeca63ea}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {31c18a52-1745-45dc-98a3-3e10ea727543}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fdfb23d4-9fe2-4d28-86b1-14626b5cfc01}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ee46b26c-5309-490d-804e-ae088467840a}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c522ef3a-ba6d-4789-aafe-bc56ce05cf6d}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Diffuser, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  {30e82cd1-5eb3-418a-a8fe-6e153870d75b}, !- Air Inlet Node Name
  {fa17fc67-52ce-4eee-9342-ab87407b9e38}, !- Air Outlet Node Name
  0.652234928669393;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4b0048f9-4593-45eb-b3b2-7e2f9f6d75c1}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Return Air Node, !- Name
  {3d21169b-d252-4ab2-997b-3104944e9e14}, !- Inlet Port
  {086bbd4b-a53a-4c16-add2-2876fc9ad95d}; !- Outlet Port

OS:Connection,
  {2e96b556-73bd-460e-96b3-6b57a03941f8}, !- Handle
  {ed17556f-d21e-4118-9f7b-f09fb9ff90ec}, !- Source Object
  3,                                      !- Outlet Port
  {8399c3d0-4a70-403a-be35-905ffa15287c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d21169b-d252-4ab2-997b-3104944e9e14}, !- Handle
  {25634efc-aced-4691-aaaa-fb1ab07fc26f}, !- Source Object
  2,                                      !- Outlet Port
  {4b0048f9-4593-45eb-b3b2-7e2f9f6d75c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {086bbd4b-a53a-4c16-add2-2876fc9ad95d}, !- Handle
  {4b0048f9-4593-45eb-b3b2-7e2f9f6d75c1}, !- Source Object
  3,                                      !- Outlet Port
  {43a043f8-8f00-4587-b5eb-27aa8cb209a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ca3b86b-22c0-488f-b0f3-bd8a39781ac7}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {29c587e9-f123-4242-affc-26135444b054}, !- Inlet Port
  {30e82cd1-5eb3-418a-a8fe-6e153870d75b}; !- Outlet Port

OS:Connection,
  {29c587e9-f123-4242-affc-26135444b054}, !- Handle
  {d70ef4b3-d89f-4059-903a-bc30ffdcbbfe}, !- Source Object
  3,                                      !- Outlet Port
  {5ca3b86b-22c0-488f-b0f3-bd8a39781ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30e82cd1-5eb3-418a-a8fe-6e153870d75b}, !- Handle
  {5ca3b86b-22c0-488f-b0f3-bd8a39781ac7}, !- Source Object
  3,                                      !- Outlet Port
  {c522ef3a-ba6d-4789-aafe-bc56ce05cf6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa17fc67-52ce-4eee-9342-ab87407b9e38}, !- Handle
  {c522ef3a-ba6d-4789-aafe-bc56ce05cf6d}, !- Source Object
  4,                                      !- Outlet Port
  {ed17556f-d21e-4118-9f7b-f09fb9ff90ec}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9ef99a48-e767-440f-b0bc-95268e3479bf}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d59c4529-b79b-45c8-808e-3ffd4140dcde}, !- Availability Schedule
  {b18249cb-3e3e-47bb-80f0-7f73a4c3d540}, !- Availability Manager List Name
  0.159585946331167,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {34fcf63e-77a0-4547-b586-db40b545f2a4}, !- Supply Side Inlet Node Name
  {2edcbdcf-2a9d-4f1d-96e2-2f332ce41500}, !- Demand Side Outlet Node Name
  {51158df8-a18b-4024-903c-36ac545b7590}, !- Demand Side Inlet Node A
  {f713589f-9111-4fca-8b4f-2bad6cbe4286}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {70f6133d-b285-4bf5-a644-24e195bb3f91}, !- Demand Mixer Name
  {5e4b6166-55fc-4063-895c-95fa280999cb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {da217fcb-1479-4c5e-a2b5-9c1b67fff41e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {34fcf63e-77a0-4547-b586-db40b545f2a4}, !- Inlet Port
  {45792976-e66b-474e-bcd1-a30efaa727d0}; !- Outlet Port

OS:Node,
  {2cb6afb6-85db-4333-aa74-ef0628976669}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {84d90b78-81d9-484e-a539-f63024151130}, !- Inlet Port
  {f713589f-9111-4fca-8b4f-2bad6cbe4286}; !- Outlet Port

OS:Connection,
  {34fcf63e-77a0-4547-b586-db40b545f2a4}, !- Handle
  {9ef99a48-e767-440f-b0bc-95268e3479bf}, !- Source Object
  9,                                      !- Outlet Port
  {da217fcb-1479-4c5e-a2b5-9c1b67fff41e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f713589f-9111-4fca-8b4f-2bad6cbe4286}, !- Handle
  {2cb6afb6-85db-4333-aa74-ef0628976669}, !- Source Object
  3,                                      !- Outlet Port
  {9ef99a48-e767-440f-b0bc-95268e3479bf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b609b3fc-64e2-409e-a97e-703517d1a1b4}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {51158df8-a18b-4024-903c-36ac545b7590}, !- Inlet Port
  {d08019d0-0adc-4e81-b79d-d7490be7e9fe}; !- Outlet Port

OS:Node,
  {75629a97-bd12-47bf-a17f-2c08499bb167}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {6925dae1-8266-4aa1-a438-21a89cada6b7}, !- Inlet Port
  {2edcbdcf-2a9d-4f1d-96e2-2f332ce41500}; !- Outlet Port

OS:Node,
  {fc7603f7-a9ee-47eb-a540-4482db4023c0}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {85e9ca1d-c767-4be6-a52e-8e3338bf621c}, !- Inlet Port
  {4d2fe313-67ea-4e4d-8482-cafec1e4f5fe}; !- Outlet Port

OS:Connection,
  {51158df8-a18b-4024-903c-36ac545b7590}, !- Handle
  {9ef99a48-e767-440f-b0bc-95268e3479bf}, !- Source Object
  11,                                     !- Outlet Port
  {b609b3fc-64e2-409e-a97e-703517d1a1b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2edcbdcf-2a9d-4f1d-96e2-2f332ce41500}, !- Handle
  {75629a97-bd12-47bf-a17f-2c08499bb167}, !- Source Object
  3,                                      !- Outlet Port
  {9ef99a48-e767-440f-b0bc-95268e3479bf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5e4b6166-55fc-4063-895c-95fa280999cb}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {d08019d0-0adc-4e81-b79d-d7490be7e9fe}, !- Inlet Node Name
  {dc99ea58-b6d7-4212-ace6-7d37514f72cc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {70f6133d-b285-4bf5-a644-24e195bb3f91}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {6925dae1-8266-4aa1-a438-21a89cada6b7}, !- Outlet Node Name
  {9513d7a4-2384-4ec2-a291-a23828a1bec2}; !- Inlet Node Name 1

OS:Connection,
  {d08019d0-0adc-4e81-b79d-d7490be7e9fe}, !- Handle
  {b609b3fc-64e2-409e-a97e-703517d1a1b4}, !- Source Object
  3,                                      !- Outlet Port
  {5e4b6166-55fc-4063-895c-95fa280999cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6925dae1-8266-4aa1-a438-21a89cada6b7}, !- Handle
  {70f6133d-b285-4bf5-a644-24e195bb3f91}, !- Source Object
  2,                                      !- Outlet Port
  {75629a97-bd12-47bf-a17f-2c08499bb167}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1c9e5d4e-2d48-4e8d-b332-2026e81785a8}, !- Handle
  {9ef99a48-e767-440f-b0bc-95268e3479bf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.159585946331167,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2272.92,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1522.12,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b18249cb-3e3e-47bb-80f0-7f73a4c3d540}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {a5078d31-770d-4a60-902a-f4cc2419cb13}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {792ea0c4-76bb-4ece-b335-6aa8c5754075}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {11d5c114-012c-4384-945e-c056052b3e22}, !- Control Zone Name
  {2cb6afb6-85db-4333-aa74-ef0628976669}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {bad7580a-a478-428d-9fc5-430e6715c622}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6271.22138696681,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {96be4e60-587f-42e8-a740-b0846b2a1db7}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC No Heat, !- Name
  {61209a16-3128-4aba-ae3b-2f7b7c33b2c7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a8c7cdcc-0058-4c46-85ac-229d3c39ec49}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 13kBtu/hr 11.06SEER 13kBtu/hr 14.0SEER, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  3151.81790691543,                       !- Rated Total Cooling Capacity {W}
  0.781152341935895,                      !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  0.159585946331167,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0d2accfa-c57e-4704-82a5-85a9687ac2b1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f3430458-8156-4a1b-9589-a37bf91a890d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29668107-7487-4eef-bfd7-f03e788640f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {751b46a4-3a8c-44db-91b6-f954a557e690}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad224f0-aecd-4cb9-a671-ed819204a1fe}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5eaa7dd1-a316-418e-b1df-852cd7cdb038}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Fan, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.159585946331167,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a2469898-3064-484d-afef-124c5ee71df5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {80f779ed-8146-464d-82f2-f728f616d83f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a2469898-3064-484d-afef-124c5ee71df5}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {80f779ed-8146-464d-82f2-f728f616d83f}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {bac8aba3-c173-4e8d-a944-9ba154deb7ec}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {11d5c114-012c-4384-945e-c056052b3e22}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  {a5de28d2-e419-4f6a-ae03-a277b7c640e6}, !- Air Inlet Node Name
  {84d90b78-81d9-484e-a539-f63024151130}, !- Air Outlet Node Name
  {5eaa7dd1-a316-418e-b1df-852cd7cdb038}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d59c4529-b79b-45c8-808e-3ffd4140dcde}, !- Supply Air Fan Operating Mode Schedule Name
  {bad7580a-a478-428d-9fc5-430e6715c622}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a8c7cdcc-0058-4c46-85ac-229d3c39ec49}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {96be4e60-587f-42e8-a740-b0846b2a1db7}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.159585946331167,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.159585946331167,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {84d90b78-81d9-484e-a539-f63024151130}, !- Handle
  {bac8aba3-c173-4e8d-a944-9ba154deb7ec}, !- Source Object
  7,                                      !- Outlet Port
  {2cb6afb6-85db-4333-aa74-ef0628976669}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {225ed7b3-ba2c-4807-8e72-a9aed5dccc43}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.010618817472,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.159585946331167,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {223af631-ebe5-4d03-b904-6166d4ab1f60}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {d5e1db32-d74d-486a-8c3b-849a5decc6f8}, !- Maximum Fraction of Outdoor Air Schedule Name
  {094f0f54-5b48-436d-bd81-6a01f7f071f0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {094f0f54-5b48-436d-bd81-6a01f7f071f0}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {13bb876c-2049-46e2-8895-7a7f23307658}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC OA System, !- Name
  {225ed7b3-ba2c-4807-8e72-a9aed5dccc43}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a1039967-a3e3-45d4-972e-455f2f1f9579}, !- Mixed Air Node Name
  {6e264678-26e2-4ce9-b47a-246388b0cccd}, !- Outdoor Air Stream Node Name
  {901f2709-6422-402e-b57c-2874e4beeaf2}, !- Relief Air Stream Node Name
  {45792976-e66b-474e-bcd1-a30efaa727d0}; !- Return Air Stream Node Name

OS:Node,
  {be3559b7-27c3-44c4-b11c-c5e4d997c1fd}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6e264678-26e2-4ce9-b47a-246388b0cccd}; !- Outlet Port

OS:Connection,
  {6e264678-26e2-4ce9-b47a-246388b0cccd}, !- Handle
  {be3559b7-27c3-44c4-b11c-c5e4d997c1fd}, !- Source Object
  3,                                      !- Outlet Port
  {13bb876c-2049-46e2-8895-7a7f23307658}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9783348c-bfaa-42d8-984b-a47399537cca}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {901f2709-6422-402e-b57c-2874e4beeaf2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {901f2709-6422-402e-b57c-2874e4beeaf2}, !- Handle
  {13bb876c-2049-46e2-8895-7a7f23307658}, !- Source Object
  7,                                      !- Outlet Port
  {9783348c-bfaa-42d8-984b-a47399537cca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9a3bbcc-eaac-488e-8cbb-7cc764871a9a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {a1039967-a3e3-45d4-972e-455f2f1f9579}, !- Inlet Port
  {a5de28d2-e419-4f6a-ae03-a277b7c640e6}; !- Outlet Port

OS:Connection,
  {45792976-e66b-474e-bcd1-a30efaa727d0}, !- Handle
  {da217fcb-1479-4c5e-a2b5-9c1b67fff41e}, !- Source Object
  3,                                      !- Outlet Port
  {13bb876c-2049-46e2-8895-7a7f23307658}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a1039967-a3e3-45d4-972e-455f2f1f9579}, !- Handle
  {13bb876c-2049-46e2-8895-7a7f23307658}, !- Source Object
  5,                                      !- Outlet Port
  {d9a3bbcc-eaac-488e-8cbb-7cc764871a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5de28d2-e419-4f6a-ae03-a277b7c640e6}, !- Handle
  {d9a3bbcc-eaac-488e-8cbb-7cc764871a9a}, !- Source Object
  3,                                      !- Outlet Port
  {bac8aba3-c173-4e8d-a944-9ba154deb7ec}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a5078d31-770d-4a60-902a-f4cc2419cb13}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c25fb6f2-746b-4594-b52a-a18c19763bc3}, !- Control Zone or Zone List Name
  {ed1ed8c4-0048-4cc0-8247-d4f74384783d}, !- Cooling Control Zone or Zone List Name
  {479670cc-7369-4b02-898c-d7d968937b50}, !- Heating Control Zone or Zone List Name
  {da9821e5-d389-4ac1-943a-0dc98078d157}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c25fb6f2-746b-4594-b52a-a18c19763bc3}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {ed1ed8c4-0048-4cc0-8247-d4f74384783d}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {479670cc-7369-4b02-898c-d7d968937b50}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {da9821e5-d389-4ac1-943a-0dc98078d157}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a9791e6e-cfbd-4941-8e33-f9cdebaac246}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  {6563966c-d1cf-44ed-a9d2-8f7ab6209e3a}, !- Air Inlet Node Name
  {85e9ca1d-c767-4be6-a52e-8e3338bf621c}, !- Air Outlet Node Name
  0.159585946331167;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1c4f2598-b864-4314-9dfb-18a7f0e34a20}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Return Air Node, !- Name
  {4985e23b-7636-48db-800d-4de83921b181}, !- Inlet Port
  {9513d7a4-2384-4ec2-a291-a23828a1bec2}; !- Outlet Port

OS:Connection,
  {4d2fe313-67ea-4e4d-8482-cafec1e4f5fe}, !- Handle
  {fc7603f7-a9ee-47eb-a540-4482db4023c0}, !- Source Object
  3,                                      !- Outlet Port
  {0fc5e07a-9c88-4f19-bc01-6a17be7adccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4985e23b-7636-48db-800d-4de83921b181}, !- Handle
  {c6fc6bc5-e060-40f9-be98-6032009e88c1}, !- Source Object
  2,                                      !- Outlet Port
  {1c4f2598-b864-4314-9dfb-18a7f0e34a20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9513d7a4-2384-4ec2-a291-a23828a1bec2}, !- Handle
  {1c4f2598-b864-4314-9dfb-18a7f0e34a20}, !- Source Object
  3,                                      !- Outlet Port
  {70f6133d-b285-4bf5-a644-24e195bb3f91}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {61e53c10-d121-44f8-9785-44654f084820}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {dc99ea58-b6d7-4212-ace6-7d37514f72cc}, !- Inlet Port
  {6563966c-d1cf-44ed-a9d2-8f7ab6209e3a}; !- Outlet Port

OS:Connection,
  {dc99ea58-b6d7-4212-ace6-7d37514f72cc}, !- Handle
  {5e4b6166-55fc-4063-895c-95fa280999cb}, !- Source Object
  3,                                      !- Outlet Port
  {61e53c10-d121-44f8-9785-44654f084820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6563966c-d1cf-44ed-a9d2-8f7ab6209e3a}, !- Handle
  {61e53c10-d121-44f8-9785-44654f084820}, !- Source Object
  3,                                      !- Outlet Port
  {a9791e6e-cfbd-4941-8e33-f9cdebaac246}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85e9ca1d-c767-4be6-a52e-8e3338bf621c}, !- Handle
  {a9791e6e-cfbd-4941-8e33-f9cdebaac246}, !- Source Object
  4,                                      !- Outlet Port
  {fc7603f7-a9ee-47eb-a540-4482db4023c0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9c5f7e10-30c2-45ce-b9d7-306770dc85d1}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {f58fadc4-ac76-47d7-9254-6490325e0e7c}, !- Availability Schedule
  {ed979dd4-cdd5-4f1b-9e84-8f4ea68f063f}, !- Availability Manager List Name
  0.129743678430988,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a4c32a9d-0698-48d8-9545-dd9aa7bef3ed}, !- Supply Side Inlet Node Name
  {4720bcd0-45a2-4f44-ac81-475b46344375}, !- Demand Side Outlet Node Name
  {5bf4b4a9-2933-499f-b857-0670207426ef}, !- Demand Side Inlet Node A
  {defb1782-a701-454b-b6aa-879ee6676626}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0658c4af-2f89-45ca-ba81-406f02fb4863}, !- Demand Mixer Name
  {c493c2d9-f522-4e66-a669-4f60f9192b62}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7d11841b-f86e-4ab7-997a-26e974f478ae}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a4c32a9d-0698-48d8-9545-dd9aa7bef3ed}, !- Inlet Port
  {f9257360-4668-408e-9c0d-c43a596705a7}; !- Outlet Port

OS:Node,
  {9c9eb68f-167b-46ff-9075-b214b3a73411}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {f1870e05-12ae-43e9-b51c-0f0b37ba7386}, !- Inlet Port
  {defb1782-a701-454b-b6aa-879ee6676626}; !- Outlet Port

OS:Connection,
  {a4c32a9d-0698-48d8-9545-dd9aa7bef3ed}, !- Handle
  {9c5f7e10-30c2-45ce-b9d7-306770dc85d1}, !- Source Object
  9,                                      !- Outlet Port
  {7d11841b-f86e-4ab7-997a-26e974f478ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {defb1782-a701-454b-b6aa-879ee6676626}, !- Handle
  {9c9eb68f-167b-46ff-9075-b214b3a73411}, !- Source Object
  3,                                      !- Outlet Port
  {9c5f7e10-30c2-45ce-b9d7-306770dc85d1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1a866965-6b4f-430d-8a7a-1526edca8241}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {5bf4b4a9-2933-499f-b857-0670207426ef}, !- Inlet Port
  {42f0fa1c-af4c-4fa4-b599-d4be6a24eae1}; !- Outlet Port

OS:Node,
  {9af69224-31be-4ddd-a28d-34b94525ee44}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {1d838980-84b8-4f51-946e-fe7e0c224759}, !- Inlet Port
  {4720bcd0-45a2-4f44-ac81-475b46344375}; !- Outlet Port

OS:Node,
  {119c3f71-8a1a-4681-a18e-a923e5e78eb0}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d98bc462-3a55-4692-bd16-a9db515e6330}, !- Inlet Port
  {e87e50d4-dd72-484c-b035-b7d7536a336a}; !- Outlet Port

OS:Connection,
  {5bf4b4a9-2933-499f-b857-0670207426ef}, !- Handle
  {9c5f7e10-30c2-45ce-b9d7-306770dc85d1}, !- Source Object
  11,                                     !- Outlet Port
  {1a866965-6b4f-430d-8a7a-1526edca8241}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4720bcd0-45a2-4f44-ac81-475b46344375}, !- Handle
  {9af69224-31be-4ddd-a28d-34b94525ee44}, !- Source Object
  3,                                      !- Outlet Port
  {9c5f7e10-30c2-45ce-b9d7-306770dc85d1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c493c2d9-f522-4e66-a669-4f60f9192b62}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {42f0fa1c-af4c-4fa4-b599-d4be6a24eae1}, !- Inlet Node Name
  {2bb5598b-34f9-4b30-9151-685da261d87c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0658c4af-2f89-45ca-ba81-406f02fb4863}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {1d838980-84b8-4f51-946e-fe7e0c224759}, !- Outlet Node Name
  {fe30341d-c8c3-4c12-b4ed-eb3ff505a434}; !- Inlet Node Name 1

OS:Connection,
  {42f0fa1c-af4c-4fa4-b599-d4be6a24eae1}, !- Handle
  {1a866965-6b4f-430d-8a7a-1526edca8241}, !- Source Object
  3,                                      !- Outlet Port
  {c493c2d9-f522-4e66-a669-4f60f9192b62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d838980-84b8-4f51-946e-fe7e0c224759}, !- Handle
  {0658c4af-2f89-45ca-ba81-406f02fb4863}, !- Source Object
  2,                                      !- Outlet Port
  {9af69224-31be-4ddd-a28d-34b94525ee44}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {df4dd674-b9c5-40e2-9407-16346578e995}, !- Handle
  {9c5f7e10-30c2-45ce-b9d7-306770dc85d1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.129743678430988,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1872.04,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1520.47,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ed979dd4-cdd5-4f1b-9e84-8f4ea68f063f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {6e638a19-63cf-4616-882a-c17c51b28010}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f9f9faf2-5e7c-414a-87e5-5f17ffb978cf}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b8f32ecc-6d1c-42c1-9bee-991f690b2e61}, !- Control Zone Name
  {9c9eb68f-167b-46ff-9075-b214b3a73411}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {8dac1582-a445-4f35-a050-4439def323f7}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5148.65799726128,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {983b0cc7-d4d2-468e-b16d-a20d70256bfd}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC No Heat, !- Name
  {61209a16-3128-4aba-ae3b-2f7b7c33b2c7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {636bb33e-e3db-47fb-8d93-f9e18c06c89c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 11.06SEER 11kBtu/hr 14.0SEER, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  2557.73710289407,                       !- Rated Total Cooling Capacity {W}
  0.781718212687903,                      !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  0.129743678430988,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0d2accfa-c57e-4704-82a5-85a9687ac2b1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f3430458-8156-4a1b-9589-a37bf91a890d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29668107-7487-4eef-bfd7-f03e788640f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {751b46a4-3a8c-44db-91b6-f954a557e690}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad224f0-aecd-4cb9-a671-ed819204a1fe}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {68bac83b-b2c8-47e8-a1c3-0bea393eed28}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Fan, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.129743678430988,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6c629ebf-77ed-4206-8596-ed11103d02ed}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {987dc834-dee9-45b4-9ee3-6d418c4f83e2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6c629ebf-77ed-4206-8596-ed11103d02ed}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {987dc834-dee9-45b4-9ee3-6d418c4f83e2}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {47c83f49-ebe3-4054-bb9b-6c33919cdec5}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b8f32ecc-6d1c-42c1-9bee-991f690b2e61}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  {aeb7010b-8ed5-4270-a01d-ecbaf78ba0a1}, !- Air Inlet Node Name
  {f1870e05-12ae-43e9-b51c-0f0b37ba7386}, !- Air Outlet Node Name
  {68bac83b-b2c8-47e8-a1c3-0bea393eed28}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {f58fadc4-ac76-47d7-9254-6490325e0e7c}, !- Supply Air Fan Operating Mode Schedule Name
  {8dac1582-a445-4f35-a050-4439def323f7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {636bb33e-e3db-47fb-8d93-f9e18c06c89c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {983b0cc7-d4d2-468e-b16d-a20d70256bfd}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.129743678430988,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.129743678430988,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f1870e05-12ae-43e9-b51c-0f0b37ba7386}, !- Handle
  {47c83f49-ebe3-4054-bb9b-6c33919cdec5}, !- Source Object
  7,                                      !- Outlet Port
  {9c9eb68f-167b-46ff-9075-b214b3a73411}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a5994aaf-4c01-499d-a7b8-bbd163034458}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.010618817472,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.129743678430988,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {64595e64-efe6-426f-a33c-8912f35774e5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {2f7f869e-d73e-4c9f-8693-02b33967f323}, !- Maximum Fraction of Outdoor Air Schedule Name
  {5906e64b-ae59-43b2-b07c-430fe87f22a2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5906e64b-ae59-43b2-b07c-430fe87f22a2}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c4d7d36e-2029-48d2-bf88-b69eb6f7275b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC OA System, !- Name
  {a5994aaf-4c01-499d-a7b8-bbd163034458}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fe2febb0-8ccb-4e49-8af2-a112d8fd4d56}, !- Mixed Air Node Name
  {6580c312-0a49-452a-b67a-e344d29c4bcf}, !- Outdoor Air Stream Node Name
  {f432e9b2-20e9-489b-b72f-977a2813880e}, !- Relief Air Stream Node Name
  {f9257360-4668-408e-9c0d-c43a596705a7}; !- Return Air Stream Node Name

OS:Node,
  {4b629497-91a5-4df1-b32e-197c1c3ac799}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6580c312-0a49-452a-b67a-e344d29c4bcf}; !- Outlet Port

OS:Connection,
  {6580c312-0a49-452a-b67a-e344d29c4bcf}, !- Handle
  {4b629497-91a5-4df1-b32e-197c1c3ac799}, !- Source Object
  3,                                      !- Outlet Port
  {c4d7d36e-2029-48d2-bf88-b69eb6f7275b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9c7e555b-a3e0-4f54-b815-c5edb5ca746c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {f432e9b2-20e9-489b-b72f-977a2813880e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f432e9b2-20e9-489b-b72f-977a2813880e}, !- Handle
  {c4d7d36e-2029-48d2-bf88-b69eb6f7275b}, !- Source Object
  7,                                      !- Outlet Port
  {9c7e555b-a3e0-4f54-b815-c5edb5ca746c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a229fc55-ffbb-4e5b-b46e-7d2d448312ef}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {fe2febb0-8ccb-4e49-8af2-a112d8fd4d56}, !- Inlet Port
  {aeb7010b-8ed5-4270-a01d-ecbaf78ba0a1}; !- Outlet Port

OS:Connection,
  {f9257360-4668-408e-9c0d-c43a596705a7}, !- Handle
  {7d11841b-f86e-4ab7-997a-26e974f478ae}, !- Source Object
  3,                                      !- Outlet Port
  {c4d7d36e-2029-48d2-bf88-b69eb6f7275b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fe2febb0-8ccb-4e49-8af2-a112d8fd4d56}, !- Handle
  {c4d7d36e-2029-48d2-bf88-b69eb6f7275b}, !- Source Object
  5,                                      !- Outlet Port
  {a229fc55-ffbb-4e5b-b46e-7d2d448312ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeb7010b-8ed5-4270-a01d-ecbaf78ba0a1}, !- Handle
  {a229fc55-ffbb-4e5b-b46e-7d2d448312ef}, !- Source Object
  3,                                      !- Outlet Port
  {47c83f49-ebe3-4054-bb9b-6c33919cdec5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6e638a19-63cf-4616-882a-c17c51b28010}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {95eb0ba6-dcca-49c5-8c3e-67932ef58a3b}, !- Control Zone or Zone List Name
  {14990075-4f03-421d-a8af-6e9170f536be}, !- Cooling Control Zone or Zone List Name
  {3b4ba461-2fd8-4ad3-8e74-0d9e78bd3ed2}, !- Heating Control Zone or Zone List Name
  {9a3f140b-748b-45b5-a06b-2cb5b11d39ae}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {95eb0ba6-dcca-49c5-8c3e-67932ef58a3b}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {14990075-4f03-421d-a8af-6e9170f536be}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3b4ba461-2fd8-4ad3-8e74-0d9e78bd3ed2}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9a3f140b-748b-45b5-a06b-2cb5b11d39ae}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fd286ccc-9de2-4a60-9511-45e1a7be3a20}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Availability Schedule Name
  {c51080bb-9022-4da8-93ff-8357f130f77b}, !- Air Inlet Node Name
  {d98bc462-3a55-4692-bd16-a9db515e6330}, !- Air Outlet Node Name
  0.129743678430988;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3d50cd7e-156b-495f-a899-1f9959787380}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Return Air Node, !- Name
  {ee93755a-81ab-49af-81d4-4d17b8b97f75}, !- Inlet Port
  {fe30341d-c8c3-4c12-b4ed-eb3ff505a434}; !- Outlet Port

OS:Connection,
  {e87e50d4-dd72-484c-b035-b7d7536a336a}, !- Handle
  {119c3f71-8a1a-4681-a18e-a923e5e78eb0}, !- Source Object
  3,                                      !- Outlet Port
  {5ec85faa-2c1e-455e-b9d9-95bafbfd8309}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee93755a-81ab-49af-81d4-4d17b8b97f75}, !- Handle
  {9a98820e-a040-4ce6-a707-2c5155794244}, !- Source Object
  2,                                      !- Outlet Port
  {3d50cd7e-156b-495f-a899-1f9959787380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe30341d-c8c3-4c12-b4ed-eb3ff505a434}, !- Handle
  {3d50cd7e-156b-495f-a899-1f9959787380}, !- Source Object
  3,                                      !- Outlet Port
  {0658c4af-2f89-45ca-ba81-406f02fb4863}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c2256dfb-3199-412a-8c2e-0db9ce080215}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2bb5598b-34f9-4b30-9151-685da261d87c}, !- Inlet Port
  {c51080bb-9022-4da8-93ff-8357f130f77b}; !- Outlet Port

OS:Connection,
  {2bb5598b-34f9-4b30-9151-685da261d87c}, !- Handle
  {c493c2d9-f522-4e66-a669-4f60f9192b62}, !- Source Object
  3,                                      !- Outlet Port
  {c2256dfb-3199-412a-8c2e-0db9ce080215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c51080bb-9022-4da8-93ff-8357f130f77b}, !- Handle
  {c2256dfb-3199-412a-8c2e-0db9ce080215}, !- Source Object
  3,                                      !- Outlet Port
  {fd286ccc-9de2-4a60-9511-45e1a7be3a20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d98bc462-3a55-4692-bd16-a9db515e6330}, !- Handle
  {fd286ccc-9de2-4a60-9511-45e1a7be3a20}, !- Source Object
  4,                                      !- Outlet Port
  {119c3f71-8a1a-4681-a18e-a923e5e78eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {275dd943-bab5-4739-a72e-9ff046d17719}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {36532594-2499-4f7a-8625-28b7f3f9002e}, !- Schedule Type Limits Name
  {17dda03a-db03-43a6-b382-c0793b3e99dd}, !- Default Day Schedule Name
  {e17b537c-93ee-4fd8-8f35-b3038c1801b5}, !- Summer Design Day Schedule Name
  {5a2fb9a0-77de-4a99-9b58-29ab479a571e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {17dda03a-db03-43a6-b382-c0793b3e99dd}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {36532594-2499-4f7a-8625-28b7f3f9002e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {071499bb-7354-4f39-9ec4-f00e736307c3}, !- Handle
  {275dd943-bab5-4739-a72e-9ff046d17719}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.499999999999943,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:11:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:11:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5a2fb9a0-77de-4a99-9b58-29ab479a571e}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {36532594-2499-4f7a-8625-28b7f3f9002e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e17b537c-93ee-4fd8-8f35-b3038c1801b5}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {36532594-2499-4f7a-8625-28b7f3f9002e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b16415e-80ce-4c7e-956b-fab9aacd61ac}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {275dd943-bab5-4739-a72e-9ff046d17719}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {da015d89-2331-486e-a7a8-5712a8a7bb25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da015d89-2331-486e-a7a8-5712a8a7bb25}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {36532594-2499-4f7a-8625-28b7f3f9002e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {841e74db-761e-4b87-a132-4d5afa75656a}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {275dd943-bab5-4739-a72e-9ff046d17719}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {28a799cd-5ce8-4081-98f8-9ed43d8a6566}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28a799cd-5ce8-4081-98f8-9ed43d8a6566}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {36532594-2499-4f7a-8625-28b7f3f9002e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {2b7749bd-fe7c-4fd4-8701-07a082497a32}, !- Handle
  Building Default Schedule Set,          !- Name
  {275dd943-bab5-4739-a72e-9ff046d17719}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {3efb1d5d-a7e5-4ad2-b370-65648fe82c60}, !- Handle
  {65f67b9a-1ac5-4c58-9891-7d3dd83c037b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {84706e52-7972-4133-a8d3-dc071f3aff5f}, !- Handle
  {2d771895-b3b0-457d-82d1-6948b374b021}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {48c02d80-6cf9-4164-8dd4-95bdafa92457}, !- Handle
  {478f4195-2b68-41f1-8a0e-cd4e29be8946}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044066259 | hoo_start - 4.5 ~ 0.044439702 | hoo_start - 3.5 ~ 0.041053394 | hoo_start - 2.5 ~ 0.043692817 | hoo_start - 1.5 ~ 0.041740259 | hoo_start - 0.5 ~ 0.042359092 | hoo_start + 0.5 ~ 0.050653671 | hoo_start + 1.5 ~ 0.045399984 | hoo_start + 2.5 ~ 0.052663191 | mid - 2.0 ~ 0.06820457 | mid - 1.0 ~ 0.089708448 | mid + 1.0 ~ 0.089708448 | mid + 2.0 ~ 0.084480541 | hoo_end - 2.5 ~ 0.0704679 | hoo_end - 1.5 ~ 0.068030468 | hoo_end - 0.5 ~ 0.067899891 | hoo_end + 0.5 ~ 0.063771049 | hoo_end + 1.5 ~ 0.064678999 | hoo_end + 2.5 ~ 0.063855804 | hoo_end + 3.5 ~ 0.063765228 | hoo_end + 4.5 ~ 0.063778708 | hoo_end + 5.5 ~ 0.064738916 | hoo_start - 6.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {4bb56dd4-2888-4f9c-a486-9ebf124bee20}, !- Handle
  {6bf550b1-a357-4fc7-a339-d4bbc14b08a2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.049334 | hoo_start - 6.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 1.5 ~ 0.85 | mid - 0.5 ~ 0.817939 | mid + 0.5 ~ 0.768039 | mid + 1.5 ~ 0.792188 | mid + 2.5 ~ 0.765202 | hoo_end - 1.5 ~ 0.646746 | hoo_end - 0.5 ~ 0.299884 | hoo_end + 0.5 ~ 0.135379 | hoo_end + 1.5 ~ 0.09143 | hoo_end + 2.5 ~ 0.086298 | hoo_end + 3.5 ~ 0.087357 | hoo_end + 4.5 ~ 0.086798 | hoo_end + 5.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2777eabb-39d2-45ba-a2d3-d4d6a2667002}, !- Handle
  {56563710-d176-4043-a37f-84fee5317a6a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {fc8b3997-ba91-43c4-85d0-6362a82aef7b}, !- Handle
  {98a29340-af41-468e-83d5-d3d6c1e07b76}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {37c53a0d-e383-4e70-b48c-39331543e8ad}, !- Handle
  {54a68c01-770d-4baa-88c1-aff15e377dd5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.6056 | hoo_start - 4.5 ~ 0.5696 | hoo_start - 3.5 ~ 0.5527 | hoo_start - 2.5 ~ 0.5472 | hoo_start - 1.5 ~ 0.5466 | hoo_start - 0.5 ~ 0.5455 | hoo_start + 0.5 ~ 0.5418 | hoo_start + 1.5 ~ 0.532 | hoo_start + 2.5 ~ 0.4942 | mid - 2.0 ~ 0.4517 | mid - 1.0 ~ 0.4411 | mid ~ 0.4497 | mid + 1.0 ~ 0.4629 | mid + 2.0 ~ 0.4735 | hoo_end - 2.5 ~ 0.4944 | hoo_end - 1.5 ~ 0.4948 | hoo_end - 0.5 ~ 0.4918 | hoo_end + 0.5 ~ 0.5029 | hoo_end + 1.5 ~ 0.5268 | hoo_end + 2.5 ~ 0.5597 | hoo_end + 3.5 ~ 0.5945 | hoo_end + 4.5 ~ 0.6217 | hoo_end + 5.5 ~ 0.6288 | hoo_start - 6.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {dfecdc03-a34f-4221-8ee1-d1962ea01bd3}, !- Handle
  {3345ebfd-8be2-43af-9185-f7927a31d7fb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5397 | hoo_start - 6.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 1.5 ~ 0.8867 | mid - 0.5 ~ 0.8819 | mid + 0.5 ~ 0.8207 | mid + 1.5 ~ 0.7807 | mid + 2.5 ~ 0.7353 | hoo_end - 1.5 ~ 0.6702 | hoo_end - 0.5 ~ 0.6048 | hoo_end + 0.5 ~ 0.566 | hoo_end + 1.5 ~ 0.5741 | hoo_end + 2.5 ~ 0.6127 | hoo_end + 3.5 ~ 0.6583 | hoo_end + 4.5 ~ 0.6734 | hoo_end + 5.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0596f797-484a-4f3c-9d00-8251e958e7ee}, !- Handle
  {979ba646-b940-46ad-96a7-7f0b8d88242d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {7e3fe9a0-78d5-41a4-af2e-7836839344e6}, !- Handle
  {7e20b3d5-94d7-45d0-aefd-2be2f924ba0e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {21f33694-af1e-4a3d-ba25-f015982d8d36}, !- Handle
  {83d8f1ed-cf3a-459e-89f5-da7bc9d0f0cf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.0 | hoo_start + 1.0 ~ 0.1 | mid - 2.5 ~ 0.3 | mid - 1.5 ~ 0.3 | mid + 2.5 ~ 0.1 | hoo_end - 2.0 ~ 0.1 | hoo_end + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {86e860f3-c432-4f92-8ee0-18aa65bb6a8d}, !- Handle
  {b63f9a63-7b64-406e-936f-469238b881d2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 1.5 ~ 0.95 | mid - 0.5 ~ 0.5 | mid + 0.5 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05 | hoo_end + 4.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {43702acb-e725-4bde-b159-f19147d75a4c}, !- Handle
  {170b3ad8-3675-41e1-8ea8-2ba105a919d3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {4995e925-c940-4901-97e6-898b9ffffb0d}, !- Handle
  {dd9fbd8e-357c-4443-8151-7ddf6a98af78}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5d5c2657-771e-4830-a2a6-11fb894a381e}, !- Handle
  {abae2875-91de-47eb-93e7-c61368f50978}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {33c87684-b0d6-4135-8a27-434bad363619}, !- Handle
  {fcf42d9a-2ad9-4526-919e-1359ca3fc88b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6a62baeb-44f2-4226-90fc-9e48eca67c59}, !- Handle
  {69a5a1fe-cfa9-429d-96ea-7037d0b23bdc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {1a359132-f502-4216-aa40-bb272f256498}, !- Handle
  {059b452d-ca52-4dbf-907c-ad37c6a8c4f8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e304dd44-cd12-4cd0-b817-80e6a609df63}, !- Handle
  {0a8eec0e-9270-439f-8d67-ac5678e89854}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {2760a8be-a4e3-4e9f-85c6-182c316bb6e8}, !- Handle
  {6518c4e3-f12d-49c3-a50f-5fc9775377bf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {55092269-9984-4120-8fc6-dd5af87cbeda}, !- Handle
  {3fc2e591-e2f2-4d8a-8391-0d751775be34}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {80545f96-5cce-4b0b-bcd5-b880e58bdd11}, !- Handle
  {68e48e67-efbf-45a1-a978-6b3e82f3163f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1bb6bd79-0b91-438d-b59e-8035324c8e4a}, !- Handle
  {09ee0d20-ed61-4584-8a61-d84f2ac688e3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {4b1cc328-dd43-4e82-8866-3e276628f782}, !- Handle
  {dc5ec53e-dda8-48d9-a612-a3c03fb3729a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.27 | hoo_start + 0.5 ~ 0.55 | hoo_start + 1.5 ~ 0.64 | hoo_start + 2.5 ~ 0.64 | mid - 1.5 ~ 0.82 | mid - 0.5 ~ 1.0 | mid + 0.5 ~ 0.91 | mid + 1.5 ~ 0.55 | mid + 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.73 | hoo_end - 0.5 ~ 0.37 | hoo_end + 0.5 ~ 0.37 | hoo_end + 1.5 ~ 0.18 | hoo_end + 2.5 ~ 0.27 | hoo_end + 3.5 ~ 0.09 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8bbdf268-42db-4f1a-8dc6-96245b84ba4f}, !- Handle
  {ba500891-81e0-402b-a4db-55d9d83ef926}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {45f327f9-4fb8-451d-90b8-b313db547211}, !- Handle
  autogen OfficeSmall BLDG_SWH_SCH 1,     !- Name
  {09ee0d20-ed61-4584-8a61-d84f2ac688e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4a91ee53-6671-473e-9a6c-c6ff99b54827}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {4a91ee53-6671-473e-9a6c-c6ff99b54827}, !- Handle
  autogen OfficeSmall BLDG_SWH_SCH 1_day_sch, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {577f95d6-d35e-4534-a596-68f55cc19104}, !- Handle
  {4a91ee53-6671-473e-9a6c-c6ff99b54827}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {33071995-57d4-4f6f-bb7f-466d4a8c7c75}, !- Handle
  autogen Small Office Activity 0,        !- Name
  {170b3ad8-3675-41e1-8ea8-2ba105a919d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa39fb09-a1bc-4d1a-bf6d-8c1b8c5f0f11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {aa39fb09-a1bc-4d1a-bf6d-8c1b8c5f0f11}, !- Handle
  autogen Small Office Activity 0_day_sch, !- Name
  {dca0deab-4745-45fe-851b-e9d7b2fc7dad}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {ce10a580-a3d5-49e9-80ca-283fc7c8e3d5}, !- Handle
  {aa39fb09-a1bc-4d1a-bf6d-8c1b8c5f0f11}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {749c48d0-1995-4152-8051-d9fb5988134e}, !- Handle
  autogen Small Office Activity 1,        !- Name
  {170b3ad8-3675-41e1-8ea8-2ba105a919d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f55c0f61-993d-44d8-9d8a-11d161966dbc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {f55c0f61-993d-44d8-9d8a-11d161966dbc}, !- Handle
  autogen Small Office Activity 1_day_sch, !- Name
  {dca0deab-4745-45fe-851b-e9d7b2fc7dad}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {e2ae10c3-f1b0-40b9-a4d6-3b51b268a809}, !- Handle
  {f55c0f61-993d-44d8-9d8a-11d161966dbc}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {9049cfcf-69b7-4f90-930d-497b382537fe}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  {14986427-38da-485a-a0f6-8fe8ffee48be}, !- Default Day Schedule Name
  {fe707032-8fbe-4830-9adf-6733129aeba0}, !- Summer Design Day Schedule Name
  {a8dddf43-c433-4d04-9b83-aab10f730678}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14986427-38da-485a-a0f6-8fe8ffee48be}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {19726221-2a84-4629-b9c7-c578e4a58487}, !- Handle
  {9049cfcf-69b7-4f90-930d-497b382537fe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.9355865354369071,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:12:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:12:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a8dddf43-c433-4d04-9b83-aab10f730678}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe707032-8fbe-4830-9adf-6733129aeba0}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {95d377fc-179e-4866-aa18-03acc437ddee}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {9049cfcf-69b7-4f90-930d-497b382537fe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {94bc9338-7825-4740-acf2-619bc8704a7e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94bc9338-7825-4740-acf2-619bc8704a7e}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  48,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  52,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {005b03aa-53ae-4434-a6f9-d40b1ecdc019}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {9049cfcf-69b7-4f90-930d-497b382537fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fdcbafb8-e088-4c62-938e-096c83f5e235}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fdcbafb8-e088-4c62-938e-096c83f5e235}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {6fcf470d-9087-4d8b-ba22-6b64a97d1c01}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  {f2e73841-ba21-4dad-b807-2b5456526f9f}, !- Default Day Schedule Name
  {9f2dc233-483f-400d-8522-223daa308fdc}, !- Summer Design Day Schedule Name
  {3e059bf7-fb6e-438f-a64b-92cd12d827e6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2e73841-ba21-4dad-b807-2b5456526f9f}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {09780003-3e43-482f-90d7-5197237007a1}, !- Handle
  {6fcf470d-9087-4d8b-ba22-6b64a97d1c01}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000007,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:12:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:12:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3e059bf7-fb6e-438f-a64b-92cd12d827e6}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f2dc233-483f-400d-8522-223daa308fdc}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bf95239c-4fcd-452f-9f2e-8c63fc49543e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {6fcf470d-9087-4d8b-ba22-6b64a97d1c01}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a84e740b-1a03-4754-b97a-a60b9f4ed50e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a84e740b-1a03-4754-b97a-a60b9f4ed50e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  48,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  52,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1615948e-94e4-4892-94c3-b0b519da19a5}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {6fcf470d-9087-4d8b-ba22-6b64a97d1c01}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88da42ed-233d-476a-ae93-c7d1d80a9e08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88da42ed-233d-476a-ae93-c7d1d80a9e08}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e79eece9-1f3b-4e1a-807f-45fe34426039}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  {9aabfa3f-f695-4352-97bd-5f7f0ea77806}, !- Default Day Schedule Name
  {5dd4eabe-8485-445d-8c6e-e2d65547951c}, !- Summer Design Day Schedule Name
  {0303378f-ecef-439f-b83a-f43d99cbf581}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9aabfa3f-f695-4352-97bd-5f7f0ea77806}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {281b37b4-8c00-4af7-96ee-dabe59b0de4d}, !- Handle
  {e79eece9-1f3b-4e1a-807f-45fe34426039}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999987,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:12:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:12:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0303378f-ecef-439f-b83a-f43d99cbf581}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5dd4eabe-8485-445d-8c6e-e2d65547951c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2f6fc47d-1793-486d-8c4f-beccbec5df8b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {e79eece9-1f3b-4e1a-807f-45fe34426039}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5800035d-c047-44d3-8f6d-6a02229ee266}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5800035d-c047-44d3-8f6d-6a02229ee266}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  48,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  52,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {59d366fe-1d0d-4cdd-8102-f8167a355d10}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {e79eece9-1f3b-4e1a-807f-45fe34426039}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3bb28085-2e24-4197-9653-64c302b0a519}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bb28085-2e24-4197-9653-64c302b0a519}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {be79be04-add2-4a4f-93bc-5a7520b999b8}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  {f999edde-9a87-4263-a57e-ad5e24ba6b5d}, !- Default Day Schedule Name
  {7c66ec52-d4d0-476e-846b-3b9b674be1c3}, !- Summer Design Day Schedule Name
  {55ffdf48-947b-4756-8e01-93b50f82ff41}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f999edde-9a87-4263-a57e-ad5e24ba6b5d}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7bab7632-04dd-4771-9c7a-3aa5f41980c4}, !- Handle
  {be79be04-add2-4a4f-93bc-5a7520b999b8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.443240393689221,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:12:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:12:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {55ffdf48-947b-4756-8e01-93b50f82ff41}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c66ec52-d4d0-476e-846b-3b9b674be1c3}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e5217f9d-de1a-4f60-8638-042f0e71771a}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {be79be04-add2-4a4f-93bc-5a7520b999b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {def66055-bf53-48ea-b054-2ec8c5d60032}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {def66055-bf53-48ea-b054-2ec8c5d60032}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  48,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  52,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eb8d5360-e1aa-40c4-a03b-e4012df2dca3}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {be79be04-add2-4a4f-93bc-5a7520b999b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fd04fa76-6031-488c-b0ce-5769612d3a26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd04fa76-6031-488c-b0ce-5769612d3a26}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d64ce19-741d-4874-8445-c1cf428a6f4b}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  {0110fd7e-20bc-4970-b88e-cd34a0a9b24d}, !- Default Day Schedule Name
  {abb8f81e-55d0-4b95-9ff3-1a149b8d8e98}, !- Summer Design Day Schedule Name
  {e1fbbc39-82ad-4628-9f15-5e7cc25f15dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0110fd7e-20bc-4970-b88e-cd34a0a9b24d}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e1fe0529-881b-45b2-9f4b-30d49c3b6f88}, !- Handle
  {7d64ce19-741d-4874-8445-c1cf428a6f4b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3427932677184602,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:12:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:12:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e1fbbc39-82ad-4628-9f15-5e7cc25f15dd}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {abb8f81e-55d0-4b95-9ff3-1a149b8d8e98}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f6e2b752-6b15-4778-be11-b4ce7636c30c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {7d64ce19-741d-4874-8445-c1cf428a6f4b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b54788a4-78f5-4683-84f5-dee0be873a60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b54788a4-78f5-4683-84f5-dee0be873a60}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  48,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  52,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {782443df-19e2-4c68-9a12-90519c63ce9d}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {7d64ce19-741d-4874-8445-c1cf428a6f4b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5bda4fb-f858-41a8-9221-06d515c2667a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5bda4fb-f858-41a8-9221-06d515c2667a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {639f15a8-3881-4f38-9257-56cb873bfe87}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  {65524470-a438-4ef1-b580-3830911ed02d}, !- Default Day Schedule Name
  {ed46986a-e8ab-4623-9153-9a8df4a7318b}, !- Summer Design Day Schedule Name
  {c64c6de4-bc0d-4e33-8cf4-f744023c7019}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {65524470-a438-4ef1-b580-3830911ed02d}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e7a579cb-a69e-4bcf-894d-4ac097416dcc}, !- Handle
  {639f15a8-3881-4f38-9257-56cb873bfe87}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3427932677184558,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:12:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:12:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c64c6de4-bc0d-4e33-8cf4-f744023c7019}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed46986a-e8ab-4623-9153-9a8df4a7318b}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a75889d-09a5-4cd9-bbcb-689352ec1adc}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {639f15a8-3881-4f38-9257-56cb873bfe87}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {73044849-468b-4c2f-91bd-a3073a29dcae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73044849-468b-4c2f-91bd-a3073a29dcae}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  48,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  52,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4ab210d6-a604-4d18-90f1-88ab1661941a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {639f15a8-3881-4f38-9257-56cb873bfe87}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54050c11-217f-47c4-b6f3-11b78326b852}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54050c11-217f-47c4-b6f3-11b78326b852}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7c9b5ac-5958-4a95-b43e-6dfb2eae2e3d}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  {91a48c4a-8acb-402a-87ff-385b03dd2cf4}, !- Default Day Schedule Name
  {8f6fa03e-9f8c-4793-b134-226eca19ff14}, !- Summer Design Day Schedule Name
  {3f0f7ee9-4e87-47b1-ad34-13decf043b84}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {91a48c4a-8acb-402a-87ff-385b03dd2cf4}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {91836777-8e4d-4a24-8970-e5db39de6b2e}, !- Handle
  {a7c9b5ac-5958-4a95-b43e-6dfb2eae2e3d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.9355865354369017,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:12:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:12:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3f0f7ee9-4e87-47b1-ad34-13decf043b84}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f6fa03e-9f8c-4793-b134-226eca19ff14}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dd464e38-bd1c-4a2f-a608-1f7129a9bce2}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {a7c9b5ac-5958-4a95-b43e-6dfb2eae2e3d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {59826f78-7b0e-4de9-a387-74595c8c93a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59826f78-7b0e-4de9-a387-74595c8c93a6}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  48,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  52,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0ef874f4-d37c-4867-a11c-c41f463b7138}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {a7c9b5ac-5958-4a95-b43e-6dfb2eae2e3d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6cabb4a3-7199-43af-88d0-aa84e4ed7427}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6cabb4a3-7199-43af-88d0-aa84e4ed7427}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f76f2590-e05b-4f2a-9959-894e29e5d16b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  {584a8264-ab08-42f8-9bc3-eae1d6c4c01e}, !- Default Day Schedule Name
  {ae192795-5791-429c-92b8-7627af340b5a}, !- Summer Design Day Schedule Name
  {6922b43f-e26e-4bd4-bed6-fb0a543be1fa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {584a8264-ab08-42f8-9bc3-eae1d6c4c01e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2e6b2563-a32c-4972-965a-29491de55625}, !- Handle
  {f76f2590-e05b-4f2a-9959-894e29e5d16b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.125,                                  !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:12:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:12:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6922b43f-e26e-4bd4-bed6-fb0a543be1fa}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae192795-5791-429c-92b8-7627af340b5a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e3f5f97-dea8-46f8-8ec7-fa1af5693f45}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {f76f2590-e05b-4f2a-9959-894e29e5d16b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {25301580-7aec-4ea6-8ec9-49f2f70a8a5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25301580-7aec-4ea6-8ec9-49f2f70a8a5d}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  48,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  52,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e659590f-1b68-420d-88cd-5c89c081194e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {f76f2590-e05b-4f2a-9959-894e29e5d16b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0ca3289-59cf-447c-acb9-3b428d44e1a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0ca3289-59cf-447c-acb9-3b428d44e1a4}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {929c45a9-a7d3-4169-b796-fa8b7415f75a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  {19cb48af-46ab-46a3-b352-196c4bd27e5d}, !- Default Day Schedule Name
  {7aefee4a-c9be-42b1-b6d2-7caed0063456}, !- Summer Design Day Schedule Name
  {993ab04c-a6d5-4932-b32d-d7f69a2d6c8e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {19cb48af-46ab-46a3-b352-196c4bd27e5d}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {236ec45e-b1c9-4ff5-a81c-0ff450aeec29}, !- Handle
  {929c45a9-a7d3-4169-b796-fa8b7415f75a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.124999999999998,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:12:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:12:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {993ab04c-a6d5-4932-b32d-d7f69a2d6c8e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7aefee4a-c9be-42b1-b6d2-7caed0063456}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c67904d8-5f98-446f-b067-64516e73b407}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {929c45a9-a7d3-4169-b796-fa8b7415f75a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2bc523f-8e62-469e-80e8-3cdb1881f342}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2bc523f-8e62-469e-80e8-3cdb1881f342}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  48,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  52,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0fdd168b-32f1-4482-98fa-dbfe3661caa5}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {929c45a9-a7d3-4169-b796-fa8b7415f75a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc5626e2-640a-4c72-be33-b410c46e06e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc5626e2-640a-4c72-be33-b410c46e06e3}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {7b59f37e-1087-45ba-8fcb-7452116bc7b7}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {72cf28d3-4e5e-4974-b76b-06dd28303c53}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fce283c0-586f-4762-9d57-64047934a36e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {3336ac44-38c0-494e-8b5a-9cd0dea16d7b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d3396d95-8120-4165-88ee-22cdc3e2b19c}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {bde48f74-827c-40c3-8b10-97523bbf2f1b}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {960e4ec0-88bb-48d3-bf45-fb5cbf720143}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {bde48f74-827c-40c3-8b10-97523bbf2f1b}; !- Layer 1

OS:InternalMass:Definition,
  {f50c7e86-29b4-4a03-9cfb-008775290001}, !- Handle
  Internal Mass Definition 2,             !- Name
  {960e4ec0-88bb-48d3-bf45-fb5cbf720143}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b2baf683-f53c-4153-8f87-70db5c7ce424}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground Mass, !- Name
  {f50c7e86-29b4-4a03-9cfb-008775290001}, !- Internal Mass Definition Name
  {79119c99-5f54-4379-9654-458db3e485e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2dcc6935-83ae-423b-89f5-ea304341949f}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground Mass, !- Name
  {f50c7e86-29b4-4a03-9cfb-008775290001}, !- Internal Mass Definition Name
  {f29d3464-645b-48f8-a234-0c43dbca7c2f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f87ef0ca-b238-4c7f-8c35-7b30f6b6948f}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground Mass, !- Name
  {f50c7e86-29b4-4a03-9cfb-008775290001}, !- Internal Mass Definition Name
  {ccbabb64-e054-4dd6-85fe-9cbee0d5e09b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {98f53b14-ae7a-45dd-ac6f-df60766dd195}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground Mass, !- Name
  {f50c7e86-29b4-4a03-9cfb-008775290001}, !- Internal Mass Definition Name
  {f7e4339c-6ed5-42a7-a7fa-1e120d56e249}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {782d7cb9-caf5-40a2-908c-b04a2c127537}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground Mass, !- Name
  {f50c7e86-29b4-4a03-9cfb-008775290001}, !- Internal Mass Definition Name
  {e9976c7d-8e1d-4f1b-b2c1-a438d65b7b65}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a99d8df6-18d3-4531-a592-8a576489cf07}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground Mass, !- Name
  {f50c7e86-29b4-4a03-9cfb-008775290001}, !- Internal Mass Definition Name
  {a34cf246-7ee2-4f7d-ba70-dc8170173274}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ad38331c-bc05-4272-947e-3696e1fae020}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground Mass, !- Name
  {f50c7e86-29b4-4a03-9cfb-008775290001}, !- Internal Mass Definition Name
  {9b94917a-4a96-4a05-a689-e72c287fa9e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2db01022-5a30-4875-b4d9-6d9c1ea72067}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground Mass, !- Name
  {f50c7e86-29b4-4a03-9cfb-008775290001}, !- Internal Mass Definition Name
  {c42342a8-a9f9-4bce-bfd5-1afc0b1bf07d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8011a458-2c5d-4b57-a45d-5bed6392fbad}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground Mass, !- Name
  {f50c7e86-29b4-4a03-9cfb-008775290001}, !- Internal Mass Definition Name
  {4585f7fd-4ea9-4c0c-9fd7-0779b2c696df}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {6eb9c3cd-7f09-4565-a7cc-3acd49957a3f}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {fcc592ca-2cd1-4f79-8166-3a00279c2663}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {9622cf9e-39f0-4f0a-982a-d6a38558d536}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9622cf9e-39f0-4f0a-982a-d6a38558d536}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa6316d1-b327-4712-b254-ef4691aa8117}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeAStoryGroundPSZACmaxOASch, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  {c6bd1438-362c-4e0f-b4bc-50820858f847}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6bd1438-362c-4e0f-b4bc-50820858f847}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeAStoryGroundPSZACmaxOASchDefault, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b958dba7-1900-4833-9da8-d5f1892e39d5}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeAendaStoryGroundPSZACmaxOASch, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  {2fcdd430-5740-4877-9b83-1ac3899a6856}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fcdd430-5740-4877-9b83-1ac3899a6856}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea48b61d-4971-4e88-9f58-aeaae3ba2611}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeAendbStoryGroundPSZACmaxOASch, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  {aaef6691-47c9-4fb1-b336-27fcae885595}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aaef6691-47c9-4fb1-b336-27fcae885595}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5fc67eec-9eb7-42b4-b836-7c90681981de}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeBStoryGroundPSZACmaxOASch, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  {56072ed1-614f-49bb-b794-cefe5babfa56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56072ed1-614f-49bb-b794-cefe5babfa56}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeBStoryGroundPSZACmaxOASchDefault, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e06c76e-ee13-4413-b393-1a1364db129f}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeBendaStoryGroundPSZACmaxOASch, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  {7671ce10-2f6d-4faf-90f3-654405287ef7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7671ce10-2f6d-4faf-90f3-654405287ef7}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f177aee-723f-46a4-aee2-59b076de5b57}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeBendbStoryGroundPSZACmaxOASch, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  {cb52a41a-dcc7-4759-bac4-5b2a78cc8d70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb52a41a-dcc7-4759-bac4-5b2a78cc8d70}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab8b3a89-c21b-4378-adc6-f6e06ac6a7d3}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeCStoryGroundPSZACmaxOASch, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  {0ac69d94-ad06-4c20-aa0c-69ebf2e1c6ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ac69d94-ad06-4c20-aa0c-69ebf2e1c6ab}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeCStoryGroundPSZACmaxOASchDefault, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5e1db32-d74d-486a-8c3b-849a5decc6f8}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeCendaStoryGroundPSZACmaxOASch, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  {72c39fc5-2c7d-4e71-a69b-0ed32d1e262b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72c39fc5-2c7d-4e71-a69b-0ed32d1e262b}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f7f869e-d73e-4c9f-8693-02b33967f323}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeCendbStoryGroundPSZACmaxOASch, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  {9f4384e8-cfcd-4ce0-b7df-07a9e9826d1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f4384e8-cfcd-4ce0-b7df-07a9e9826d1b}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {0d2accfa-c57e-4704-82a5-85a9687ac2b1}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f3430458-8156-4a1b-9589-a37bf91a890d}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {29668107-7487-4eef-bfd7-f03e788640f2}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {751b46a4-3a8c-44db-91b6-f954a557e690}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7ad224f0-aecd-4cb9-a671-ed819204a1fe}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {2ca910c5-d11b-4357-9451-707c0f8e0d37}, !- Handle
  {8c7d8811-d8de-4ecb-bd30-a518859144c0}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_office,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:Lights:Definition,
  {c028d802-b320-44c0-9dd6-f34dddd6c207}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.61388265331636,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {558e52c6-b4ca-4581-95c4-324f95b8f100}, !- Handle
  {c028d802-b320-44c0-9dd6-f34dddd6c207}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {2cf7db7f-6249-4d4e-84c8-d1283ae6d6a4}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {c028d802-b320-44c0-9dd6-f34dddd6c207}, !- Lights Definition Name
  {8c7d8811-d8de-4ecb-bd30-a518859144c0}, !- Space or SpaceType Name
  {1e5f6479-8b9e-4bc1-9417-a3349309eef6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d29d74e1-5655-4890-afe0-acf7ad663f4b}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.0715204939711,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2441e487-60ad-40a8-8581-4c8a3e1022c3}, !- Handle
  {d29d74e1-5655-4890-afe0-acf7ad663f4b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {1898a9b0-5c7c-4e54-bef3-c26458521d0d}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {d29d74e1-5655-4890-afe0-acf7ad663f4b}, !- Lights Definition Name
  {8c7d8811-d8de-4ecb-bd30-a518859144c0}, !- Space or SpaceType Name
  {1e5f6479-8b9e-4bc1-9417-a3349309eef6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1e5f6479-8b9e-4bc1-9417-a3349309eef6}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  {e5357fab-904f-4571-9eff-6eb28881283e}, !- Default Day Schedule Name
  {4548e16b-a567-4543-982a-ec2063e10b8e}, !- Summer Design Day Schedule Name
  {d0055431-5a31-4034-bfc2-36686b9254dd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fe4ba989-1463-4665-a8e2-0314ff38ea35}, !- Handle
  {1e5f6479-8b9e-4bc1-9417-a3349309eef6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {e5357fab-904f-4571-9eff-6eb28881283e}, !- Handle
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0898535025056954,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0887471020045563,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0876407015034173,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0865343010022782,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0854279005011391,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0843215,                              !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0849573358229797,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0855931716459594,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0862290074689392,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0868648432919189,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0900873961631785,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0933099490344382,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0965325019056979,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0997550547769575,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0971336387235887,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0945122226702199,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0918908066168511,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0892693905634823,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0895992655645636,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0899291405656449,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0902590155667262,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0905888905678074,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.101160598935794,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.11173230730378,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.122304015671766,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.132875724039752,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.156550995883526,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1802262677273,                        !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.203901539571074,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.227576811414847,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.31088584029489,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.394194869174932,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.477503898054974,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.560812926935016,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.614968461316512,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.669123995698007,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.723279530079503,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.777435064460998,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.794976380604732,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.812517696748466,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.8300590128922,                        !- Value Until Time 41
  10,                                     !- Hour 42
  26,                                     !- Minute 42
  0.843215,                               !- Value Until Time 42
  10,                                     !- Hour 43
  41,                                     !- Minute 43
  0.841560138800546,                      !- Value Until Time 43
  10,                                     !- Hour 44
  56,                                     !- Minute 44
  0.833542230316553,                      !- Value Until Time 44
  11,                                     !- Hour 45
  11,                                     !- Minute 45
  0.825524321832559,                      !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.819510890469564,                      !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.807811698888927,                      !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.79611250730829,                       !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.784413315727653,                      !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.772714124147016,                      !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.778375923294928,                      !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.78403772244284,                       !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.789699521590752,                      !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.795361320738664,                      !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.788612583071434,                      !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.781863845404205,                      !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.775115107736976,                      !- Value Until Time 57
  14,                                     !- Hour 58
  18,                                     !- Minute 58
  0.770053554486554,                      !- Value Until Time 58
  14,                                     !- Hour 59
  33,                                     !- Minute 59
  0.572219959144878,                      !- Value Until Time 59
  14,                                     !- Hour 60
  48,                                     !- Minute 60
  0.485475697500673,                      !- Value Until Time 60
  15,                                     !- Hour 61
  3,                                      !- Minute 61
  0.398731435856469,                      !- Value Until Time 61
  15,                                     !- Hour 62
  15,                                     !- Minute 62
  0.333673239623315,                      !- Value Until Time 62
  15,                                     !- Hour 63
  30,                                     !- Minute 63
  0.295104592108832,                      !- Value Until Time 63
  15,                                     !- Hour 64
  45,                                     !- Minute 64
  0.256535944594349,                      !- Value Until Time 64
  16,                                     !- Hour 65
  0,                                      !- Minute 65
  0.217967297079866,                      !- Value Until Time 65
  16,                                     !- Hour 66
  15,                                     !- Minute 66
  0.179398649565383,                      !- Value Until Time 66
  16,                                     !- Hour 67
  30,                                     !- Minute 67
  0.16909468622315,                       !- Value Until Time 67
  16,                                     !- Hour 68
  45,                                     !- Minute 68
  0.158790722880917,                      !- Value Until Time 68
  17,                                     !- Hour 69
  0,                                      !- Minute 69
  0.148486759538684,                      !- Value Until Time 69
  17,                                     !- Hour 70
  15,                                     !- Minute 70
  0.138182796196451,                      !- Value Until Time 70
  17,                                     !- Hour 71
  30,                                     !- Minute 71
  0.136979584749721,                      !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.135776373302991,                      !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.134573161856261,                      !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.133369950409531,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.133618235858106,                      !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.133866521306681,                      !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.134114806755256,                      !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.134363092203831,                      !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.1342320331238,                        !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.134100974043768,                      !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.133969914963737,                      !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.133838855883705,                      !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.126137317923137,                      !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.118435779962569,                      !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.110734242002001,                      !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.103032704041433,                      !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.101950704659776,                      !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.10086870527812,                       !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.0997867058964642,                     !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.0987047065148081,                     !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.0975983060136691,                     !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.0964919055125299,                     !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.0953855050113909,                     !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.0942791045102518,                     !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.0931727040091127,                     !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.0920663035079736,                     !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.0909599030068345;                     !- Value Until Time 97

OS:AdditionalProperties,
  {2557fd37-4fd5-44b2-b85b-c057725d702f}, !- Handle
  {e5357fab-904f-4571-9eff-6eb28881283e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.049334 | hoo_start - 6.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 1.5 ~ 0.85 | mid - 0.5 ~ 0.817939 | mid + 0.5 ~ 0.768039 | mid + 1.5 ~ 0.792188 | mid + 2.5 ~ 0.765202 | hoo_end - 1.5 ~ 0.646746 | hoo_end - 0.5 ~ 0.299884 | hoo_end + 0.5 ~ 0.135379 | hoo_end + 1.5 ~ 0.09143 | hoo_end + 2.5 ~ 0.086298 | hoo_end + 3.5 ~ 0.087357 | hoo_end + 4.5 ~ 0.086798 | hoo_end + 5.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {4548e16b-a567-4543-982a-ec2063e10b8e}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0055431-5a31-4034-bfc2-36686b9254dd}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6e0cdc6e-d5f9-4f6e-b805-3edf7dce8f7d}, !- Handle
  Schedule Rule 17,                       !- Name
  {1e5f6479-8b9e-4bc1-9417-a3349309eef6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d771895-b3b0-457d-82d1-6948b374b021}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {550dd55f-a216-46d4-a377-f24ca96451be}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0421207424354839,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.06135133,                             !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0619438565,                           !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.062536383,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0631289095,                           !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.063721436,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.06096290575,                          !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0582043755,                           !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.05544584525,                          !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.052687315,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0538330195,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.054978724,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0561244285,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.057270133,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.058789785,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.060309437,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.061829089,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.063348741,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.063436227,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.063523713,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.063611199,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.063698685,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.06373419075,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0637696965,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.06380520225,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.063840708,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.063842595,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.063844482,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.063846369,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.063848256,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0590494665,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.054250677,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0494518875,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.044653098,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.04469310975,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0447331215,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.04477313325,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.044813145,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.04444637075,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0440795965,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.04371282225,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.043346048,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0433133507258064,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0433417461612903,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0433701415967742,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0433985370322581,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0434269324677419,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0434553279032258,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0434837233387097,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0435121187741935,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0435405142096774,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0435689096451613,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0435973050806452,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.043625700516129,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0436540959516129,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0436824913870968,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0437108868225806,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0437392822580645,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0437676776935484,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0437960731290323,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0438244685645161,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.043852864,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0441262775,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.044399691,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0446731045,                           !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.044946518,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.04427965575,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0436127935,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.04294593125,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.042279069,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.04245912175,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0426391745,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.04281922725,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.04299928,                             !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.043686148,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.044373016,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.045059884,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.045746752,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.05031659275,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0548864335,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.05945627425,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.064026115,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0638375595,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.063649004,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0634604485,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.063271893,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.063275465,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.063279037,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.063282609,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.063286181,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0634493245,                           !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.063612468,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0637756115,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.063938755,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.06329189875,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0626450425;                           !- Value Until Time 96

OS:AdditionalProperties,
  {9429929c-654e-4ebf-9a3d-2eff452af977}, !- Handle
  {550dd55f-a216-46d4-a377-f24ca96451be}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {c079c3eb-acc7-4774-8e83-ccf20a79c834}, !- Handle
  Schedule Rule 18,                       !- Name
  {1e5f6479-8b9e-4bc1-9417-a3349309eef6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {478f4195-2b68-41f1-8a0e-cd4e29be8946}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94a2400a-c602-4837-93fd-fd9da5fed8ca}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.058013778,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.057533411,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.057053044,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.056572677,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05609231,                             !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.055611943,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.055131576,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.054651209,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.054170842,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.053690475,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.051284421,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.048878367,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.046472313,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.044066259,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.04415961975,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0442529805,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.04434634125,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.044439702,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.043593125,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.042746548,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.041899971,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.041053394,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.04171324975,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0423731055,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.04303296125,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.043692817,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0432046775,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.042716538,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0422283985,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.041740259,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.04189496725,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0420496755,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.04220438375,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.042359092,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.04443273675,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0465063815,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.04858002625,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.050653671,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.04934024925,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0480268275,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.04671340575,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.045399984,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0512105496,                           !- Value Until Time 43
  10,                                     !- Hour 44
  48,                                     !- Minute 44
  0.052663191,                            !- Value Until Time 44
  11,                                     !- Hour 45
  3,                                      !- Minute 45
  0.0854076724,                           !- Value Until Time 45
  11,                                     !- Hour 46
  7,                                      !- Minute 46
  0.089708448,                            !- Value Until Time 46
  13,                                     !- Hour 47
  7,                                      !- Minute 47
  0.089708448,                            !- Value Until Time 47
  13,                                     !- Hour 48
  22,                                     !- Minute 48
  0.0855261224,                           !- Value Until Time 48
  13,                                     !- Hour 49
  26,                                     !- Minute 49
  0.084480541,                            !- Value Until Time 49
  13,                                     !- Hour 50
  41,                                     !- Minute 50
  0.0685179544,                           !- Value Until Time 50
  13,                                     !- Hour 51
  45,                                     !- Minute 51
  0.068030468,                            !- Value Until Time 51
  14,                                     !- Hour 52
  0,                                      !- Minute 52
  0.06799782375,                          !- Value Until Time 52
  14,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0679651795,                           !- Value Until Time 53
  14,                                     !- Hour 54
  30,                                     !- Minute 54
  0.06793253525,                          !- Value Until Time 54
  14,                                     !- Hour 55
  45,                                     !- Minute 55
  0.067899891,                            !- Value Until Time 55
  15,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0668676805,                           !- Value Until Time 56
  15,                                     !- Hour 57
  15,                                     !- Minute 57
  0.06583547,                             !- Value Until Time 57
  15,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0648032595,                           !- Value Until Time 58
  15,                                     !- Hour 59
  45,                                     !- Minute 59
  0.063771049,                            !- Value Until Time 59
  16,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0639980365,                           !- Value Until Time 60
  16,                                     !- Hour 61
  15,                                     !- Minute 61
  0.064225024,                            !- Value Until Time 61
  16,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0644520115,                           !- Value Until Time 62
  16,                                     !- Hour 63
  45,                                     !- Minute 63
  0.064678999,                            !- Value Until Time 63
  17,                                     !- Hour 64
  0,                                      !- Minute 64
  0.06447320025,                          !- Value Until Time 64
  17,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0642674015,                           !- Value Until Time 65
  17,                                     !- Hour 66
  30,                                     !- Minute 66
  0.06406160275,                          !- Value Until Time 66
  17,                                     !- Hour 67
  45,                                     !- Minute 67
  0.063855804,                            !- Value Until Time 67
  18,                                     !- Hour 68
  0,                                      !- Minute 68
  0.06383316,                             !- Value Until Time 68
  18,                                     !- Hour 69
  15,                                     !- Minute 69
  0.063810516,                            !- Value Until Time 69
  18,                                     !- Hour 70
  30,                                     !- Minute 70
  0.063787872,                            !- Value Until Time 70
  18,                                     !- Hour 71
  45,                                     !- Minute 71
  0.063765228,                            !- Value Until Time 71
  19,                                     !- Hour 72
  0,                                      !- Minute 72
  0.063768598,                            !- Value Until Time 72
  19,                                     !- Hour 73
  15,                                     !- Minute 73
  0.063771968,                            !- Value Until Time 73
  19,                                     !- Hour 74
  30,                                     !- Minute 74
  0.063775338,                            !- Value Until Time 74
  19,                                     !- Hour 75
  45,                                     !- Minute 75
  0.063778708,                            !- Value Until Time 75
  20,                                     !- Hour 76
  0,                                      !- Minute 76
  0.06401876,                             !- Value Until Time 76
  20,                                     !- Hour 77
  15,                                     !- Minute 77
  0.064258812,                            !- Value Until Time 77
  20,                                     !- Hour 78
  30,                                     !- Minute 78
  0.064498864,                            !- Value Until Time 78
  20,                                     !- Hour 79
  45,                                     !- Minute 79
  0.064738916,                            !- Value Until Time 79
  21,                                     !- Hour 80
  0,                                      !- Minute 80
  0.064258549,                            !- Value Until Time 80
  21,                                     !- Hour 81
  15,                                     !- Minute 81
  0.063778182,                            !- Value Until Time 81
  21,                                     !- Hour 82
  30,                                     !- Minute 82
  0.063297815,                            !- Value Until Time 82
  21,                                     !- Hour 83
  45,                                     !- Minute 83
  0.062817448,                            !- Value Until Time 83
  22,                                     !- Hour 84
  0,                                      !- Minute 84
  0.062337081,                            !- Value Until Time 84
  22,                                     !- Hour 85
  15,                                     !- Minute 85
  0.061856714,                            !- Value Until Time 85
  22,                                     !- Hour 86
  30,                                     !- Minute 86
  0.061376347,                            !- Value Until Time 86
  22,                                     !- Hour 87
  45,                                     !- Minute 87
  0.06089598,                             !- Value Until Time 87
  23,                                     !- Hour 88
  0,                                      !- Minute 88
  0.060415613,                            !- Value Until Time 88
  23,                                     !- Hour 89
  15,                                     !- Minute 89
  0.059935246,                            !- Value Until Time 89
  23,                                     !- Hour 90
  30,                                     !- Minute 90
  0.059454879,                            !- Value Until Time 90
  23,                                     !- Hour 91
  45,                                     !- Minute 91
  0.058974512,                            !- Value Until Time 91
  24,                                     !- Hour 92
  0,                                      !- Minute 92
  0.058494145;                            !- Value Until Time 92

OS:AdditionalProperties,
  {92cb1103-518d-4885-ab90-0a92c41339cd}, !- Handle
  {94a2400a-c602-4837-93fd-fd9da5fed8ca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044066259 | hoo_start - 4.5 ~ 0.044439702 | hoo_start - 3.5 ~ 0.041053394 | hoo_start - 2.5 ~ 0.043692817 | hoo_start - 1.5 ~ 0.041740259 | hoo_start - 0.5 ~ 0.042359092 | hoo_start + 0.5 ~ 0.050653671 | hoo_start + 1.5 ~ 0.045399984 | hoo_start + 2.5 ~ 0.052663191 | mid - 2.0 ~ 0.06820457 | mid - 1.0 ~ 0.089708448 | mid + 1.0 ~ 0.089708448 | mid + 2.0 ~ 0.084480541 | hoo_end - 2.5 ~ 0.0704679 | hoo_end - 1.5 ~ 0.068030468 | hoo_end - 0.5 ~ 0.067899891 | hoo_end + 0.5 ~ 0.063771049 | hoo_end + 1.5 ~ 0.064678999 | hoo_end + 2.5 ~ 0.063855804 | hoo_end + 3.5 ~ 0.063765228 | hoo_end + 4.5 ~ 0.063778708 | hoo_end + 5.5 ~ 0.064738916 | hoo_start - 6.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {6a0f7794-8a80-4b69-a132-a6f138493911}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  {5f3baddc-c5c6-4f64-bae0-2cabe761cbae}, !- Default Day Schedule Name
  {ae22f949-98a2-4350-909d-cbe25537e0c1}, !- Summer Design Day Schedule Name
  {542d08ea-5ae6-413a-bae7-9962c1f8185a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e5bc2929-f8e2-40e3-8380-8dc0a4fc0839}, !- Handle
  {6a0f7794-8a80-4b69-a132-a6f138493911}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {5f3baddc-c5c6-4f64-bae0-2cabe761cbae}, !- Handle
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.844655024978124,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.845055126600907,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.845455228223689,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.845855329846472,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.846255431469255,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.846655533092037,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.846642815925543,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.846630098759048,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.846617381592554,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.84660466442606,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.846061005558428,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.845517346690796,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.844973687823164,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.844430028955532,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.843918163004136,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.84340629705274,                       !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.842894431101344,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.842382565149948,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.842074173862461,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.841765782574974,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.841457391287487,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.841149,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.841190330791106,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.841231661582213,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.841272992373319,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.841314323164426,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.843202822388831,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.845091321613237,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.846979820837642,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.848868320062047,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.851640662357808,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.854413004653568,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.857185346949328,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.859957689245088,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.862997092037229,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.866036494829369,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.86907589762151,                       !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.87211530041365,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.874984293174767,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.877853285935884,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.880722278697001,                      !- Value Until Time 41
  10,                                     !- Hour 42
  26,                                     !- Minute 42
  0.882874023267839,                      !- Value Until Time 42
  10,                                     !- Hour 43
  41,                                     !- Minute 43
  0.88542,                                !- Value Until Time 43
  10,                                     !- Hour 44
  56,                                     !- Minute 44
  0.885257220268873,                      !- Value Until Time 44
  11,                                     !- Hour 45
  11,                                     !- Minute 45
  0.885094440537746,                      !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.8849723557394,                        !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.88302662926577,                       !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.881080902792141,                      !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.879135176318511,                      !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.877189449844881,                      !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.87591773319545,                       !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.874646016546019,                      !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.873374299896587,                      !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.872102583247156,                      !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.870562958290245,                      !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.869023333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.867483708376422,                      !- Value Until Time 57
  14,                                     !- Hour 58
  18,                                     !- Minute 58
  0.866328989658738,                      !- Value Until Time 58
  14,                                     !- Hour 59
  33,                                     !- Minute 59
  0.855832240434333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  48,                                     !- Minute 60
  0.853614366597725,                      !- Value Until Time 60
  15,                                     !- Hour 61
  3,                                      !- Minute 61
  0.851396492761117,                      !- Value Until Time 61
  15,                                     !- Hour 62
  15,                                     !- Minute 62
  0.849733087383661,                      !- Value Until Time 62
  15,                                     !- Hour 63
  30,                                     !- Minute 63
  0.848499522233712,                      !- Value Until Time 63
  15,                                     !- Hour 64
  45,                                     !- Minute 64
  0.847265957083764,                      !- Value Until Time 64
  16,                                     !- Hour 65
  0,                                      !- Minute 65
  0.846032391933816,                      !- Value Until Time 65
  16,                                     !- Hour 66
  15,                                     !- Minute 66
  0.844798826783868,                      !- Value Until Time 66
  16,                                     !- Hour 67
  30,                                     !- Minute 67
  0.845056349405377,                      !- Value Until Time 67
  16,                                     !- Hour 68
  45,                                     !- Minute 68
  0.845313872026887,                      !- Value Until Time 68
  17,                                     !- Hour 69
  0,                                      !- Minute 69
  0.845571394648397,                      !- Value Until Time 69
  17,                                     !- Hour 70
  15,                                     !- Minute 70
  0.845828917269907,                      !- Value Until Time 70
  17,                                     !- Hour 71
  30,                                     !- Minute 71
  0.847056123836608,                      !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.848283330403309,                      !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.84951053697001,                       !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.850737743536711,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.852187500517063,                      !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.853637257497415,                      !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.855087014477766,                      !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.856536771458118,                      !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.857016844493278,                      !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.857496917528438,                      !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.857976990563599,                      !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.858457063598759,                      !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.85672721102637,                       !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.854997358453981,                      !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.853267505881593,                      !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.851537653309204,                      !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.849016792980869,                      !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.846495932652534,                      !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.843975072324199,                      !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.841454211995863,                      !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.841854313618646,                      !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.842254415241429,                      !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.842654516864211,                      !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.843054618486994,                      !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.843454720109776,                      !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.843854821732559,                      !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.844254923355342;                      !- Value Until Time 97

OS:AdditionalProperties,
  {6449dde2-2079-4568-875f-30330ef33ba4}, !- Handle
  {5f3baddc-c5c6-4f64-bae0-2cabe761cbae}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5397 | hoo_start - 6.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 1.5 ~ 0.8867 | mid - 0.5 ~ 0.8819 | mid + 0.5 ~ 0.8207 | mid + 1.5 ~ 0.7807 | mid + 2.5 ~ 0.7353 | hoo_end - 1.5 ~ 0.6702 | hoo_end - 0.5 ~ 0.6048 | hoo_end + 0.5 ~ 0.566 | hoo_end + 1.5 ~ 0.5741 | hoo_end + 2.5 ~ 0.6127 | hoo_end + 3.5 ~ 0.6583 | hoo_end + 4.5 ~ 0.6734 | hoo_end + 5.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {ae22f949-98a2-4350-909d-cbe25537e0c1}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {542d08ea-5ae6-413a-bae7-9962c1f8185a}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a4361db-e3ba-47f1-a4fb-80910a3c24c2}, !- Handle
  Schedule Rule 19,                       !- Name
  {6a0f7794-8a80-4b69-a132-a6f138493911}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98a29340-af41-468e-83d5-d3d6c1e07b76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {910c222b-e724-448b-ba13-615abd1f0850}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.574575806451613,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.4597,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.4594,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4591,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.4588,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.4585,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4617,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4649,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4681,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4713,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.478225,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.48515,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.492075,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.499,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.5109,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5228,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.5347,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.5466,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.55975,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5729,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.58605,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.5992,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.608975,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.61875,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.628525,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.6383,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.6381,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.6379,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.6377,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.6375,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.6189825,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.600465,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.5819475,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.56343,                                !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.5664975,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.569565,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.5726325,                              !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5757,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.57,                                   !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5643,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5586,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5529,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.556759677419355,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.556335483870968,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.55591129032258,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.555487096774193,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.555062903225806,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.554638709677419,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.554214516129032,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.553790322580645,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.553366129032258,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.552941935483871,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.552517741935484,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.552093548387097,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.551669354838709,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.551245161290322,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.550820967741935,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.550396774193548,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.549972580645161,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.549548387096774,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.549124193548387,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.5487,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.539075,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.52945,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.519825,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.5102,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.504575,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.49895,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.493325,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.4877,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.479925,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.47215,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.464375,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.4566,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.454675,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.45275,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.450825,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.4489,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.449725,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.45055,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.451375,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.4522,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.457725,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.46325,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.468775,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.4743,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.473275,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.47225,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.471225,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.4702,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.4708,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.4714,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.472,                                  !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.4726,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.469375,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.46615;                                !- Value Until Time 96

OS:AdditionalProperties,
  {23c48399-3524-4b16-916e-af6415c6e946}, !- Handle
  {910c222b-e724-448b-ba13-615abd1f0850}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {3e24caf1-2588-4ba6-89ab-420b21815757}, !- Handle
  Schedule Rule 20,                       !- Name
  {6a0f7794-8a80-4b69-a132-a6f138493911}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {54a68c01-770d-4baa-88c1-aff15e377dd5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {551fc0a4-2b90-4bb6-8931-68acf938a921}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.611026086956522,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.609756521739131,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.608486956521739,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.607217391304348,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.605947826086957,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.604678260869565,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.603408695652174,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.602139130434783,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.600869565217391,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5996,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.6011,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.6026,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.6041,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.6056,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.5966,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5876,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.5786,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.5696,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.565375,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.56115,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.556925,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.5527,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.551325,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.54995,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.548575,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5472,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.54705,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.5469,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.54675,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5466,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.546325,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.54605,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.545775,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5455,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.544575,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.54365,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.542725,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5418,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.53935,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5369,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.53445,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.532,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.50176,                                !- Value Until Time 43
  10,                                     !- Hour 44
  48,                                     !- Minute 44
  0.4942,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  3,                                      !- Minute 45
  0.44322,                                !- Value Until Time 45
  11,                                     !- Hour 46
  7,                                      !- Minute 46
  0.4411,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  22,                                     !- Minute 47
  0.44325,                                !- Value Until Time 47
  11,                                     !- Hour 48
  37,                                     !- Minute 48
  0.4454,                                 !- Value Until Time 48
  11,                                     !- Hour 49
  52,                                     !- Minute 49
  0.44755,                                !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.4497,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.453,                                  !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.4563,                                 !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.4596,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.4629,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.47138,                                !- Value Until Time 55
  13,                                     !- Hour 56
  26,                                     !- Minute 56
  0.4735,                                 !- Value Until Time 56
  13,                                     !- Hour 57
  41,                                     !- Minute 57
  0.49472,                                !- Value Until Time 57
  13,                                     !- Hour 58
  45,                                     !- Minute 58
  0.4948,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  0,                                      !- Minute 59
  0.49405,                                !- Value Until Time 59
  14,                                     !- Hour 60
  15,                                     !- Minute 60
  0.4933,                                 !- Value Until Time 60
  14,                                     !- Hour 61
  30,                                     !- Minute 61
  0.49255,                                !- Value Until Time 61
  14,                                     !- Hour 62
  45,                                     !- Minute 62
  0.4918,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  0,                                      !- Minute 63
  0.494575,                               !- Value Until Time 63
  15,                                     !- Hour 64
  15,                                     !- Minute 64
  0.49735,                                !- Value Until Time 64
  15,                                     !- Hour 65
  30,                                     !- Minute 65
  0.500125,                               !- Value Until Time 65
  15,                                     !- Hour 66
  45,                                     !- Minute 66
  0.5029,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  0,                                      !- Minute 67
  0.508875,                               !- Value Until Time 67
  16,                                     !- Hour 68
  15,                                     !- Minute 68
  0.51485,                                !- Value Until Time 68
  16,                                     !- Hour 69
  30,                                     !- Minute 69
  0.520825,                               !- Value Until Time 69
  16,                                     !- Hour 70
  45,                                     !- Minute 70
  0.5268,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  0,                                      !- Minute 71
  0.535025,                               !- Value Until Time 71
  17,                                     !- Hour 72
  15,                                     !- Minute 72
  0.54325,                                !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  0.551475,                               !- Value Until Time 73
  17,                                     !- Hour 74
  45,                                     !- Minute 74
  0.5597,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.5684,                                 !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.5771,                                 !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.5858,                                 !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.5945,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.6013,                                 !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.6081,                                 !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.6149,                                 !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.6217,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.623475,                               !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.62525,                                !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.627025,                               !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.6288,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.627530434782609,                      !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.626260869565217,                      !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.624991304347826,                      !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.623721739130435,                      !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.622452173913044,                      !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.621182608695652,                      !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.619913043478261,                      !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.61864347826087,                       !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.617373913043478,                      !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.616104347826087,                      !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.614834782608696,                      !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.613565217391304,                      !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.612295652173913;                      !- Value Until Time 99

OS:AdditionalProperties,
  {9da8fee4-4980-4a93-9855-5f119ad8ffc6}, !- Handle
  {551fc0a4-2b90-4bb6-8931-68acf938a921}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.6056 | hoo_start - 4.5 ~ 0.5696 | hoo_start - 3.5 ~ 0.5527 | hoo_start - 2.5 ~ 0.5472 | hoo_start - 1.5 ~ 0.5466 | hoo_start - 0.5 ~ 0.5455 | hoo_start + 0.5 ~ 0.5418 | hoo_start + 1.5 ~ 0.532 | hoo_start + 2.5 ~ 0.4942 | mid - 2.0 ~ 0.4517 | mid - 1.0 ~ 0.4411 | mid ~ 0.4497 | mid + 1.0 ~ 0.4629 | mid + 2.0 ~ 0.4735 | hoo_end - 2.5 ~ 0.4944 | hoo_end - 1.5 ~ 0.4948 | hoo_end - 0.5 ~ 0.4918 | hoo_end + 0.5 ~ 0.5029 | hoo_end + 1.5 ~ 0.5268 | hoo_end + 2.5 ~ 0.5597 | hoo_end + 3.5 ~ 0.5945 | hoo_end + 4.5 ~ 0.6217 | hoo_end + 5.5 ~ 0.6288 | hoo_start - 6.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Constant,
  {ecc5c148-a972-4296-bc4c-c21726895b61}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {0b0365ea-1718-4daa-af67-41bb74435ec9}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {379a7c14-7347-46d6-bd49-3340a91ced20}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ab0068e4-588c-46c1-8d9b-ee04a7392b61}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {da8f841b-109e-4994-b316-cafa49035021}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8f70747f-e844-4fa1-8438-57216417913f}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1d745886-a66c-4916-9d85-0bea629ee721}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {61bc62a3-c054-42fa-9a91-48b47cea3f50}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {328cf6ca-125f-408e-ad6b-6ae40732ad5c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {5d4c3b2e-3764-4f60-88c1-c12bee3701db}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {5317131a-8fd0-4995-9573-7cd8e45fce9c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b5c9aabf-9e50-4787-a1af-ec9be54b16c5}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {250ee3f4-2c5d-47dc-b039-91d0f1988d91}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {180304e1-69f9-4e0c-8916-62c9c23070fb}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {223af631-ebe5-4d03-b904-6166d4ab1f60}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d59c4529-b79b-45c8-808e-3ffd4140dcde}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {64595e64-efe6-426f-a33c-8912f35774e5}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {f58fadc4-ac76-47d7-9254-6490325e0e7c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {4a337c9c-1230-4f83-93af-a686a8b4cd4a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {4a9a2213-2746-4e1c-839f-b1533bf21eb5}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {598bfc2b-f3a2-4176-aa5b-1ed7f19c7e90}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {36104434-2dc2-4d73-976d-83221f6b85d5}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground HVAC On Infiltration, !- Name
  {79119c99-5f54-4379-9654-458db3e485e4}, !- Space or SpaceType Name
  {4a9a2213-2746-4e1c-839f-b1533bf21eb5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d6db202e-dbe5-4002-b333-1e649b93789a}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground HVAC Off Infiltration, !- Name
  {79119c99-5f54-4379-9654-458db3e485e4}, !- Space or SpaceType Name
  {598bfc2b-f3a2-4176-aa5b-1ed7f19c7e90}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4384e650-ebdf-47ca-8a2c-67806c4a7ab5}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground HVAC On Infiltration, !- Name
  {f29d3464-645b-48f8-a234-0c43dbca7c2f}, !- Space or SpaceType Name
  {4a9a2213-2746-4e1c-839f-b1533bf21eb5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {15dc9861-0f98-46d3-a370-543776a6a016}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground HVAC Off Infiltration, !- Name
  {f29d3464-645b-48f8-a234-0c43dbca7c2f}, !- Space or SpaceType Name
  {598bfc2b-f3a2-4176-aa5b-1ed7f19c7e90}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f76666c6-5437-4a93-aa77-0b74b735b01c}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground HVAC On Infiltration, !- Name
  {ccbabb64-e054-4dd6-85fe-9cbee0d5e09b}, !- Space or SpaceType Name
  {4a9a2213-2746-4e1c-839f-b1533bf21eb5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b472dce-abbb-4914-92dc-5f0e6072b9b4}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground HVAC Off Infiltration, !- Name
  {ccbabb64-e054-4dd6-85fe-9cbee0d5e09b}, !- Space or SpaceType Name
  {598bfc2b-f3a2-4176-aa5b-1ed7f19c7e90}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {99f6faee-bcc2-407d-819e-20f93ace6e91}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground HVAC On Infiltration, !- Name
  {f7e4339c-6ed5-42a7-a7fa-1e120d56e249}, !- Space or SpaceType Name
  {4a9a2213-2746-4e1c-839f-b1533bf21eb5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e43f4d49-5d94-4db5-9459-16c8062d0d80}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground HVAC Off Infiltration, !- Name
  {f7e4339c-6ed5-42a7-a7fa-1e120d56e249}, !- Space or SpaceType Name
  {598bfc2b-f3a2-4176-aa5b-1ed7f19c7e90}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0101012d-089b-47a7-941e-2f61fc32adf6}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground HVAC On Infiltration, !- Name
  {e9976c7d-8e1d-4f1b-b2c1-a438d65b7b65}, !- Space or SpaceType Name
  {4a9a2213-2746-4e1c-839f-b1533bf21eb5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc7a872a-4cac-43c1-9695-1caea53def40}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground HVAC Off Infiltration, !- Name
  {e9976c7d-8e1d-4f1b-b2c1-a438d65b7b65}, !- Space or SpaceType Name
  {598bfc2b-f3a2-4176-aa5b-1ed7f19c7e90}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {961b75c0-d226-4bfa-bc62-342225378461}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground HVAC On Infiltration, !- Name
  {a34cf246-7ee2-4f7d-ba70-dc8170173274}, !- Space or SpaceType Name
  {4a9a2213-2746-4e1c-839f-b1533bf21eb5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1947e5da-8bd1-4d70-844d-be75c7976a58}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground HVAC Off Infiltration, !- Name
  {a34cf246-7ee2-4f7d-ba70-dc8170173274}, !- Space or SpaceType Name
  {598bfc2b-f3a2-4176-aa5b-1ed7f19c7e90}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {04aeb163-b242-44a2-9205-a4216978beb9}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground HVAC On Infiltration, !- Name
  {9b94917a-4a96-4a05-a689-e72c287fa9e7}, !- Space or SpaceType Name
  {4a9a2213-2746-4e1c-839f-b1533bf21eb5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e6a4b80-55b3-4ea8-a6ab-b2b4cc8c6975}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground HVAC Off Infiltration, !- Name
  {9b94917a-4a96-4a05-a689-e72c287fa9e7}, !- Space or SpaceType Name
  {598bfc2b-f3a2-4176-aa5b-1ed7f19c7e90}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {99a3f235-fc5c-40eb-b319-9dfea7c55e46}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground HVAC On Infiltration, !- Name
  {c42342a8-a9f9-4bce-bfd5-1afc0b1bf07d}, !- Space or SpaceType Name
  {4a9a2213-2746-4e1c-839f-b1533bf21eb5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {264afd36-bca6-4901-af58-39a03a7fa751}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground HVAC Off Infiltration, !- Name
  {c42342a8-a9f9-4bce-bfd5-1afc0b1bf07d}, !- Space or SpaceType Name
  {598bfc2b-f3a2-4176-aa5b-1ed7f19c7e90}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f3f8c554-62aa-4eec-8ffd-d1652a8dda46}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground HVAC On Infiltration, !- Name
  {4585f7fd-4ea9-4c0c-9fd7-0779b2c696df}, !- Space or SpaceType Name
  {4a9a2213-2746-4e1c-839f-b1533bf21eb5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f7f01ed-028f-48b9-9cc1-b6ae1efa954a}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground HVAC Off Infiltration, !- Name
  {4585f7fd-4ea9-4c0c-9fd7-0779b2c696df}, !- Space or SpaceType Name
  {598bfc2b-f3a2-4176-aa5b-1ed7f19c7e90}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {e5f2dd9f-2bbb-4920-9d30-9e6561284864}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {48257a18-fd98-4b40-b059-7072ae358c0f}, !- Handle
  Schedule Day 2,                         !- Name
  {6827744b-d791-4a51-aefb-df4fa761631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {dce2fa43-a09a-485d-abc6-c6fb1a87cd9d}, !- Handle
  Schedule Day 3,                         !- Name
  {6827744b-d791-4a51-aefb-df4fa761631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {65751ea0-25e2-4292-8f9b-4ed38faed372}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {ea730fdc-f31a-4273-a385-6513a72f931d}, !- Handle
  Schedule Day 5,                         !- Name
  {6827744b-d791-4a51-aefb-df4fa761631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {b96cf743-8706-4877-b282-f615779e1552}, !- Handle
  Schedule Day 6,                         !- Name
  {6827744b-d791-4a51-aefb-df4fa761631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {01c365f5-0e01-403c-8266-631e2c542958}, !- Handle
  Simple Glazing Single - No LowE - Tinted/Reflective - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.525,                                  !- Solar Heat Gain Coefficient
  0.436;                                  !- Visible Transmittance

OS:Construction,
  {bb017b53-49d2-4b28-9703-722f93ad708c}, !- Handle
  Window U-0.91 SHGC 0.53,                !- Name
  ,                                       !- Surface Rendering Name
  {01c365f5-0e01-403c-8266-631e2c542958}; !- Layer 1

