
OS:Version,
  {934b3187-7377-4621-ba19-d789463ce8ea}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Facility,
  {d908e406-d635-4877-856a-c7935176f81c}; !- Handle

OS:Site,
  {3e257c81-ac9e-4e44-b5d1-6c77dbc420bd}, !- Handle
  Mobile Downtown_AL_USA,                 !- Name
  30.63,                                  !- Latitude {deg}
  -88.07,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  8,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {1d43427a-cb5a-49f7-a8fd-7c27863090c4}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {6b769a22-14a3-42f4-acc9-fc4a2bf4fd41}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {b848383b-c434-4592-8616-3371d7bc9b1f}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {17449c6d-ba4c-41e1-9ebd-5ba4e08b43f5}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {3993843f-cb99-4256-a1aa-16fe7ddc2a49}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {afafd08b-30a6-47ed-b1fe-2747ee445236}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {7f9e02ce-2a5f-40bc-8bfe-4630ec1cfcd5}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {251c5d5a-8af7-448f-b284-e396e44a6159}, !- Handle
  Mobile Downtown,                        !- City
  AL,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722235,                                 !- WMO Number
  30.63,                                  !- Latitude {deg}
  -88.07,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  8,                                      !- Elevation {m}
  /weather/G0100030.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {d9fbc7dc-99f6-4dbd-8552-865a07a580c4}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  20.8441666666667,                       !- Annual Average Outdoor Air Temperature {C}
  20.12;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {d3f69634-689f-4c4e-9a8f-03d37cfc289e}, !- Handle
  Mobile Downtown Ann Clg .4% Condns DB=>MWB 1, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.428,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.327;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {464bc218-89e7-4d6a-ae31-e557ac3cf56b}, !- Handle
  Mobile Downtown Ann Clg .4% Condns WB=>MDB 1, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.428,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.327;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c72055d5-c73e-44b4-853c-221cf0750f1d}, !- Handle
  Mobile Downtown Ann Clg 1% Condns DB=>MWB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.428,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.327;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {856c3caf-ee58-45d5-a8ee-40158651b68b}, !- Handle
  Mobile Downtown Ann Clg 2% Condns DP=>MDB 1, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.428,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.327;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c4d6d5b7-f69a-48fd-aafe-f64b18b70944}, !- Handle
  Mobile Downtown Ann Htg 99% Condns DB 1, !- Name
  0.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  0.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {b36122e2-f5e4-460e-8caf-25cab07b4b4a}, !- Handle
  Mobile Downtown Ann Htg 99.6% Condns DB 1, !- Name
  -2,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -2,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {77103089-d83d-4d45-af2c-512e3c78f785}, !- Handle
  Mobile Downtown Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  9.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  9.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {b0bcb7d6-b110-4bbe-9baf-076bbeb8bac4}, !- Handle
  Mobile Downtown April .4% Condns DB=>MCWB 1, !- Name
  28.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.377,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.407;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {baf0be4d-b3bb-44aa-9c81-2c8781bed26c}, !- Handle
  Mobile Downtown April .4% Condns WB=>MCDB 1, !- Name
  26.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.377,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.407;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8ce2f739-f109-484d-b6bf-133ed5ad2e48}, !- Handle
  Mobile Downtown August .4% Condns DB=>MCWB 1, !- Name
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.428,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.327;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5b8524fe-16e1-4b62-9cc4-29b737c2f836}, !- Handle
  Mobile Downtown August .4% Condns WB=>MCDB 1, !- Name
  32.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  28.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.428,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.327;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {379cbc54-c6d9-4b07-b617-4fd5846018c9}, !- Handle
  Mobile Downtown December .4% Condns DB=>MCWB 1, !- Name
  24.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.366,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.597;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6e450131-9e7c-4092-a9d9-ee9bbc93d225}, !- Handle
  Mobile Downtown December .4% Condns WB=>MCDB 1, !- Name
  23.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.366,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.597;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {77f060ef-f14a-4e35-9aa2-b8bd661f295e}, !- Handle
  Mobile Downtown February .4% Condns DB=>MCWB 1, !- Name
  23.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.575;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {33411b04-9c02-42a4-ac56-52c89fc6d020}, !- Handle
  Mobile Downtown February .4% Condns WB=>MCDB 1, !- Name
  22.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.575;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fbd88956-6b12-4886-b22d-a00409a44c4b}, !- Handle
  Mobile Downtown January .4% Condns DB=>MCWB 1, !- Name
  22.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.362,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.607;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {91037f3d-d929-4043-9d82-f1d56cc93f0a}, !- Handle
  Mobile Downtown January .4% Condns WB=>MCDB 1, !- Name
  21.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.362,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.607;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c255b7cc-fddb-4d43-8547-7833f6abe623}, !- Handle
  Mobile Downtown July .4% Condns DB=>MCWB 1, !- Name
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.213;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4f581ad2-655a-4517-9834-9fea3cc83cc3}, !- Handle
  Mobile Downtown July .4% Condns WB=>MCDB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  28,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.213;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cd3d8e02-1bb3-483d-90f6-346f44d4f12c}, !- Handle
  Mobile Downtown June .4% Condns DB=>MCWB 1, !- Name
  35.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.392,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.383;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {62b861f7-8a12-4926-aad5-c9a13aba5d27}, !- Handle
  Mobile Downtown June .4% Condns WB=>MCDB 1, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.392,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.383;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1fb7c83f-e8d9-4f6e-a9f9-942ab595788c}, !- Handle
  Mobile Downtown March .4% Condns DB=>MCWB 1, !- Name
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.368,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.506;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {adb83440-64a1-41c8-b6ff-bab0b471337e}, !- Handle
  Mobile Downtown March .4% Condns WB=>MCDB 1, !- Name
  23.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.368,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.506;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4179358f-202b-45df-aba2-b488961dc600}, !- Handle
  Mobile Downtown May .4% Condns DB=>MCWB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.408;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9dffd286-3dbd-4438-8877-6527d6920718}, !- Handle
  Mobile Downtown May .4% Condns WB=>MCDB 1, !- Name
  28.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.408;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ce35b41d-3f4e-452b-87f4-8fb2a8f1f8e6}, !- Handle
  Mobile Downtown November .4% Condns DB=>MCWB 1, !- Name
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.37,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.558;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {34cb87c0-789e-4424-a8cf-a4cacf89d743}, !- Handle
  Mobile Downtown November .4% Condns WB=>MCDB 1, !- Name
  25.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.37,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.558;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5cdcf04c-730c-4ed8-91e0-d383e6e85b34}, !- Handle
  Mobile Downtown October .4% Condns DB=>MCWB 1, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.543;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7cf4741a-8e8f-49b1-a324-3007edd1a29c}, !- Handle
  Mobile Downtown October .4% Condns WB=>MCDB 1, !- Name
  28.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.543;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {113632a7-3ac0-4637-87fa-f43d5eed6e80}, !- Handle
  Mobile Downtown September .4% Condns DB=>MCWB 1, !- Name
  33.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.403,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.44;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e873d216-3abe-469b-bdf0-524e8df1ae0c}, !- Handle
  Mobile Downtown September .4% Condns WB=>MCDB 1, !- Name
  29.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.403,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.44;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {8f123a1e-4364-409f-8f23-ae763fca5774}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-2A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {e495d7fd-2dd5-48fa-9f61-edb8dd61f731}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {7bad82ba-2998-4635-a55e-1e579cb08986}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {62602126-b6f4-470b-af82-31fc9626b85b}, !- Handle
  ComStock DOE Ref Pre-1980|Warehouse,    !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {f019dd72-5fe5-4021-a986-40cd19ca40c8}, !- Default Construction Set Name
  {3feac627-a157-4ad1-a59a-8341b77fbfd8}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Warehouse;                              !- Standards Building Type

OS:AdditionalProperties,
  {37493f8f-4151-4a89-bbbe-37a59e7f0fee}, !- Handle
  {62602126-b6f4-470b-af82-31fc9626b85b}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SRSOc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PVAV with gas boiler reheat,            !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref Pre-1980,              !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref Pre-1980,              !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref 1980-2004,             !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref Pre-1980,              !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref 1980-2004,             !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref Pre-1980,              !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock 90.1-2007,                     !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref Pre-1980,              !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DOE Ref 1980-2004;             !- Feature Value 14

OS:SpaceType,
  {96bd0a25-9c21-4f4a-9257-47c9aa6b83b9}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {7b39de07-551f-4bf0-ba26-6d23413c3b01}, !- Default Schedule Set Name
  {e7964883-30e1-4d41-98a6-6e6fe7d1061d}, !- Group Rendering Name
  {9f2bf938-08b1-41a0-8c68-b41a65d45295}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {e7964883-30e1-4d41-98a6-6e6fe7d1061d}, !- Handle
  Warehouse Office,                       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {5eaacc04-e955-4aa4-8948-3e85639c9ade}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {6a8f0a20-7cde-4158-8a14-7e18aa2410ca}, !- Default Schedule Set Name
  {c348bea0-428a-48fc-823f-26ed17d7b1d8}, !- Group Rendering Name
  {906ff096-3a67-4fe9-be69-b0178e9d7c00}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Fine;                                   !- Standards Space Type

OS:Rendering:Color,
  {c348bea0-428a-48fc-823f-26ed17d7b1d8}, !- Handle
  Warehouse Fine,                         !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {4bc10e21-a277-491d-b05b-25bde5cac7a2}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {573f2c49-2257-444b-85bd-3ff8acceb76e}, !- Default Schedule Set Name
  {6a02a143-e538-412b-a4a0-8a2d9a8a20aa}, !- Group Rendering Name
  {dc4976d7-df8c-4bef-af66-f62df252b28c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Bulk;                                   !- Standards Space Type

OS:Rendering:Color,
  {6a02a143-e538-412b-a4a0-8a2d9a8a20aa}, !- Handle
  Warehouse Bulk,                         !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:BuildingStory,
  {d40cb303-85d9-4a90-89d3-bb6cd49dc98a}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  8.5344,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {7f54bd2a-8368-469b-bd29-853a558398e4}, !- Handle
  Warehouse Bulk A end_a - Story Ground,  !- Name
  {4bc10e21-a277-491d-b05b-25bde5cac7a2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.7010728605525,                      !- X Origin {m}
  -20.3505364302762,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d40cb303-85d9-4a90-89d3-bb6cd49dc98a}, !- Building Story Name
  {b7fef461-7c26-4d95-ab55-730cd378573b}; !- Thermal Zone Name

OS:Surface,
  {97636983-6455-4afa-813f-121fecbb2775}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {b50557c9-8d20-4be5-8297-b7fd92affe41}, !- Construction Name
  {7f54bd2a-8368-469b-bd29-853a558398e4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66fc2621-8744-4eea-9f61-f94407828642}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f54bd2a-8368-469b-bd29-853a558398e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a59575f-f762-4d7d-9f19-c634056505ff}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f54bd2a-8368-469b-bd29-853a558398e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13174c1a-357f-4365-b9e3-e5ed415809d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c3ced7a-adbe-4a1d-9112-957954a00a55}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f54bd2a-8368-469b-bd29-853a558398e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88c6910c-5438-4327-9791-c46a50590440}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cb88daa-d2e2-4fa5-a1e2-c03baba40800}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f54bd2a-8368-469b-bd29-853a558398e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c6f1382-0302-49c3-9e54-f7108607b6a6}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7f54bd2a-8368-469b-bd29-853a558398e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b7fef461-7c26-4d95-ab55-730cd378573b}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {abc9a690-fc07-4965-8b5b-41025724b02a}, !- Zone Air Inlet Port List
  {483cc337-88ea-491b-b783-4f0b6bed90d9}, !- Zone Air Exhaust Port List
  {543fde52-6b85-4ed1-adc9-60e726ee3bdc}, !- Zone Air Node Name
  {299a5981-69ba-4ae0-8c7b-f52465290c8d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6609ecc8-bcba-4ab5-93eb-c24a580bda66}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da1b346d-324e-431d-99b1-7ac51fd315eb}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Zone Air Node, !- Name
  {543fde52-6b85-4ed1-adc9-60e726ee3bdc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {543fde52-6b85-4ed1-adc9-60e726ee3bdc}, !- Handle
  {b7fef461-7c26-4d95-ab55-730cd378573b}, !- Source Object
  11,                                     !- Outlet Port
  {da1b346d-324e-431d-99b1-7ac51fd315eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {abc9a690-fc07-4965-8b5b-41025724b02a}, !- Handle
  {b7fef461-7c26-4d95-ab55-730cd378573b}, !- HVAC Component
  {7e99c756-918b-4fcd-9c43-c0c6a267c021}; !- Port 1

OS:PortList,
  {483cc337-88ea-491b-b783-4f0b6bed90d9}, !- Handle
  {b7fef461-7c26-4d95-ab55-730cd378573b}; !- HVAC Component

OS:PortList,
  {299a5981-69ba-4ae0-8c7b-f52465290c8d}, !- Handle
  {b7fef461-7c26-4d95-ab55-730cd378573b}, !- HVAC Component
  {e90bdb95-e1ca-49c0-98d0-d15cb3fe2fda}; !- Port 1

OS:Sizing:Zone,
  {42cef637-00b7-4964-8862-9fad3c952cd9}, !- Handle
  {b7fef461-7c26-4d95-ab55-730cd378573b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a643d291-6cc0-471b-883a-e078c631f618}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {b7fef461-7c26-4d95-ab55-730cd378573b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a8a4315-2331-403b-baa2-4ea441a0aff2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1a86a52f-8fa6-48cc-b62f-49a70345f6ea}, !- Handle
  Warehouse Bulk B end_a - Story Ground,  !- Name
  {4bc10e21-a277-491d-b05b-25bde5cac7a2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.7010728605525,                      !- X Origin {m}
  -15.7785364302762,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d40cb303-85d9-4a90-89d3-bb6cd49dc98a}, !- Building Story Name
  {2e0d07fd-b3ae-40d3-9a25-6389573dad18}; !- Thermal Zone Name

OS:Surface,
  {beb88150-6b59-4558-afac-dd4ae0ddf47f}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {f6ea9d03-2ab5-4d28-b59e-29e76959cc34}, !- Construction Name
  {1a86a52f-8fa6-48cc-b62f-49a70345f6ea}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 31.5570728605524, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78d67bfd-97b8-42c9-b98b-607e4ca214a6}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a86a52f-8fa6-48cc-b62f-49a70345f6ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5324682f-3c79-48d6-b05c-6d1f102c970c}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a86a52f-8fa6-48cc-b62f-49a70345f6ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9b4f2f5-e35d-4a2e-ac8a-1bc1e751810c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 31.5570728605524, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 31.5570728605524, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49b9202a-0e94-4a32-9258-e101b7e41ed2}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a86a52f-8fa6-48cc-b62f-49a70345f6ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d79401c8-4751-4a19-a261-24f9ee9f0b42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 31.5570728605524, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 31.5570728605524, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13174c1a-357f-4365-b9e3-e5ed415809d3}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a86a52f-8fa6-48cc-b62f-49a70345f6ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a59575f-f762-4d7d-9f19-c634056505ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19c688d2-cf67-4df6-b807-6a9afbaa0c84}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a86a52f-8fa6-48cc-b62f-49a70345f6ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2e0d07fd-b3ae-40d3-9a25-6389573dad18}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a49a035-a41c-4fdb-a723-543e620734c1}, !- Zone Air Inlet Port List
  {ed1684c8-cba5-4227-9135-f1f807deb4bb}, !- Zone Air Exhaust Port List
  {fff8b996-f952-464a-a30a-2bd0aba5fa3d}, !- Zone Air Node Name
  {d88accd9-911b-45c0-885d-1e0fb2b13f3f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ddcd90c-dcf8-493c-aa5f-7b4bc3e7b96f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f2dbb2f-a5d6-4f02-bb40-97566763d4f1}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Zone Air Node, !- Name
  {fff8b996-f952-464a-a30a-2bd0aba5fa3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fff8b996-f952-464a-a30a-2bd0aba5fa3d}, !- Handle
  {2e0d07fd-b3ae-40d3-9a25-6389573dad18}, !- Source Object
  11,                                     !- Outlet Port
  {9f2dbb2f-a5d6-4f02-bb40-97566763d4f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a49a035-a41c-4fdb-a723-543e620734c1}, !- Handle
  {2e0d07fd-b3ae-40d3-9a25-6389573dad18}, !- HVAC Component
  {c1b542ea-11cf-4a72-9193-54e206ee0089}; !- Port 1

OS:PortList,
  {ed1684c8-cba5-4227-9135-f1f807deb4bb}, !- Handle
  {2e0d07fd-b3ae-40d3-9a25-6389573dad18}; !- HVAC Component

OS:PortList,
  {d88accd9-911b-45c0-885d-1e0fb2b13f3f}, !- Handle
  {2e0d07fd-b3ae-40d3-9a25-6389573dad18}, !- HVAC Component
  {81872d5f-198a-4aeb-af45-573005567a7a}; !- Port 1

OS:Sizing:Zone,
  {74b780f8-4028-49df-ab7e-ae7ff09e7e0f}, !- Handle
  {2e0d07fd-b3ae-40d3-9a25-6389573dad18}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5a388c8a-0bbf-40dc-894e-0edb62e5e1c4}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {2e0d07fd-b3ae-40d3-9a25-6389573dad18}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d77e8f5-b987-49c8-9c1a-c6664024d6a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {75c65719-f23d-46d9-935a-7887a0c6b56b}, !- Handle
  Warehouse Bulk C end_a - Story Ground,  !- Name
  {4bc10e21-a277-491d-b05b-25bde5cac7a2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.7010728605525,                      !- X Origin {m}
  15.7785364302762,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d40cb303-85d9-4a90-89d3-bb6cd49dc98a}, !- Building Story Name
  {e28cebf5-eeac-4b1d-9669-3f134bed7181}; !- Thermal Zone Name

OS:Surface,
  {f72b9ec3-02ae-4207-a511-d0663a7e62a1}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {b50557c9-8d20-4be5-8297-b7fd92affe41}, !- Construction Name
  {75c65719-f23d-46d9-935a-7887a0c6b56b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eef3a75-ec56-474a-8f99-987ffdcfd056}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75c65719-f23d-46d9-935a-7887a0c6b56b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3df9213d-32d6-4caa-8f75-d30158a83f60}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75c65719-f23d-46d9-935a-7887a0c6b56b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d2f5aee-5a5b-48b1-ae31-7099eae6723d}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75c65719-f23d-46d9-935a-7887a0c6b56b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fa91813-e564-42a4-a882-586c1fd1aafa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9b4f2f5-e35d-4a2e-ac8a-1bc1e751810c}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75c65719-f23d-46d9-935a-7887a0c6b56b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5324682f-3c79-48d6-b05c-6d1f102c970c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5785f967-babd-4315-bbcd-543f09bddd83}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75c65719-f23d-46d9-935a-7887a0c6b56b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e28cebf5-eeac-4b1d-9669-3f134bed7181}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30827542-7c54-4dcd-b36b-54f42e22e779}, !- Zone Air Inlet Port List
  {37004eb7-b585-4662-be28-c72dfb04e8f1}, !- Zone Air Exhaust Port List
  {d71baa7f-c638-4337-918c-82466aae1224}, !- Zone Air Node Name
  {3471f070-ea34-40a5-ac85-27888f5f5fe2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2c5157b3-d685-4a03-ac8d-b857931d201a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98e64f52-0ab9-478e-91dd-46746a0c3e5a}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Zone Air Node, !- Name
  {d71baa7f-c638-4337-918c-82466aae1224}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d71baa7f-c638-4337-918c-82466aae1224}, !- Handle
  {e28cebf5-eeac-4b1d-9669-3f134bed7181}, !- Source Object
  11,                                     !- Outlet Port
  {98e64f52-0ab9-478e-91dd-46746a0c3e5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30827542-7c54-4dcd-b36b-54f42e22e779}, !- Handle
  {e28cebf5-eeac-4b1d-9669-3f134bed7181}, !- HVAC Component
  {bd9a25cf-bbc1-4d72-817a-ff03e15e9486}; !- Port 1

OS:PortList,
  {37004eb7-b585-4662-be28-c72dfb04e8f1}, !- Handle
  {e28cebf5-eeac-4b1d-9669-3f134bed7181}; !- HVAC Component

OS:PortList,
  {3471f070-ea34-40a5-ac85-27888f5f5fe2}, !- Handle
  {e28cebf5-eeac-4b1d-9669-3f134bed7181}, !- HVAC Component
  {51376f05-634f-4dfa-a9f6-b61aab0b878e}; !- Port 1

OS:Sizing:Zone,
  {505f5991-849a-4e0b-a4d3-e640ed488f0d}, !- Handle
  {e28cebf5-eeac-4b1d-9669-3f134bed7181}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {46ab48d7-a3f7-4250-bc98-ca94c6eeac7a}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {e28cebf5-eeac-4b1d-9669-3f134bed7181}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3ad4fd74-1a6d-451b-9240-5d813e01d7bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4f391bd0-8588-41f8-8248-2e4245ce7b7c}, !- Handle
  Warehouse Bulk A  - Story Ground,       !- Name
  {4bc10e21-a277-491d-b05b-25bde5cac7a2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -36.1290728605525,                      !- X Origin {m}
  -20.3505364302762,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d40cb303-85d9-4a90-89d3-bb6cd49dc98a}, !- Building Story Name
  {d7c7cd2d-403d-420e-bf9d-44ee4d41f6b4}; !- Thermal Zone Name

OS:Surface,
  {71c3dbb9-7dc0-4480-819c-73af58d5b25b}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {2c22486d-fa05-44ad-9ea6-b1f6eb6b6640}, !- Construction Name
  {4f391bd0-8588-41f8-8248-2e4245ce7b7c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  52.1612725383264, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  52.1612725383264, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88c6910c-5438-4327-9791-c46a50590440}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f391bd0-8588-41f8-8248-2e4245ce7b7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c3ced7a-adbe-4a1d-9112-957954a00a55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fded95cc-0f93-455c-8fd5-2083f1a25820}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f391bd0-8588-41f8-8248-2e4245ce7b7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d937835e-fb7b-41df-a920-c107b5470142}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1612725383264, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  52.1612725383264, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7cda777-00d3-4394-8014-d642e397b87a}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f391bd0-8588-41f8-8248-2e4245ce7b7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47a739d7-acec-4ec2-a8af-5acfe093466c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1612725383264, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  52.1612725383264, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  52.1612725383264, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  52.1612725383264, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {429d4489-5f62-46bb-a52e-ac8ae98e8b10}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f391bd0-8588-41f8-8248-2e4245ce7b7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1612725383264, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  52.1612725383264, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b7c8f16-9c9a-4c77-b75a-3b24bf565215}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f391bd0-8588-41f8-8248-2e4245ce7b7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1612725383264, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  52.1612725383264, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d7c7cd2d-403d-420e-bf9d-44ee4d41f6b4}, !- Handle
  Zone Warehouse Bulk A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ce24e26-5d6e-4c98-abc5-29e0c44feed9}, !- Zone Air Inlet Port List
  {48f50069-e17a-4180-adcf-2517530f5003}, !- Zone Air Exhaust Port List
  {bab44eba-541e-42ea-bfa8-93dc257b8a40}, !- Zone Air Node Name
  {b69fbc42-3c4a-4377-af15-cf3796a00504}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9d798b9a-3fbb-435d-8cf7-a167ba19455b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d0225c9-0b43-4456-ac14-ce7317921f76}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone Air Node, !- Name
  {bab44eba-541e-42ea-bfa8-93dc257b8a40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bab44eba-541e-42ea-bfa8-93dc257b8a40}, !- Handle
  {d7c7cd2d-403d-420e-bf9d-44ee4d41f6b4}, !- Source Object
  11,                                     !- Outlet Port
  {8d0225c9-0b43-4456-ac14-ce7317921f76}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ce24e26-5d6e-4c98-abc5-29e0c44feed9}, !- Handle
  {d7c7cd2d-403d-420e-bf9d-44ee4d41f6b4}, !- HVAC Component
  {73b5f466-deb6-47e3-b08d-424cfc5299cf}; !- Port 1

OS:PortList,
  {48f50069-e17a-4180-adcf-2517530f5003}, !- Handle
  {d7c7cd2d-403d-420e-bf9d-44ee4d41f6b4}; !- HVAC Component

OS:PortList,
  {b69fbc42-3c4a-4377-af15-cf3796a00504}, !- Handle
  {d7c7cd2d-403d-420e-bf9d-44ee4d41f6b4}, !- HVAC Component
  {5f2bd512-7516-4866-83cd-ad4aeb255eb1}; !- Port 1

OS:Sizing:Zone,
  {4fde14ed-d5b8-4fb0-8971-2a424b821c0b}, !- Handle
  {d7c7cd2d-403d-420e-bf9d-44ee4d41f6b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {874422de-f5ae-4e11-b23a-e4365cb52003}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone HVAC Equipment List, !- Name
  {d7c7cd2d-403d-420e-bf9d-44ee4d41f6b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {63fab478-0804-4393-9108-7ebc822e9ded}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fc16be3e-26d4-487d-bf01-8aff55415af3}, !- Handle
  Warehouse Bulk B  - Story Ground,       !- Name
  {4bc10e21-a277-491d-b05b-25bde5cac7a2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -36.1290728605525,                      !- X Origin {m}
  -15.7785364302762,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d40cb303-85d9-4a90-89d3-bb6cd49dc98a}, !- Building Story Name
  {fe3058fb-12ce-4880-9fdc-abf769699bfb}; !- Thermal Zone Name

OS:Surface,
  {06951be1-56aa-4ed1-aaaa-7a38896ae445}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {cb8ccb8f-a707-4645-bc3c-e77c69bb9152}, !- Construction Name
  {fc16be3e-26d4-487d-bf01-8aff55415af3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 2 {m}
  52.1612725383264, 31.5570728605524, 0,  !- X,Y,Z Vertex 3 {m}
  52.1612725383264, 3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d79401c8-4751-4a19-a261-24f9ee9f0b42}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc16be3e-26d4-487d-bf01-8aff55415af3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49b9202a-0e94-4a32-9258-e101b7e41ed2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {922458a0-bc4a-4a21-85eb-e253b69b2e07}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc16be3e-26d4-487d-bf01-8aff55415af3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a90f4922-5634-464d-8422-e9826e865f31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1612725383264, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 1 {m}
  52.1612725383264, 31.5570728605524, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 31.5570728605524, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {595136e7-c280-4495-bd07-7de9c4ff6f4e}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc16be3e-26d4-487d-bf01-8aff55415af3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cd12986-f7be-4cdf-84ca-67d73f829a33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1612725383264, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  52.1612725383264, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  52.1612725383264, 31.5570728605524, 0,  !- X,Y,Z Vertex 3 {m}
  52.1612725383264, 31.5570728605524, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d937835e-fb7b-41df-a920-c107b5470142}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc16be3e-26d4-487d-bf01-8aff55415af3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fded95cc-0f93-455c-8fd5-2083f1a25820}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  52.1612725383264, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  52.1612725383264, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e876c3c3-261f-4be3-9317-036bb11ebd5e}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc16be3e-26d4-487d-bf01-8aff55415af3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1612725383264, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  52.1612725383264, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fe3058fb-12ce-4880-9fdc-abf769699bfb}, !- Handle
  Zone Warehouse Bulk B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {975b2a03-ecac-4c15-916e-3a4845a69bce}, !- Zone Air Inlet Port List
  {057d1a0c-8505-4a15-a0c7-7d53b7eba448}, !- Zone Air Exhaust Port List
  {42bce749-5e6c-4f4f-8640-4624dd0755c3}, !- Zone Air Node Name
  {b5e8cc06-fb36-4405-8606-266c9ff39bba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5afa4f47-7015-4012-b711-f1fa6169d6bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43af6487-0971-40f7-92f4-99f8d57ad6e5}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone Air Node, !- Name
  {42bce749-5e6c-4f4f-8640-4624dd0755c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42bce749-5e6c-4f4f-8640-4624dd0755c3}, !- Handle
  {fe3058fb-12ce-4880-9fdc-abf769699bfb}, !- Source Object
  11,                                     !- Outlet Port
  {43af6487-0971-40f7-92f4-99f8d57ad6e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {975b2a03-ecac-4c15-916e-3a4845a69bce}, !- Handle
  {fe3058fb-12ce-4880-9fdc-abf769699bfb}, !- HVAC Component
  {f6c88f57-de9b-48ed-b3f7-f94dd9617854}; !- Port 1

OS:PortList,
  {057d1a0c-8505-4a15-a0c7-7d53b7eba448}, !- Handle
  {fe3058fb-12ce-4880-9fdc-abf769699bfb}; !- HVAC Component

OS:PortList,
  {b5e8cc06-fb36-4405-8606-266c9ff39bba}, !- Handle
  {fe3058fb-12ce-4880-9fdc-abf769699bfb}, !- HVAC Component
  {bd37fcaf-e5cb-4271-80c6-9a9aa1dac4cb}; !- Port 1

OS:Sizing:Zone,
  {a740f32d-759a-4e89-8811-7ac991328fe1}, !- Handle
  {fe3058fb-12ce-4880-9fdc-abf769699bfb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {afb281d2-bfc9-4448-acf2-fe4634565a72}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone HVAC Equipment List, !- Name
  {fe3058fb-12ce-4880-9fdc-abf769699bfb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ac58c05-f489-421a-b125-43bfd7dab4d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c9856d54-57e6-4815-8c2b-334141b0bbf4}, !- Handle
  Warehouse Bulk C  - Story Ground,       !- Name
  {4bc10e21-a277-491d-b05b-25bde5cac7a2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -36.1290728605525,                      !- X Origin {m}
  15.7785364302762,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d40cb303-85d9-4a90-89d3-bb6cd49dc98a}, !- Building Story Name
  {b16eea33-ce47-4faf-82d1-2d96a4006737}; !- Thermal Zone Name

OS:Surface,
  {285a2d76-3f7b-48cc-88ef-7201f4dc9c11}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {2c22486d-fa05-44ad-9ea6-b1f6eb6b6640}, !- Construction Name
  {c9856d54-57e6-4815-8c2b-334141b0bbf4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  52.1612725383264, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  52.1612725383264, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fa91813-e564-42a4-a882-586c1fd1aafa}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9856d54-57e6-4815-8c2b-334141b0bbf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d2f5aee-5a5b-48b1-ae31-7099eae6723d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {811878e0-1e2b-4987-bc75-e638ff6b4fb5}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9856d54-57e6-4815-8c2b-334141b0bbf4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  52.1612725383264, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  52.1612725383264, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc9e7c52-4a96-4a93-ae36-151b72041d74}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9856d54-57e6-4815-8c2b-334141b0bbf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c3430d0-f857-443a-be3d-595f0e3cf1a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1612725383264, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  52.1612725383264, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  52.1612725383264, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  52.1612725383264, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a90f4922-5634-464d-8422-e9826e865f31}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9856d54-57e6-4815-8c2b-334141b0bbf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {922458a0-bc4a-4a21-85eb-e253b69b2e07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  52.1612725383264, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  52.1612725383264, -3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71745564-10a0-401c-9ba5-ebda36b48cd8}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9856d54-57e6-4815-8c2b-334141b0bbf4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1612725383264, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  52.1612725383264, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b16eea33-ce47-4faf-82d1-2d96a4006737}, !- Handle
  Zone Warehouse Bulk C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b705f450-a1a8-48eb-95c6-a78aab160014}, !- Zone Air Inlet Port List
  {8500824f-2411-4265-a53e-a064b17e33d2}, !- Zone Air Exhaust Port List
  {93242966-17e4-4da9-865c-a99a52591a7e}, !- Zone Air Node Name
  {ae9a5ede-e6d0-4380-a682-16646db0d073}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {05257db0-aa19-48b8-a693-b88c3fc04fd5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9e304f9-dc36-4f00-9f53-aac923aa1329}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone Air Node, !- Name
  {93242966-17e4-4da9-865c-a99a52591a7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93242966-17e4-4da9-865c-a99a52591a7e}, !- Handle
  {b16eea33-ce47-4faf-82d1-2d96a4006737}, !- Source Object
  11,                                     !- Outlet Port
  {d9e304f9-dc36-4f00-9f53-aac923aa1329}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b705f450-a1a8-48eb-95c6-a78aab160014}, !- Handle
  {b16eea33-ce47-4faf-82d1-2d96a4006737}, !- HVAC Component
  {893e9548-94ec-44f3-b90a-84c13dc6d639}; !- Port 1

OS:PortList,
  {8500824f-2411-4265-a53e-a064b17e33d2}, !- Handle
  {b16eea33-ce47-4faf-82d1-2d96a4006737}; !- HVAC Component

OS:PortList,
  {ae9a5ede-e6d0-4380-a682-16646db0d073}, !- Handle
  {b16eea33-ce47-4faf-82d1-2d96a4006737}, !- HVAC Component
  {2eb99a44-c0ca-403d-9b4b-57fad767338c}; !- Port 1

OS:Sizing:Zone,
  {e5051653-3bfb-45be-9029-904bd0cadf2e}, !- Handle
  {b16eea33-ce47-4faf-82d1-2d96a4006737}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fafff175-02b2-44da-92f5-cf2f00dc8c24}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone HVAC Equipment List, !- Name
  {b16eea33-ce47-4faf-82d1-2d96a4006737}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12767423-ba6a-4a94-923f-29dfe231e062}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {306f834d-53a8-4663-b4ea-67afe8373988}, !- Handle
  Warehouse Fine A  - Story Ground,       !- Name
  {5eaacc04-e955-4aa4-8948-3e85639c9ade}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.0321996777739,                       !- X Origin {m}
  -20.3505364302762,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d40cb303-85d9-4a90-89d3-bb6cd49dc98a}, !- Building Story Name
  {dde663a9-bd9f-45d9-aea3-bda701353043}; !- Thermal Zone Name

OS:Surface,
  {96a6cfca-d8ed-41fb-8eff-034cc2183c1f}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {b96f89d3-f389-49ba-912f-07c016dfaae4}, !- Construction Name
  {306f834d-53a8-4663-b4ea-67afe8373988}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  20.0968731827786, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  20.0968731827786, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47a739d7-acec-4ec2-a8af-5acfe093466c}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {306f834d-53a8-4663-b4ea-67afe8373988}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7cda777-00d3-4394-8014-d642e397b87a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 2.8421709430404e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e420c49-81bb-4b87-a945-77d0e7a3544a}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {306f834d-53a8-4663-b4ea-67afe8373988}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f28cc657-20d2-4b29-8fb8-f64268b06966}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0968731827786, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  20.0968731827786, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {050cd653-f445-4d11-9179-12ab428176e5}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {306f834d-53a8-4663-b4ea-67afe8373988}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {853b9092-c7a3-4ff5-bb19-2a2ffcc299d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0968731827786, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  20.0968731827786, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0968731827786, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  20.0968731827786, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {211820c8-1014-44aa-8fa6-df9ba0faf428}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {306f834d-53a8-4663-b4ea-67afe8373988}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0968731827786, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.0968731827786, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8677dab-aa25-4b5c-b74b-de596e62997a}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {306f834d-53a8-4663-b4ea-67afe8373988}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0968731827786, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  20.0968731827786, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 2.8421709430404e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dde663a9-bd9f-45d9-aea3-bda701353043}, !- Handle
  Zone Warehouse Fine A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e83dd276-6fec-4882-a34a-9dd0437b02f1}, !- Zone Air Inlet Port List
  {2477c703-2ea4-4ea2-ad49-a6332ac8cad6}, !- Zone Air Exhaust Port List
  {d0bbb95f-afe0-46a8-95b7-20e0b6486401}, !- Zone Air Node Name
  {dcf226df-d223-4d16-b554-140d96d2dbdf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a5b1244-fc34-4e17-8723-4a4804a3b92b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53019b43-9110-4b9d-a211-37b451381585}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone Air Node, !- Name
  {d0bbb95f-afe0-46a8-95b7-20e0b6486401}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0bbb95f-afe0-46a8-95b7-20e0b6486401}, !- Handle
  {dde663a9-bd9f-45d9-aea3-bda701353043}, !- Source Object
  11,                                     !- Outlet Port
  {53019b43-9110-4b9d-a211-37b451381585}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e83dd276-6fec-4882-a34a-9dd0437b02f1}, !- Handle
  {dde663a9-bd9f-45d9-aea3-bda701353043}, !- HVAC Component
  {dae14818-b5e9-4c66-b0bd-1eacdb3137d9}; !- Port 1

OS:PortList,
  {2477c703-2ea4-4ea2-ad49-a6332ac8cad6}, !- Handle
  {dde663a9-bd9f-45d9-aea3-bda701353043}; !- HVAC Component

OS:PortList,
  {dcf226df-d223-4d16-b554-140d96d2dbdf}, !- Handle
  {dde663a9-bd9f-45d9-aea3-bda701353043}, !- HVAC Component
  {7c36daef-fb31-40b3-bfda-f6c13783e828}; !- Port 1

OS:Sizing:Zone,
  {53c954cc-c876-4615-93f1-f0b7484e8859}, !- Handle
  {dde663a9-bd9f-45d9-aea3-bda701353043}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {523ecb11-bd6d-4a70-bff0-f3513c9758b6}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone HVAC Equipment List, !- Name
  {dde663a9-bd9f-45d9-aea3-bda701353043}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8aa4b4b8-dc6b-48f7-a6d8-1a9dcf1b6c93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {598ab8db-a63b-412d-9919-74bfd741f8a3}, !- Handle
  Warehouse Fine B  - Story Ground,       !- Name
  {5eaacc04-e955-4aa4-8948-3e85639c9ade}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.0321996777739,                       !- X Origin {m}
  -15.7785364302762,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d40cb303-85d9-4a90-89d3-bb6cd49dc98a}, !- Building Story Name
  {1f37e097-9c9c-499f-85e2-9a9af4620045}; !- Thermal Zone Name

OS:Surface,
  {c30b0494-2b54-4937-bf25-320b5d73dc3a}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {84eb1755-9bc6-403f-9245-c12f89a3c1b9}, !- Construction Name
  {598ab8db-a63b-412d-9919-74bfd741f8a3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 2 {m}
  20.0968731827786, 31.5570728605524, 0,  !- X,Y,Z Vertex 3 {m}
  20.0968731827786, 3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cd12986-f7be-4cdf-84ca-67d73f829a33}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {598ab8db-a63b-412d-9919-74bfd741f8a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {595136e7-c280-4495-bd07-7de9c4ff6f4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39ceb3a1-9be4-44f3-b272-4b827796be61}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {598ab8db-a63b-412d-9919-74bfd741f8a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df6a67b5-c24d-4459-8720-7d994437e62a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0968731827786, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 1 {m}
  20.0968731827786, 31.5570728605524, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 31.5570728605524, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3642182f-384c-4dac-b395-4e804f7eed23}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {598ab8db-a63b-412d-9919-74bfd741f8a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a840e399-bbcb-4dae-83b9-fc80cc75d12f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0968731827786, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  20.0968731827786, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0968731827786, 31.5570728605524, 0,  !- X,Y,Z Vertex 3 {m}
  20.0968731827786, 31.5570728605524, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f28cc657-20d2-4b29-8fb8-f64268b06966}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {598ab8db-a63b-412d-9919-74bfd741f8a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e420c49-81bb-4b87-a945-77d0e7a3544a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0968731827786, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.0968731827786, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51345a57-8ce2-49e0-a56b-98675ae1a824}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {598ab8db-a63b-412d-9919-74bfd741f8a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0968731827786, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  20.0968731827786, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1f37e097-9c9c-499f-85e2-9a9af4620045}, !- Handle
  Zone Warehouse Fine B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f5eb321-85c6-44b2-8983-55183bbdef36}, !- Zone Air Inlet Port List
  {f080ef60-ab4d-4af0-b514-6d0ca34279dc}, !- Zone Air Exhaust Port List
  {2ab9364c-604c-43bb-a4bb-24ba9f04d181}, !- Zone Air Node Name
  {c9fea9a5-03df-4ddf-87c7-9d8ff4b26300}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a4abb97b-ab5e-401e-91b7-3257bea8223f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c14c6da-efd0-4d32-8d50-86df7565025d}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone Air Node, !- Name
  {2ab9364c-604c-43bb-a4bb-24ba9f04d181}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ab9364c-604c-43bb-a4bb-24ba9f04d181}, !- Handle
  {1f37e097-9c9c-499f-85e2-9a9af4620045}, !- Source Object
  11,                                     !- Outlet Port
  {8c14c6da-efd0-4d32-8d50-86df7565025d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f5eb321-85c6-44b2-8983-55183bbdef36}, !- Handle
  {1f37e097-9c9c-499f-85e2-9a9af4620045}, !- HVAC Component
  {a1c0d5ba-f437-48b6-b5ea-9b92bd12ba5f}; !- Port 1

OS:PortList,
  {f080ef60-ab4d-4af0-b514-6d0ca34279dc}, !- Handle
  {1f37e097-9c9c-499f-85e2-9a9af4620045}; !- HVAC Component

OS:PortList,
  {c9fea9a5-03df-4ddf-87c7-9d8ff4b26300}, !- Handle
  {1f37e097-9c9c-499f-85e2-9a9af4620045}, !- HVAC Component
  {aed9539d-39e5-40b4-b955-27a17e3c6773}; !- Port 1

OS:Sizing:Zone,
  {eea51aae-6d29-403b-b045-736af08f048e}, !- Handle
  {1f37e097-9c9c-499f-85e2-9a9af4620045}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5e7b8fd6-3139-4467-bb4b-ff5917162cd2}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone HVAC Equipment List, !- Name
  {1f37e097-9c9c-499f-85e2-9a9af4620045}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1c3a47d5-da22-496a-a212-d1a4fffe31e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a4825d76-6a65-4321-8bfe-4d3982c16ac7}, !- Handle
  Warehouse Fine C  - Story Ground,       !- Name
  {5eaacc04-e955-4aa4-8948-3e85639c9ade}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.0321996777739,                       !- X Origin {m}
  15.7785364302762,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d40cb303-85d9-4a90-89d3-bb6cd49dc98a}, !- Building Story Name
  {88c3cddb-1a8a-4157-a399-b37b45cd0a26}; !- Thermal Zone Name

OS:Surface,
  {d28076fe-c708-45fe-ad3a-1866d017f7ab}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {b96f89d3-f389-49ba-912f-07c016dfaae4}, !- Construction Name
  {a4825d76-6a65-4321-8bfe-4d3982c16ac7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  20.0968731827786, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  20.0968731827786, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c3430d0-f857-443a-be3d-595f0e3cf1a3}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4825d76-6a65-4321-8bfe-4d3982c16ac7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc9e7c52-4a96-4a93-ae36-151b72041d74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {890731c5-32a2-4449-97e6-b1d52c45250c}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4825d76-6a65-4321-8bfe-4d3982c16ac7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  20.0968731827786, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  20.0968731827786, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e18aaa3-3d44-4a78-bbfd-f3b0857aeb2e}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4825d76-6a65-4321-8bfe-4d3982c16ac7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9e29265-5ee6-4689-969e-e0fe59f867b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0968731827786, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  20.0968731827786, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0968731827786, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  20.0968731827786, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df6a67b5-c24d-4459-8720-7d994437e62a}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4825d76-6a65-4321-8bfe-4d3982c16ac7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39ceb3a1-9be4-44f3-b272-4b827796be61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0968731827786, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.0968731827786, -3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c61e4f8a-bf40-48a9-97bb-a3fd3987099e}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4825d76-6a65-4321-8bfe-4d3982c16ac7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0968731827786, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  20.0968731827786, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {88c3cddb-1a8a-4157-a399-b37b45cd0a26}, !- Handle
  Zone Warehouse Fine C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fcb4fdc-53cc-4190-8812-f1e4cfc3792a}, !- Zone Air Inlet Port List
  {0db3d73b-f7fe-4ce9-b087-da631b7277ff}, !- Zone Air Exhaust Port List
  {da7f35c7-b1ca-4e62-9990-fe34487b6b18}, !- Zone Air Node Name
  {950d02a5-dcf1-45e4-9390-d92b87d20177}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {afd91260-99a8-4b82-9e69-b64aa09ee847}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12899fa9-449e-41ba-8a3e-1295d86996bb}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone Air Node, !- Name
  {da7f35c7-b1ca-4e62-9990-fe34487b6b18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da7f35c7-b1ca-4e62-9990-fe34487b6b18}, !- Handle
  {88c3cddb-1a8a-4157-a399-b37b45cd0a26}, !- Source Object
  11,                                     !- Outlet Port
  {12899fa9-449e-41ba-8a3e-1295d86996bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fcb4fdc-53cc-4190-8812-f1e4cfc3792a}, !- Handle
  {88c3cddb-1a8a-4157-a399-b37b45cd0a26}, !- HVAC Component
  {69e4590a-6005-4020-8e27-47c3c76bd41c}; !- Port 1

OS:PortList,
  {0db3d73b-f7fe-4ce9-b087-da631b7277ff}, !- Handle
  {88c3cddb-1a8a-4157-a399-b37b45cd0a26}; !- HVAC Component

OS:PortList,
  {950d02a5-dcf1-45e4-9390-d92b87d20177}, !- Handle
  {88c3cddb-1a8a-4157-a399-b37b45cd0a26}, !- HVAC Component
  {a7303938-1d0d-4463-98fa-be95a656e066}; !- Port 1

OS:Sizing:Zone,
  {8dac8a4b-71fc-4cc5-a0f5-5760b74b92f1}, !- Handle
  {88c3cddb-1a8a-4157-a399-b37b45cd0a26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bec549ef-8bad-407a-b15f-6fca138cfc65}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone HVAC Equipment List, !- Name
  {88c3cddb-1a8a-4157-a399-b37b45cd0a26}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {619f6741-80fb-4b0d-914d-2110b15646e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {66589267-1994-4176-abfb-eeabf2b798c9}, !- Handle
  Warehouse Fine A end_b - Story Ground,  !- Name
  {5eaacc04-e955-4aa4-8948-3e85639c9ade}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.1290728605525,                       !- X Origin {m}
  -20.3505364302762,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d40cb303-85d9-4a90-89d3-bb6cd49dc98a}, !- Building Story Name
  {1cdc828b-4efd-4f71-a1d2-b91f7b029823}; !- Thermal Zone Name

OS:Surface,
  {93c3180e-81df-48af-9352-b3bf38fade94}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {b50557c9-8d20-4be5-8297-b7fd92affe41}, !- Construction Name
  {66589267-1994-4176-abfb-eeabf2b798c9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {853b9092-c7a3-4ff5-bb19-2a2ffcc299d9}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66589267-1994-4176-abfb-eeabf2b798c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {050cd653-f445-4d11-9179-12ab428176e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f349a87c-3e56-4404-8441-9890a1d689ae}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66589267-1994-4176-abfb-eeabf2b798c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba6f0f19-879e-41e0-ab1b-2a1e24602d86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3076e0aa-d4e2-4c7d-a6fb-fe4d26b8fcf4}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66589267-1994-4176-abfb-eeabf2b798c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.57200000000003, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73c28c87-216f-4c38-9a06-1f5e7b0bff9c}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66589267-1994-4176-abfb-eeabf2b798c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c0101e0-faf6-45b3-9032-99aa565dbd6d}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {66589267-1994-4176-abfb-eeabf2b798c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1cdc828b-4efd-4f71-a1d2-b91f7b029823}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {247d24d6-6fee-44e7-9cb2-074fdf36f9d0}, !- Zone Air Inlet Port List
  {5be05eb9-e85d-4b60-9037-99db8f099eb6}, !- Zone Air Exhaust Port List
  {5bba4825-09d0-4b23-8295-565330dab523}, !- Zone Air Node Name
  {9ac2079a-845e-45b3-a3cb-a3b9d1bab212}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe69cb3d-44fd-4dbf-8ca8-034e26e2577c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c30a3f53-a870-4759-ae8f-3d825ba1e0b9}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Zone Air Node, !- Name
  {5bba4825-09d0-4b23-8295-565330dab523}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bba4825-09d0-4b23-8295-565330dab523}, !- Handle
  {1cdc828b-4efd-4f71-a1d2-b91f7b029823}, !- Source Object
  11,                                     !- Outlet Port
  {c30a3f53-a870-4759-ae8f-3d825ba1e0b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {247d24d6-6fee-44e7-9cb2-074fdf36f9d0}, !- Handle
  {1cdc828b-4efd-4f71-a1d2-b91f7b029823}, !- HVAC Component
  {7981d39d-faaf-4c9c-8b03-aac0f13c3288}; !- Port 1

OS:PortList,
  {5be05eb9-e85d-4b60-9037-99db8f099eb6}, !- Handle
  {1cdc828b-4efd-4f71-a1d2-b91f7b029823}; !- HVAC Component

OS:PortList,
  {9ac2079a-845e-45b3-a3cb-a3b9d1bab212}, !- Handle
  {1cdc828b-4efd-4f71-a1d2-b91f7b029823}, !- HVAC Component
  {fb5b1ea5-e26e-4bc2-a2ce-56ce8e9e5d2d}; !- Port 1

OS:Sizing:Zone,
  {8430bc06-8aaf-425c-8310-1dd8f2e473cb}, !- Handle
  {1cdc828b-4efd-4f71-a1d2-b91f7b029823}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cd7317b7-21a2-430d-8128-4d17ba171dd5}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {1cdc828b-4efd-4f71-a1d2-b91f7b029823}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a85de39c-dd75-452e-a2a7-845ab3a937da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3ec72c78-dee1-45bd-b1be-b14a845bbbb1}, !- Handle
  Warehouse Fine B end_b - Story Ground,  !- Name
  {5eaacc04-e955-4aa4-8948-3e85639c9ade}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.1290728605525,                       !- X Origin {m}
  -15.7785364302762,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d40cb303-85d9-4a90-89d3-bb6cd49dc98a}, !- Building Story Name
  {4e04e9eb-f1f3-46d6-bf10-bee708f05d88}; !- Thermal Zone Name

OS:Surface,
  {47f5cbcc-c681-4126-b4b8-b25622da9b85}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {f6ea9d03-2ab5-4d28-b59e-29e76959cc34}, !- Construction Name
  {3ec72c78-dee1-45bd-b1be-b14a845bbbb1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 31.5570728605524, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a840e399-bbcb-4dae-83b9-fc80cc75d12f}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ec72c78-dee1-45bd-b1be-b14a845bbbb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3642182f-384c-4dac-b395-4e804f7eed23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54554551-ebdf-4576-a064-52f3f6a36a42}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ec72c78-dee1-45bd-b1be-b14a845bbbb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8580479-e013-47b3-b312-071d921e7a8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 31.5570728605524, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 31.5570728605524, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54915fc4-fe87-4e15-b178-971a0d35c83d}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ec72c78-dee1-45bd-b1be-b14a845bbbb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 31.5570728605524, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba6f0f19-879e-41e0-ab1b-2a1e24602d86}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ec72c78-dee1-45bd-b1be-b14a845bbbb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f349a87c-3e56-4404-8441-9890a1d689ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17dff829-4aa5-452b-9ae9-a26e75bb4452}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ec72c78-dee1-45bd-b1be-b14a845bbbb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4e04e9eb-f1f3-46d6-bf10-bee708f05d88}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e47d8fe6-df29-4ddd-b361-7add304f4677}, !- Zone Air Inlet Port List
  {f2980b27-1fc2-46b6-a1d3-fe8b8584e6ed}, !- Zone Air Exhaust Port List
  {49395100-9ee1-4beb-bebe-10819e9a2105}, !- Zone Air Node Name
  {3dad550a-ce33-48cc-9ffb-2a5f9cc580ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e71e575-bba7-4a56-af41-12cca394bc6b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {047de5c7-b5e6-4e10-8466-a4873dd63f31}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Zone Air Node, !- Name
  {49395100-9ee1-4beb-bebe-10819e9a2105}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49395100-9ee1-4beb-bebe-10819e9a2105}, !- Handle
  {4e04e9eb-f1f3-46d6-bf10-bee708f05d88}, !- Source Object
  11,                                     !- Outlet Port
  {047de5c7-b5e6-4e10-8466-a4873dd63f31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e47d8fe6-df29-4ddd-b361-7add304f4677}, !- Handle
  {4e04e9eb-f1f3-46d6-bf10-bee708f05d88}, !- HVAC Component
  {86305e88-b652-498e-92c2-5de880f15d82}; !- Port 1

OS:PortList,
  {f2980b27-1fc2-46b6-a1d3-fe8b8584e6ed}, !- Handle
  {4e04e9eb-f1f3-46d6-bf10-bee708f05d88}; !- HVAC Component

OS:PortList,
  {3dad550a-ce33-48cc-9ffb-2a5f9cc580ad}, !- Handle
  {4e04e9eb-f1f3-46d6-bf10-bee708f05d88}, !- HVAC Component
  {55688bab-9eca-4d1d-b5be-d5a324387095}; !- Port 1

OS:Sizing:Zone,
  {0d685eba-dfe2-4a0e-97db-9d94e792052b}, !- Handle
  {4e04e9eb-f1f3-46d6-bf10-bee708f05d88}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0a928ca6-7700-4246-953b-1f0c2f2c2146}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {4e04e9eb-f1f3-46d6-bf10-bee708f05d88}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c6aabf1-21e9-40c3-adac-a7ba2750068c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3fe642be-f223-4548-9edb-a5bc013f81a0}, !- Handle
  Warehouse Fine C end_b - Story Ground,  !- Name
  {5eaacc04-e955-4aa4-8948-3e85639c9ade}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.1290728605525,                       !- X Origin {m}
  15.7785364302762,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d40cb303-85d9-4a90-89d3-bb6cd49dc98a}, !- Building Story Name
  {fea43b16-5b0f-43f1-848d-d6a71b2dbf0e}; !- Thermal Zone Name

OS:Surface,
  {b9630883-c940-4ee4-a31e-27b5d99e839a}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {b50557c9-8d20-4be5-8297-b7fd92affe41}, !- Construction Name
  {3fe642be-f223-4548-9edb-a5bc013f81a0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9e29265-5ee6-4689-969e-e0fe59f867b3}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fe642be-f223-4548-9edb-a5bc013f81a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e18aaa3-3d44-4a78-bbfd-f3b0857aeb2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cb85347-bcbf-4b06-8cb7-e1ef9f1a1ea5}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fe642be-f223-4548-9edb-a5bc013f81a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1017bbcf-0ac1-4911-b3e6-f0dd3a2b7b97}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fe642be-f223-4548-9edb-a5bc013f81a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.57199999999997, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8580479-e013-47b3-b312-071d921e7a8c}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fe642be-f223-4548-9edb-a5bc013f81a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54554551-ebdf-4576-a064-52f3f6a36a42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e312bd53-54a7-4f49-bc32-f5cbdfa1318d}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3fe642be-f223-4548-9edb-a5bc013f81a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fea43b16-5b0f-43f1-848d-d6a71b2dbf0e}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0407bec3-aa7f-4003-b7cf-990edc1980c4}, !- Zone Air Inlet Port List
  {25d7ae7a-c0cf-4944-877b-ad61bdd6c696}, !- Zone Air Exhaust Port List
  {f5e8bd60-148b-41af-8133-f0eff5c5b613}, !- Zone Air Node Name
  {20339c26-15d8-4de6-8b77-05295213a901}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0a17b21c-0cec-4a24-8165-7aafc1c2e84d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b7c5b18-bc2d-4b2f-8d4f-6b4ad1718d13}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Zone Air Node, !- Name
  {f5e8bd60-148b-41af-8133-f0eff5c5b613}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5e8bd60-148b-41af-8133-f0eff5c5b613}, !- Handle
  {fea43b16-5b0f-43f1-848d-d6a71b2dbf0e}, !- Source Object
  11,                                     !- Outlet Port
  {2b7c5b18-bc2d-4b2f-8d4f-6b4ad1718d13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0407bec3-aa7f-4003-b7cf-990edc1980c4}, !- Handle
  {fea43b16-5b0f-43f1-848d-d6a71b2dbf0e}, !- HVAC Component
  {0286926f-ced7-40fe-9ebe-9c87768808ce}; !- Port 1

OS:PortList,
  {25d7ae7a-c0cf-4944-877b-ad61bdd6c696}, !- Handle
  {fea43b16-5b0f-43f1-848d-d6a71b2dbf0e}; !- HVAC Component

OS:PortList,
  {20339c26-15d8-4de6-8b77-05295213a901}, !- Handle
  {fea43b16-5b0f-43f1-848d-d6a71b2dbf0e}, !- HVAC Component
  {f1422841-7ed0-4c97-8e16-fd56ba504c04}; !- Port 1

OS:Sizing:Zone,
  {dc401113-e7bd-40d2-8b2c-f6188f98d1a4}, !- Handle
  {fea43b16-5b0f-43f1-848d-d6a71b2dbf0e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {44f603c5-d4be-4eec-a65b-8fc29075aeac}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {fea43b16-5b0f-43f1-848d-d6a71b2dbf0e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2aff199b-b5a4-4237-8f10-56b8678d34cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {429b9a07-009e-4180-8ebf-2adb90c72278}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {79cd29af-ad13-4934-85ba-dca9a60ce3ce}, !- Construction Name
  {78d67bfd-97b8-42c9-b98b-607e4ca214a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 31.5316728605524, 1.27488964038327, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 31.5316728605524, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 0.0254000000000296, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 0.0254000000000296, 1.27488964038327; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6893d7bb-a5df-4cc0-ba41-42872725acf8}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {79cd29af-ad13-4934-85ba-dca9a60ce3ce}, !- Construction Name
  {1eef3a75-ec56-474a-8f99-987ffdcfd056}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.54659999999997, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 0.0253999999999692, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 0.0253999999999692, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34b7f6ca-79a5-4239-8bba-2731c687c066}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {79cd29af-ad13-4934-85ba-dca9a60ce3ce}, !- Construction Name
  {3df9213d-32d6-4caa-8f75-d30158a83f60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57199999999997, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999639, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999639, 4.57199999999997, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1123b74-67f3-4ba3-950a-25fb825c34ea}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {79cd29af-ad13-4934-85ba-dca9a60ce3ce}, !- Construction Name
  {429d4489-5f62-46bb-a52e-ac8ae98e8b10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999645, 2.8421709430404e-14, 1.2745631866305, !- X,Y,Z Vertex 1 {m}
  0.0253999999999645, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  52.1358725383264, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  52.1358725383264, 2.8421709430404e-14, 1.2745631866305; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e13030b-2f5a-4ade-b7ff-6059921f64fa}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {79cd29af-ad13-4934-85ba-dca9a60ce3ce}, !- Construction Name
  {66fc2621-8744-4eea-9f61-f94407828642}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.54660000000003, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 0.0254000000000278, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 0.0254000000000278, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23006d20-608e-4429-99f1-054603eea516}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {79cd29af-ad13-4934-85ba-dca9a60ce3ce}, !- Construction Name
  {0cb88daa-d2e2-4fa5-a1e2-c03baba40800}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999645, 2.8421709430404e-14, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  0.0253999999999645, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, 2.8421709430404e-14, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf853753-1775-4986-9d5f-b33e0afa892f}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {79cd29af-ad13-4934-85ba-dca9a60ce3ce}, !- Construction Name
  {2cb85347-bcbf-4b06-8cb7-e1ef9f1a1ea5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000004, 4.57199999999997, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  4.54660000000004, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.57199999999997, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4639f8e0-a7df-41d3-8200-467b467e58a8}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {79cd29af-ad13-4934-85ba-dca9a60ce3ce}, !- Construction Name
  {1017bbcf-0ac1-4911-b3e6-f0dd3a2b7b97}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0253999999999698, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0253999999999698, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.54659999999997, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17221c9c-b68f-4c26-a00a-9df34f5e020d}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {79cd29af-ad13-4934-85ba-dca9a60ce3ce}, !- Construction Name
  {54915fc4-fe87-4e15-b178-971a0d35c83d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0254000000000302, 1.27488964038327, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0254000000000302, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 31.5316728605524, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 31.5316728605524, 1.27488964038327; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0cdf010-a45a-4abd-9710-8e33f0e78640}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {79cd29af-ad13-4934-85ba-dca9a60ce3ce}, !- Construction Name
  {811878e0-1e2b-4987-bc75-e638ff6b4fb5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.1358725383264, 4.57199999999997, 1.2745631866305, !- X,Y,Z Vertex 1 {m}
  52.1358725383264, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999692, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999692, 4.57199999999997, 1.2745631866305; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7217a46-da3f-4099-9287-d328177c56fb}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {79cd29af-ad13-4934-85ba-dca9a60ce3ce}, !- Construction Name
  {211820c8-1014-44aa-8fa6-df9ba0faf428}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000032, 2.8421709430404e-14, 1.27536165320933, !- X,Y,Z Vertex 1 {m}
  0.025400000000032, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  20.0714731827786, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  20.0714731827786, 2.8421709430404e-14, 1.27536165320933; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ffb266d-1523-494a-8386-a2063b3fb20e}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {79cd29af-ad13-4934-85ba-dca9a60ce3ce}, !- Construction Name
  {890731c5-32a2-4449-97e6-b1d52c45250c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0714731827786, 4.57199999999997, 1.27536165320933, !- X,Y,Z Vertex 1 {m}
  20.0714731827786, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000296, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000296, 4.57199999999997, 1.27536165320933; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5becd7ef-c50b-4ca3-b8c5-5c6e41debe34}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {79cd29af-ad13-4934-85ba-dca9a60ce3ce}, !- Construction Name
  {73c28c87-216f-4c38-9a06-1f5e7b0bff9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, 2.8421709430404e-14, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000004, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000004, 2.8421709430404e-14, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3756cebd-df2c-48d7-bb4e-40ef43caf9da}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {79cd29af-ad13-4934-85ba-dca9a60ce3ce}, !- Construction Name
  {3076e0aa-d4e2-4c7d-a6fb-fe4d26b8fcf4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0254000000000284, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.54660000000003, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {120d7aff-6a9b-4172-8ec3-511fb3977991}, !- Handle
  Warehouse Office  - Story Ground,       !- Name
  {96bd0a25-9c21-4f4a-9257-47c9aa6b83b9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -144.522590875697,                      !- X Origin {m}
  -4.6193795037862,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d40cb303-85d9-4a90-89d3-bb6cd49dc98a}, !- Building Story Name
  {4c346291-d66d-4473-bc4a-acbcff3e8168}; !- Thermal Zone Name

OS:Surface,
  {e700efa0-e5bb-453f-9a27-8eae94185f7f}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {20767501-2130-408b-8065-6eea3a49e78c}, !- Construction Name
  {120d7aff-6a9b-4172-8ec3-511fb3977991}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 9.2387590075724, 0, !- X,Y,Z Vertex 2 {m}
  18.4775180151452, 9.2387590075724, 0,   !- X,Y,Z Vertex 3 {m}
  18.4775180151452, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {489ab137-ac4d-43cf-93f1-294303f81e9d}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {120d7aff-6a9b-4172-8ec3-511fb3977991}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 9.2387590075724, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 9.2387590075724, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19bf0867-84a6-4d64-a144-c8d1a1c498a0}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {120d7aff-6a9b-4172-8ec3-511fb3977991}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 9.2387590075724, 4.2672, !- X,Y,Z Vertex 1 {m}
  18.4775180151452, 9.2387590075724, 4.2672, !- X,Y,Z Vertex 2 {m}
  18.4775180151452, 9.2387590075724, 0,   !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 9.2387590075724, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64b41ead-ce20-4789-b764-0825f5add2b2}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {120d7aff-6a9b-4172-8ec3-511fb3977991}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.4775180151452, 9.2387590075724, 4.2672, !- X,Y,Z Vertex 1 {m}
  18.4775180151452, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 2 {m}
  18.4775180151452, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  18.4775180151452, 9.2387590075724, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {710396a2-ba64-463c-9fea-ed8a5b89b330}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {120d7aff-6a9b-4172-8ec3-511fb3977991}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.4775180151452, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  18.4775180151452, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a92e9949-20af-4dac-bdce-14fb674df96c}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {120d7aff-6a9b-4172-8ec3-511fb3977991}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.4775180151452, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  18.4775180151452, 9.2387590075724, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 9.2387590075724, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, -3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4c346291-d66d-4473-bc4a-acbcff3e8168}, !- Handle
  Zone Warehouse Office  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3554b4c5-1289-4183-bd5b-6fbbf0773d56}, !- Zone Air Inlet Port List
  {98bec6e5-2b07-424a-89c2-e6ffa6e67687}, !- Zone Air Exhaust Port List
  {230a8563-933e-4220-b59b-c3b6689bdbe7}, !- Zone Air Node Name
  {68a96c54-aa38-4b4f-abac-91143b1a4fb3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8e46e157-88d2-4886-a9d3-d70b1238781d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc098691-60f4-4cb2-8992-7c9d195ef2c0}, !- Handle
  Zone Warehouse Office  - Story Ground Zone Air Node, !- Name
  {230a8563-933e-4220-b59b-c3b6689bdbe7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {230a8563-933e-4220-b59b-c3b6689bdbe7}, !- Handle
  {4c346291-d66d-4473-bc4a-acbcff3e8168}, !- Source Object
  11,                                     !- Outlet Port
  {fc098691-60f4-4cb2-8992-7c9d195ef2c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3554b4c5-1289-4183-bd5b-6fbbf0773d56}, !- Handle
  {4c346291-d66d-4473-bc4a-acbcff3e8168}, !- HVAC Component
  {69e5e905-4a7e-4921-aa92-b56892f8cfba}; !- Port 1

OS:PortList,
  {98bec6e5-2b07-424a-89c2-e6ffa6e67687}, !- Handle
  {4c346291-d66d-4473-bc4a-acbcff3e8168}; !- HVAC Component

OS:PortList,
  {68a96c54-aa38-4b4f-abac-91143b1a4fb3}, !- Handle
  {4c346291-d66d-4473-bc4a-acbcff3e8168}, !- HVAC Component
  {23fda88c-fba0-4b22-9960-c72d7dd77901}; !- Port 1

OS:Sizing:Zone,
  {ea5df636-e8b1-4f8b-a4fd-78f491cc9220}, !- Handle
  {4c346291-d66d-4473-bc4a-acbcff3e8168}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fa51854e-3de0-4fed-8309-e01ddb086780}, !- Handle
  Zone Warehouse Office  - Story Ground Zone HVAC Equipment List, !- Name
  {4c346291-d66d-4473-bc4a-acbcff3e8168}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {935dc064-89d4-4ccf-987a-79855c8c135b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {7a52e959-3a93-4cdc-b7b1-d284950fbe87}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {79cd29af-ad13-4934-85ba-dca9a60ce3ce}, !- Construction Name
  {64b41ead-ce20-4789-b764-0825f5add2b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.4775180151452, 0.0253999999999964, 1.01944759464831, !- X,Y,Z Vertex 1 {m}
  18.4775180151452, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  18.4775180151452, 9.2133590075724, 0.762, !- X,Y,Z Vertex 3 {m}
  18.4775180151452, 9.2133590075724, 1.01944759464831; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16665607-363c-42f8-a673-d661abe72436}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {79cd29af-ad13-4934-85ba-dca9a60ce3ce}, !- Construction Name
  {19bf0867-84a6-4d64-a144-c8d1a1c498a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.4521180151452, 9.2387590075724, 1.01873784602148, !- X,Y,Z Vertex 1 {m}
  18.4521180151452, 9.2387590075724, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000225, 9.2387590075724, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000225, 9.2387590075724, 1.01873784602148; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b3060a9-b943-4f5d-b3ff-a914fc9ebc7a}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {79cd29af-ad13-4934-85ba-dca9a60ce3ce}, !- Construction Name
  {710396a2-ba64-463c-9fea-ed8a5b89b330}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000002274, -3.5527136788005e-15, 1.01873784602148, !- X,Y,Z Vertex 1 {m}
  0.0254000000002274, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  18.4521180151452, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  18.4521180151452, -3.5527136788005e-15, 1.01873784602148; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf6b4808-83e2-48cf-a5fe-c0a8d2b5540a}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {79cd29af-ad13-4934-85ba-dca9a60ce3ce}, !- Construction Name
  {489ab137-ac4d-43cf-93f1-294303f81e9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 9.2133590075724, 1.01944759464831, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 9.2133590075724, 0.762, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 0.0253999999999976, 1.01944759464831; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {f6d768d4-816f-4930-8d46-597ac836dc54}, !- Handle
  Warehouse Bulk Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.50700052441772,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.554292,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {aa645036-4cf4-4152-803b-a801e9e7c01a}, !- Handle
  {f6d768d4-816f-4930-8d46-597ac836dc54}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {437b3026-3502-4b98-b8a0-3f33c7dc5bd6}, !- Handle
  Warehouse Bulk Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.82013660693988,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9f025e18-cdde-41b3-b0ae-c057a8b7ec73}, !- Handle
  Warehouse Bulk Elec Equip,              !- Name
  {437b3026-3502-4b98-b8a0-3f33c7dc5bd6}, !- Electric Equipment Definition Name
  {4bc10e21-a277-491d-b05b-25bde5cac7a2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dc4976d7-df8c-4bef-af66-f62df252b28c}, !- Handle
  Warehouse Bulk Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {573f2c49-2257-444b-85bd-3ff8acceb76e}, !- Handle
  Warehouse Bulk Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {80e4d382-cd54-4b98-ac6d-5e2b76810e44}, !- Number of People Schedule Name
  {0b80823e-2d91-4fd6-b4b5-511a0c3fa70a}, !- People Activity Level Schedule Name
  {f88f2ddc-9c6a-4481-8681-58cbaabba844}, !- Lighting Schedule Name
  {06684d29-ef0b-4c9d-b791-bc9625310ab9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dfcde4a6-89e4-4f7d-bd6e-cef1bfc2677f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {80e4d382-cd54-4b98-ac6d-5e2b76810e44}, !- Handle
  Warehouse Bldg Occ,                     !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  {ac97ad7e-1dd9-49e5-901a-bd3f8762ea74}, !- Default Day Schedule Name
  {d2405780-6269-4d2c-9da2-0b297b9c5c19}, !- Summer Design Day Schedule Name
  {d2187698-089f-4de0-b1b3-cce7999ba162}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac97ad7e-1dd9-49e5-901a-bd3f8762ea74}, !- Handle
  Warehouse Bldg Occ Default,             !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.1125,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.2875,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.425,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.5625,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.75,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.8,                                    !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.85,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.9,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.8,                                    !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  0.6,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.5875,                                 !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.675,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.7625,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  30,                                     !- Minute 22
  0.85,                                   !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.85,                                   !- Value Until Time 23
  14,                                     !- Hour 24
  15,                                     !- Minute 24
  0.6875,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0.525,                                  !- Value Until Time 25
  14,                                     !- Hour 26
  45,                                     !- Minute 26
  0.3625,                                 !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.2,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  15,                                     !- Minute 28
  0.15,                                   !- Value Until Time 28
  15,                                     !- Hour 29
  30,                                     !- Minute 29
  0.1,                                    !- Value Until Time 29
  15,                                     !- Hour 30
  45,                                     !- Minute 30
  0.05,                                   !- Value Until Time 30
  16,                                     !- Hour 31
  0,                                      !- Minute 31
  0,                                      !- Value Until Time 31
  24,                                     !- Hour 32
  0,                                      !- Minute 32
  0;                                      !- Value Until Time 32

OS:Schedule:Day,
  {d2405780-6269-4d2c-9da2-0b297b9c5c19}, !- Handle
  Warehouse Bldg Occ Summer Design Day,   !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2187698-089f-4de0-b1b3-cce7999ba162}, !- Handle
  Warehouse Bldg Occ Winter Design Day,   !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3454006-566b-47f1-b9a1-6cd4bc9c30d8}, !- Handle
  Schedule Rule 1,                        !- Name
  {80e4d382-cd54-4b98-ac6d-5e2b76810e44}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {49ebec97-f051-4082-9c5b-7e377f927f5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49ebec97-f051-4082-9c5b-7e377f927f5d}, !- Handle
  Warehouse Bldg Occ WntrDsn|Wknd Day,    !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:ScheduleTypeLimits,
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {0b80823e-2d91-4fd6-b4b5-511a0c3fa70a}, !- Handle
  Warehouse Activity,                     !- Name
  {cdb76afa-d986-460a-bdb6-beb9d9f5bd1a}, !- Schedule Type Limits Name
  {541bf3f7-be7e-4372-a700-cd1460650304}, !- Default Day Schedule Name
  {3fd0c8da-a219-4d54-984b-727a68d36466}, !- Summer Design Day Schedule Name
  {527c4fe0-32aa-45dd-abf0-23eba1cf1a11}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {541bf3f7-be7e-4372-a700-cd1460650304}, !- Handle
  Warehouse Activity Default,             !- Name
  {cdb76afa-d986-460a-bdb6-beb9d9f5bd1a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {527c4fe0-32aa-45dd-abf0-23eba1cf1a11}, !- Handle
  Warehouse Activity Winter Design Day,   !- Name
  {cdb76afa-d986-460a-bdb6-beb9d9f5bd1a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3fd0c8da-a219-4d54-984b-727a68d36466}, !- Handle
  Warehouse Activity Summer Design Day,   !- Name
  {cdb76afa-d986-460a-bdb6-beb9d9f5bd1a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cdb76afa-d986-460a-bdb6-beb9d9f5bd1a}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {f88f2ddc-9c6a-4481-8681-58cbaabba844}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH,       !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  {c862058b-ab24-4c00-b252-8fdb9211da8f}, !- Default Day Schedule Name
  {d6e88492-353a-4cc0-a97d-eabe3e5b2e18}, !- Summer Design Day Schedule Name
  {59dc4bad-f536-4d60-91d9-71a553514351}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c862058b-ab24-4c00-b252-8fdb9211da8f}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1;                                    !- Value Until Time 2

OS:Schedule:Day,
  {d6e88492-353a-4cc0-a97d-eabe3e5b2e18}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5cbb15ff-a009-424f-a0bd-7b3b8e2a880a}, !- Handle
  Schedule Rule 2,                        !- Name
  {f88f2ddc-9c6a-4481-8681-58cbaabba844}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {716bd1fb-4706-48ed-a71c-17831183a284}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {716bd1fb-4706-48ed-a71c-17831183a284}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Wkdy Day, !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.225,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.475,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.6375,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.675,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.7125,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.75,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.775,                                  !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.8,                                    !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.825,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.85,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.85,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  15,                                     !- Minute 15
  0.825,                                  !- Value Until Time 15
  14,                                     !- Hour 16
  30,                                     !- Minute 16
  0.8,                                    !- Value Until Time 16
  14,                                     !- Hour 17
  45,                                     !- Minute 17
  0.775,                                  !- Value Until Time 17
  15,                                     !- Hour 18
  0,                                      !- Minute 18
  0.75,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  15,                                     !- Minute 19
  0.7125,                                 !- Value Until Time 19
  15,                                     !- Hour 20
  30,                                     !- Minute 20
  0.675,                                  !- Value Until Time 20
  15,                                     !- Hour 21
  45,                                     !- Minute 21
  0.6375,                                 !- Value Until Time 21
  16,                                     !- Hour 22
  0,                                      !- Minute 22
  0.6,                                    !- Value Until Time 22
  16,                                     !- Hour 23
  15,                                     !- Minute 23
  0.475,                                  !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.35,                                   !- Value Until Time 24
  16,                                     !- Hour 25
  45,                                     !- Minute 25
  0.225,                                  !- Value Until Time 25
  17,                                     !- Hour 26
  0,                                      !- Minute 26
  0.1,                                    !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.1;                                    !- Value Until Time 27

OS:Schedule:Day,
  {59dc4bad-f536-4d60-91d9-71a553514351}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {06684d29-ef0b-4c9d-b791-bc9625310ab9}, !- Handle
  Warehouse Bldg Equip,                   !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  {e64a05cf-8540-4fe7-a800-fe4991cdbfb2}, !- Default Day Schedule Name
  {29b0d636-79ae-401f-a000-395eb71c5af1}, !- Summer Design Day Schedule Name
  {4ad76523-855a-40b1-b3be-2ae7d1b13c44}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e64a05cf-8540-4fe7-a800-fe4991cdbfb2}, !- Handle
  Warehouse Bldg Equip Default,           !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Day,
  {29b0d636-79ae-401f-a000-395eb71c5af1}, !- Handle
  Warehouse Bldg Equip Summer Design Day, !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {56f609d3-33ea-437c-96fa-28f3dfe26521}, !- Handle
  Schedule Rule 4,                        !- Name
  {06684d29-ef0b-4c9d-b791-bc9625310ab9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b7127a42-798d-4a8e-a858-aeceeec6f01b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7127a42-798d-4a8e-a858-aeceeec6f01b}, !- Handle
  Warehouse Bldg Equip Wknd|Hol Day,      !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Day,
  {4ad76523-855a-40b1-b3be-2ae7d1b13c44}, !- Handle
  Warehouse Bldg Equip Winter Design Day, !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {dfcde4a6-89e4-4f7d-bd6e-cef1bfc2677f}, !- Handle
  Always On,                              !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  {3f43e1b0-d145-4ed3-a5ec-94a3cd7fef16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f43e1b0-d145-4ed3-a5ec-94a3cd7fef16}, !- Handle
  Always On Default,                      !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {0b26dd2f-75d1-43bc-b519-93bce28f4187}, !- Handle
  Warehouse Fine Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.2220001627503,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.554292,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0414f9f5-8a96-462c-a94c-89f2b24113a4}, !- Handle
  {0b26dd2f-75d1-43bc-b519-93bce28f4187}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {906ff096-3a67-4fe9-be69-b0178e9d7c00}, !- Handle
  Warehouse Fine Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6a8f0a20-7cde-4158-8a14-7e18aa2410ca}, !- Handle
  Warehouse Fine Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {80e4d382-cd54-4b98-ac6d-5e2b76810e44}, !- Number of People Schedule Name
  {0b80823e-2d91-4fd6-b4b5-511a0c3fa70a}, !- People Activity Level Schedule Name
  {f88f2ddc-9c6a-4481-8681-58cbaabba844}, !- Lighting Schedule Name
  {06684d29-ef0b-4c9d-b791-bc9625310ab9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dfcde4a6-89e4-4f7d-bd6e-cef1bfc2677f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {257486fd-37f2-4a75-828f-50b09c5c97dd}, !- Handle
  Warehouse Office People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0210972644167511,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {85318259-fcd9-4191-82ec-b1999e184375}, !- Handle
  Warehouse Office People,                !- Name
  {257486fd-37f2-4a75-828f-50b09c5c97dd}, !- People Definition Name
  {96bd0a25-9c21-4f4a-9257-47c9aa6b83b9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ac2e0d9e-1c63-4b60-9a82-68d95eb96561}, !- Work Efficiency Schedule Name
  {e16aea65-017b-44f5-9da0-3b24d960121a}, !- Clothing Insulation Schedule Name
  {654d2a4b-c9c3-4fc1-a03f-a6a6489e49d5}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e16aea65-017b-44f5-9da0-3b24d960121a}, !- Handle
  Clothing Schedule,                      !- Name
  {5bcad0d5-329d-483e-9382-82d8fd5da207}, !- Schedule Type Limits Name
  {119c2504-e3aa-4308-8ffb-1096d6f48330}; !- Default Day Schedule Name

OS:Schedule:Day,
  {119c2504-e3aa-4308-8ffb-1096d6f48330}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {5bcad0d5-329d-483e-9382-82d8fd5da207}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f4d2da54-38d2-4ce2-a1c4-877e62c4a016}, !- Handle
  Schedule Rule 5,                        !- Name
  {e16aea65-017b-44f5-9da0-3b24d960121a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e166b8d7-fc14-47d5-92e7-bf89eb3b0b3a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e166b8d7-fc14-47d5-92e7-bf89eb3b0b3a}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {5bcad0d5-329d-483e-9382-82d8fd5da207}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5bcad0d5-329d-483e-9382-82d8fd5da207}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {654d2a4b-c9c3-4fc1-a03f-a6a6489e49d5}, !- Handle
  Air Velocity Schedule,                  !- Name
  {3315bf42-fb1c-4203-b649-4a993b46f8bb}, !- Schedule Type Limits Name
  {75f25041-99c0-4cb1-a1f4-d427505750eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75f25041-99c0-4cb1-a1f4-d427505750eb}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {3315bf42-fb1c-4203-b649-4a993b46f8bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3315bf42-fb1c-4203-b649-4a993b46f8bb}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {ac2e0d9e-1c63-4b60-9a82-68d95eb96561}, !- Handle
  Work Efficiency Schedule,               !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  {b3b59688-917b-4342-847b-1788dc7fcacb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3b59688-917b-4342-847b-1788dc7fcacb}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {0fb6ba7d-f855-48ec-9728-0e904b890b19}, !- Handle
  Warehouse Office Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.7744995750408,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.614586,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7e69c180-bf38-4a3c-964d-5f7519ef6cea}, !- Handle
  {0fb6ba7d-f855-48ec-9728-0e904b890b19}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.84440000000000004,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15140000000000001,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0016999999999999999,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0025000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {d1688ea9-e382-468d-9a95-e05fdbfe6c30}, !- Handle
  Warehouse Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.8040992415318,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3d97690f-a519-4d81-a9b2-af7e1336b6f0}, !- Handle
  Warehouse Office Elec Equip,            !- Name
  {d1688ea9-e382-468d-9a95-e05fdbfe6c30}, !- Electric Equipment Definition Name
  {96bd0a25-9c21-4f4a-9257-47c9aa6b83b9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9f2bf938-08b1-41a0-8c68-b41a65d45295}, !- Handle
  Warehouse Office Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7b39de07-551f-4bf0-ba26-6d23413c3b01}, !- Handle
  Warehouse Office Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {80e4d382-cd54-4b98-ac6d-5e2b76810e44}, !- Number of People Schedule Name
  {0b80823e-2d91-4fd6-b4b5-511a0c3fa70a}, !- People Activity Level Schedule Name
  {eeb7b823-592e-4cec-bee5-b551af2420ee}, !- Lighting Schedule Name
  {4aeed340-3b6a-4ed8-8e86-0d0a1e7b8ce0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dfcde4a6-89e4-4f7d-bd6e-cef1bfc2677f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {eeb7b823-592e-4cec-bee5-b551af2420ee}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH,        !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  {ca07a1bd-8e31-443f-a6e1-b3f4da19fbb0}, !- Default Day Schedule Name
  {527c0c46-414f-49e3-b9e4-9e24b93b5008}, !- Summer Design Day Schedule Name
  {4e7e6a23-3d45-4915-884f-8aacc585d2c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ca07a1bd-8e31-443f-a6e1-b3f4da19fbb0}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.18;                                   !- Value Until Time 2

OS:Schedule:Day,
  {527c0c46-414f-49e3-b9e4-9e24b93b5008}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {070b24b9-5c6a-4f2f-a16e-cd076cb36504}, !- Handle
  Schedule Rule 6,                        !- Name
  {eeb7b823-592e-4cec-bee5-b551af2420ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c9b24aa-eae1-44fa-b844-0f122c4333da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c9b24aa-eae1-44fa-b844-0f122c4333da}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.1841855,                              !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.188371,                               !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.1925565,                              !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.196742,                               !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.2373735,                              !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.278005,                               !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.3186365,                              !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.359268,                               !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.4341155,                              !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.508963,                               !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.5838105,                              !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.658658,                               !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.658658,                               !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.6394115,                              !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.620165,                               !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  0.6009185,                              !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.581672,                               !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.6009185,                              !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.620165,                               !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.6394115,                              !- Value Until Time 21
  12,                                     !- Hour 22
  30,                                     !- Minute 22
  0.658658,                               !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  0.658658,                               !- Value Until Time 23
  15,                                     !- Hour 24
  15,                                     !- Minute 24
  0.624442,                               !- Value Until Time 24
  15,                                     !- Hour 25
  30,                                     !- Minute 25
  0.590226,                               !- Value Until Time 25
  15,                                     !- Hour 26
  45,                                     !- Minute 26
  0.55601,                                !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.521794,                               !- Value Until Time 27
  16,                                     !- Hour 28
  15,                                     !- Minute 28
  0.4363455,                              !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.350897,                               !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.2654485,                              !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.18,                                   !- Value Until Time 31
  24,                                     !- Hour 32
  0,                                      !- Minute 32
  0.18;                                   !- Value Until Time 32

OS:Schedule:Day,
  {4e7e6a23-3d45-4915-884f-8aacc585d2c0}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4aeed340-3b6a-4ed8-8e86-0d0a1e7b8ce0}, !- Handle
  Warehouse Office_Plug_SCH,              !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  {15656960-e2d2-48b8-987b-c92330fc552f}, !- Default Day Schedule Name
  {2cfc3503-5a5c-44c0-811e-94c1c99995e5}, !- Summer Design Day Schedule Name
  {faeb34e0-af96-4121-8570-125a6ec877fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {15656960-e2d2-48b8-987b-c92330fc552f}, !- Handle
  Warehouse Office_Plug_SCH Default,      !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0.25545,                                !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25545;                                !- Value Until Time 2

OS:Schedule:Day,
  {2cfc3503-5a5c-44c0-811e-94c1c99995e5}, !- Handle
  Warehouse Office_Plug_SCH Summer Design Day, !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ab00ec4-c2cd-4ce9-86f0-4e9b4bd4d610}, !- Handle
  Schedule Rule 7,                        !- Name
  {4aeed340-3b6a-4ed8-8e86-0d0a1e7b8ce0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98aa7144-b7ce-4d2f-b1dc-5537ce951aed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98aa7144-b7ce-4d2f-b1dc-5537ce951aed}, !- Handle
  Warehouse Office_Plug_SCH Wkdy Day,     !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25545,                                !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.264289125,                            !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.27312825,                             !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.281967375,                            !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2908065,                              !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.33927425,                             !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.387742,                               !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.43620975,                             !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.4846775,                              !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.605846875,                            !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.72701625,                             !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.848185625,                            !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.969355,                               !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.969355,                               !- Value Until Time 14
  15,                                     !- Hour 15
  15,                                     !- Minute 15
  0.848185625,                            !- Value Until Time 15
  15,                                     !- Hour 16
  30,                                     !- Minute 16
  0.72701625,                             !- Value Until Time 16
  15,                                     !- Hour 17
  45,                                     !- Minute 17
  0.605846875,                            !- Value Until Time 17
  16,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4846775,                              !- Value Until Time 18
  16,                                     !- Hour 19
  15,                                     !- Minute 19
  0.427370625,                            !- Value Until Time 19
  16,                                     !- Hour 20
  30,                                     !- Minute 20
  0.37006375,                             !- Value Until Time 20
  16,                                     !- Hour 21
  45,                                     !- Minute 21
  0.312756875,                            !- Value Until Time 21
  17,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25545,                                !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25545;                                !- Value Until Time 23

OS:Schedule:Day,
  {faeb34e0-af96-4121-8570-125a6ec877fc}, !- Handle
  Warehouse Office_Plug_SCH Winter Design Day, !- Name
  {cb506cca-88a7-4795-9521-22a3867a2a81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {b96f89d3-f389-49ba-912f-07c016dfaae4}, !- Handle
  Foundation F 126 Perim 201 Area 9188,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  91.8829041916637,                       !- Area {m2}
  20.0968731827786;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cb8ccb8f-a707-4645-bc3c-e77c69bb9152}, !- Handle
  Foundation F 126 Perim 0 Area 164606,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1646.0570779911,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {20767501-2130-408b-8065-6eea3a49e78c}, !- Handle
  Foundation F 126 Perim 5543 Area 17071, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  170.709336000002,                       !- Area {m2}
  55.4325540454348;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2c22486d-fa05-44ad-9ea6-b1f6eb6b6640}, !- Handle
  Foundation F 126 Perim 5216 Area 23848, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  238.481338045228,                       !- Area {m2}
  52.1612725383264;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b50557c9-8d20-4be5-8297-b7fd92affe41}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14400000000001;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {84eb1755-9bc6-403f-9245-c12f89a3c1b9}, !- Handle
  Foundation F 126 Perim 0 Area 6342,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  634.198491298224,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f6ea9d03-2ab5-4d28-b59e-29e76959cc34}, !- Handle
  Foundation F 126 Perim 3156 Area 14428, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  144.278937118446,                       !- Area {m2}
  31.5570728605524;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {f019dd72-5fe5-4021-a986-40cd19ca40c8}, !- Handle
  ComStock DOE Ref Pre-1980 - Warehouse - ASHRAE 169-2013-2A, !- Name
  {15b56553-86f3-4b96-b5a2-6055b80d8d92}, !- Default Exterior Surface Constructions Name
  {2287d0d9-873d-47a8-ab58-11cad386f8b0}, !- Default Interior Surface Constructions Name
  {37a21f37-4e55-4a46-a4cb-85192c6016fa}, !- Default Ground Contact Surface Constructions Name
  {09c43e06-ad96-4ea0-bf9e-15f8bb31565f}, !- Default Exterior SubSurface Constructions Name
  {bec18c95-c0c6-42f5-a57c-15eea8df25f6}, !- Default Interior SubSurface Constructions Name
  {86027546-8686-4d89-af7a-c20ca1ad6cf0}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {15b56553-86f3-4b96-b5a2-6055b80d8d92}, !- Handle
  Default Surface Constructions 1,        !- Name
  {5cb81f17-fd9b-4311-9996-51c4fca6a40a}, !- Floor Construction Name
  {d5c52e05-9eb1-453f-b372-f077a50c594f}, !- Wall Construction Name
  {1a9adfcd-0a48-4aeb-808e-3a5bae2ec42d}; !- Roof Ceiling Construction Name

OS:Construction,
  {5cb81f17-fd9b-4311-9996-51c4fca6a40a}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {b06b3ffa-0555-47e0-b3ae-6a8663910d06}, !- Layer 1
  {ad2dc832-a3d3-4df5-a51a-e9191c3e3074}; !- Layer 2

OS:Material,
  {b06b3ffa-0555-47e0-b3ae-6a8663910d06}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ad2dc832-a3d3-4df5-a51a-e9191c3e3074}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8f7f1caf-cea4-4174-abf8-dc776bbe7426}, !- Handle
  {5cb81f17-fd9b-4311-9996-51c4fca6a40a}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {8b55cbcd-ebdb-4358-8fe0-4976281c0dbb}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {1a9adfcd-0a48-4aeb-808e-3a5bae2ec42d}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {4a2295de-a330-4dcf-9b29-cda271bef230}, !- Layer 1
  {b78147b2-cf26-4919-9c83-ba0e0bac726f}, !- Layer 2
  {ad37f9be-aec9-4a55-9e88-4efb59200f40}; !- Layer 3

OS:Material,
  {4a2295de-a330-4dcf-9b29-cda271bef230}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b78147b2-cf26-4919-9c83-ba0e0bac726f}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ad37f9be-aec9-4a55-9e88-4efb59200f40}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f5737adc-57fb-47c5-b57c-23ba344bf60d}, !- Handle
  {1a9adfcd-0a48-4aeb-808e-3a5bae2ec42d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {2287d0d9-873d-47a8-ab58-11cad386f8b0}, !- Handle
  Default Surface Constructions 2,        !- Name
  {a1ad8d93-6685-4e9c-9cc4-40a28364a333}, !- Floor Construction Name
  {e0f9d68d-16ad-4e9f-95ea-c07bf2fdcf93}, !- Wall Construction Name
  {6a483443-0b76-4e38-970c-cf057b7099d8}; !- Roof Ceiling Construction Name

OS:Construction,
  {a1ad8d93-6685-4e9c-9cc4-40a28364a333}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {b26fd1de-73d3-47bf-afc8-d20b323b448e}, !- Layer 1
  {a9454774-5362-4ee6-aa19-45c89f78a9d7}; !- Layer 2

OS:Material,
  {b26fd1de-73d3-47bf-afc8-d20b323b448e}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a9454774-5362-4ee6-aa19-45c89f78a9d7}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ba35b7bc-39db-493c-adea-796742dbfe0e}, !- Handle
  {a1ad8d93-6685-4e9c-9cc4-40a28364a333}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e0f9d68d-16ad-4e9f-95ea-c07bf2fdcf93}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {9aa04950-cf9f-4545-baff-e685fa4ee6cd}, !- Layer 1
  {9aa04950-cf9f-4545-baff-e685fa4ee6cd}; !- Layer 2

OS:Material,
  {9aa04950-cf9f-4545-baff-e685fa4ee6cd}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a5ff8903-f69e-4557-861d-b10fcf825fb7}, !- Handle
  {e0f9d68d-16ad-4e9f-95ea-c07bf2fdcf93}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6a483443-0b76-4e38-970c-cf057b7099d8}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {a9454774-5362-4ee6-aa19-45c89f78a9d7}, !- Layer 1
  {b26fd1de-73d3-47bf-afc8-d20b323b448e}; !- Layer 2

OS:StandardsInformation:Construction,
  {e08a932d-32c3-41ea-8581-16534ecc3c2d}, !- Handle
  {6a483443-0b76-4e38-970c-cf057b7099d8}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {37a21f37-4e55-4a46-a4cb-85192c6016fa}, !- Handle
  Default Surface Constructions 3,        !- Name
  {7a45c7a9-59f0-45d9-b7d6-2228f4dbafba}, !- Floor Construction Name
  {9d4bd6f6-a822-4092-9417-b9cdaf93c950}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {7a45c7a9-59f0-45d9-b7d6-2228f4dbafba}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {f3b83004-ae0e-4422-9cd0-41241519ed70}, !- Layer 1
  {ad2dc832-a3d3-4df5-a51a-e9191c3e3074}; !- Layer 2

OS:Material:NoMass,
  {d7fa6100-9cc3-463f-a05e-9bd40d646de6}, !- Handle
  Typical Insulation R-1.96,              !- Name
  Smooth,                                 !- Roughness
  0.34506034517429,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f3b83004-ae0e-4422-9cd0-41241519ed70}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a21ae86d-8db7-463c-a5f0-3b461ac39f8a}, !- Handle
  {7a45c7a9-59f0-45d9-b7d6-2228f4dbafba}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {9d4bd6f6-a822-4092-9417-b9cdaf93c950}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {6d38e80b-9287-47f2-8e0d-b5b3b883f807}; !- Layer 1

OS:Material,
  {6d38e80b-9287-47f2-8e0d-b5b3b883f807}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7ea76bd6-dd00-4923-819e-f2766f4bc13d}, !- Handle
  {9d4bd6f6-a822-4092-9417-b9cdaf93c950}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {09c43e06-ad96-4ea0-bf9e-15f8bb31565f}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {7abd6de3-beb8-4f6c-b724-548c72a33768}, !- Fixed Window Construction Name
  {8ad44b63-f81a-4cef-8258-fda347bb2a63}, !- Operable Window Construction Name
  {27e0d2c1-9c77-4522-850e-8689b2518f8c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {e6ec101c-d401-4cc6-b139-020ccc11cda4}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {c7f3294a-4a13-4513-b40b-c82ef55f270e}, !- Tubular Daylight Dome Construction Name
  {c7f3294a-4a13-4513-b40b-c82ef55f270e}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {7abd6de3-beb8-4f6c-b724-548c72a33768}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {bd3dd8c6-b90a-4d4e-9d46-626eb933e76b}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {bd3dd8c6-b90a-4d4e-9d46-626eb933e76b}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {ffbf0e23-257e-46ba-90b8-e8308279a871}, !- Handle
  {7abd6de3-beb8-4f6c-b724-548c72a33768}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {8ad44b63-f81a-4cef-8258-fda347bb2a63}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {5311f526-075c-4548-ac35-cff8daf3490b}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5311f526-075c-4548-ac35-cff8daf3490b}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {4b159059-12d6-464b-80e5-2828761c5cee}, !- Handle
  {8ad44b63-f81a-4cef-8258-fda347bb2a63}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {27e0d2c1-9c77-4522-850e-8689b2518f8c}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {b7e4a055-4df3-4fbf-95ae-cb1f40ec2c4f}, !- Layer 1
  {d7fa6100-9cc3-463f-a05e-9bd40d646de6}; !- Layer 2

OS:Material,
  {b7e4a055-4df3-4fbf-95ae-cb1f40ec2c4f}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1fe3e02c-31ff-4760-aacc-37f0364a0a7a}, !- Handle
  {27e0d2c1-9c77-4522-850e-8689b2518f8c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e6ec101c-d401-4cc6-b139-020ccc11cda4}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {d7fa6100-9cc3-463f-a05e-9bd40d646de6}; !- Layer 1

OS:StandardsInformation:Construction,
  {84ce885c-e191-4603-a568-a6dc95a5a063}, !- Handle
  {e6ec101c-d401-4cc6-b139-020ccc11cda4}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {c7f3294a-4a13-4513-b40b-c82ef55f270e}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {4d12a5a1-e7f1-4763-81d2-e18834a37e66}; !- Layer 1

OS:WindowMaterial:Glazing,
  {4d12a5a1-e7f1-4763-81d2-e18834a37e66}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {d443cf3f-6059-4cc1-af37-3ac576cc422f}, !- Handle
  {c7f3294a-4a13-4513-b40b-c82ef55f270e}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {bec18c95-c0c6-42f5-a57c-15eea8df25f6}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {c7f3294a-4a13-4513-b40b-c82ef55f270e}, !- Fixed Window Construction Name
  {c7f3294a-4a13-4513-b40b-c82ef55f270e}, !- Operable Window Construction Name
  {1b0bb1e5-dd53-4a6c-98fb-938863207e5d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1b0bb1e5-dd53-4a6c-98fb-938863207e5d}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {71279877-a3cc-47ec-bb83-1d69cc6ad075}; !- Layer 1

OS:Material,
  {71279877-a3cc-47ec-bb83-1d69cc6ad075}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6f019c87-5e25-4658-96a1-1d8d21e10275}, !- Handle
  {1b0bb1e5-dd53-4a6c-98fb-938863207e5d}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {86027546-8686-4d89-af7a-c20ca1ad6cf0}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {71279877-a3cc-47ec-bb83-1d69cc6ad075}; !- Layer 1

OS:StandardsInformation:Construction,
  {48d9c383-d891-492c-8354-f28af4bbce65}, !- Handle
  {86027546-8686-4d89-af7a-c20ca1ad6cf0}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d5c52e05-9eb1-453f-b372-f077a50c594f}, !- Handle
  Typical Insulated Exterior Mass Wall R-4.35, !- Name
  ,                                       !- Surface Rendering Name
  {6bfa277e-fd66-444f-8568-70dab1c6c4b4}, !- Layer 1
  {a0b00acc-04df-480e-a1e9-882b8a6e2ac3}, !- Layer 2
  {d7fa6100-9cc3-463f-a05e-9bd40d646de6}, !- Layer 3
  {8b55cbcd-ebdb-4358-8fe0-4976281c0dbb}; !- Layer 4

OS:Material,
  {6bfa277e-fd66-444f-8568-70dab1c6c4b4}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {a0b00acc-04df-480e-a1e9-882b8a6e2ac3}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {846babf8-9f49-46db-a272-b2f704eadf88}, !- Handle
  {d5c52e05-9eb1-453f-b372-f077a50c594f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Schedule:Constant,
  {bd084647-7515-4b1b-9352-dce254eedb39}, !- Handle
  Always On Discrete,                     !- Name
  {4f94c731-84af-49b4-a2c7-762da76306bd}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4f94c731-84af-49b4-a2c7-762da76306bd}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {84213a11-f76f-43cd-b725-acb71bb8cbc9}, !- Handle
  24.2,                                   !- January Ground Temperature {C}
  18.9,                                   !- February Ground Temperature {C}
  15.7,                                   !- March Ground Temperature {C}
  13.6,                                   !- April Ground Temperature {C}
  15.5,                                   !- May Ground Temperature {C}
  17.1,                                   !- June Ground Temperature {C}
  21.2,                                   !- July Ground Temperature {C}
  26.9,                                   !- August Ground Temperature {C}
  27.6,                                   !- September Ground Temperature {C}
  27.9,                                   !- October Ground Temperature {C}
  27.4,                                   !- November Ground Temperature {C}
  26.2;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {4112dab7-a1b3-4cad-834d-7c05a1b456f8}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {298f743c-5e7f-4bce-97f8-d7e7c2973645}, !- Handle
  Parking Areas and Drives,               !- Name
  {4112dab7-a1b3-4cad-834d-7c05a1b456f8}, !- Exterior Lights Definition Name
  {bd084647-7515-4b1b-9352-dce254eedb39}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  15187.5,                                !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {d36e0601-8d40-4e86-91e0-450d1927b84c}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {9e031b8c-752b-4f40-aa1d-2035a6d4e097}, !- Handle
  Building Facades,                       !- Name
  {d36e0601-8d40-4e86-91e0-450d1927b84c}, !- Exterior Lights Definition Name
  {bd084647-7515-4b1b-9352-dce254eedb39}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  24979.77689373,                         !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {464e8bf2-35b6-43f2-8c0e-c317f5e8ea0a}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {cfdc2394-8926-411a-902d-942c280c6d3f}, !- Handle
  Main Entries,                           !- Name
  {464e8bf2-35b6-43f2-8c0e-c317f5e8ea0a}, !- Exterior Lights Definition Name
  {bd084647-7515-4b1b-9352-dce254eedb39}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  30,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {10fc4372-2ac5-4ddc-8689-740bd22be0e9}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {c66bb72d-3ce2-41e3-9177-f6c5f913eb3a}, !- Handle
  Other Doors,                            !- Name
  {10fc4372-2ac5-4ddc-8689-740bd22be0e9}, !- Exterior Lights Definition Name
  {bd084647-7515-4b1b-9352-dce254eedb39}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  30,                                     !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {9d798b9a-3fbb-435d-8cf7-a167ba19455b}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {2334aacf-d178-4b58-b886-d2d4b37fde2a}, !- Heating Setpoint Temperature Schedule Name
  {bea94183-5de6-4301-895a-ea2cff218b8f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2334aacf-d178-4b58-b886-d2d4b37fde2a}, !- Handle
  Warehouse HtgSetp BulkStorage,          !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  {350ed2d3-8ec1-4601-81dc-c56a5f65a8ce}, !- Default Day Schedule Name
  {4fdee5d7-0294-43ff-ad7a-747463469b8e}, !- Summer Design Day Schedule Name
  {cacdbec9-095a-4c66-af1f-013454e92563}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {350ed2d3-8ec1-4601-81dc-c56a5f65a8ce}, !- Handle
  Warehouse HtgSetp BulkStorage Default,  !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {cacdbec9-095a-4c66-af1f-013454e92563}, !- Handle
  Warehouse HtgSetp BulkStorage Winter Design Day, !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4fdee5d7-0294-43ff-ad7a-747463469b8e}, !- Handle
  Warehouse HtgSetp BulkStorage Summer Design Day, !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {bea94183-5de6-4301-895a-ea2cff218b8f}, !- Handle
  Warehouse ClgSetp BulkStorage,          !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  {0793f02c-a898-4f98-82e8-cb670f5e0918}, !- Default Day Schedule Name
  {3d530ca0-7d7c-44ae-8fc2-fbe509ca6dd2}, !- Summer Design Day Schedule Name
  {ec5edf93-a557-4885-98c0-2c384bad04a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0793f02c-a898-4f98-82e8-cb670f5e0918}, !- Handle
  Warehouse ClgSetp BulkStorage Default,  !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ec5edf93-a557-4885-98c0-2c384bad04a9}, !- Handle
  Warehouse ClgSetp BulkStorage Winter Design Day, !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3d530ca0-7d7c-44ae-8fc2-fbe509ca6dd2}, !- Handle
  Warehouse ClgSetp BulkStorage Summer Design Day, !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {6609ecc8-bcba-4ab5-93eb-c24a580bda66}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {2334aacf-d178-4b58-b886-d2d4b37fde2a}, !- Heating Setpoint Temperature Schedule Name
  {bea94183-5de6-4301-895a-ea2cff218b8f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5afa4f47-7015-4012-b711-f1fa6169d6bd}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {2334aacf-d178-4b58-b886-d2d4b37fde2a}, !- Heating Setpoint Temperature Schedule Name
  {bea94183-5de6-4301-895a-ea2cff218b8f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ddcd90c-dcf8-493c-aa5f-7b4bc3e7b96f}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {2334aacf-d178-4b58-b886-d2d4b37fde2a}, !- Heating Setpoint Temperature Schedule Name
  {bea94183-5de6-4301-895a-ea2cff218b8f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05257db0-aa19-48b8-a693-b88c3fc04fd5}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {2334aacf-d178-4b58-b886-d2d4b37fde2a}, !- Heating Setpoint Temperature Schedule Name
  {bea94183-5de6-4301-895a-ea2cff218b8f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c5157b3-d685-4a03-ac8d-b857931d201a}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {2334aacf-d178-4b58-b886-d2d4b37fde2a}, !- Heating Setpoint Temperature Schedule Name
  {bea94183-5de6-4301-895a-ea2cff218b8f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a5b1244-fc34-4e17-8723-4a4804a3b92b}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {ff7a877d-42bf-4ffe-968f-e5c2f9ceac5b}, !- Heating Setpoint Temperature Schedule Name
  {a5985117-4a03-4955-a30a-b0ea40a23458}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ff7a877d-42bf-4ffe-968f-e5c2f9ceac5b}, !- Handle
  Warehouse HtgSetp FineStorage,          !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  {5f98e122-8baf-4e31-8860-9d0360f9d7b0}, !- Default Day Schedule Name
  {7673f7fb-c9ca-4218-b56c-4ccee2078a84}, !- Summer Design Day Schedule Name
  {c85d58d4-a65e-4e04-901d-55fa273957cf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f98e122-8baf-4e31-8860-9d0360f9d7b0}, !- Handle
  Warehouse HtgSetp FineStorage Default,  !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {c85d58d4-a65e-4e04-901d-55fa273957cf}, !- Handle
  Warehouse HtgSetp FineStorage Winter Design Day, !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {7673f7fb-c9ca-4218-b56c-4ccee2078a84}, !- Handle
  Warehouse HtgSetp FineStorage Summer Design Day, !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5985117-4a03-4955-a30a-b0ea40a23458}, !- Handle
  Warehouse ClgSetp FineStorage,          !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  {2c279a02-1ce0-43d6-a583-1d589ca63fca}, !- Default Day Schedule Name
  {2caa8c7b-8408-4b5b-88ea-bd914ff99a9c}, !- Summer Design Day Schedule Name
  {46505792-ba22-4d05-9bc9-04f11a35fdfb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2c279a02-1ce0-43d6-a583-1d589ca63fca}, !- Handle
  Warehouse ClgSetp FineStorage Default,  !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {46505792-ba22-4d05-9bc9-04f11a35fdfb}, !- Handle
  Warehouse ClgSetp FineStorage Winter Design Day, !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2caa8c7b-8408-4b5b-88ea-bd914ff99a9c}, !- Handle
  Warehouse ClgSetp FineStorage Summer Design Day, !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {fe69cb3d-44fd-4dbf-8ca8-034e26e2577c}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {ff7a877d-42bf-4ffe-968f-e5c2f9ceac5b}, !- Heating Setpoint Temperature Schedule Name
  {a5985117-4a03-4955-a30a-b0ea40a23458}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4abb97b-ab5e-401e-91b7-3257bea8223f}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {ff7a877d-42bf-4ffe-968f-e5c2f9ceac5b}, !- Heating Setpoint Temperature Schedule Name
  {a5985117-4a03-4955-a30a-b0ea40a23458}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e71e575-bba7-4a56-af41-12cca394bc6b}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {ff7a877d-42bf-4ffe-968f-e5c2f9ceac5b}, !- Heating Setpoint Temperature Schedule Name
  {a5985117-4a03-4955-a30a-b0ea40a23458}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {afd91260-99a8-4b82-9e69-b64aa09ee847}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {ff7a877d-42bf-4ffe-968f-e5c2f9ceac5b}, !- Heating Setpoint Temperature Schedule Name
  {a5985117-4a03-4955-a30a-b0ea40a23458}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a17b21c-0cec-4a24-8165-7aafc1c2e84d}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {ff7a877d-42bf-4ffe-968f-e5c2f9ceac5b}, !- Heating Setpoint Temperature Schedule Name
  {a5985117-4a03-4955-a30a-b0ea40a23458}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e46e157-88d2-4886-a9d3-d70b1238781d}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {bc6b9740-5c42-40f5-a040-1875755c225a}, !- Heating Setpoint Temperature Schedule Name
  {6fe58cbf-ad40-4ffb-945e-c6384d930e8e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {bc6b9740-5c42-40f5-a040-1875755c225a}, !- Handle
  Warehouse HtgSetp,                      !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  {8d9c4a48-c87d-448e-8cff-377e23812374}, !- Default Day Schedule Name
  {ee5ebf5a-a838-4334-8568-09d6cb5f4185}, !- Summer Design Day Schedule Name
  {1bbe9880-1f6e-4c4d-8ef8-542c8b445d44}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8d9c4a48-c87d-448e-8cff-377e23812374}, !- Handle
  Warehouse HtgSetp Default,              !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  16.6555555555556,                       !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.6555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {0975e8d6-fd30-4ab1-8cc7-1e7741133067}, !- Handle
  Schedule Rule 8,                        !- Name
  {bc6b9740-5c42-40f5-a040-1875755c225a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6eb49753-e051-4560-914a-03b5d7836e8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6eb49753-e051-4560-914a-03b5d7836e8d}, !- Handle
  Warehouse HtgSetp Sat Day,              !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  30,                                     !- Minute 2
  16.6555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {2908c7ae-5c6c-428c-99a5-ba77c56a0565}, !- Handle
  Schedule Rule 9,                        !- Name
  {bc6b9740-5c42-40f5-a040-1875755c225a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40c17d10-3a46-4307-9b67-0dd370708c06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40c17d10-3a46-4307-9b67-0dd370708c06}, !- Handle
  Warehouse HtgSetp Sun Day,              !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  16.6555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  16.6555555555556;                       !- Value Until Time 2

OS:Schedule:Day,
  {1bbe9880-1f6e-4c4d-8ef8-542c8b445d44}, !- Handle
  Warehouse HtgSetp Winter Design Day,    !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {ee5ebf5a-a838-4334-8568-09d6cb5f4185}, !- Handle
  Warehouse HtgSetp Summer Design Day,    !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {6fe58cbf-ad40-4ffb-945e-c6384d930e8e}, !- Handle
  Warehouse Cooling Setpoint,             !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  {af03105e-d014-4afc-93e6-ffba9f65331f}, !- Default Day Schedule Name
  {2b2ecdcf-a1f0-4c89-bde8-dd1b04356cd3}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {af03105e-d014-4afc-93e6-ffba9f65331f}, !- Handle
  Warehouse Cooling Setpoint Default,     !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  24,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {e6755532-e718-4959-b5ce-506686dcd8e3}, !- Handle
  Schedule Rule 10,                       !- Name
  {6fe58cbf-ad40-4ffb-945e-c6384d930e8e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {266944c4-bf27-43ea-b8a5-8c3a0e0cb19e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {266944c4-bf27-43ea-b8a5-8c3a0e0cb19e}, !- Handle
  Warehouse Cooling Setpoint Sat Day,     !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  24,                                     !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {2b2ecdcf-a1f0-4c89-bde8-dd1b04356cd3}, !- Handle
  Warehouse Cooling Setpoint Summer Design Day, !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {5c6e0a20-4b26-4573-a4db-cc14ceab564a}, !- Handle
  Schedule Rule 11,                       !- Name
  {6fe58cbf-ad40-4ffb-945e-c6384d930e8e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e2355ab-14a5-431a-a0a8-4a6f6268731c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e2355ab-14a5-431a-a0a8-4a6f6268731c}, !- Handle
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  24,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:PlantLoop,
  {6b2d21d3-0670-4868-a98c-38ea84f740a6}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f568971a-1cf7-4c00-895d-b335218aad79}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00227202738045406,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.272643285654487,                      !- Plant Loop Volume {m3}
  {5ba59dad-ede4-445e-97b7-4dfb7cd31eb7}, !- Plant Side Inlet Node Name
  {221d14e6-e53d-49df-b047-cad2891d4ce0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2db8a404-c73a-4f50-8ed0-68114979ef20}, !- Demand Side Inlet Node Name
  {5bf2eef5-34d2-456b-bb37-efa62ddd7bf5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c1a31f25-972a-4a38-be84-2a2aa8f02cd9}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {dc54b74d-dc61-4c7b-9b3c-eec1322f5e55}, !- Demand Mixer Name
  {c53a574d-2b5d-4b92-9f12-e06f8cdb7cc9}, !- Demand Splitter Name
  {5d3eb44f-267f-4d76-862c-33657931ea43}, !- Supply Mixer Name
  {1973d963-93ea-4c0d-8690-2e646aeeb6bc}; !- Supply Splitter Name

OS:Node,
  {d676f526-300f-45e8-862c-474f848521e9}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {5ba59dad-ede4-445e-97b7-4dfb7cd31eb7}, !- Inlet Port
  {7c5dd679-1e96-489b-bad4-2a3fc2455c44}; !- Outlet Port

OS:Node,
  {f568971a-1cf7-4c00-895d-b335218aad79}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {528819e5-2ca2-45ba-b3e5-8df18ff75354}, !- Inlet Port
  {221d14e6-e53d-49df-b047-cad2891d4ce0}; !- Outlet Port

OS:Node,
  {b9a07f47-13b1-4c22-85e2-52fb7cbd61db}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {936e7c38-6a99-428b-9da4-ec9dbb88a5e2}, !- Inlet Port
  {ce436f92-9a53-4010-8083-1c9ea7abbe46}; !- Outlet Port

OS:Connector:Mixer,
  {5d3eb44f-267f-4d76-862c-33657931ea43}, !- Handle
  Connector Mixer 1,                      !- Name
  {2e71c7fe-bfa6-4b84-839b-b0736e5e9bfb}, !- Outlet Branch Name
  {1946e02b-b6cb-4309-93ae-bdf267591d88}, !- Inlet Branch Name 1
  {2aafdcdc-c96c-4fbc-82a8-b1b7d03d9fba}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1973d963-93ea-4c0d-8690-2e646aeeb6bc}, !- Handle
  Connector Splitter 1,                   !- Name
  {4af561c0-f7a6-4c4b-9066-8d6f351b1960}, !- Inlet Branch Name
  {936e7c38-6a99-428b-9da4-ec9dbb88a5e2}, !- Outlet Branch Name 1
  {a9c534c5-7a37-4b2c-a2de-783ba1952549}; !- Outlet Branch Name 2

OS:Connection,
  {5ba59dad-ede4-445e-97b7-4dfb7cd31eb7}, !- Handle
  {6b2d21d3-0670-4868-a98c-38ea84f740a6}, !- Source Object
  14,                                     !- Outlet Port
  {d676f526-300f-45e8-862c-474f848521e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {936e7c38-6a99-428b-9da4-ec9dbb88a5e2}, !- Handle
  {1973d963-93ea-4c0d-8690-2e646aeeb6bc}, !- Source Object
  3,                                      !- Outlet Port
  {b9a07f47-13b1-4c22-85e2-52fb7cbd61db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {221d14e6-e53d-49df-b047-cad2891d4ce0}, !- Handle
  {f568971a-1cf7-4c00-895d-b335218aad79}, !- Source Object
  3,                                      !- Outlet Port
  {6b2d21d3-0670-4868-a98c-38ea84f740a6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6f099ed3-350c-4752-91f4-68ce6239ff3a}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {2db8a404-c73a-4f50-8ed0-68114979ef20}, !- Inlet Port
  {83a59373-024c-4e0d-936b-547229658b63}; !- Outlet Port

OS:Node,
  {38072691-e1a4-4085-93ed-e5b420e3d125}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {4c245622-8fe0-4408-ab83-6ed1ca8e4acd}, !- Inlet Port
  {5bf2eef5-34d2-456b-bb37-efa62ddd7bf5}; !- Outlet Port

OS:Node,
  {38fd0513-3535-4897-80f7-739403fe0aab}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {17d557b0-8542-45f6-b757-af20fcca393d}, !- Inlet Port
  {08abc59d-5637-4c3c-9f26-8b6a46626df1}; !- Outlet Port

OS:Connector:Mixer,
  {dc54b74d-dc61-4c7b-9b3c-eec1322f5e55}, !- Handle
  Connector Mixer 2,                      !- Name
  {b4a2601a-c625-4530-b5f0-935d0b265a16}, !- Outlet Branch Name
  {6d8547a9-bd2f-4692-a62c-9229f3440ece}, !- Inlet Branch Name 1
  {9181c19c-6bb3-42da-921a-50d1626bb4ff}, !- Inlet Branch Name 2
  {803cd5a5-2429-4a43-853b-ed839a1d92be}, !- Inlet Branch Name 3
  {2e55aea3-9c76-4242-9c55-c1adccbd684a}, !- Inlet Branch Name 4
  {ca289da1-cc22-4e0c-88cb-1c76e7cd10d7}, !- Inlet Branch Name 5
  {1b15c661-b165-4d93-97e9-7a55219cfbbf}, !- Inlet Branch Name 6
  {92608b37-c856-4f7a-b809-65a39bdd07e5}, !- Inlet Branch Name 7
  {43248347-5111-4196-825e-f08475ea7781}, !- Inlet Branch Name 8
  {5948367c-6acb-4d1f-b200-e014475f0e95}, !- Inlet Branch Name 9
  {97cf80c7-55ad-4527-8683-c1eb700fc9d3}, !- Inlet Branch Name 10
  {12020795-21a2-4c6d-85de-babcd922a246}, !- Inlet Branch Name 11
  {0eaa87ee-378e-42f5-be9d-dd744c15abd8}, !- Inlet Branch Name 12
  {3925e7dd-9191-4748-8697-c984026ed3ef}, !- Inlet Branch Name 13
  {9d661377-c2b7-4d6f-9765-2e19bc08ec12}, !- Inlet Branch Name 14
  {0f47db83-5b5f-43c6-81e7-33db96b39e53}; !- Inlet Branch Name 15

OS:Connector:Splitter,
  {c53a574d-2b5d-4b92-9f12-e06f8cdb7cc9}, !- Handle
  Connector Splitter 2,                   !- Name
  {fac33414-3e4b-42c0-9726-2282dd346dc5}, !- Inlet Branch Name
  {17d557b0-8542-45f6-b757-af20fcca393d}, !- Outlet Branch Name 1
  {308fd528-e8d6-4c4d-8ada-284796d7e99c}, !- Outlet Branch Name 2
  {b9482eb5-037f-40ed-beab-3a4e310344a4}, !- Outlet Branch Name 3
  {cf0f428c-2aa4-44b2-bd58-8cd7f14f3b9f}, !- Outlet Branch Name 4
  {2b755841-3f48-4410-a6f3-609b2cdb129a}, !- Outlet Branch Name 5
  {c8557b26-7fd4-4137-a6fa-2d3a8f2a8421}, !- Outlet Branch Name 6
  {ece7be44-769c-4def-a859-a4f2829a429e}, !- Outlet Branch Name 7
  {3574b38c-9eaa-4c2f-b449-d24959adcb0e}, !- Outlet Branch Name 8
  {f8a81344-dcdc-4059-b948-058dab1d9fe5}, !- Outlet Branch Name 9
  {2ea40bde-1383-4815-b190-ac5553923684}, !- Outlet Branch Name 10
  {bfdcacc1-1f18-4e2e-95e7-c267fdcc2a93}, !- Outlet Branch Name 11
  {795c378e-6be3-483b-9ceb-bbe4d9217894}, !- Outlet Branch Name 12
  {4b237414-e950-49f0-a202-640e779ebe05}, !- Outlet Branch Name 13
  {bcdb86c5-a15c-4b6b-be42-ab4a46e05a16}, !- Outlet Branch Name 14
  {9f90fb94-bf15-414b-9900-3f1a201efafb}; !- Outlet Branch Name 15

OS:Connection,
  {2db8a404-c73a-4f50-8ed0-68114979ef20}, !- Handle
  {6b2d21d3-0670-4868-a98c-38ea84f740a6}, !- Source Object
  17,                                     !- Outlet Port
  {6f099ed3-350c-4752-91f4-68ce6239ff3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17d557b0-8542-45f6-b757-af20fcca393d}, !- Handle
  {c53a574d-2b5d-4b92-9f12-e06f8cdb7cc9}, !- Source Object
  3,                                      !- Outlet Port
  {38fd0513-3535-4897-80f7-739403fe0aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bf2eef5-34d2-456b-bb37-efa62ddd7bf5}, !- Handle
  {38072691-e1a4-4085-93ed-e5b420e3d125}, !- Source Object
  3,                                      !- Outlet Port
  {6b2d21d3-0670-4868-a98c-38ea84f740a6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {dbf19cfb-9bf3-4d7a-83dd-f8185680d69b}, !- Handle
  {6b2d21d3-0670-4868-a98c-38ea84f740a6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c1a31f25-972a-4a38-be84-2a2aa8f02cd9}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {d8da627b-6eb6-49f0-94f3-bceb924651fd}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  {677c2836-c208-42d9-bb76-d636e77a88a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {677c2836-c208-42d9-bb76-d636e77a88a0}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {94270b5b-9e8c-4b0c-b508-b333d0b63ca9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {43627ee2-3f4e-462a-bcdc-9b97f9e19c9a}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {d8da627b-6eb6-49f0-94f3-bceb924651fd}, !- Schedule Name
  {f568971a-1cf7-4c00-895d-b335218aad79}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {0e318bc2-b6ab-490b-9156-e370bf687efe}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {7c5dd679-1e96-489b-bad4-2a3fc2455c44}, !- Inlet Node Name
  {8777f5fc-13d0-458b-b2f5-d3a7de311312}, !- Outlet Node Name
  0.00227202738045406,                    !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  633.216026478121,                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {2937e676-67c8-4189-97a8-d33062a12965}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {8777f5fc-13d0-458b-b2f5-d3a7de311312}, !- Inlet Port
  {4af561c0-f7a6-4c4b-9066-8d6f351b1960}; !- Outlet Port

OS:Connection,
  {7c5dd679-1e96-489b-bad4-2a3fc2455c44}, !- Handle
  {d676f526-300f-45e8-862c-474f848521e9}, !- Source Object
  3,                                      !- Outlet Port
  {0e318bc2-b6ab-490b-9156-e370bf687efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8777f5fc-13d0-458b-b2f5-d3a7de311312}, !- Handle
  {0e318bc2-b6ab-490b-9156-e370bf687efe}, !- Source Object
  3,                                      !- Outlet Port
  {2937e676-67c8-4189-97a8-d33062a12965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4af561c0-f7a6-4c4b-9066-8d6f351b1960}, !- Handle
  {2937e676-67c8-4189-97a8-d33062a12965}, !- Source Object
  3,                                      !- Outlet Port
  {1973d963-93ea-4c0d-8690-2e646aeeb6bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {2dca5679-77b6-4fc4-b5b2-3254e24354fa}, !- Handle
  Boiler 381kBtu/hr 0.74 Thermal Eff 397kBtu/hr 0.8 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  103874.365401503,                       !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {8a2a7b51-54a3-4291-8a42-4d2b51beb8c2}, !- Normalized Boiler Efficiency Curve Name
  0.00227202738045406,                    !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {ce436f92-9a53-4010-8083-1c9ea7abbe46}, !- Boiler Water Inlet Node Name
  {8eaa5c89-5b66-4416-807d-21e1b24de07c}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {e5c133d8-f85c-4c1d-a377-20cc0cfab38e}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {8eaa5c89-5b66-4416-807d-21e1b24de07c}, !- Inlet Port
  {1946e02b-b6cb-4309-93ae-bdf267591d88}; !- Outlet Port

OS:Connection,
  {ce436f92-9a53-4010-8083-1c9ea7abbe46}, !- Handle
  {b9a07f47-13b1-4c22-85e2-52fb7cbd61db}, !- Source Object
  3,                                      !- Outlet Port
  {2dca5679-77b6-4fc4-b5b2-3254e24354fa}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {8eaa5c89-5b66-4416-807d-21e1b24de07c}, !- Handle
  {2dca5679-77b6-4fc4-b5b2-3254e24354fa}, !- Source Object
  12,                                     !- Outlet Port
  {e5c133d8-f85c-4c1d-a377-20cc0cfab38e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1946e02b-b6cb-4309-93ae-bdf267591d88}, !- Handle
  {e5c133d8-f85c-4c1d-a377-20cc0cfab38e}, !- Source Object
  3,                                      !- Outlet Port
  {5d3eb44f-267f-4d76-862c-33657931ea43}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {404dddea-f947-46c8-8cf6-2938942ef9b8}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {5ce03d35-1629-47f9-854f-29b5c2f4d82e}, !- Inlet Node Name
  {bee2adbe-5c06-46ca-bc20-a3613868b15d}; !- Outlet Node Name

OS:Node,
  {4dbce672-ff3a-450a-ba6c-f8de61a04ea7}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {a9c534c5-7a37-4b2c-a2de-783ba1952549}, !- Inlet Port
  {5ce03d35-1629-47f9-854f-29b5c2f4d82e}; !- Outlet Port

OS:Connection,
  {a9c534c5-7a37-4b2c-a2de-783ba1952549}, !- Handle
  {1973d963-93ea-4c0d-8690-2e646aeeb6bc}, !- Source Object
  4,                                      !- Outlet Port
  {4dbce672-ff3a-450a-ba6c-f8de61a04ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21e9b627-dfd6-481c-b37c-c1f48a6cef45}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {bee2adbe-5c06-46ca-bc20-a3613868b15d}, !- Inlet Port
  {2aafdcdc-c96c-4fbc-82a8-b1b7d03d9fba}; !- Outlet Port

OS:Connection,
  {5ce03d35-1629-47f9-854f-29b5c2f4d82e}, !- Handle
  {4dbce672-ff3a-450a-ba6c-f8de61a04ea7}, !- Source Object
  3,                                      !- Outlet Port
  {404dddea-f947-46c8-8cf6-2938942ef9b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bee2adbe-5c06-46ca-bc20-a3613868b15d}, !- Handle
  {404dddea-f947-46c8-8cf6-2938942ef9b8}, !- Source Object
  3,                                      !- Outlet Port
  {21e9b627-dfd6-481c-b37c-c1f48a6cef45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aafdcdc-c96c-4fbc-82a8-b1b7d03d9fba}, !- Handle
  {21e9b627-dfd6-481c-b37c-c1f48a6cef45}, !- Source Object
  3,                                      !- Outlet Port
  {5d3eb44f-267f-4d76-862c-33657931ea43}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8bd21262-862e-47b7-930b-20fc1f59fa74}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {08abc59d-5637-4c3c-9f26-8b6a46626df1}, !- Inlet Node Name
  {f3b93c44-e339-4b60-a9ab-3af0bde17abe}; !- Outlet Node Name

OS:Node,
  {1d5d6dc3-8029-4eb4-b22e-3fe7fd020cf4}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {f3b93c44-e339-4b60-a9ab-3af0bde17abe}, !- Inlet Port
  {6d8547a9-bd2f-4692-a62c-9229f3440ece}; !- Outlet Port

OS:Connection,
  {08abc59d-5637-4c3c-9f26-8b6a46626df1}, !- Handle
  {38fd0513-3535-4897-80f7-739403fe0aab}, !- Source Object
  3,                                      !- Outlet Port
  {8bd21262-862e-47b7-930b-20fc1f59fa74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3b93c44-e339-4b60-a9ab-3af0bde17abe}, !- Handle
  {8bd21262-862e-47b7-930b-20fc1f59fa74}, !- Source Object
  3,                                      !- Outlet Port
  {1d5d6dc3-8029-4eb4-b22e-3fe7fd020cf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d8547a9-bd2f-4692-a62c-9229f3440ece}, !- Handle
  {1d5d6dc3-8029-4eb4-b22e-3fe7fd020cf4}, !- Source Object
  3,                                      !- Outlet Port
  {dc54b74d-dc61-4c7b-9b3c-eec1322f5e55}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {355bf018-174d-404b-a03d-d0010146c1a4}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {69c23021-284e-4987-9c3d-6a636183be70}, !- Inlet Node Name
  {528819e5-2ca2-45ba-b3e5-8df18ff75354}; !- Outlet Node Name

OS:Node,
  {05cabe12-8a27-4030-8c2d-a4543481ef4a}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {2e71c7fe-bfa6-4b84-839b-b0736e5e9bfb}, !- Inlet Port
  {69c23021-284e-4987-9c3d-6a636183be70}; !- Outlet Port

OS:Connection,
  {2e71c7fe-bfa6-4b84-839b-b0736e5e9bfb}, !- Handle
  {5d3eb44f-267f-4d76-862c-33657931ea43}, !- Source Object
  2,                                      !- Outlet Port
  {05cabe12-8a27-4030-8c2d-a4543481ef4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69c23021-284e-4987-9c3d-6a636183be70}, !- Handle
  {05cabe12-8a27-4030-8c2d-a4543481ef4a}, !- Source Object
  3,                                      !- Outlet Port
  {355bf018-174d-404b-a03d-d0010146c1a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {528819e5-2ca2-45ba-b3e5-8df18ff75354}, !- Handle
  {355bf018-174d-404b-a03d-d0010146c1a4}, !- Source Object
  3,                                      !- Outlet Port
  {f568971a-1cf7-4c00-895d-b335218aad79}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f16bc0c6-f8f6-4211-96e6-3cedc4c28cb7}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {83a59373-024c-4e0d-936b-547229658b63}, !- Inlet Node Name
  {e6d50d38-0526-43c5-a098-0e1a32b1fbcb}; !- Outlet Node Name

OS:Node,
  {f4dafcf9-4052-40f1-bce1-2e7aa49dc110}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {e6d50d38-0526-43c5-a098-0e1a32b1fbcb}, !- Inlet Port
  {fac33414-3e4b-42c0-9726-2282dd346dc5}; !- Outlet Port

OS:Connection,
  {83a59373-024c-4e0d-936b-547229658b63}, !- Handle
  {6f099ed3-350c-4752-91f4-68ce6239ff3a}, !- Source Object
  3,                                      !- Outlet Port
  {f16bc0c6-f8f6-4211-96e6-3cedc4c28cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6d50d38-0526-43c5-a098-0e1a32b1fbcb}, !- Handle
  {f16bc0c6-f8f6-4211-96e6-3cedc4c28cb7}, !- Source Object
  3,                                      !- Outlet Port
  {f4dafcf9-4052-40f1-bce1-2e7aa49dc110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac33414-3e4b-42c0-9726-2282dd346dc5}, !- Handle
  {f4dafcf9-4052-40f1-bce1-2e7aa49dc110}, !- Source Object
  3,                                      !- Outlet Port
  {c53a574d-2b5d-4b92-9f12-e06f8cdb7cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {facd4674-247a-4e34-b937-31206246aeff}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {22c56e56-b232-47f2-8da4-a27fd9dac77f}, !- Inlet Node Name
  {4c245622-8fe0-4408-ab83-6ed1ca8e4acd}; !- Outlet Node Name

OS:Node,
  {bcebaf89-c63a-417a-bbab-55b4464886b4}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {b4a2601a-c625-4530-b5f0-935d0b265a16}, !- Inlet Port
  {22c56e56-b232-47f2-8da4-a27fd9dac77f}; !- Outlet Port

OS:Connection,
  {b4a2601a-c625-4530-b5f0-935d0b265a16}, !- Handle
  {dc54b74d-dc61-4c7b-9b3c-eec1322f5e55}, !- Source Object
  2,                                      !- Outlet Port
  {bcebaf89-c63a-417a-bbab-55b4464886b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22c56e56-b232-47f2-8da4-a27fd9dac77f}, !- Handle
  {bcebaf89-c63a-417a-bbab-55b4464886b4}, !- Source Object
  3,                                      !- Outlet Port
  {facd4674-247a-4e34-b937-31206246aeff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c245622-8fe0-4408-ab83-6ed1ca8e4acd}, !- Handle
  {facd4674-247a-4e34-b937-31206246aeff}, !- Source Object
  3,                                      !- Outlet Port
  {38072691-e1a4-4085-93ed-e5b420e3d125}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d5854c5f-257a-4e63-a012-1ae24f661856}, !- Handle
  13 Zone PVAV,                           !- Name
  ,                                       !- Controller List Name
  {191cbcf0-86d9-4e55-a6be-f3f5dabafd60}, !- Availability Schedule
  {3e84b243-f043-4241-8551-fa7d0ee836dd}, !- Availability Manager List Name
  5.23847204888726,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2f968ae7-01e1-413c-9d07-4277b6834bdf}, !- Supply Side Inlet Node Name
  {179c55ba-4dff-40f9-a6a8-e68a24cc854b}, !- Demand Side Outlet Node Name
  {22ddb559-f1ec-4c30-9447-989fce0e5d36}, !- Demand Side Inlet Node A
  {59e43023-e6c4-4c9f-a799-b9773824ab69}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eba23bb6-1413-4d14-b7ee-c56354ad62aa}, !- Demand Mixer Name
  {c3464020-a125-4aa5-ba09-e9268ba9dac1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1d4b143f-43f6-4dc8-bc04-ee856ebb57a4}, !- Handle
  13 Zone PVAV Supply Inlet Node,         !- Name
  {2f968ae7-01e1-413c-9d07-4277b6834bdf}, !- Inlet Port
  {03bc2cc6-2ea6-4b8d-bba9-83dfe6da62ea}; !- Outlet Port

OS:Node,
  {5ec8f7d2-8fef-4975-9cc6-ba406dacfe08}, !- Handle
  13 Zone PVAV Supply Outlet Node,        !- Name
  {6186c838-066a-4331-8411-252c2dbdfa44}, !- Inlet Port
  {59e43023-e6c4-4c9f-a799-b9773824ab69}; !- Outlet Port

OS:Connection,
  {2f968ae7-01e1-413c-9d07-4277b6834bdf}, !- Handle
  {d5854c5f-257a-4e63-a012-1ae24f661856}, !- Source Object
  9,                                      !- Outlet Port
  {1d4b143f-43f6-4dc8-bc04-ee856ebb57a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59e43023-e6c4-4c9f-a799-b9773824ab69}, !- Handle
  {5ec8f7d2-8fef-4975-9cc6-ba406dacfe08}, !- Source Object
  3,                                      !- Outlet Port
  {d5854c5f-257a-4e63-a012-1ae24f661856}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b2196820-c777-4fbc-9e39-3d7306e7e800}, !- Handle
  13 Zone PVAV Demand Inlet Node,         !- Name
  {22ddb559-f1ec-4c30-9447-989fce0e5d36}, !- Inlet Port
  {82ee8354-18c7-4b37-9e16-aa1898be427c}; !- Outlet Port

OS:Node,
  {fad32607-e256-4211-aa9c-38e449079219}, !- Handle
  13 Zone PVAV Demand Outlet Node,        !- Name
  {e9891009-20f8-4904-822a-13e577169e6b}, !- Inlet Port
  {179c55ba-4dff-40f9-a6a8-e68a24cc854b}; !- Outlet Port

OS:Node,
  {5b72a32b-6277-44ce-892f-0ea19416a500}, !- Handle
  Zone Warehouse Bulk A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {0480c795-5d36-44ee-bd3f-1b7d3da8a33b}, !- Inlet Port
  {73b5f466-deb6-47e3-b08d-424cfc5299cf}; !- Outlet Port

OS:Connection,
  {22ddb559-f1ec-4c30-9447-989fce0e5d36}, !- Handle
  {d5854c5f-257a-4e63-a012-1ae24f661856}, !- Source Object
  11,                                     !- Outlet Port
  {b2196820-c777-4fbc-9e39-3d7306e7e800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {179c55ba-4dff-40f9-a6a8-e68a24cc854b}, !- Handle
  {fad32607-e256-4211-aa9c-38e449079219}, !- Source Object
  3,                                      !- Outlet Port
  {d5854c5f-257a-4e63-a012-1ae24f661856}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c3464020-a125-4aa5-ba09-e9268ba9dac1}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {82ee8354-18c7-4b37-9e16-aa1898be427c}, !- Inlet Node Name
  {131a56cd-502e-4bbd-87cb-d37e4023130e}, !- Outlet Node Name 1
  {e5b52e68-afc9-4f83-bb72-03ec1175f085}, !- Outlet Node Name 2
  {327c6957-445e-4c52-bfa1-699db1d09baa}, !- Outlet Node Name 3
  {6c8304ed-a615-4dc3-9b01-85a7d0255768}, !- Outlet Node Name 4
  {54ec1a19-a2f4-4e5b-b78c-48f952f3f829}, !- Outlet Node Name 5
  {702528b3-fe4e-45a1-bb90-6c1508113b0b}, !- Outlet Node Name 6
  {00053c42-5d3f-43d8-84f3-45b5a3710038}, !- Outlet Node Name 7
  {3af295cd-bb25-4c00-a236-079cba5c050e}, !- Outlet Node Name 8
  {48b7c671-43de-40ec-b008-9be67fe2710a}, !- Outlet Node Name 9
  {3107382d-81ba-4dc3-9aab-2b9041ce88a1}, !- Outlet Node Name 10
  {6a9a89cc-fa34-404b-a325-bf1f1f51b963}, !- Outlet Node Name 11
  {7e3c4a67-9ec8-4b47-8b79-5af4fd6571cc}, !- Outlet Node Name 12
  {297cf864-fbf4-496e-9254-8ff7a3c6cc39}; !- Outlet Node Name 13

OS:AirLoopHVAC:ZoneMixer,
  {eba23bb6-1413-4d14-b7ee-c56354ad62aa}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {e9891009-20f8-4904-822a-13e577169e6b}, !- Outlet Node Name
  {87775e9c-d33c-4126-a94c-5899ccabec79}, !- Inlet Node Name 1
  {6a4e1ecc-2746-41a3-9759-5016347ad8bf}, !- Inlet Node Name 2
  {b3cf4f48-f471-4b99-aa9d-7480689176af}, !- Inlet Node Name 3
  {ef5c16ed-685b-4e54-b0c5-51df02c26930}, !- Inlet Node Name 4
  {9a798ae6-e4db-4824-84c6-26d3bbd652dc}, !- Inlet Node Name 5
  {29e5ea22-a753-4f65-8fec-e1e0d0edec8a}, !- Inlet Node Name 6
  {3e429bc1-f91b-4798-808e-ea92f40d4bd4}, !- Inlet Node Name 7
  {40897f81-61d1-4561-8f8a-bf04974948ef}, !- Inlet Node Name 8
  {3827b184-2012-4d1f-8282-cada04b41c27}, !- Inlet Node Name 9
  {a0820a61-4a28-42dc-92d1-ac4574cca325}, !- Inlet Node Name 10
  {dac6557b-3301-4187-83d5-6d06b6b4968c}, !- Inlet Node Name 11
  {de1d515c-6037-4c92-bca1-b8283c6b79f3}, !- Inlet Node Name 12
  {2a4cc815-3942-4486-8d30-d882893ffa73}; !- Inlet Node Name 13

OS:Connection,
  {82ee8354-18c7-4b37-9e16-aa1898be427c}, !- Handle
  {b2196820-c777-4fbc-9e39-3d7306e7e800}, !- Source Object
  3,                                      !- Outlet Port
  {c3464020-a125-4aa5-ba09-e9268ba9dac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9891009-20f8-4904-822a-13e577169e6b}, !- Handle
  {eba23bb6-1413-4d14-b7ee-c56354ad62aa}, !- Source Object
  2,                                      !- Outlet Port
  {fad32607-e256-4211-aa9c-38e449079219}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4ddee02d-2cf1-4c0c-b078-d3c86a06e655}, !- Handle
  {d5854c5f-257a-4e63-a012-1ae24f661856}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  5.23847204888726,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
