
OS:Version,
  {ebf06040-7957-4575-bc7e-f35bdeb26fe8}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {69ea74b9-f597-476e-b25f-3485ce281c54}, !- Handle
  ComStock DOE Ref 1980-2004|SmallOffice, !- Name
  ,                                       !- Building Sector Type
  45,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {68f7c5ba-4cd0-46fd-816a-245ee027bcfd}, !- Default Construction Set Name
  {5193b620-c6dd-4008-ada9-a11362cdea82}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:Facility,
  {bbddfea1-1701-4a97-b8b9-55bd788a27f2}; !- Handle

OS:Site,
  {cd29fd7f-7cf9-436d-a3ea-151ac4666929}, !- Handle
  Alamosa Muni Awos_CO_USA,               !- Name
  37.44,                                  !- Latitude {deg}
  -105.87,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  2299,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {b242df14-d74d-4cfb-a88d-15f34c66e879}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {e47bc726-afa6-4f01-a769-3cef46e16cdb}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {3133c4e4-a93e-49a0-8b50-f38f7a25e95b}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {8a3999f7-4609-49d6-af00-d1bf69d2c5ef}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {d4214c75-6d40-4b74-86ef-9beb2d299702}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {2895f829-9d9b-4884-bafb-b732bc8e9bef}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {96dc5250-2c1c-45f6-87ef-eef0400c5785}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {2b6b9950-1f62-43b7-8823-6e6e8e1e3942}, !- Handle
  Alamosa Muni Awos,                      !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724620,                                 !- WMO Number
  37.44,                                  !- Latitude {deg}
  -105.87,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  2299,                                   !- Elevation {m}
  /weather/G0800030.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {7f832a3e-9956-4db9-b463-511624199e4b}, !- Handle
  {69ea74b9-f597-476e-b25f-3485ce281c54}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  264494,                                 !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Gas,                                    !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Gas,                                    !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Gas,                                    !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Gas,                                    !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Electric,                               !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  NaturalGas,                             !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  PSZ-AC with gas coil,                   !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  45,                                     !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  small_office,                           !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  3,                                      !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  0,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  _1000,                                  !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G0800030960200,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  2002,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  2,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G080,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G0800030,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  NA,                                     !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  Mountain,                               !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  6B,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.8,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  owner_occupied,                         !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner,                         !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner,                         !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  2002,                                   !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DOE Ref 1980-2004,             !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  11_25pct,                               !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DOE Ref 1980-2004,             !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  2,                                      !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  Electricity,                            !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  steel_framed,                           !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  5.5,                                    !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  12.0,                                   !- Feature Value 37
  airtightness,                           !- Feature Name 38
  String,                                 !- Feature Data Type 38
  40.0,                                   !- Feature Value 38
  aspect_ratio,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  1,                                      !- Feature Value 39
  weekday_duration,                       !- Feature Name 40
  String,                                 !- Feature Data Type 40
  16.5,                                   !- Feature Value 40
  weekend_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  7.25,                                   !- Feature Value 41
  energy_code_compliance_hvac,            !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  fault_economizer_damper_fully_closed,   !- Feature Name 43
  String,                                 !- Feature Data Type 43
  No fault,                               !- Feature Value 43
  hvac_night_variability,                 !- Feature Name 44
  String,                                 !- Feature Data Type 44
  night_fanon_vent,                       !- Feature Value 44
  hvac_tst_clg_delta_f,                   !- Feature Name 45
  String,                                 !- Feature Data Type 45
  0,                                      !- Feature Value 45
  hvac_tst_clg_sp_f,                      !- Feature Name 46
  String,                                 !- Feature Data Type 46
  73,                                     !- Feature Value 46
  hvac_tst_htg_delta_f,                   !- Feature Name 47
  String,                                 !- Feature Data Type 47
  5,                                      !- Feature Value 47
  hvac_tst_htg_sp_f,                      !- Feature Name 48
  String,                                 !- Feature Data Type 48
  63,                                     !- Feature Value 48
  year_bin_of_last_hvac_replacement,      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  2017,                                   !- Feature Value 49
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock 90.1-2010,                     !- Feature Value 50
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock 90.1-2010,                     !- Feature Value 51
  fault_economizer_db_limit,              !- Feature Name 52
  String,                                 !- Feature Data Type 52
  NA,                                     !- Feature Value 52
  cook_dining_type,                       !- Feature Name 53
  String,                                 !- Feature Data Type 53
  None,                                   !- Feature Value 53
  cook_fryers_counts,                     !- Feature Name 54
  String,                                 !- Feature Data Type 54
  0.0,                                    !- Feature Value 54
  cook_griddles_counts,                   !- Feature Name 55
  String,                                 !- Feature Data Type 55
  0.0,                                    !- Feature Value 55
  cook_ovens_counts,                      !- Feature Name 56
  String,                                 !- Feature Data Type 56
  0.0,                                    !- Feature Value 56
  cook_ranges_counts,                     !- Feature Name 57
  String,                                 !- Feature Data Type 57
  0.0,                                    !- Feature Value 57
  cook_steamers_counts,                   !- Feature Name 58
  String,                                 !- Feature Data Type 58
  0.0,                                    !- Feature Value 58
  cook_broiler_counts,                    !- Feature Name 59
  String,                                 !- Feature Data Type 59
  0.0,                                    !- Feature Value 59
  energy_code_compliance_service_water_heating, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  comply,                                 !- Feature Value 60
  energy_code_compliance_interior_equipment, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  comply,                                 !- Feature Value 61
  plugload_sch_base_peak_ratio_type,      !- Feature Name 62
  String,                                 !- Feature Data Type 62
  office_plugload_bpr_no_strict_schedule_towards_off, !- Feature Value 62
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  0.05,                                   !- Feature Value 63
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 64
  String,                                 !- Feature Data Type 64
  0.7,                                    !- Feature Value 64
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  2012,                                   !- Feature Value 65
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 66
  String,                                 !- Feature Data Type 66
  2011,                                   !- Feature Value 66
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  ComStock 90.1-2007,                     !- Feature Value 67
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 68
  String,                                 !- Feature Data Type 68
  ComStock 90.1-2007,                     !- Feature Value 68
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  ComStock 90.1-2007,                     !- Feature Value 69
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  ComStock 90.1-2007,                     !- Feature Value 70
  building_size_lighting_tech,            !- Feature Name 71
  String,                                 !- Feature Data Type 71
  small,                                  !- Feature Value 71
  energy_code_compliance_exterior_lighting, !- Feature Name 72
  String,                                 !- Feature Data Type 72
  comply,                                 !- Feature Value 72
  energy_code_compliance_interior_lighting, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  lead,                                   !- Feature Value 73
  ltg_sch_base_peak_ratio_type,           !- Feature Name 74
  String,                                 !- Feature Data Type 74
  office_ltg_bpr_almost_off,              !- Feature Value 74
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 75
  String,                                 !- Feature Data Type 75
  0.55,                                   !- Feature Value 75
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 76
  String,                                 !- Feature Data Type 76
  0.0,                                    !- Feature Value 76
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  2002,                                   !- Feature Value 77
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 78
  String,                                 !- Feature Data Type 78
  2012,                                   !- Feature Value 78
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  ComStock DOE Ref 1980-2004,             !- Feature Value 79
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 80
  String,                                 !- Feature Data Type 80
  ComStock 90.1-2007,                     !- Feature Value 80
  lighting_generation,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  gen2_t8_halogen,                        !- Feature Value 81
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 82
  String,                                 !- Feature Data Type 82
  ComStock DOE Ref 1980-2004,             !- Feature Value 82
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock 90.1-2019,                     !- Feature Value 83
  energy_code_compliance_roof,            !- Feature Name 84
  String,                                 !- Feature Data Type 84
  comply,                                 !- Feature Value 84
  energy_code_compliance_walls,           !- Feature Name 85
  String,                                 !- Feature Data Type 85
  comply,                                 !- Feature Value 85
  energy_code_compliance_windows,         !- Feature Name 86
  String,                                 !- Feature Data Type 86
  comply,                                 !- Feature Value 86
  year_bin_of_last_roof_replacement,      !- Feature Name 87
  String,                                 !- Feature Data Type 87
  2002,                                   !- Feature Value 87
  year_bin_of_last_walls_replacement,     !- Feature Name 88
  String,                                 !- Feature Data Type 88
  2002,                                   !- Feature Value 88
  year_bin_of_last_windows_replacement,   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  2002,                                   !- Feature Value 89
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 90
  String,                                 !- Feature Data Type 90
  ComStock DOE Ref 1980-2004,             !- Feature Value 90
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  ComStock DOE Ref 1980-2004,             !- Feature Value 91
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 92
  String,                                 !- Feature Data Type 92
  ComStock DOE Ref 1980-2004,             !- Feature Value 92
  energy_code_followed_during_last_roof_replacement, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  ComStock DOE Ref 1980-2004,             !- Feature Value 93
  energy_code_followed_during_last_walls_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock DOE Ref 1980-2004,             !- Feature Value 94
  energy_code_followed_during_last_windows_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock DOE Ref 1980-2004,             !- Feature Value 95
  baseline_hvac_sizing,                   !- Feature Name 96
  String,                                 !- Feature Data Type 96
  hardsize,                               !- Feature Value 96
  nhgis_tract_gisjoin,                    !- Feature Name 97
  String,                                 !- Feature Data Type 97
  G0800030960200,                         !- Feature Value 97
  nhgis_county_gisjoin,                   !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G0800030,                               !- Feature Value 98
  nhgis_puma_gisjoin,                     !- Feature Name 99
  String,                                 !- Feature Data Type 99
  G08000800,                              !- Feature Value 99
  state_name,                             !- Feature Name 100
  String,                                 !- Feature Data Type 100
  Colorado,                               !- Feature Value 100
  state_abbreviation,                     !- Feature Name 101
  String,                                 !- Feature Data Type 101
  CO,                                     !- Feature Value 101
  census_division_name,                   !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Mountain,                               !- Feature Value 102
  census_region_name,                     !- Feature Name 103
  String,                                 !- Feature Data Type 103
  West,                                   !- Feature Value 103
  census_division_name_recs,              !- Feature Name 104
  String,                                 !- Feature Data Type 104
  Mountain North,                         !- Feature Value 104
  american_housing_survey_region,         !- Feature Name 105
  String,                                 !- Feature Data Type 105
  Non-CBSA Mountain,                      !- Feature Value 105
  weather_file_2018,                      !- Feature Name 106
  String,                                 !- Feature Data Type 106
  USA_CO_Alamosa.Muni.Awos.724620_2018.epw, !- Feature Value 106
  weather_file_TMY3,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  Alamosa_San_Luis_Valley_Rgnl,           !- Feature Value 107
  climate_zone_building_america,          !- Feature Name 108
  String,                                 !- Feature Data Type 108
  Cold,                                   !- Feature Value 108
  climate_zone_ashrae_2006,               !- Feature Name 109
  String,                                 !- Feature Data Type 109
  6B,                                     !- Feature Value 109
  iso_region,                             !- Feature Name 110
  String,                                 !- Feature Data Type 110
  NA,                                     !- Feature Value 110
  reeds_balancing_area,                   !- Feature Name 111
  String,                                 !- Feature Data Type 111
  34.0,                                   !- Feature Value 111
  resstock_county_id,                     !- Feature Name 112
  String,                                 !- Feature Data Type 112
  CO&#44 Alamosa County,                  !- Feature Value 112
  resstock_puma_id,                       !- Feature Name 113
  String,                                 !- Feature Data Type 113
  CO&#44 00800,                           !- Feature Value 113
  resstock_custom_region,                 !- Feature Name 114
  String,                                 !- Feature Data Type 114
  CR05,                                   !- Feature Value 114
  cambium_grid_region,                    !- Feature Name 115
  String,                                 !- Feature Data Type 115
  RMPAc,                                  !- Feature Value 115
  cluster_id,                             !- Feature Name 116
  String,                                 !- Feature Data Type 116
  86,                                     !- Feature Value 116
  cluster_name,                           !- Feature Name 117
  String,                                 !- Feature Data Type 117
  the Colorado Mountains,                 !- Feature Value 117
  grid_region,                            !- Feature Name 118
  String,                                 !- Feature Data Type 118
  RMPAc,                                  !- Feature Value 118
  Soil Conductivity,                      !- Feature Name 119
  Double,                                 !- Feature Data Type 119
  0.80000000000000004,                    !- Feature Value 119
  Undisturbed Ground Temperature,         !- Feature Name 120
  Double,                                 !- Feature Data Type 120
  9.3000000000000007,                     !- Feature Value 120
  wall_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref 1980-2004,             !- Feature Value 121
  wall_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref 1980-2004,             !- Feature Value 122
  roof_as_constructed_template,           !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref 1980-2004,             !- Feature Value 123
  roof_template,                          !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref 1980-2004,             !- Feature Value 124
  exterior_lighting_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref 1980-2004,             !- Feature Value 125
  exterior_lighting_template,             !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref 1980-2004,             !- Feature Value 126
  interior_equipment_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  interior_equipment_template,            !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2007,                     !- Feature Value 128
  service_water_heating_as_constructed_template, !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  service_water_heating_template,         !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2007,                     !- Feature Value 130
  hvac_as_constructed_template,           !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock DOE Ref 1980-2004,             !- Feature Value 131
  hvac_template,                          !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock 90.1-2010;                     !- Feature Value 132

OS:Site:WaterMainsTemperature,
  {6f53c590-f8f4-4a23-a61a-2b8c1552722a}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  6.87416666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.14;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {bb658e63-19bc-4234-b2ce-f8bce53e1ece}, !- Handle
  Alamosa Muni Awos Ann Clg .4% Condns DB=>MWB 1, !- Name
  29.7,                                   !- Maximum Dry-Bulb Temperature {C}
  18.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  76588,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.282,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.57;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d037512d-b92b-4f54-aa84-ba0cb2cfd75d}, !- Handle
  Alamosa Muni Awos Ann Clg .4% Condns WB=>MDB 1, !- Name
  24.5,                                   !- Maximum Dry-Bulb Temperature {C}
  18.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  76588,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.282,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.57;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6ca8a013-b9be-47e3-8fbc-5e62af104d8a}, !- Handle
  Alamosa Muni Awos Ann Htg 99.6% Condns DB 1, !- Name
  -26.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  76588,                                  !- Barometric Pressure {Pa}
  1.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -26.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a5ece1e9-fc47-4dde-acf6-1e4ffbddaabb}, !- Handle
  Alamosa Muni Awos August .4% Condns DB=>MCWB 1, !- Name
  29.9,                                   !- Maximum Dry-Bulb Temperature {C}
  17.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  76588,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.278,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.63;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {69af1027-56e1-4653-8427-8fde458abe69}, !- Handle
  Alamosa Muni Awos October .4% Condns DB=>MCWB 1, !- Name
  23.5,                                   !- Maximum Dry-Bulb Temperature {C}
  20,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  76588,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.264,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.679;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9396dffd-f172-46fb-b8a4-6e7138560e22}, !- Handle
  Alamosa Muni Awos September .4% Condns DB=>MCWB 1, !- Name
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  19.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  76588,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.274,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.661;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {655147a9-c2f4-4e6a-9e61-b3af15082436}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-6B;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {65463a46-6802-4c92-b20c-00ee707c91e6}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {b49ee05d-f2d6-43e5-998f-aff178138338}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {eb4ec279-faef-4b5d-958d-808b601f5a7a}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {544d4bee-e905-420b-abe2-2707e3fb4441}, !- Default Schedule Set Name
  {f44b79f3-1e4f-426d-a25a-7a8d229107fe}, !- Group Rendering Name
  {915fbb98-36cb-44a2-b369-9e87de76b471}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {f44b79f3-1e4f-426d-a25a-7a8d229107fe}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {2ba2c331-ac41-40dd-a545-ed6f1ba2c56b}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {803efaff-671d-414a-a5e9-bf94eaf59d61}, !- Handle
  Office WholeBuilding - Sm Office  - Story ground, !- Name
  {eb4ec279-faef-4b5d-958d-808b601f5a7a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.40776759770968,                       !- X Origin {m}
  -3.40776759770968,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ba2c331-ac41-40dd-a545-ed6f1ba2c56b}, !- Building Story Name
  {533151d1-6de1-4b3a-809f-d57c2330bd14}; !- Thermal Zone Name

OS:Surface,
  {521a67df-9a27-4c9a-be7d-b1fe707573ce}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {a63eae01-149f-47e7-85ba-1d60187b7146}, !- Construction Name
  {803efaff-671d-414a-a5e9-bf94eaf59d61}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  -6.81553519541936, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  -6.81553519541936, 6.81553519541936, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 6.81553519541936, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04c4a199-b35a-4c14-a919-a7a264b4e015}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {803efaff-671d-414a-a5e9-bf94eaf59d61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.81553519541936, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -6.81553519541936, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f01eaacc-95f2-4232-a0e7-3887870f0ebf}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {803efaff-671d-414a-a5e9-bf94eaf59d61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.81553519541936, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.81553519541936, 6.81553519541936, 3.048, !- X,Y,Z Vertex 2 {m}
  -6.81553519541936, 6.81553519541936, 0, !- X,Y,Z Vertex 3 {m}
  -6.81553519541936, -4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19829b8f-f76a-4f77-8cb4-2a942e12491e}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {803efaff-671d-414a-a5e9-bf94eaf59d61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.81553519541936, 6.81553519541936, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 6.81553519541936, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 6.81553519541936, 0, !- X,Y,Z Vertex 3 {m}
  -6.81553519541936, 6.81553519541936, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bea1af5-9e4e-47f5-b635-efa8939703f9}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {803efaff-671d-414a-a5e9-bf94eaf59d61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 6.81553519541936, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 6.81553519541936, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1168c56-a66a-4f2e-90e2-67d6996f6ae2}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {9ac9f10d-ef96-46ca-85bc-2abd12ab8fc4}, !- Construction Name
  {803efaff-671d-414a-a5e9-bf94eaf59d61}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 6.81553519541936, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.81553519541936, 6.81553519541936, 3.048, !- X,Y,Z Vertex 2 {m}
  -6.81553519541936, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {533151d1-6de1-4b3a-809f-d57c2330bd14}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71b306eb-8f3c-4569-b6b6-6df0988ac9a7}, !- Zone Air Inlet Port List
  {fb044a30-28eb-4c7d-9bd9-63d2a7f0ab12}, !- Zone Air Exhaust Port List
  {dc4fcf09-dd3d-4eb1-9583-2d65fe647298}, !- Zone Air Node Name
  {1ef6f35a-0e61-4b91-a468-cab5a722d101}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {659c4f77-76f4-41ef-8a33-7bf150453e01}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7cb98d35-d675-4c98-9d9e-f05784755869}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground Zone Air Node, !- Name
  {dc4fcf09-dd3d-4eb1-9583-2d65fe647298}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc4fcf09-dd3d-4eb1-9583-2d65fe647298}, !- Handle
  {533151d1-6de1-4b3a-809f-d57c2330bd14}, !- Source Object
  11,                                     !- Outlet Port
  {7cb98d35-d675-4c98-9d9e-f05784755869}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71b306eb-8f3c-4569-b6b6-6df0988ac9a7}, !- Handle
  {533151d1-6de1-4b3a-809f-d57c2330bd14}, !- HVAC Component
  {d1807ff6-200e-410a-b319-3523b75d5487}; !- Port 1

OS:PortList,
  {fb044a30-28eb-4c7d-9bd9-63d2a7f0ab12}, !- Handle
  {533151d1-6de1-4b3a-809f-d57c2330bd14}; !- HVAC Component

OS:PortList,
  {1ef6f35a-0e61-4b91-a468-cab5a722d101}, !- Handle
  {533151d1-6de1-4b3a-809f-d57c2330bd14}, !- HVAC Component
  {cdf81b7a-bffa-4758-a0eb-8d4168d29241}; !- Port 1

OS:Sizing:Zone,
  {087757d4-5080-49b3-bf17-e45a0d24c630}, !- Handle
  {533151d1-6de1-4b3a-809f-d57c2330bd14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {21aee55d-a322-409d-954d-e4225d541c7e}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground Zone HVAC Equipment List, !- Name
  {533151d1-6de1-4b3a-809f-d57c2330bd14}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {24508c6b-1419-4c90-941e-a5f7ced4da16}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {710d6756-e373-4fef-8229-ae9b7f6a91f6}, !- Handle
  Story top,                              !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {91b5ac54-d981-4ef7-9484-ad389f7c88bf}, !- Handle
  Office WholeBuilding - Sm Office  - Story top, !- Name
  {eb4ec279-faef-4b5d-958d-808b601f5a7a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.40776759770968,                       !- X Origin {m}
  -3.40776759770968,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {710d6756-e373-4fef-8229-ae9b7f6a91f6}, !- Building Story Name
  {85cc272b-5dc6-493b-9ac0-953f6f4f0608}; !- Thermal Zone Name

OS:Surface,
  {6f11435d-5a00-44a8-8b41-893fbf1e328f}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {557731cc-28f3-4441-b761-6fc55a4ad0f5}, !- Construction Name
  {91b5ac54-d981-4ef7-9484-ad389f7c88bf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  -6.81553519541936, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  -6.81553519541936, 6.81553519541936, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 6.81553519541936, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baac2c54-04ec-4d0d-8961-57d12f332118}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91b5ac54-d981-4ef7-9484-ad389f7c88bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.81553519541936, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -6.81553519541936, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f60bf23-22f8-4dd6-90b7-c04bb7079dbb}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91b5ac54-d981-4ef7-9484-ad389f7c88bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.81553519541936, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.81553519541936, 6.81553519541936, 3.048, !- X,Y,Z Vertex 2 {m}
  -6.81553519541936, 6.81553519541936, 0, !- X,Y,Z Vertex 3 {m}
  -6.81553519541936, -4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0efe9e3f-b57e-4658-8ef0-c5e7756f9d73}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91b5ac54-d981-4ef7-9484-ad389f7c88bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.81553519541936, 6.81553519541936, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 6.81553519541936, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 6.81553519541936, 0, !- X,Y,Z Vertex 3 {m}
  -6.81553519541936, 6.81553519541936, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf75e2cf-68a9-4c23-b305-5d336f774f74}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91b5ac54-d981-4ef7-9484-ad389f7c88bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 6.81553519541936, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 6.81553519541936, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77b82b84-1a18-405a-a8cc-01ed56759068}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91b5ac54-d981-4ef7-9484-ad389f7c88bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 6.81553519541936, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.81553519541936, 6.81553519541936, 3.048, !- X,Y,Z Vertex 2 {m}
  -6.81553519541936, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {85cc272b-5dc6-493b-9ac0-953f6f4f0608}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f5edfe8-838f-4af7-8209-56f9b3a3aa3d}, !- Zone Air Inlet Port List
  {10a7cc2e-72f8-45d3-9892-37ee7054f94d}, !- Zone Air Exhaust Port List
  {4af57d21-1d33-49c6-9813-c3763b1c340b}, !- Zone Air Node Name
  {a4518a4c-19e8-4aa2-8a85-d00882f305ae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {110b003e-34fd-4395-881e-049db167da80}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {279aeeca-79e0-46d9-a10c-0437d2eb5698}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story top Zone Air Node, !- Name
  {4af57d21-1d33-49c6-9813-c3763b1c340b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4af57d21-1d33-49c6-9813-c3763b1c340b}, !- Handle
  {85cc272b-5dc6-493b-9ac0-953f6f4f0608}, !- Source Object
  11,                                     !- Outlet Port
  {279aeeca-79e0-46d9-a10c-0437d2eb5698}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f5edfe8-838f-4af7-8209-56f9b3a3aa3d}, !- Handle
  {85cc272b-5dc6-493b-9ac0-953f6f4f0608}, !- HVAC Component
  {79641e05-37b5-4b82-9b23-95c9c004f01b}; !- Port 1

OS:PortList,
  {10a7cc2e-72f8-45d3-9892-37ee7054f94d}, !- Handle
  {85cc272b-5dc6-493b-9ac0-953f6f4f0608}; !- HVAC Component

OS:PortList,
  {a4518a4c-19e8-4aa2-8a85-d00882f305ae}, !- Handle
  {85cc272b-5dc6-493b-9ac0-953f6f4f0608}, !- HVAC Component
  {9d94ab08-5956-4887-950f-749ae2696923}; !- Port 1

OS:Sizing:Zone,
  {13fd48ad-0309-4f3e-9853-7076be06ec6a}, !- Handle
  {85cc272b-5dc6-493b-9ac0-953f6f4f0608}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c5629034-74aa-47a7-987c-b068750297be}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story top Zone HVAC Equipment List, !- Name
  {85cc272b-5dc6-493b-9ac0-953f6f4f0608}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3c2808e5-5e91-40a5-85ad-f42f5bceb5c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {a5a79c6f-db12-44a8-8cbb-98f0d2f3c0ac}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04c4a199-b35a-4c14-a919-a7a264b4e015}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.79013519541936, -4.44089209850063e-16, 1.31476003000781, !- X,Y,Z Vertex 1 {m}
  -6.79013519541936, -4.44089209850063e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999985, -4.44089209850063e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999985, -4.44089209850063e-16, 1.31476003000781; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d621cee-fe54-4179-8a78-0f9bddddbe90}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {19829b8f-f76a-4f77-8cb4-2a942e12491e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999991, 6.81553519541936, 1.31476003000781, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999991, 6.81553519541936, 0.762, !- X,Y,Z Vertex 2 {m}
  -6.79013519541936, 6.81553519541936, 0.762, !- X,Y,Z Vertex 3 {m}
  -6.79013519541936, 6.81553519541936, 1.31476003000781; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ebdb57c-c85d-4073-bf7c-208f3b2a3deb}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5bea1af5-9e4e-47f5-b635-efa8939703f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0.0253999999999996, 1.31476003000781, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0.0253999999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 6.79013519541936, 0.762, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 6.79013519541936, 1.31476003000781; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62e512e4-728c-4c4f-9dc7-5eb3fa48db92}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f01eaacc-95f2-4232-a0e7-3887870f0ebf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.81553519541936, 6.79013519541936, 1.31476003000781, !- X,Y,Z Vertex 1 {m}
  -6.81553519541936, 6.79013519541936, 0.762, !- X,Y,Z Vertex 2 {m}
  -6.81553519541936, 0.0253999999999985, 0.762, !- X,Y,Z Vertex 3 {m}
  -6.81553519541936, 0.0253999999999985, 1.31476003000781; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c90595c7-0c20-41e3-bed2-74ec6c37852b}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {baac2c54-04ec-4d0d-8961-57d12f332118}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.79013519541936, -4.44089209850063e-16, 1.31476003000781, !- X,Y,Z Vertex 1 {m}
  -6.79013519541936, -4.44089209850063e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999985, -4.44089209850063e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999985, -4.44089209850063e-16, 1.31476003000781; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71a7775f-057d-4dd4-80e4-87f00e30eb73}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7f60bf23-22f8-4dd6-90b7-c04bb7079dbb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.81553519541936, 6.79013519541936, 1.31476003000781, !- X,Y,Z Vertex 1 {m}
  -6.81553519541936, 6.79013519541936, 0.762, !- X,Y,Z Vertex 2 {m}
  -6.81553519541936, 0.0253999999999985, 0.762, !- X,Y,Z Vertex 3 {m}
  -6.81553519541936, 0.0253999999999985, 1.31476003000781; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5aa3d3e0-3fed-45a9-9f8e-4faca8d2e6d4}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf75e2cf-68a9-4c23-b305-5d336f774f74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0.0253999999999996, 1.31476003000781, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0.0253999999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 6.79013519541936, 0.762, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 6.79013519541936, 1.31476003000781; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c17a3c1a-be19-4689-afae-6bb7a07ddff0}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0efe9e3f-b57e-4658-8ef0-c5e7756f9d73}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999991, 6.81553519541936, 1.31476003000781, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999991, 6.81553519541936, 0.762, !- X,Y,Z Vertex 2 {m}
  -6.79013519541936, 6.81553519541936, 0.762, !- X,Y,Z Vertex 3 {m}
  -6.79013519541936, 6.81553519541936, 1.31476003000781; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {54cdc5be-2bbc-46da-8ebd-b3688c394d74}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {06ed8756-7c75-49c0-87f7-c8ba0f98b618}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {54cdc5be-2bbc-46da-8ebd-b3688c394d74}, !- People Definition Name
  {eb4ec279-faef-4b5d-958d-808b601f5a7a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {601e6290-93d3-4838-9128-2a77b0e0dec2}, !- Work Efficiency Schedule Name
  {3ce6fd83-7070-4e85-896d-e91c91f84e71}, !- Clothing Insulation Schedule Name
  {997e213b-ebfc-41e0-a5b1-0836c39eca53}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3ce6fd83-7070-4e85-896d-e91c91f84e71}, !- Handle
  Clothing Schedule,                      !- Name
  {325c8f1e-9a77-461e-bf18-20d736efc85d}, !- Schedule Type Limits Name
  {24fb11ef-f4cf-47b3-9c03-4b4cb5935760}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24fb11ef-f4cf-47b3-9c03-4b4cb5935760}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {325c8f1e-9a77-461e-bf18-20d736efc85d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0358d576-f67a-4e08-b334-c29ed936f547}, !- Handle
  Schedule Rule 1,                        !- Name
  {3ce6fd83-7070-4e85-896d-e91c91f84e71}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c828c1e-793a-4769-8f80-49ef81cfc967}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8c828c1e-793a-4769-8f80-49ef81cfc967}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {325c8f1e-9a77-461e-bf18-20d736efc85d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {325c8f1e-9a77-461e-bf18-20d736efc85d}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {997e213b-ebfc-41e0-a5b1-0836c39eca53}, !- Handle
  Air Velocity Schedule,                  !- Name
  {f9441aec-6f41-4bfb-b933-2c4667c14e35}, !- Schedule Type Limits Name
  {1b55f541-ef60-46a4-881b-0e83d640e145}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b55f541-ef60-46a4-881b-0e83d640e145}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {f9441aec-6f41-4bfb-b933-2c4667c14e35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f9441aec-6f41-4bfb-b933-2c4667c14e35}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {601e6290-93d3-4838-9128-2a77b0e0dec2}, !- Handle
  Work Efficiency Schedule,               !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  {882fcb23-bc04-46aa-8eda-684e3be9aec4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {882fcb23-bc04-46aa-8eda-684e3be9aec4}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {a29b148f-5b85-4aeb-8b00-217f5ebef0f0}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.4568117469568,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {53654458-e7aa-4bb8-bb37-d860ad339245}, !- Handle
  {a29b148f-5b85-4aeb-8b00-217f5ebef0f0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e27bced3-e804-4ed9-a918-1e60d0ea1322}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0ce2b47f-9d8f-4142-9577-9d72fda4df59}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {e27bced3-e804-4ed9-a918-1e60d0ea1322}, !- Electric Equipment Definition Name
  {eb4ec279-faef-4b5d-958d-808b601f5a7a}, !- Space or SpaceType Name
  {8cec4c25-963d-4507-a8a3-2503702db3af}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {915fbb98-36cb-44a2-b369-9e87de76b471}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {544d4bee-e905-420b-abe2-2707e3fb4441}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b83c1d42-1449-4d95-9f08-f930510fdcdb}, !- Number of People Schedule Name
  {feba64de-5bbb-4e59-bb79-e1e75982a846}, !- People Activity Level Schedule Name
  {b5011a34-3978-44a7-b63e-a57f6286fb9b}, !- Lighting Schedule Name
  {9294039c-feae-4014-80b2-7f11e4c119c7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e0e0f98c-22be-455c-bf29-43f34cbbb29a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b83c1d42-1449-4d95-9f08-f930510fdcdb}, !- Handle
  Small Office Bldg Occ,                  !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  {07a0cb22-a02d-4e38-913c-747a30c07eaf}, !- Default Day Schedule Name
  {1103bb0a-9327-45fa-8e18-efd3fcf335ec}, !- Summer Design Day Schedule Name
  {6cafe9d6-2337-486f-9697-31ff63ddad1e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {07a0cb22-a02d-4e38-913c-747a30c07eaf}, !- Handle
  Small Office Bldg Occ Default,          !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.06875,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0625,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.05625,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  45,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  3,                                      !- Hour 7
  15,                                     !- Minute 7
  0.025,                                  !- Value Until Time 7
  3,                                      !- Hour 8
  30,                                     !- Minute 8
  0.05,                                   !- Value Until Time 8
  3,                                      !- Hour 9
  45,                                     !- Minute 9
  0.075,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  4,                                      !- Hour 11
  15,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  4,                                      !- Hour 12
  30,                                     !- Minute 12
  0.15,                                   !- Value Until Time 12
  4,                                      !- Hour 13
  45,                                     !- Minute 13
  0.175,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  5,                                      !- Hour 15
  15,                                     !- Minute 15
  0.3875,                                 !- Value Until Time 15
  5,                                      !- Hour 16
  30,                                     !- Minute 16
  0.575,                                  !- Value Until Time 16
  5,                                      !- Hour 17
  45,                                     !- Minute 17
  0.7625,                                 !- Value Until Time 17
  6,                                      !- Hour 18
  0,                                      !- Minute 18
  0.95,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  15,                                     !- Minute 19
  0.95,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  30,                                     !- Minute 20
  0.8375,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  45,                                     !- Minute 21
  0.725,                                  !- Value Until Time 21
  13,                                     !- Hour 22
  0,                                      !- Minute 22
  0.6125,                                 !- Value Until Time 22
  13,                                     !- Hour 23
  15,                                     !- Minute 23
  0.5,                                    !- Value Until Time 23
  13,                                     !- Hour 24
  30,                                     !- Minute 24
  0.6125,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  45,                                     !- Minute 25
  0.725,                                  !- Value Until Time 25
  14,                                     !- Hour 26
  0,                                      !- Minute 26
  0.8375,                                 !- Value Until Time 26
  14,                                     !- Hour 27
  15,                                     !- Minute 27
  0.95,                                   !- Value Until Time 27
  20,                                     !- Hour 28
  30,                                     !- Minute 28
  0.95,                                   !- Value Until Time 28
  20,                                     !- Hour 29
  45,                                     !- Minute 29
  0.7875,                                 !- Value Until Time 29
  21,                                     !- Hour 30
  0,                                      !- Minute 30
  0.625,                                  !- Value Until Time 30
  21,                                     !- Hour 31
  15,                                     !- Minute 31
  0.4625,                                 !- Value Until Time 31
  21,                                     !- Hour 32
  30,                                     !- Minute 32
  0.3,                                    !- Value Until Time 32
  21,                                     !- Hour 33
  45,                                     !- Minute 33
  0.25,                                   !- Value Until Time 33
  22,                                     !- Hour 34
  0,                                      !- Minute 34
  0.2,                                    !- Value Until Time 34
  22,                                     !- Hour 35
  15,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  22,                                     !- Hour 36
  30,                                     !- Minute 36
  0.1,                                    !- Value Until Time 36
  23,                                     !- Hour 37
  0,                                      !- Minute 37
  0.1,                                    !- Value Until Time 37
  23,                                     !- Hour 38
  15,                                     !- Minute 38
  0.09375,                                !- Value Until Time 38
  23,                                     !- Hour 39
  30,                                     !- Minute 39
  0.0875,                                 !- Value Until Time 39
  23,                                     !- Hour 40
  45,                                     !- Minute 40
  0.08125,                                !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0.075;                                  !- Value Until Time 41

OS:Schedule:Rule,
  {f8995cf4-a45f-4e51-9584-e3b8966b1b5a}, !- Handle
  Schedule Rule 2,                        !- Name
  {b83c1d42-1449-4d95-9f08-f930510fdcdb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {143d5250-4d28-499f-9cb0-0601f2d46dff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {143d5250-4d28-499f-9cb0-0601f2d46dff}, !- Handle
  Small Office Bldg Occ Sat Day,          !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  15,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  11,                                     !- Hour 3
  30,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  11,                                     !- Hour 4
  45,                                     !- Minute 4
  0.1125,                                 !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  15,                                     !- Minute 6
  0.1875,                                 !- Value Until Time 6
  12,                                     !- Hour 7
  30,                                     !- Minute 7
  0.225,                                  !- Value Until Time 7
  12,                                     !- Hour 8
  45,                                     !- Minute 8
  0.2625,                                 !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  14,                                     !- Hour 11
  15,                                     !- Minute 11
  0.286666666666667,                      !- Value Until Time 11
  14,                                     !- Hour 12
  30,                                     !- Minute 12
  0.273333333333333,                      !- Value Until Time 12
  14,                                     !- Hour 13
  45,                                     !- Minute 13
  0.26,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.246666666666667,                      !- Value Until Time 14
  15,                                     !- Hour 15
  15,                                     !- Minute 15
  0.233333333333333,                      !- Value Until Time 15
  15,                                     !- Hour 16
  30,                                     !- Minute 16
  0.22,                                   !- Value Until Time 16
  15,                                     !- Hour 17
  45,                                     !- Minute 17
  0.206666666666667,                      !- Value Until Time 17
  16,                                     !- Hour 18
  0,                                      !- Minute 18
  0.193333333333333,                      !- Value Until Time 18
  16,                                     !- Hour 19
  15,                                     !- Minute 19
  0.18,                                   !- Value Until Time 19
  16,                                     !- Hour 20
  30,                                     !- Minute 20
  0.166666666666667,                      !- Value Until Time 20
  16,                                     !- Hour 21
  45,                                     !- Minute 21
  0.153333333333333,                      !- Value Until Time 21
  17,                                     !- Hour 22
  0,                                      !- Minute 22
  0.14,                                   !- Value Until Time 22
  17,                                     !- Hour 23
  15,                                     !- Minute 23
  0.126666666666667,                      !- Value Until Time 23
  17,                                     !- Hour 24
  30,                                     !- Minute 24
  0.113333333333333,                      !- Value Until Time 24
  17,                                     !- Hour 25
  45,                                     !- Minute 25
  0.1,                                    !- Value Until Time 25
  18,                                     !- Hour 26
  0,                                      !- Minute 26
  0.0928571428571429,                     !- Value Until Time 26
  18,                                     !- Hour 27
  15,                                     !- Minute 27
  0.0857142857142857,                     !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.0785714285714286,                     !- Value Until Time 28
  18,                                     !- Hour 29
  45,                                     !- Minute 29
  0.0714285714285714,                     !- Value Until Time 29
  19,                                     !- Hour 30
  0,                                      !- Minute 30
  0.0642857142857143,                     !- Value Until Time 30
  19,                                     !- Hour 31
  15,                                     !- Minute 31
  0.0571428571428571,                     !- Value Until Time 31
  19,                                     !- Hour 32
  30,                                     !- Minute 32
  0.05,                                   !- Value Until Time 32
  19,                                     !- Hour 33
  45,                                     !- Minute 33
  0.0428571428571429,                     !- Value Until Time 33
  20,                                     !- Hour 34
  0,                                      !- Minute 34
  0.0357142857142857,                     !- Value Until Time 34
  20,                                     !- Hour 35
  15,                                     !- Minute 35
  0.0285714285714286,                     !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0214285714285714,                     !- Value Until Time 36
  20,                                     !- Hour 37
  45,                                     !- Minute 37
  0.0142857142857143,                     !- Value Until Time 37
  21,                                     !- Hour 38
  0,                                      !- Minute 38
  0.00714285714285714,                    !- Value Until Time 38
  21,                                     !- Hour 39
  15,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Day,
  {1103bb0a-9327-45fa-8e18-efd3fcf335ec}, !- Handle
  Small Office Bldg Occ Summer Design Day, !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {6cafe9d6-2337-486f-9697-31ff63ddad1e}, !- Handle
  Small Office Bldg Occ Winter Design Day, !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f19ba603-6422-4a81-978a-0f5465268c91}, !- Handle
  Schedule Rule 3,                        !- Name
  {b83c1d42-1449-4d95-9f08-f930510fdcdb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b23fa087-102e-4539-8919-66bbea512e69}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b23fa087-102e-4539-8919-66bbea512e69}, !- Handle
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {feba64de-5bbb-4e59-bb79-e1e75982a846}, !- Handle
  Small Office Activity,                  !- Name
  {48e34af4-6606-44b2-8132-0ac32b6d6ed1}, !- Schedule Type Limits Name
  {a7845847-0ca4-4c44-9d09-ca533294876b}, !- Default Day Schedule Name
  {cd782401-b9de-47ec-aac8-e5182ce0a126}, !- Summer Design Day Schedule Name
  {d1bb72bb-a8a0-4ca8-aefb-f62163a2a6e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a7845847-0ca4-4c44-9d09-ca533294876b}, !- Handle
  Small Office Activity Default,          !- Name
  {48e34af4-6606-44b2-8132-0ac32b6d6ed1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {d1bb72bb-a8a0-4ca8-aefb-f62163a2a6e9}, !- Handle
  Small Office Activity Winter Design Day, !- Name
  {48e34af4-6606-44b2-8132-0ac32b6d6ed1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {cd782401-b9de-47ec-aac8-e5182ce0a126}, !- Handle
  Small Office Activity Summer Design Day, !- Name
  {48e34af4-6606-44b2-8132-0ac32b6d6ed1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {48e34af4-6606-44b2-8132-0ac32b6d6ed1}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {b5011a34-3978-44a7-b63e-a57f6286fb9b}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  {9741931d-9f5b-4685-ae9b-8f4aab2bfb2b}, !- Default Day Schedule Name
  {062b939e-69a1-47a6-8ee6-7fa3bcaac648}, !- Summer Design Day Schedule Name
  {dde711e2-f885-4177-a87b-66ee08d6f572}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9741931d-9f5b-4685-ae9b-8f4aab2bfb2b}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.049056375,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.04765875,                             !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.046261125,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0448635,                              !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.043465875,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.04206825,                             !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.040670625,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.039273,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.03962475,                             !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0399765,                              !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.04032825,                             !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.04068,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.05195275,                             !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0632255,                              !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.07449825,                             !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.085771,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.11101625,                             !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1362615,                              !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.16150675,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.186752,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2755855,                              !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.364419,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4532525,                              !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.542086,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.59983275,                             !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.6575795,                              !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.71532625,                             !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.773073,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.7906085,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.808144,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.8256795,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.843215,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.843614117647059,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.844013235294118,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.844412352941177,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.844811470588235,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.845210588235294,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.845609705882353,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.846008823529412,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.846407941176471,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.846807058823529,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.847206176470588,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.847605294117647,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.848004411764706,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.848403529411765,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.848802647058824,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.849201764705882,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.849600882352941,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.85,                                   !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.84198475,                             !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.8339695,                              !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.82595425,                             !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.817939,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.805464,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.792989,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.780514,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.768039,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.77407625,                             !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.7801135,                              !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.78615075,                             !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.792188,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.7854415,                              !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.778695,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.7719485,                              !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.765202,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.758234,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.751266,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.744298,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.73733,                                !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.730362,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.723394,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.716426,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.709458,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.70249,                                !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.695522,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.688554,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.681586,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.674618,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.66765,                                !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.660682,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.653714,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.646746,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.5600305,                              !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.473315,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.3865995,                              !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.299884,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.25875775,                             !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.2176315,                              !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.17650525,                             !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.135379,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.12439175,                             !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.1134045,                              !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.10241725,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.09143,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.090147,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.088864;                               !- Value Until Time 96

OS:Schedule:Rule,
  {b1234389-5fad-4663-8d1e-9cabb41aacb2}, !- Handle
  Schedule Rule 5,                        !- Name
  {b5011a34-3978-44a7-b63e-a57f6286fb9b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {57000117-b702-4677-9f3a-36489ce9c9b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57000117-b702-4677-9f3a-36489ce9c9b8}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0427853195676499,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0432279188577318,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0436705181478137,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0425983749755205,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0415262318032271,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0404540886309339,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0393819454586405,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0383098022863473,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0372376591140539,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0361655159417607,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0350933727694674,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.034021229597174,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0329490864248808,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0318769432525874,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0308048000802942,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0297326569080008,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0286605137357076,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0275883705634144,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.026516227391121,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0254440842188278,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0243719410465344,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0232997978742411,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0188636015821932,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0144274052901453,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00999120899809734,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00555501270604941,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00572714791705165,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00589928312805391,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.00607141833905616,                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00624355355005841,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00468266516254382,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00312177677502921,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00156088838751461,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00121661842645115,                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00243323685290231,                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.00364985527935347,                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00486647370580463,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.00396645955819939,                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00306644541059418,                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00216643126298896,                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.00126641711538374,                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.00155166265226662,                    !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.00183690818914952,                    !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0021221537260324,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0024073992629153,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0062307112712803,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0100540232796453,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0138773352880103,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0177006472963753,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.025790577225827,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0338805071552787,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0419704370847304,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0500603670141821,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0599723872606366,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.069884407507091,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0797964277535455,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.089708448,                            !- Value Until Time 58
  16,                                     !- Hour 59
  30,                                     !- Minute 59
  0.089708448,                            !- Value Until Time 59
  16,                                     !- Hour 60
  45,                                     !- Minute 60
  0.0864954386981068,                     !- Value Until Time 60
  17,                                     !- Hour 61
  0,                                      !- Minute 61
  0.0832824293962138,                     !- Value Until Time 61
  17,                                     !- Hour 62
  15,                                     !- Minute 62
  0.0800694200943207,                     !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.0519863889378053,                     !- Value Until Time 63
  17,                                     !- Hour 64
  45,                                     !- Minute 64
  0.0497393639748329,                     !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0496791756744845,                     !- Value Until Time 65
  18,                                     !- Hour 66
  15,                                     !- Minute 66
  0.049618987374136,                      !- Value Until Time 66
  18,                                     !- Hour 67
  30,                                     !- Minute 67
  0.0495587990737875,                     !- Value Until Time 67
  18,                                     !- Hour 68
  45,                                     !- Minute 68
  0.049498610773439,                      !- Value Until Time 68
  19,                                     !- Hour 69
  0,                                      !- Minute 69
  0.0475954579793982,                     !- Value Until Time 69
  19,                                     !- Hour 70
  15,                                     !- Minute 70
  0.0456923051853575,                     !- Value Until Time 70
  19,                                     !- Hour 71
  30,                                     !- Minute 71
  0.0437891523913167,                     !- Value Until Time 71
  19,                                     !- Hour 72
  45,                                     !- Minute 72
  0.041885999597276,                      !- Value Until Time 72
  20,                                     !- Hour 73
  0,                                      !- Minute 73
  0.0423045110296217,                     !- Value Until Time 73
  20,                                     !- Hour 74
  15,                                     !- Minute 74
  0.0427230224619675,                     !- Value Until Time 74
  20,                                     !- Hour 75
  30,                                     !- Minute 75
  0.0431415338943132,                     !- Value Until Time 75
  20,                                     !- Hour 76
  45,                                     !- Minute 76
  0.043560045326659,                      !- Value Until Time 76
  21,                                     !- Hour 77
  0,                                      !- Minute 77
  0.0431806009535659,                     !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.0428011565804728,                     !- Value Until Time 78
  21,                                     !- Hour 79
  30,                                     !- Minute 79
  0.0424217122073797,                     !- Value Until Time 79
  21,                                     !- Hour 80
  45,                                     !- Minute 80
  0.0420422678342867,                     !- Value Until Time 80
  22,                                     !- Hour 81
  0,                                      !- Minute 81
  0.0420005176371435,                     !- Value Until Time 81
  22,                                     !- Hour 82
  15,                                     !- Minute 82
  0.0419587674400003,                     !- Value Until Time 82
  22,                                     !- Hour 83
  30,                                     !- Minute 83
  0.0419170172428571,                     !- Value Until Time 83
  22,                                     !- Hour 84
  45,                                     !- Minute 84
  0.0418752670457139,                     !- Value Until Time 84
  23,                                     !- Hour 85
  0,                                      !- Minute 85
  0.041881480531157,                      !- Value Until Time 85
  23,                                     !- Hour 86
  15,                                     !- Minute 86
  0.0418876940166,                        !- Value Until Time 86
  23,                                     !- Hour 87
  30,                                     !- Minute 87
  0.0418939075020431,                     !- Value Until Time 87
  23,                                     !- Hour 88
  45,                                     !- Minute 88
  0.0419001209874862,                     !- Value Until Time 88
  24,                                     !- Hour 89
  0,                                      !- Minute 89
  0.042342720277568;                      !- Value Until Time 89

OS:Schedule:Day,
  {062b939e-69a1-47a6-8ee6-7fa3bcaac648}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {35e16810-e453-4586-905c-5567eea80fe7}, !- Handle
  Schedule Rule 6,                        !- Name
  {b5011a34-3978-44a7-b63e-a57f6286fb9b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f24f2687-205c-4969-aaee-d7434818c660}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f24f2687-205c-4969-aaee-d7434818c660}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0624102688581848,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0618716534775797,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0618818570205128,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0618920605634459,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.061902264106379,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0619124676493121,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0623784927631154,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0628445178769188,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0633105429907221,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0637765681045254,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0619288006021693,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.060081033099813,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0582332655974569,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0563854980951007,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0580780707663624,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0597706434376242,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0614632161088859,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0631557887801477,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.055275950639577,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0473961124990064,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0395162743584358,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0316364362178652,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0349091811938985,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0381819261699318,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0414546711459651,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0447274161219984,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0490683552108463,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0534092942996942,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0577502333885421,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0620911724773901,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0623410792962716,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0625909861151531,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0628408929340346,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0630907997529162,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0631922231696286,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.063293646586341,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0633950700030534,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0634964934197658,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0635018837012649,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.063507273982764,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0635126642642631,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0635180545457622,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.049810144498131,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0361022344504997,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0223943244028684,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0086864143552372,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.00880070931854999,                    !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.00891500428186277,                    !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.00902929924517556,                    !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.00914359420848836,                    !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.00809589073518797,                    !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.00704818726188759,                    !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0060004837885872,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.00495278031528681,                    !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.00513745744386515,                    !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.00532213457244351,                    !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.00550681170102185,                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.00569148882960019,                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.00583064778747495,                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.00596980674534974,                    !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.00610896570322451,                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.00624812466109927,                    !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.00468609349582445,                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.00312406233054963,                    !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.00156203116527481,                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0,                                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.000342884889938389,                   !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.000685769779876756,                   !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.00102865466981512,                    !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.00137153955975351,                    !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.00262878415619421,                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.00388602875263491,                    !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.00514327334907563,                    !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.00640051794551633,                    !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.00718153317108686,                    !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0079625483966574,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.00874356362222794,                    !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.00952457884779848,                    !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.00761966350671903,                    !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.00571474816563958,                    !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.00380983282456013,                    !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.00190491748348069,                    !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.00241924446132138,                    !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.00293357143916207,                    !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.00344789841700276,                    !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.00396222539484345,                    !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.00592428786051243,                    !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.00788635032618139,                    !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.00984841279185037,                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0118104752575193,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0248643851931395,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0379182951287597,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0509722050643799,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.064026115,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0634874996193949,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0629488842387898;                     !- Value Until Time 96

OS:Schedule:Day,
  {dde711e2-f885-4177-a87b-66ee08d6f572}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9294039c-feae-4014-80b2-7f11e4c119c7}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  {7e04a82c-8337-4409-92e1-abc39abd14c9}, !- Default Day Schedule Name
  {cc2bce31-8a90-4282-8ea9-9a9bcad82929}, !- Summer Design Day Schedule Name
  {c043bca3-36e1-4121-a30b-a162afcfb84a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7e04a82c-8337-4409-92e1-abc39abd14c9}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5610875,                              !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.559075,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.5570625,                              !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.55505,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.5530375,                              !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.551025,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.5490125,                              !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.547,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.544575,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.54215,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.539725,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5373,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.537625,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.53795,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.538275,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5386,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.55345,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.5683,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.58315,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.598,                                  !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.6198,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.6416,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.6634,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.6852,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.7091,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.733,                                  !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.7569,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.7808,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.80195,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.8231,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.84425,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.8654,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.866652941176471,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.867905882352941,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.869158823529412,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.870411764705882,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.871664705882353,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.872917647058823,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.874170588235294,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.875423529411764,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.876676470588235,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.877929411764706,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.879182352941176,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.880435294117647,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.881688235294118,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.882941176470588,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.884194117647059,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.885447058823529,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.8867,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.8855,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.8843,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.8831,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.8819,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.8666,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.8513,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.836,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.8207,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.8107,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.8007,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.7907,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.7807,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.76935,                                !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.758,                                  !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.74665,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.7353,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.731470588235294,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.727641176470588,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.723811764705882,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.719982352941177,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.716152941176471,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.712323529411765,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.708494117647059,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.704664705882353,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.700835294117647,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.697005882352941,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.693176470588235,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.68934705882353,                       !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.685517647058824,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.681688235294118,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.677858823529412,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.674029411764706,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.6702,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.65385,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.6375,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.62115,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.6048,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.5951,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.5854,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.5757,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.566,                                  !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.568025,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.57005,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.572075,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.5741,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.58375,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.5934;                                 !- Value Until Time 96

OS:Schedule:Rule,
  {f784a48a-7645-47fd-925d-60b046eedb1d}, !- Handle
  Schedule Rule 8,                        !- Name
  {9294039c-feae-4014-80b2-7f11e4c119c7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {26486f15-61ee-4fb0-99f6-fe28a8b46fd1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26486f15-61ee-4fb0-99f6-fe28a8b46fd1}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.617745920351625,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.623272960175813,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.6288,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624014542242661,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.619229084485322,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.614443626727983,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.609658168970641,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.604872711213301,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.600087253455963,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.595301795698623,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.590516337941284,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.585730880183946,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.580945422426606,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.576159964669264,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.571374506911925,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.566589049154586,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.561803591397247,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.557018133639908,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.552232675882569,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.547447218125227,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.542661760367888,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.537876302610549,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.542547040490144,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.547217778369739,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.551888516249334,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.556559254128929,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.528534826851359,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.500510399573788,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.472485972296217,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.444461545018647,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.431305633324454,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.418149721630261,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.404993809936068,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.391837898241875,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.387556388518913,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.383274878795951,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.378993369072989,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.374711859350027,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.374244785562067,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.373777711774108,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.373310637986148,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.372843564198189,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.371987262253596,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.371130960309004,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.370274658364411,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.369418356419819,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.366538068060735,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.363657779701651,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.360777491342568,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.357897202983484,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.287758289158231,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.217619375332978,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.147480461507725,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0773415476824721,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0690899107618542,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0608382738412362,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.052586636920618,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0443350000000001,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0510297242940864,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0577244485881728,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0644191728822591,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0711138971763453,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0813895205114546,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0916651438465637,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.101940767181673,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.112216390516782,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.123218573077605,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.134220755638431,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.145222938199254,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.210924651038892,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.211547416089505,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.209212047149707,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.20687667820991,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.204541309270112,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.202205940330314,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.210846805407565,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.219487670484816,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.228128535562067,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.236769400639318,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.255374506526372,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.273979612413426,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.292584718300479,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.311189824187533,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.33680103689398,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.362412249600426,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.388023462306873,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.413634675013319,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.440724954714971,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.467815234416622,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.494905514118274,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.521995793819925,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.543169805540756,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.564343817261588,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.585517828982419,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.60669184070325,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.612218880527437;                      !- Value Until Time 96

OS:Schedule:Day,
  {cc2bce31-8a90-4282-8ea9-9a9bcad82929}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7f9909ea-4558-44db-8937-d8b6de200f43}, !- Handle
  Schedule Rule 9,                        !- Name
  {9294039c-feae-4014-80b2-7f11e4c119c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {716a7add-aa02-46c5-99e3-5758cf525fe6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {716a7add-aa02-46c5-99e3-5758cf525fe6}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.106663692581837,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.123990285110876,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.120775849392819,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.117561413674762,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.114346977956705,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.111132542238648,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.113014163146779,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11489578405491,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.116777404963041,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.118659025871172,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.108545313489968,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0984316011087645,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0883178887275606,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0782041763463569,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0772633658922914,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.076322555438226,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0753817449841604,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0744409345300951,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0844762460401267,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0945115575501583,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.10454686906019,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.114582180570222,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1362992218849,                        !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.158016263199578,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.179733304514256,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.201450345828933,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.238769160506864,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.276087975184794,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.313406789862724,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.350725604540655,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.391964462777191,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.433203321013727,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.474442179250264,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5156810374868,                        !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.5463357781151,                        !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.5769905187434,                        !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.6076452593717,                        !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.6383,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.637672793030623,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.637045586061246,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.636418379091869,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.635791172122492,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.577719646845301,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.51964812156811,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.461576596290919,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.403505071013728,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.413124857906547,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.422744644799366,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.432364431692186,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.441984218585005,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.424108819957761,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.406233421330518,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.388358022703273,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.370482624076029,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.375500279831045,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.380517935586061,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.385535591341077,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.390553247096093,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.401999774287223,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.413446301478353,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.424892828669483,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.436339355860612,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.442611425554382,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.448883495248152,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.455155564941922,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.461427634635692,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.456017974524815,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.450608314413939,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.445198654303062,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.439788994192186,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.419169565073918,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.398550135955649,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.377930706837381,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.357311277719113,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.327126942317846,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.296942606916579,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.266758271515311,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.236573936114044,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.218933740100317,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.201293544086589,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.183653348072862,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.166013152059134,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.141630481124604,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.117247810190074,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0928651392555437,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0684824683210137,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0624456012407603,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0564087341605068,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0503718670802534,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0443350000000001,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.04692222874868,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0495094574973601,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0520966862460402,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0546839149947201,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0720105075237592,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0893371000527983;                     !- Value Until Time 96

OS:Schedule:Day,
  {c043bca3-36e1-4121-a30b-a162afcfb84a}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0e0f98c-22be-455c-bf29-43f34cbbb29a}, !- Handle
  Small Office Infil Quarter On,          !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  {63ae8dd7-f17f-4056-be60-99db637c1b44}, !- Default Day Schedule Name
  {b6bc5a19-697d-49de-b251-f13f65fef0a4}, !- Summer Design Day Schedule Name
  {2c5886a4-487c-4015-bc02-021f2e92c3bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63ae8dd7-f17f-4056-be60-99db637c1b44}, !- Handle
  Small Office Infil Quarter On Default,  !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b6bc5a19-697d-49de-b251-f13f65fef0a4}, !- Handle
  Small Office Infil Quarter On Summer Design Day, !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {de02a27a-b296-491d-99e9-c0e86595fcae}, !- Handle
  Schedule Rule 10,                       !- Name
  {e0e0f98c-22be-455c-bf29-43f34cbbb29a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d9811d7b-d6fc-40ef-8fd0-7375b81beaa4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9811d7b-d6fc-40ef-8fd0-7375b81beaa4}, !- Handle
  Small Office Infil Quarter On Sun Day,  !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c5886a4-487c-4015-bc02-021f2e92c3bb}, !- Handle
  Small Office Infil Quarter On Winter Design Day, !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0b48923d-d386-487d-8a69-835df8af83ba}, !- Handle
  Schedule Rule 11,                       !- Name
  {e0e0f98c-22be-455c-bf29-43f34cbbb29a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5dbcb69d-796c-4770-85c4-09a3f3f18874}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5dbcb69d-796c-4770-85c4-09a3f3f18874}, !- Handle
  Small Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {a63eae01-149f-47e7-85ba-1d60187b7146}, !- Handle
  Foundation F 1.26W/m*K Perim 27.26m Area 46.45m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  46.45152,                               !- Area {m2}
  27.2621407816774;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {68f7c5ba-4cd0-46fd-816a-245ee027bcfd}, !- Handle
  ComStock DOE Ref 1980-2004 - Office - ASHRAE 169-2013-6B, !- Name
  {7c86703d-78ab-4ce8-a774-171f367663ad}, !- Default Exterior Surface Constructions Name
  {9a317fd0-270a-44bb-9c3e-7e4261017a0c}, !- Default Interior Surface Constructions Name
  {d0d47230-9fad-4b8f-b2f8-760bd859290f}, !- Default Ground Contact Surface Constructions Name
  {32ca4824-a499-47b5-bfb7-eda80999a0ca}, !- Default Exterior SubSurface Constructions Name
  {cb1f6f24-3b2d-4b02-bd10-d9ff76c07f4a}, !- Default Interior SubSurface Constructions Name
  {cd3cf756-0946-40a3-98f5-73ef65a3ccd8}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {7c86703d-78ab-4ce8-a774-171f367663ad}, !- Handle
  Default Surface Constructions 1,        !- Name
  {a94261c1-7ed4-4506-8690-88d576eec368}, !- Floor Construction Name
  {8b5dea52-0070-49ef-9188-6d3b57259f75}, !- Wall Construction Name
  {914a1ab8-28ff-4534-aec4-333252b34d7c}; !- Roof Ceiling Construction Name

OS:Construction,
  {a94261c1-7ed4-4506-8690-88d576eec368}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {47b622c0-5fbb-4ab7-b8fa-e7aa61215e31}, !- Layer 1
  {33563384-1228-4538-8cb6-dc4238c3935e}, !- Layer 2
  {665cae44-7fd3-4cb6-84fa-a5ecb3d44313}; !- Layer 3

OS:Material:NoMass,
  {47b622c0-5fbb-4ab7-b8fa-e7aa61215e31}, !- Handle
  Typical Insulation R-10.27,             !- Name
  Smooth,                                 !- Roughness
  1.80860672580325,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {33563384-1228-4538-8cb6-dc4238c3935e}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {665cae44-7fd3-4cb6-84fa-a5ecb3d44313}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3e241b75-8d8a-42b2-b188-93efec6825c7}, !- Handle
  {a94261c1-7ed4-4506-8690-88d576eec368}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {914a1ab8-28ff-4534-aec4-333252b34d7c}, !- Handle
  Typical IEAD Roof R-20.41,              !- Name
  ,                                       !- Surface Rendering Name
  {30cdd65c-162b-477f-a977-95cfbfd9710f}, !- Layer 1
  {afaa6e4e-79bc-47cb-83be-8bda804bd2a5}, !- Layer 2
  {a2767aac-d718-42af-9eed-dd200e554a90}; !- Layer 3

OS:Material,
  {30cdd65c-162b-477f-a977-95cfbfd9710f}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {afaa6e4e-79bc-47cb-83be-8bda804bd2a5}, !- Handle
  Typical Insulation R-19.29,             !- Name
  Smooth,                                 !- Roughness
  3.39732677015483,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a2767aac-d718-42af-9eed-dd200e554a90}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b13a22f3-4865-4fde-9b63-b4f36b158f10}, !- Handle
  {914a1ab8-28ff-4534-aec4-333252b34d7c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {9a317fd0-270a-44bb-9c3e-7e4261017a0c}, !- Handle
  Default Surface Constructions 2,        !- Name
  {557731cc-28f3-4441-b761-6fc55a4ad0f5}, !- Floor Construction Name
  {51247eb0-77bc-4b1a-8de2-b9fe80a4772f}, !- Wall Construction Name
  {9ac9f10d-ef96-46ca-85bc-2abd12ab8fc4}; !- Roof Ceiling Construction Name

OS:Construction,
  {557731cc-28f3-4441-b761-6fc55a4ad0f5}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {eb998f59-2b0b-4c29-9cc7-d730fcd54edb}, !- Layer 1
  {49d54e0a-a703-4613-a6f7-97f986f46402}; !- Layer 2

OS:Material,
  {eb998f59-2b0b-4c29-9cc7-d730fcd54edb}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {49d54e0a-a703-4613-a6f7-97f986f46402}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c2311a82-865b-45f6-88b8-3e44d1563289}, !- Handle
  {557731cc-28f3-4441-b761-6fc55a4ad0f5}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {51247eb0-77bc-4b1a-8de2-b9fe80a4772f}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {4498e395-c84f-4807-bb91-79a04f887a02}, !- Layer 1
  {4498e395-c84f-4807-bb91-79a04f887a02}; !- Layer 2

OS:Material,
  {4498e395-c84f-4807-bb91-79a04f887a02}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {59013e2d-6cfd-44d8-9c9b-a5ccc58a13d6}, !- Handle
  {51247eb0-77bc-4b1a-8de2-b9fe80a4772f}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9ac9f10d-ef96-46ca-85bc-2abd12ab8fc4}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {49d54e0a-a703-4613-a6f7-97f986f46402}, !- Layer 1
  {eb998f59-2b0b-4c29-9cc7-d730fcd54edb}; !- Layer 2

OS:StandardsInformation:Construction,
  {da37904f-0b93-4f49-9592-c8eab0abecb2}, !- Handle
  {9ac9f10d-ef96-46ca-85bc-2abd12ab8fc4}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {d0d47230-9fad-4b8f-b2f8-760bd859290f}, !- Handle
  Default Surface Constructions 3,        !- Name
  {5d6683c7-916e-4bf7-9314-475ec74405a4}, !- Floor Construction Name
  {fc7383a3-c0c0-4a2f-aae8-15bece628d04}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {5d6683c7-916e-4bf7-9314-475ec74405a4}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {873808de-40f8-478c-90c5-f70cbf647045}, !- Layer 1
  {665cae44-7fd3-4cb6-84fa-a5ecb3d44313}; !- Layer 2

OS:Material:NoMass,
  {83e0e6c4-42b9-4647-9ac3-bae6807afdaa}, !- Handle
  Typical Insulation R-9.44,              !- Name
  Smooth,                                 !- Roughness
  1.66227898326186,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {873808de-40f8-478c-90c5-f70cbf647045}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {74c01f18-16af-4d61-8936-17c857490307}, !- Handle
  {5d6683c7-916e-4bf7-9314-475ec74405a4}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {fc7383a3-c0c0-4a2f-aae8-15bece628d04}, !- Handle
  Typical Insulated Basement Mass Wall R-10.99, !- Name
  ,                                       !- Surface Rendering Name
  {83e0e6c4-42b9-4647-9ac3-bae6807afdaa}, !- Layer 1
  {66e69b86-1bfd-48c9-a0fa-c892ac0f2711}; !- Layer 2

OS:Material,
  {66e69b86-1bfd-48c9-a0fa-c892ac0f2711}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ef6488bb-c704-4ae3-b261-18722d4cac52}, !- Handle
  {fc7383a3-c0c0-4a2f-aae8-15bece628d04}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {32ca4824-a499-47b5-bfb7-eda80999a0ca}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {8602cad0-059c-4bf9-9865-b8732845484e}, !- Fixed Window Construction Name
  {8602cad0-059c-4bf9-9865-b8732845484e}, !- Operable Window Construction Name
  {b6f7e7ad-d886-4a21-8cc6-974ab4f35ec9}, !- Door Construction Name
  {c95d9704-6ad8-4d08-ac21-6b2c5732444e}, !- Glass Door Construction Name
  {0768d4f4-a6cf-49fd-ab9f-06a575ab3eea}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7dbf6e33-6ced-40b1-89c8-6b04f5af066f}, !- Tubular Daylight Dome Construction Name
  {7dbf6e33-6ced-40b1-89c8-6b04f5af066f}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8602cad0-059c-4bf9-9865-b8732845484e}, !- Handle
  Simple Glazing U 0.52 SHGC 0.39,        !- Name
  ,                                       !- Surface Rendering Name
  {ad659b24-ed0c-4e6e-95c4-1f98580efa91}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ad659b24-ed0c-4e6e-95c4-1f98580efa91}, !- Handle
  Simple Glazing U 0.52 SHGC 0.39,        !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {22e64ea5-f4c7-4d12-b226-0f3fa774b083}, !- Handle
  {8602cad0-059c-4bf9-9865-b8732845484e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {b6f7e7ad-d886-4a21-8cc6-974ab4f35ec9}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {aaa74446-aa69-47cf-b055-0cd208b17db7}, !- Layer 1
  {5f09fca9-f52a-4d13-95d9-f1505b203037}; !- Layer 2

OS:Material,
  {aaa74446-aa69-47cf-b055-0cd208b17db7}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5f09fca9-f52a-4d13-95d9-f1505b203037}, !- Handle
  Typical Insulation R-11.71,             !- Name
  Smooth,                                 !- Roughness
  2.06225333945762,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {23694fde-514a-4d26-8f50-ff428a94dc8d}, !- Handle
  {b6f7e7ad-d886-4a21-8cc6-974ab4f35ec9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c95d9704-6ad8-4d08-ac21-6b2c5732444e}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {f7596dc6-2415-45ce-bb7e-dc59b01d2e4c}; !- Layer 1

OS:WindowMaterial:Glazing,
  {f7596dc6-2415-45ce-bb7e-dc59b01d2e4c}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {64851d06-c449-46fe-aae4-439324d2b10f}, !- Handle
  {c95d9704-6ad8-4d08-ac21-6b2c5732444e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {0768d4f4-a6cf-49fd-ab9f-06a575ab3eea}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {5f09fca9-f52a-4d13-95d9-f1505b203037}; !- Layer 1

OS:StandardsInformation:Construction,
  {1501e829-4539-4dd5-80f7-0b5671a90df3}, !- Handle
  {0768d4f4-a6cf-49fd-ab9f-06a575ab3eea}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {7dbf6e33-6ced-40b1-89c8-6b04f5af066f}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {27510ed8-bc58-466f-8a5d-3fc540f8f29c}; !- Layer 1

OS:WindowMaterial:Glazing,
  {27510ed8-bc58-466f-8a5d-3fc540f8f29c}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {4808cdea-c637-4e36-8338-6cb90ddfbc8d}, !- Handle
  {7dbf6e33-6ced-40b1-89c8-6b04f5af066f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {cb1f6f24-3b2d-4b02-bd10-d9ff76c07f4a}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {7dbf6e33-6ced-40b1-89c8-6b04f5af066f}, !- Fixed Window Construction Name
  {7dbf6e33-6ced-40b1-89c8-6b04f5af066f}, !- Operable Window Construction Name
  {b707bb0f-4961-43ac-aa6a-08352e81f6da}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b707bb0f-4961-43ac-aa6a-08352e81f6da}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {43fb163b-be57-4bd6-8363-e86f3ec0608b}; !- Layer 1

OS:Material,
  {43fb163b-be57-4bd6-8363-e86f3ec0608b}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a3bee4df-2f8f-4f00-8877-a5f4d07430f4}, !- Handle
  {b707bb0f-4961-43ac-aa6a-08352e81f6da}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {cd3cf756-0946-40a3-98f5-73ef65a3ccd8}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {43fb163b-be57-4bd6-8363-e86f3ec0608b}; !- Layer 1

OS:StandardsInformation:Construction,
  {73485d94-5808-4fb2-968b-8aa9f97ce0e7}, !- Handle
  {cd3cf756-0946-40a3-98f5-73ef65a3ccd8}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8b5dea52-0070-49ef-9188-6d3b57259f75}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-13.89, !- Name
  ,                                       !- Surface Rendering Name
  {421958aa-bc94-4ebf-aa00-e849ece1753e}, !- Layer 1
  {a6690473-9303-42d4-8fa6-7b0fec803df8}, !- Layer 2
  {5f09fca9-f52a-4d13-95d9-f1505b203037}, !- Layer 3
  {a6690473-9303-42d4-8fa6-7b0fec803df8}; !- Layer 4

OS:Material,
  {421958aa-bc94-4ebf-aa00-e849ece1753e}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a6690473-9303-42d4-8fa6-7b0fec803df8}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cc1b3d6f-4942-4233-adc2-5a58ce866bb8}, !- Handle
  {8b5dea52-0070-49ef-9188-6d3b57259f75}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {139458d4-0475-440e-85e8-07b650264728}, !- Handle
  Always On Discrete,                     !- Name
  {e85409b4-2f8d-4b58-bb50-cf0ca505ae2a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e85409b4-2f8d-4b58-bb50-cf0ca505ae2a}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {09058d43-06c7-48e5-865d-d077d2f1b4bf}, !- Handle
  6.45,                                   !- January Ground Temperature {C}
  -2.48,                                  !- February Ground Temperature {C}
  -7.05,                                  !- March Ground Temperature {C}
  -5.15,                                  !- April Ground Temperature {C}
  -1.53,                                  !- May Ground Temperature {C}
  2.21,                                   !- June Ground Temperature {C}
  8.18,                                   !- July Ground Temperature {C}
  13.41,                                  !- August Ground Temperature {C}
  18.07,                                  !- September Ground Temperature {C}
  19.09,                                  !- October Ground Temperature {C}
  17.15,                                  !- November Ground Temperature {C}
  14.14;                                  !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {2ee893f0-4751-4693-b0e3-18a51fb3fab7}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {5ae80fea-f02e-40f6-94a2-e3ee13260b31}, !- Default Day Schedule Name
  {7470cad6-0109-41e0-b48d-3c8283612cf7}, !- Summer Design Day Schedule Name
  {71113015-6de6-4d8b-a2c6-03af2862878d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ae80fea-f02e-40f6-94a2-e3ee13260b31}, !- Handle
  2 space(s) Occ Sch Default,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.000331666666666667,                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0024875,                              !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0014925,                              !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.00215583333333333,                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.000663333333333333,                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.000165833333333333,                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:AdditionalProperties,
  {07fc5d3a-a300-442d-bf7a-3245715cd875}, !- Handle
  {2ee893f0-4751-4693-b0e3-18a51fb3fab7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.0000000000000018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-27 23:19:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-27 23:19:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {71113015-6de6-4d8b-a2c6-03af2862878d}, !- Handle
  2 space(s) Occ Sch Winter Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7470cad6-0109-41e0-b48d-3c8283612cf7}, !- Handle
  2 space(s) Occ Sch Summer Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c358dd4b-fd03-4ad5-8514-4ba4a6c6d79c}, !- Handle
  Schedule Rule 12,                       !- Name
  {2ee893f0-4751-4693-b0e3-18a51fb3fab7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {245348e3-0020-431c-8481-1bbe6615a2da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {245348e3-0020-431c-8481-1bbe6615a2da}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.000331666666666667,                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.000663333333333333,                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.000663333333333333,                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.000331666666666667,                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {43d0edef-c08a-4742-89b4-78b33195a3d4}, !- Handle
  Schedule Rule 13,                       !- Name
  {2ee893f0-4751-4693-b0e3-18a51fb3fab7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a443f8b-cc7a-42d0-82ff-3b065b7c392d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3a443f8b-cc7a-42d0-82ff-3b065b7c392d}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {779f29ab-f1c1-43c1-885e-f7c17c50a166}, !- Handle
  Elevator Schedule 1,                    !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  {ba172365-d8e9-4ff9-a046-7bb280085bbe}, !- Default Day Schedule Name
  {45bc1779-32c2-42a1-927d-1fd0c94cb64d}, !- Summer Design Day Schedule Name
  {eeedc526-75c9-4fa1-b24c-3ae63c5afacf}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ea47b3d4-b4e6-405c-8cab-f5b3e38d7135}, !- Handle
  {779f29ab-f1c1-43c1-885e-f7c17c50a166}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.0000000000000018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-27 23:19:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-27 23:19:59 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.0024875000000000001;                  !- Feature Value 7

OS:Schedule:Day,
  {ba172365-d8e9-4ff9-a046-7bb280085bbe}, !- Handle
  2 space(s) Occ Sch Default 1,           !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  4.14583333333333e-05,                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  1,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  45,                                     !- Minute 4
  4.14583333333334e-05,                   !- Value Until Time 4
  2,                                      !- Hour 5
  0,                                      !- Minute 5
  8.29166666666668e-05,                   !- Value Until Time 5
  2,                                      !- Hour 6
  15,                                     !- Minute 6
  0.000124375,                            !- Value Until Time 6
  2,                                      !- Hour 7
  30,                                     !- Minute 7
  0.000165833333333334,                   !- Value Until Time 7
  2,                                      !- Hour 8
  45,                                     !- Minute 8
  0.000207291666666667,                   !- Value Until Time 8
  3,                                      !- Hour 9
  0,                                      !- Minute 9
  0.00024875,                             !- Value Until Time 9
  3,                                      !- Hour 10
  15,                                     !- Minute 10
  0.000290208333333334,                   !- Value Until Time 10
  3,                                      !- Hour 11
  30,                                     !- Minute 11
  0.000331666666666667,                   !- Value Until Time 11
  4,                                      !- Hour 12
  0,                                      !- Minute 12
  0.000331666666666667,                   !- Value Until Time 12
  4,                                      !- Hour 13
  15,                                     !- Minute 13
  0.000870625,                            !- Value Until Time 13
  4,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00140958333333333,                    !- Value Until Time 14
  4,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00194854166666667,                    !- Value Until Time 15
  5,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0024875,                              !- Value Until Time 16
  5,                                      !- Hour 17
  15,                                     !- Minute 17
  0.001865625,                            !- Value Until Time 17
  5,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00124375,                             !- Value Until Time 18
  5,                                      !- Hour 19
  45,                                     !- Minute 19
  0.000621875,                            !- Value Until Time 19
  6,                                      !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  7,                                      !- Hour 21
  30,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  7.10714285714286e-05,                   !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.000142142857142857,                   !- Value Until Time 23
  8,                                      !- Hour 24
  15,                                     !- Minute 24
  0.000213214285714286,                   !- Value Until Time 24
  8,                                      !- Hour 25
  30,                                     !- Minute 25
  0.000284285714285714,                   !- Value Until Time 25
  8,                                      !- Hour 26
  45,                                     !- Minute 26
  0.000355357142857143,                   !- Value Until Time 26
  9,                                      !- Hour 27
  0,                                      !- Minute 27
  0.000426428571428571,                   !- Value Until Time 27
  9,                                      !- Hour 28
  15,                                     !- Minute 28
  0.0004975,                              !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.000568571428571429,                   !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.000639642857142857,                   !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.000710714285714286,                   !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.000781785714285714,                   !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.000852857142857143,                   !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.000923928571428571,                   !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.000995,                               !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.00106607142857143,                    !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.00113714285714286,                    !- Value Until Time 37
  11,                                     !- Hour 38
  45,                                     !- Minute 38
  0.00120821428571429,                    !- Value Until Time 38
  12,                                     !- Hour 39
  0,                                      !- Minute 39
  0.00127928571428571,                    !- Value Until Time 39
  12,                                     !- Hour 40
  15,                                     !- Minute 40
  0.00135035714285714,                    !- Value Until Time 40
  12,                                     !- Hour 41
  30,                                     !- Minute 41
  0.00142142857142857,                    !- Value Until Time 41
  12,                                     !- Hour 42
  45,                                     !- Minute 42
  0.0014925,                              !- Value Until Time 42
  13,                                     !- Hour 43
  0,                                      !- Minute 43
  0.0013059375,                           !- Value Until Time 43
  13,                                     !- Hour 44
  15,                                     !- Minute 44
  0.001119375,                            !- Value Until Time 44
  13,                                     !- Hour 45
  30,                                     !- Minute 45
  0.0009328125,                           !- Value Until Time 45
  13,                                     !- Hour 46
  45,                                     !- Minute 46
  0.00074625,                             !- Value Until Time 46
  14,                                     !- Hour 47
  0,                                      !- Minute 47
  0.0005596875,                           !- Value Until Time 47
  14,                                     !- Hour 48
  15,                                     !- Minute 48
  0.000373125,                            !- Value Until Time 48
  14,                                     !- Hour 49
  30,                                     !- Minute 49
  0.0001865625,                           !- Value Until Time 49
  14,                                     !- Hour 50
  45,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  16,                                     !- Hour 51
  15,                                     !- Minute 51
  0,                                      !- Value Until Time 51
  16,                                     !- Hour 52
  30,                                     !- Minute 52
  0.000126813725490196,                   !- Value Until Time 52
  16,                                     !- Hour 53
  45,                                     !- Minute 53
  0.000253627450980392,                   !- Value Until Time 53
  17,                                     !- Hour 54
  0,                                      !- Minute 54
  0.000380441176470588,                   !- Value Until Time 54
  17,                                     !- Hour 55
  15,                                     !- Minute 55
  0.000507254901960783,                   !- Value Until Time 55
  17,                                     !- Hour 56
  30,                                     !- Minute 56
  0.000634068627450979,                   !- Value Until Time 56
  17,                                     !- Hour 57
  45,                                     !- Minute 57
  0.000760882352941175,                   !- Value Until Time 57
  18,                                     !- Hour 58
  0,                                      !- Minute 58
  0.000887696078431371,                   !- Value Until Time 58
  18,                                     !- Hour 59
  15,                                     !- Minute 59
  0.00101450980392157,                    !- Value Until Time 59
  18,                                     !- Hour 60
  30,                                     !- Minute 60
  0.00114132352941176,                    !- Value Until Time 60
  18,                                     !- Hour 61
  45,                                     !- Minute 61
  0.00126813725490196,                    !- Value Until Time 61
  19,                                     !- Hour 62
  0,                                      !- Minute 62
  0.00139495098039215,                    !- Value Until Time 62
  19,                                     !- Hour 63
  15,                                     !- Minute 63
  0.00152176470588235,                    !- Value Until Time 63
  19,                                     !- Hour 64
  30,                                     !- Minute 64
  0.00164857843137255,                    !- Value Until Time 64
  19,                                     !- Hour 65
  45,                                     !- Minute 65
  0.00177539215686274,                    !- Value Until Time 65
  20,                                     !- Hour 66
  0,                                      !- Minute 66
  0.00190220588235294,                    !- Value Until Time 66
  20,                                     !- Hour 67
  15,                                     !- Minute 67
  0.00202901960784313,                    !- Value Until Time 67
  20,                                     !- Hour 68
  30,                                     !- Minute 68
  0.00215583333333333,                    !- Value Until Time 68
  20,                                     !- Hour 69
  45,                                     !- Minute 69
  0.00178270833333333,                    !- Value Until Time 69
  21,                                     !- Hour 70
  0,                                      !- Minute 70
  0.00140958333333333,                    !- Value Until Time 70
  21,                                     !- Hour 71
  15,                                     !- Minute 71
  0.00103645833333333,                    !- Value Until Time 71
  21,                                     !- Hour 72
  30,                                     !- Minute 72
  0.000663333333333333,                   !- Value Until Time 72
  21,                                     !- Hour 73
  45,                                     !- Minute 73
  0.0004975,                              !- Value Until Time 73
  22,                                     !- Hour 74
  0,                                      !- Minute 74
  0.000331666666666667,                   !- Value Until Time 74
  22,                                     !- Hour 75
  15,                                     !- Minute 75
  0.000165833333333333,                   !- Value Until Time 75
  22,                                     !- Hour 76
  30,                                     !- Minute 76
  0,                                      !- Value Until Time 76
  22,                                     !- Hour 77
  45,                                     !- Minute 77
  4.14583333333332e-05,                   !- Value Until Time 77
  23,                                     !- Hour 78
  0,                                      !- Minute 78
  8.29166666666665e-05,                   !- Value Until Time 78
  23,                                     !- Hour 79
  15,                                     !- Minute 79
  0.000124375,                            !- Value Until Time 79
  23,                                     !- Hour 80
  30,                                     !- Minute 80
  0.000165833333333333,                   !- Value Until Time 80
  23,                                     !- Hour 81
  45,                                     !- Minute 81
  0.000124375,                            !- Value Until Time 81
  24,                                     !- Hour 82
  0,                                      !- Minute 82
  8.29166666666665e-05;                   !- Value Until Time 82

OS:Schedule:Day,
  {45bc1779-32c2-42a1-927d-1fd0c94cb64d}, !- Handle
  2 space(s) Occ Sch Summer Design Day 1, !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eeedc526-75c9-4fa1-b24c-3ae63c5afacf}, !- Handle
  2 space(s) Occ Sch Winter Design Day 1, !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f800f038-f4ec-4c0d-9214-0bb4a52d391f}, !- Handle
  Schedule Rule 14,                       !- Name
  {779f29ab-f1c1-43c1-885e-f7c17c50a166}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fd2ea357-dae1-480c-ac6c-73a6c8fb42d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fd2ea357-dae1-480c-ac6c-73a6c8fb42d4}, !- Handle
  Schedule Day 13,                        !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {f34ad213-cb41-45c5-9ba3-ceab21ce1c97}, !- Handle
  Schedule Rule 15,                       !- Name
  {779f29ab-f1c1-43c1-885e-f7c17c50a166}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bc8c14c5-cc69-433b-b9ad-874f2f609da6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bc8c14c5-cc69-433b-b9ad-874f2f609da6}, !- Handle
  Schedule Day 14,                        !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  45,                                     !- Minute 2
  8.29166666666668e-05,                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.000165833333333334,                   !- Value Until Time 3
  11,                                     !- Hour 4
  15,                                     !- Minute 4
  0.00024875,                             !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  0.000331666666666667,                   !- Value Until Time 5
  11,                                     !- Hour 6
  45,                                     !- Minute 6
  0.00024875,                             !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.000165833333333334,                   !- Value Until Time 7
  12,                                     !- Hour 8
  15,                                     !- Minute 8
  8.29166666666668e-05,                   !- Value Until Time 8
  12,                                     !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  12,                                     !- Hour 10
  45,                                     !- Minute 10
  0.000165833333333333,                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.000331666666666667,                   !- Value Until Time 11
  13,                                     !- Hour 12
  15,                                     !- Minute 12
  0.0004975,                              !- Value Until Time 12
  13,                                     !- Hour 13
  30,                                     !- Minute 13
  0.000663333333333333,                   !- Value Until Time 13
  13,                                     !- Hour 14
  45,                                     !- Minute 14
  0.0004975,                              !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.000331666666666667,                   !- Value Until Time 15
  14,                                     !- Hour 16
  15,                                     !- Minute 16
  0.000165833333333333,                   !- Value Until Time 16
  14,                                     !- Hour 17
  30,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  14,                                     !- Hour 18
  45,                                     !- Minute 18
  0.000165833333333333,                   !- Value Until Time 18
  15,                                     !- Hour 19
  0,                                      !- Minute 19
  0.000331666666666667,                   !- Value Until Time 19
  15,                                     !- Hour 20
  15,                                     !- Minute 20
  0.0004975,                              !- Value Until Time 20
  15,                                     !- Hour 21
  30,                                     !- Minute 21
  0.000663333333333333,                   !- Value Until Time 21
  15,                                     !- Hour 22
  45,                                     !- Minute 22
  0.0004975,                              !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.000331666666666667,                   !- Value Until Time 23
  16,                                     !- Hour 24
  15,                                     !- Minute 24
  0.000165833333333333,                   !- Value Until Time 24
  16,                                     !- Hour 25
  30,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  17,                                     !- Hour 26
  45,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  18,                                     !- Hour 27
  0,                                      !- Minute 27
  8.29166666666668e-05,                   !- Value Until Time 27
  18,                                     !- Hour 28
  15,                                     !- Minute 28
  0.000165833333333334,                   !- Value Until Time 28
  18,                                     !- Hour 29
  30,                                     !- Minute 29
  0.00024875,                             !- Value Until Time 29
  18,                                     !- Hour 30
  45,                                     !- Minute 30
  0.000331666666666667,                   !- Value Until Time 30
  19,                                     !- Hour 31
  0,                                      !- Minute 31
  0.00024875,                             !- Value Until Time 31
  19,                                     !- Hour 32
  15,                                     !- Minute 32
  0.000165833333333334,                   !- Value Until Time 32
  19,                                     !- Hour 33
  30,                                     !- Minute 33
  8.29166666666668e-05,                   !- Value Until Time 33
  19,                                     !- Hour 34
  45,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0;                                      !- Value Until Time 35

OS:Schedule:Ruleset,
  {c615c1c9-a47b-4493-bbbe-84111ad9018c}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1323bb06-b25b-4daa-b85d-3d8d31f10814}, !- Default Day Schedule Name
  {02d2d43b-d792-4883-944f-5b4f91b16abe}, !- Summer Design Day Schedule Name
  {78d03283-0840-4f3f-9eb8-505f8ac47c2c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ab6aab40-1be9-46d7-abdc-3bc39257c6d7}, !- Handle
  {c615c1c9-a47b-4493-bbbe-84111ad9018c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.0000000000000018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-27 23:19:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-27 23:19:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1323bb06-b25b-4daa-b85d-3d8d31f10814}, !- Handle
  2 space(s) Occ Sch Default 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {02d2d43b-d792-4883-944f-5b4f91b16abe}, !- Handle
  2 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78d03283-0840-4f3f-9eb8-505f8ac47c2c}, !- Handle
  2 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d8ce9141-7d38-44c0-b878-9efafca8b91a}, !- Handle
  Schedule Rule 16,                       !- Name
  {c615c1c9-a47b-4493-bbbe-84111ad9018c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {540a3cf4-830a-43e8-b410-9966cd6b6581}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {540a3cf4-830a-43e8-b410-9966cd6b6581}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ae4f50c9-9754-43ed-8a19-8004e4a8e06f}, !- Handle
  Schedule Rule 17,                       !- Name
  {c615c1c9-a47b-4493-bbbe-84111ad9018c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {027ae0a8-3531-43de-95b3-52cedd7e0daa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {027ae0a8-3531-43de-95b3-52cedd7e0daa}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {e8254ff8-4194-4777-bcd6-80821c536e20}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {846436bf-7214-415c-872c-256e9c6eee87}, !- Default Day Schedule Name
  {2c0f5c45-25c3-4423-9983-35eecf5fa03e}, !- Summer Design Day Schedule Name
  {e8794716-240c-42a3-8e09-5536f1f7407c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bba84e3b-1cd3-4b97-89bc-19b8b62889aa}, !- Handle
  {e8254ff8-4194-4777-bcd6-80821c536e20}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.0000000000000018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-27 23:19:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-27 23:19:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {846436bf-7214-415c-872c-256e9c6eee87}, !- Handle
  2 space(s) Occ Sch Default 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {2c0f5c45-25c3-4423-9983-35eecf5fa03e}, !- Handle
  2 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8794716-240c-42a3-8e09-5536f1f7407c}, !- Handle
  2 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6d38ba54-9d91-4595-8086-4dc76a4a03d5}, !- Handle
  Schedule Rule 18,                       !- Name
  {e8254ff8-4194-4777-bcd6-80821c536e20}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4de73981-e238-4658-999b-b8f81b3d4bea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4de73981-e238-4658-999b-b8f81b3d4bea}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b95d0e61-b10a-4691-8b62-9e6f6ba96ed0}, !- Handle
  Schedule Rule 19,                       !- Name
  {e8254ff8-4194-4777-bcd6-80821c536e20}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ec7e0b50-c29c-4510-b921-a7597f038972}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ec7e0b50-c29c-4510-b921-a7597f038972}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {18c0b8d2-ef7b-495b-9d59-3fb63a82ed32}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {33c09f53-1f3c-4a06-b2ce-e01e0f1a820f}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {18c0b8d2-ef7b-495b-9d59-3fb63a82ed32}, !- Electric Equipment Definition Name
  {803efaff-671d-414a-a5e9-bf94eaf59d61}, !- Space or SpaceType Name
  {779f29ab-f1c1-43c1-885e-f7c17c50a166}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {16920e4a-2265-41b4-9c29-45be605753c9}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {51ab9ad3-2329-49ec-82da-97e123b91a7f}, !- Handle
  Parking Areas and Drives,               !- Name
  {16920e4a-2265-41b4-9c29-45be605753c9}, !- Exterior Lights Definition Name
  {139458d4-0475-440e-85e8-07b650264728}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1620,                                   !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {00f6339c-d8da-4364-9a0f-be237f3a9643}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {96139322-8c59-4312-8983-22ec0ad8250d}, !- Handle
  Building Facades,                       !- Name
  {00f6339c-d8da-4364-9a0f-be237f3a9643}, !- Exterior Lights Definition Name
  {139458d4-0475-440e-85e8-07b650264728}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  894.427190999916,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {2dd8f784-fc4a-43e3-8df8-40c21c2ca4ec}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {fba4b82c-a66b-45a6-a30f-93fc560a326b}, !- Handle
  Main Entries,                           !- Name
  {2dd8f784-fc4a-43e3-8df8-40c21c2ca4ec}, !- Exterior Lights Definition Name
  {139458d4-0475-440e-85e8-07b650264728}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ea532408-eff2-4e1b-a6a4-443966928628}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {fed3fde6-d0ae-4afb-8e1f-247d3e5991f5}, !- Handle
  Other Doors,                            !- Name
  {ea532408-eff2-4e1b-a6a4-443966928628}, !- Exterior Lights Definition Name
  {139458d4-0475-440e-85e8-07b650264728}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  0.4,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {5ffe9c6e-7a35-41b4-bc2d-cfd3a82c861f}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  {c3f750fe-b5fe-4fbf-b517-5c34e240d5a4}, !- Default Day Schedule Name
  {4c93808e-b266-4b7b-9695-498e25846ea3}, !- Summer Design Day Schedule Name
  {bf8bfcdd-f060-4410-a3e2-e299f9f98cce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c3f750fe-b5fe-4fbf-b517-5c34e240d5a4}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0675,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.135,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.2025,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.34,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.48,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.55,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.5725,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.595,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.6175,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.64,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.64,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.685,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.73,                                   !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  0.775,                                  !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.82,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.865,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.91,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.955,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  12,                                     !- Hour 23
  45,                                     !- Minute 23
  0.9775,                                 !- Value Until Time 23
  13,                                     !- Hour 24
  0,                                      !- Minute 24
  0.955,                                  !- Value Until Time 24
  13,                                     !- Hour 25
  15,                                     !- Minute 25
  0.9325,                                 !- Value Until Time 25
  13,                                     !- Hour 26
  30,                                     !- Minute 26
  0.91,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  45,                                     !- Minute 27
  0.82,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  0,                                      !- Minute 28
  0.73,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  15,                                     !- Minute 29
  0.64,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  30,                                     !- Minute 30
  0.55,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  30,                                     !- Minute 31
  0.55,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  45,                                     !- Minute 32
  0.595,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  0,                                      !- Minute 33
  0.64,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  15,                                     !- Minute 34
  0.685,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  0.73,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  45,                                     !- Minute 36
  0.64,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  0,                                      !- Minute 37
  0.55,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  15,                                     !- Minute 38
  0.46,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  30,                                     !- Minute 39
  0.37,                                   !- Value Until Time 39
  18,                                     !- Hour 40
  30,                                     !- Minute 40
  0.37,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  45,                                     !- Minute 41
  0.3225,                                 !- Value Until Time 41
  19,                                     !- Hour 42
  0,                                      !- Minute 42
  0.275,                                  !- Value Until Time 42
  19,                                     !- Hour 43
  15,                                     !- Minute 43
  0.2275,                                 !- Value Until Time 43
  19,                                     !- Hour 44
  30,                                     !- Minute 44
  0.18,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  45,                                     !- Minute 45
  0.2025,                                 !- Value Until Time 45
  20,                                     !- Hour 46
  0,                                      !- Minute 46
  0.225,                                  !- Value Until Time 46
  20,                                     !- Hour 47
  15,                                     !- Minute 47
  0.2475,                                 !- Value Until Time 47
  20,                                     !- Hour 48
  30,                                     !- Minute 48
  0.27,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  45,                                     !- Minute 49
  0.225,                                  !- Value Until Time 49
  21,                                     !- Hour 50
  0,                                      !- Minute 50
  0.18,                                   !- Value Until Time 50
  21,                                     !- Hour 51
  15,                                     !- Minute 51
  0.135,                                  !- Value Until Time 51
  21,                                     !- Hour 52
  30,                                     !- Minute 52
  0.09,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  45,                                     !- Minute 53
  0.0675,                                 !- Value Until Time 53
  22,                                     !- Hour 54
  0,                                      !- Minute 54
  0.045,                                  !- Value Until Time 54
  22,                                     !- Hour 55
  15,                                     !- Minute 55
  0.0225,                                 !- Value Until Time 55
  22,                                     !- Hour 56
  30,                                     !- Minute 56
  0,                                      !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0;                                      !- Value Until Time 57

OS:Schedule:Day,
  {bf8bfcdd-f060-4410-a3e2-e299f9f98cce}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {4c93808e-b266-4b7b-9695-498e25846ea3}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:WaterUse:Connections,
  {c4d378d3-9c2d-4142-be80-0209e3eef4d0}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F, !- Name
  {dba0d510-a910-43ba-bb98-bf399217e9dc}, !- Inlet Node Name
  {b3b156be-cd96-4260-93c7-bc12bd979175}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b779ca8a-c3e2-4baa-b8f8-943d09be646b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c902e473-2611-4916-888a-caf9188f901f}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.73338753126559e-07,                   !- Peak Flow Rate {m3/s}
  {027b5226-fa52-4159-a598-4c54f78f11f4}, !- Target Temperature Schedule Name
  {a33fa143-a8e1-4f1a-973d-ae3f1cb485b8}, !- Sensible Fraction Schedule Name
  {5b896afc-c57a-49b8-932a-99b2f747237f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a33fa143-a8e1-4f1a-973d-ae3f1cb485b8}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  {d153943f-4c0b-4fb4-b48b-69a2ed335098}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d153943f-4c0b-4fb4-b48b-69a2ed335098}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b896afc-c57a-49b8-932a-99b2f747237f}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  {390159f8-8244-4dec-b4b6-36aa4120f7bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {390159f8-8244-4dec-b4b6-36aa4120f7bc}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {51bdd9d7-dff0-4f59-b5c1-827bf0160f68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {027b5226-fa52-4159-a598-4c54f78f11f4}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {7442de82-d468-4d83-a69f-5d93f2422a8f}, !- Schedule Type Limits Name
  {41f11497-a465-45cf-a5de-0aa5a3d1b9e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41f11497-a465-45cf-a5de-0aa5a3d1b9e0}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {7442de82-d468-4d83-a69f-5d93f2422a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7442de82-d468-4d83-a69f-5d93f2422a8f}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {b779ca8a-c3e2-4baa-b8f8-943d09be646b}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Service Water Use 0.01gpm at 140F, !- Name
  {c902e473-2611-4916-888a-caf9188f901f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {5ffe9c6e-7a35-41b4-bc2d-cfd3a82c861f}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {22be4390-acaf-4a15-878c-2ee60032d8b6}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {61bf4240-33fb-4a9d-8234-36f06ce3a405}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  5.73338753126559e-07,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  6.88006503751871e-05,                   !- Plant Loop Volume {m3}
  {2a398b6f-1cee-4d79-b6ae-72eccd6b9a40}, !- Plant Side Inlet Node Name
  {5c11f471-6660-4aa0-a3da-ecadac8546bb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {42be50b3-a734-4455-9d94-6308ba9c4ffa}, !- Demand Side Inlet Node Name
  {89091eee-8595-4635-893a-fa6919d889e6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {29bede5e-98ca-4948-b064-6c4d8681ad62}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {18d91bd4-5949-4e96-ad8c-f1eb606669b5}, !- Demand Mixer Name
  {dfa132ea-e665-43a5-9f76-ad7093c5680d}, !- Demand Splitter Name
  {127872e7-5267-4a3f-8040-783d71f84158}, !- Supply Mixer Name
  {4bcf7717-d63f-4cdb-adf9-6ac435b1e55f}; !- Supply Splitter Name

OS:Node,
  {56b77e70-d300-4df3-9d11-9f2e702931a3}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {2a398b6f-1cee-4d79-b6ae-72eccd6b9a40}, !- Inlet Port
  {a584583f-2bdf-43b7-85bc-3b2822a48c28}; !- Outlet Port

OS:Node,
  {61bf4240-33fb-4a9d-8234-36f06ce3a405}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {3fc38d35-13bb-44ba-8fe0-1c6f34d4fad9}, !- Inlet Port
  {5c11f471-6660-4aa0-a3da-ecadac8546bb}; !- Outlet Port

OS:Node,
  {d9b3200a-d20d-4099-a43a-9738b4a53b36}, !- Handle
  40gal Electricity Water Heater - 1kBtu/hr Supply Inlet Water Node, !- Name
  {ef7e2102-6aac-4225-9007-95b5c6c895ae}, !- Inlet Port
  {37a8dc8f-4cf2-4fbf-95b2-0dccf8ba38ba}; !- Outlet Port

OS:Connector:Mixer,
  {127872e7-5267-4a3f-8040-783d71f84158}, !- Handle
  Connector Mixer 1,                      !- Name
  {f7ef424a-b7aa-4d97-aa26-5d5902946a5d}, !- Outlet Branch Name
  {8577495e-d348-4e55-918c-d2b12f78323e}, !- Inlet Branch Name 1
  {75f38561-8664-416b-a4ee-a1b65058a383}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4bcf7717-d63f-4cdb-adf9-6ac435b1e55f}, !- Handle
  Connector Splitter 1,                   !- Name
  {d25cf58f-bffb-443e-9de9-8500a6ef3472}, !- Inlet Branch Name
  {ef7e2102-6aac-4225-9007-95b5c6c895ae}, !- Outlet Branch Name 1
  {e58b1624-3da7-4927-81b6-35beb468efa0}; !- Outlet Branch Name 2

OS:Connection,
  {2a398b6f-1cee-4d79-b6ae-72eccd6b9a40}, !- Handle
  {22be4390-acaf-4a15-878c-2ee60032d8b6}, !- Source Object
  14,                                     !- Outlet Port
  {56b77e70-d300-4df3-9d11-9f2e702931a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef7e2102-6aac-4225-9007-95b5c6c895ae}, !- Handle
  {4bcf7717-d63f-4cdb-adf9-6ac435b1e55f}, !- Source Object
  3,                                      !- Outlet Port
  {d9b3200a-d20d-4099-a43a-9738b4a53b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c11f471-6660-4aa0-a3da-ecadac8546bb}, !- Handle
  {61bf4240-33fb-4a9d-8234-36f06ce3a405}, !- Source Object
  3,                                      !- Outlet Port
  {22be4390-acaf-4a15-878c-2ee60032d8b6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0d11ecc8-a581-43ae-9958-937e2e7c4c13}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {42be50b3-a734-4455-9d94-6308ba9c4ffa}, !- Inlet Port
  {55d61a01-cfe9-4746-adab-83eb14b7f593}; !- Outlet Port

OS:Node,
  {dd70e62d-a302-4d80-8c34-b2cac9c27b86}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {32c9dab7-4a3b-46cc-ae11-d23351b77365}, !- Inlet Port
  {89091eee-8595-4635-893a-fa6919d889e6}; !- Outlet Port

OS:Node,
  {36ce7286-6969-4dde-8c15-a96305176df2}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {637e9229-a68b-4cd2-9e7e-194834e2b93a}, !- Inlet Port
  {9dbe70c4-6739-4820-9e39-b0a089e3b355}; !- Outlet Port

OS:Connector:Mixer,
  {18d91bd4-5949-4e96-ad8c-f1eb606669b5}, !- Handle
  Connector Mixer 2,                      !- Name
  {9120d59d-e70e-46b6-9e23-8c9e96d428de}, !- Outlet Branch Name
  {ee5a6526-441a-4e01-b1f8-f867cd4b177c}, !- Inlet Branch Name 1
  {aa01b6ee-a6a7-4664-9ba0-fe9eb4862fe7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {dfa132ea-e665-43a5-9f76-ad7093c5680d}, !- Handle
  Connector Splitter 2,                   !- Name
  {52ce5db5-402d-4832-8ec4-3d476d097f05}, !- Inlet Branch Name
  {637e9229-a68b-4cd2-9e7e-194834e2b93a}, !- Outlet Branch Name 1
  {0eb30006-828f-408f-9268-601d9b4efcc6}; !- Outlet Branch Name 2

OS:Connection,
  {42be50b3-a734-4455-9d94-6308ba9c4ffa}, !- Handle
  {22be4390-acaf-4a15-878c-2ee60032d8b6}, !- Source Object
  17,                                     !- Outlet Port
  {0d11ecc8-a581-43ae-9958-937e2e7c4c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {637e9229-a68b-4cd2-9e7e-194834e2b93a}, !- Handle
  {dfa132ea-e665-43a5-9f76-ad7093c5680d}, !- Source Object
  3,                                      !- Outlet Port
  {36ce7286-6969-4dde-8c15-a96305176df2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89091eee-8595-4635-893a-fa6919d889e6}, !- Handle
  {dd70e62d-a302-4d80-8c34-b2cac9c27b86}, !- Source Object
  3,                                      !- Outlet Port
  {22be4390-acaf-4a15-878c-2ee60032d8b6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {2ff52e33-6256-4aa1-9f84-51b3a641a6ee}, !- Handle
  {22be4390-acaf-4a15-878c-2ee60032d8b6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {29bede5e-98ca-4948-b064-6c4d8681ad62}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {7bc30e43-8924-489f-8e4a-39d25f685a15}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {36ac58be-e339-48c1-9278-7a27f62683ba}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {7bc30e43-8924-489f-8e4a-39d25f685a15}, !- Schedule Type Limits Name
  {34fe4b74-3ffe-41be-984a-00dbbb0dd638}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34fe4b74-3ffe-41be-984a-00dbbb0dd638}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {7bc30e43-8924-489f-8e4a-39d25f685a15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4e244f0c-2229-4bce-a407-8edb80ff5f6c}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {36ac58be-e339-48c1-9278-7a27f62683ba}, !- Schedule Name
  {61bf4240-33fb-4a9d-8234-36f06ce3a405}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {77dc5f29-c56f-4b75-b76b-647af46d7763}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {a584583f-2bdf-43b7-85bc-3b2822a48c28}, !- Inlet Node Name
  {45907422-a58b-4cfc-ae3d-61ee53b7703a}, !- Outlet Node Name
  5.73338753126559e-07,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  0.0219711269340525,                     !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {549d4724-abcd-42ef-97be-f8f620643d6f}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {45907422-a58b-4cfc-ae3d-61ee53b7703a}, !- Inlet Port
  {d25cf58f-bffb-443e-9de9-8500a6ef3472}; !- Outlet Port

OS:Connection,
  {a584583f-2bdf-43b7-85bc-3b2822a48c28}, !- Handle
  {56b77e70-d300-4df3-9d11-9f2e702931a3}, !- Source Object
  3,                                      !- Outlet Port
  {77dc5f29-c56f-4b75-b76b-647af46d7763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45907422-a58b-4cfc-ae3d-61ee53b7703a}, !- Handle
  {77dc5f29-c56f-4b75-b76b-647af46d7763}, !- Source Object
  3,                                      !- Outlet Port
  {549d4724-abcd-42ef-97be-f8f620643d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d25cf58f-bffb-443e-9de9-8500a6ef3472}, !- Handle
  {549d4724-abcd-42ef-97be-f8f620643d6f}, !- Source Object
  3,                                      !- Outlet Port
  {4bcf7717-d63f-4cdb-adf9-6ac435b1e55f}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {ba896421-9c89-440f-a286-106f0d616bb8}, !- Handle
  40gal Electricity Water Heater - 1kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {36ac58be-e339-48c1-9278-7a27f62683ba}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  167.788780618455,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {33cc2556-ad38-467e-836f-787050069d29}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {37a8dc8f-4cf2-4fbf-95b2-0dccf8ba38ba}, !- Use Side Inlet Node Name
  {9f6abafa-d982-4309-9c18-91d6699b283c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {4c9be772-e7b0-4143-a160-988e8075d476}, !- Handle
  {ba896421-9c89-440f-a286-106f0d616bb8}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:ScheduleTypeLimits,
  {ce7da0aa-20b1-43dc-92cc-50bb8512efbd}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {33cc2556-ad38-467e-836f-787050069d29}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {ce7da0aa-20b1-43dc-92cc-50bb8512efbd}, !- Schedule Type Limits Name
  {d84ba189-131c-4146-8c81-1fe6d93f3bc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d84ba189-131c-4146-8c81-1fe6d93f3bc7}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {ce7da0aa-20b1-43dc-92cc-50bb8512efbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {a965a898-a668-4a25-b406-f1527c56c717}, !- Handle
  40gal Electricity Water Heater - 1kBtu/hr Supply Outlet Water Node, !- Name
  {9f6abafa-d982-4309-9c18-91d6699b283c}, !- Inlet Port
  {8577495e-d348-4e55-918c-d2b12f78323e}; !- Outlet Port

OS:Connection,
  {37a8dc8f-4cf2-4fbf-95b2-0dccf8ba38ba}, !- Handle
  {d9b3200a-d20d-4099-a43a-9738b4a53b36}, !- Source Object
  3,                                      !- Outlet Port
  {ba896421-9c89-440f-a286-106f0d616bb8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {9f6abafa-d982-4309-9c18-91d6699b283c}, !- Handle
  {ba896421-9c89-440f-a286-106f0d616bb8}, !- Source Object
  32,                                     !- Outlet Port
  {a965a898-a668-4a25-b406-f1527c56c717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8577495e-d348-4e55-918c-d2b12f78323e}, !- Handle
  {a965a898-a668-4a25-b406-f1527c56c717}, !- Source Object
  3,                                      !- Outlet Port
  {127872e7-5267-4a3f-8040-783d71f84158}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {8e7f1061-df95-4a12-be2f-32cb4dfade48}, !- Handle
  {ba896421-9c89-440f-a286-106f0d616bb8}; !- Object Name

OS:Schedule:Ruleset,
  {618ec816-6c5d-450d-a082-a964aae33522}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {7442de82-d468-4d83-a69f-5d93f2422a8f}, !- Schedule Type Limits Name
  {25833f3a-3843-4b4f-86cf-35f3374bc2c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25833f3a-3843-4b4f-86cf-35f3374bc2c5}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {7442de82-d468-4d83-a69f-5d93f2422a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {524e56e1-2b06-46eb-8b7c-6cd28b082203}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {b8fe0fb2-f3ec-4f5f-b5f3-2f6e01282e93}, !- Schedule Type Limits Name
  {769d5419-6fab-419c-b3c6-b73f487585b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {769d5419-6fab-419c-b3c6-b73f487585b8}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {b8fe0fb2-f3ec-4f5f-b5f3-2f6e01282e93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b8fe0fb2-f3ec-4f5f-b5f3-2f6e01282e93}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Material,
  {d7b72b38-c887-4d3e-8a82-fea03a067215}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7a9c51f1-a5ce-4636-a7e5-04237be7e9af}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {79993b7c-9010-4766-8b8c-0cc7d241aef8}, !- Layer 1
  {d7b72b38-c887-4d3e-8a82-fea03a067215}; !- Layer 2

OS:Material,
  {79993b7c-9010-4766-8b8c-0cc7d241aef8}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {0d38ea65-fa41-4b93-920e-2cf5dda4ca0c}, !- Handle
  Office Shared Service Water Loop Pipe 64.72135954999581ft, !- Name
  {7a9c51f1-a5ce-4636-a7e5-04237be7e9af}, !- Construction
  {55d61a01-cfe9-4746-adab-83eb14b7f593}, !- Fluid Inlet Node
  {4637c2da-1cd5-47c1-9bef-06116fad8534}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {618ec816-6c5d-450d-a082-a964aae33522}, !- Ambient Temperature Schedule
  {524e56e1-2b06-46eb-8b7c-6cd28b082203}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  19.7270703908387;                       !- Pipe Length {m}

OS:Node,
  {45cb9c52-4899-41d3-88b9-7477389671e5}, !- Handle
  Office Shared Service Water Loop Pipe 64.72135954999581ft Outlet Water Node, !- Name
  {4637c2da-1cd5-47c1-9bef-06116fad8534}, !- Inlet Port
  {52ce5db5-402d-4832-8ec4-3d476d097f05}; !- Outlet Port

OS:Connection,
  {55d61a01-cfe9-4746-adab-83eb14b7f593}, !- Handle
  {0d11ecc8-a581-43ae-9958-937e2e7c4c13}, !- Source Object
  3,                                      !- Outlet Port
  {0d38ea65-fa41-4b93-920e-2cf5dda4ca0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4637c2da-1cd5-47c1-9bef-06116fad8534}, !- Handle
  {0d38ea65-fa41-4b93-920e-2cf5dda4ca0c}, !- Source Object
  4,                                      !- Outlet Port
  {45cb9c52-4899-41d3-88b9-7477389671e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52ce5db5-402d-4832-8ec4-3d476d097f05}, !- Handle
  {45cb9c52-4899-41d3-88b9-7477389671e5}, !- Source Object
  3,                                      !- Outlet Port
  {dfa132ea-e665-43a5-9f76-ad7093c5680d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {11430595-a80d-4dce-b732-902fcc3b8c44}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {dce42d6d-92e0-40e1-8722-f0aa4bf3496d}, !- Inlet Node Name
  {62a41da6-fe94-4fcd-b71c-bb1f060ae98a}; !- Outlet Node Name

OS:Node,
  {501dcf51-15c6-42ac-b80b-2654ffc126d2}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {e58b1624-3da7-4927-81b6-35beb468efa0}, !- Inlet Port
  {dce42d6d-92e0-40e1-8722-f0aa4bf3496d}; !- Outlet Port

OS:Connection,
  {e58b1624-3da7-4927-81b6-35beb468efa0}, !- Handle
  {4bcf7717-d63f-4cdb-adf9-6ac435b1e55f}, !- Source Object
  4,                                      !- Outlet Port
  {501dcf51-15c6-42ac-b80b-2654ffc126d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e29c05da-3b66-4dad-af27-b0a1becd7e5c}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {62a41da6-fe94-4fcd-b71c-bb1f060ae98a}, !- Inlet Port
  {75f38561-8664-416b-a4ee-a1b65058a383}; !- Outlet Port

OS:Connection,
  {dce42d6d-92e0-40e1-8722-f0aa4bf3496d}, !- Handle
  {501dcf51-15c6-42ac-b80b-2654ffc126d2}, !- Source Object
  3,                                      !- Outlet Port
  {11430595-a80d-4dce-b732-902fcc3b8c44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62a41da6-fe94-4fcd-b71c-bb1f060ae98a}, !- Handle
  {11430595-a80d-4dce-b732-902fcc3b8c44}, !- Source Object
  3,                                      !- Outlet Port
  {e29c05da-3b66-4dad-af27-b0a1becd7e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75f38561-8664-416b-a4ee-a1b65058a383}, !- Handle
  {e29c05da-3b66-4dad-af27-b0a1becd7e5c}, !- Source Object
  3,                                      !- Outlet Port
  {127872e7-5267-4a3f-8040-783d71f84158}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c5ca763e-8941-4c0a-aa8c-8970196736a2}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {9dbe70c4-6739-4820-9e39-b0a089e3b355}, !- Inlet Node Name
  {49d70322-3817-49b0-83b1-f962c458aeda}; !- Outlet Node Name

OS:Node,
  {0d72405c-efae-41e6-affe-d64e021f2776}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {49d70322-3817-49b0-83b1-f962c458aeda}, !- Inlet Port
  {ee5a6526-441a-4e01-b1f8-f867cd4b177c}; !- Outlet Port

OS:Connection,
  {9dbe70c4-6739-4820-9e39-b0a089e3b355}, !- Handle
  {36ce7286-6969-4dde-8c15-a96305176df2}, !- Source Object
  3,                                      !- Outlet Port
  {c5ca763e-8941-4c0a-aa8c-8970196736a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49d70322-3817-49b0-83b1-f962c458aeda}, !- Handle
  {c5ca763e-8941-4c0a-aa8c-8970196736a2}, !- Source Object
  3,                                      !- Outlet Port
  {0d72405c-efae-41e6-affe-d64e021f2776}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee5a6526-441a-4e01-b1f8-f867cd4b177c}, !- Handle
  {0d72405c-efae-41e6-affe-d64e021f2776}, !- Source Object
  3,                                      !- Outlet Port
  {18d91bd4-5949-4e96-ad8c-f1eb606669b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4adbb23d-ba4c-4229-869b-cb88adc94f5a}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {0ff84699-5477-4918-84a2-4a9f4760b369}, !- Inlet Node Name
  {3fc38d35-13bb-44ba-8fe0-1c6f34d4fad9}; !- Outlet Node Name

OS:Node,
  {68abbd0c-9cc1-4941-a16c-d47ea3bc7ffd}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {f7ef424a-b7aa-4d97-aa26-5d5902946a5d}, !- Inlet Port
  {0ff84699-5477-4918-84a2-4a9f4760b369}; !- Outlet Port

OS:Connection,
  {f7ef424a-b7aa-4d97-aa26-5d5902946a5d}, !- Handle
  {127872e7-5267-4a3f-8040-783d71f84158}, !- Source Object
  2,                                      !- Outlet Port
  {68abbd0c-9cc1-4941-a16c-d47ea3bc7ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ff84699-5477-4918-84a2-4a9f4760b369}, !- Handle
  {68abbd0c-9cc1-4941-a16c-d47ea3bc7ffd}, !- Source Object
  3,                                      !- Outlet Port
  {4adbb23d-ba4c-4229-869b-cb88adc94f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fc38d35-13bb-44ba-8fe0-1c6f34d4fad9}, !- Handle
  {4adbb23d-ba4c-4229-869b-cb88adc94f5a}, !- Source Object
  3,                                      !- Outlet Port
  {61bf4240-33fb-4a9d-8234-36f06ce3a405}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {792bad04-6447-4b64-b686-395651af9925}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7b003d2c-beb2-41e5-94a0-51df0fc493a7}, !- Inlet Node Name
  {32c9dab7-4a3b-46cc-ae11-d23351b77365}; !- Outlet Node Name

OS:Node,
  {55bffb69-5b62-43a6-9f44-6373b566cee9}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {9120d59d-e70e-46b6-9e23-8c9e96d428de}, !- Inlet Port
  {7b003d2c-beb2-41e5-94a0-51df0fc493a7}; !- Outlet Port

OS:Connection,
  {9120d59d-e70e-46b6-9e23-8c9e96d428de}, !- Handle
  {18d91bd4-5949-4e96-ad8c-f1eb606669b5}, !- Source Object
  2,                                      !- Outlet Port
  {55bffb69-5b62-43a6-9f44-6373b566cee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b003d2c-beb2-41e5-94a0-51df0fc493a7}, !- Handle
  {55bffb69-5b62-43a6-9f44-6373b566cee9}, !- Source Object
  3,                                      !- Outlet Port
  {792bad04-6447-4b64-b686-395651af9925}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c9dab7-4a3b-46cc-ae11-d23351b77365}, !- Handle
  {792bad04-6447-4b64-b686-395651af9925}, !- Source Object
  3,                                      !- Outlet Port
  {dd70e62d-a302-4d80-8c34-b2cac9c27b86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {039899ed-f9c7-4694-b31b-df8a8ccb082c}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {0eb30006-828f-408f-9268-601d9b4efcc6}, !- Inlet Port
  {dba0d510-a910-43ba-bb98-bf399217e9dc}; !- Outlet Port

OS:Connection,
  {0eb30006-828f-408f-9268-601d9b4efcc6}, !- Handle
  {dfa132ea-e665-43a5-9f76-ad7093c5680d}, !- Source Object
  4,                                      !- Outlet Port
  {039899ed-f9c7-4694-b31b-df8a8ccb082c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98af2e93-abdd-4dcf-ac94-81a5b440661d}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {b3b156be-cd96-4260-93c7-bc12bd979175}, !- Inlet Port
  {aa01b6ee-a6a7-4664-9ba0-fe9eb4862fe7}; !- Outlet Port

OS:Connection,
  {dba0d510-a910-43ba-bb98-bf399217e9dc}, !- Handle
  {039899ed-f9c7-4694-b31b-df8a8ccb082c}, !- Source Object
  3,                                      !- Outlet Port
  {c4d378d3-9c2d-4142-be80-0209e3eef4d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b156be-cd96-4260-93c7-bc12bd979175}, !- Handle
  {c4d378d3-9c2d-4142-be80-0209e3eef4d0}, !- Source Object
  3,                                      !- Outlet Port
  {98af2e93-abdd-4dcf-ac94-81a5b440661d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa01b6ee-a6a7-4664-9ba0-fe9eb4862fe7}, !- Handle
  {98af2e93-abdd-4dcf-ac94-81a5b440661d}, !- Source Object
  3,                                      !- Outlet Port
  {18d91bd4-5949-4e96-ad8c-f1eb606669b5}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {659c4f77-76f4-41ef-8a33-7bf150453e01}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {81629ce6-31a5-4731-8f6f-ddea0127f64d}, !- Heating Setpoint Temperature Schedule Name
  {58c248f0-a3e8-4302-837a-6e545706de9c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {81629ce6-31a5-4731-8f6f-ddea0127f64d}, !- Handle
  Small Office HtgSetp,                   !- Name
  {7442de82-d468-4d83-a69f-5d93f2422a8f}, !- Schedule Type Limits Name
  {97ad75f3-d964-435a-aba6-418d78f9236e}, !- Default Day Schedule Name
  {efcdfd02-4d30-49c0-9459-5b170b09f3f0}, !- Summer Design Day Schedule Name
  {7a0650a9-df61-4fb2-8fa9-093efac9e376}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {97ad75f3-d964-435a-aba6-418d78f9236e}, !- Handle
  Small Office HtgSetp Default,           !- Name
  {7442de82-d468-4d83-a69f-5d93f2422a8f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  14.4444444444445,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  17.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  14.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {68ce1bfe-97ba-4451-ac58-57dfb8fb3dd7}, !- Handle
  Schedule Rule 21,                       !- Name
  {81629ce6-31a5-4731-8f6f-ddea0127f64d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7fe1437-092c-4237-806a-d406aeb11ad2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7fe1437-092c-4237-806a-d406aeb11ad2}, !- Handle
  Small Office HtgSetp Sat Day,           !- Name
  {7442de82-d468-4d83-a69f-5d93f2422a8f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  14.4444444444445,                       !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  17.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  14.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {7ec44b86-7d6c-43f7-b9cb-101d8d46e414}, !- Handle
  Schedule Rule 22,                       !- Name
  {81629ce6-31a5-4731-8f6f-ddea0127f64d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {622d15fe-69fc-4a9e-89e7-94a7c5d65a32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {622d15fe-69fc-4a9e-89e7-94a7c5d65a32}, !- Handle
  Small Office HtgSetp SmrDsn|Sun Day,    !- Name
  {7442de82-d468-4d83-a69f-5d93f2422a8f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  14.4444444444445,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  14.4444444444445;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {58c248f0-a3e8-4302-837a-6e545706de9c}, !- Handle
  Small Office ClgSetp,                   !- Name
  {7442de82-d468-4d83-a69f-5d93f2422a8f}, !- Schedule Type Limits Name
  {1c7f66c6-9c26-47fc-9069-47a294a3de97}, !- Default Day Schedule Name
  {f37432aa-9ea2-42a5-9be0-061ae92ddb31}, !- Summer Design Day Schedule Name
  {8cb7e169-e413-4f07-98a1-aed86ed18626}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c7f66c6-9c26-47fc-9069-47a294a3de97}, !- Handle
  Small Office ClgSetp Default,           !- Name
  {7442de82-d468-4d83-a69f-5d93f2422a8f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  22.7777777777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.7777777777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {9b4ba27d-d3b4-495f-a568-2e8f210bfcb8}, !- Handle
  Schedule Rule 23,                       !- Name
  {58c248f0-a3e8-4302-837a-6e545706de9c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {530a2a23-f568-499b-af45-3db37625cfaa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {530a2a23-f568-499b-af45-3db37625cfaa}, !- Handle
  Small Office ClgSetp Sat Day,           !- Name
  {7442de82-d468-4d83-a69f-5d93f2422a8f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778,                       !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.7777777777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {95f51d9f-fd00-4db3-8214-941bbfa45f18}, !- Handle
  Schedule Rule 24,                       !- Name
  {58c248f0-a3e8-4302-837a-6e545706de9c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20e14df5-096e-4a59-94c6-8556435bc629}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20e14df5-096e-4a59-94c6-8556435bc629}, !- Handle
  Small Office ClgSetp WntrDsn|Sun Day,   !- Name
  {7442de82-d468-4d83-a69f-5d93f2422a8f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {110b003e-34fd-4395-881e-049db167da80}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {81629ce6-31a5-4731-8f6f-ddea0127f64d}, !- Heating Setpoint Temperature Schedule Name
  {58c248f0-a3e8-4302-837a-6e545706de9c}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {38ae3e79-78fa-4e69-81b9-4060b8557414}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4411241b-22eb-4941-ae43-8939a3be5a97}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {38ae3e79-78fa-4e69-81b9-4060b8557414}; !- Layer 1

OS:InternalMass:Definition,
  {655c7fa2-32ec-450a-a466-2100fa4a4328}, !- Handle
  Internal Mass Definition 1,             !- Name
  {4411241b-22eb-4941-ae43-8939a3be5a97}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b5d481ba-79bb-411c-8b53-926bd24912af}, !- Handle
  Office WholeBuilding - Sm Office  - Story top Mass, !- Name
  {655c7fa2-32ec-450a-a466-2100fa4a4328}, !- Internal Mass Definition Name
  {91b5ac54-d981-4ef7-9484-ad389f7c88bf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {76168b0e-a319-4424-b514-1993dcd83274}, !- Handle
  Office WholeBuilding - Sm Office  - Story ground Mass, !- Name
  {655c7fa2-32ec-450a-a466-2100fa4a4328}, !- Internal Mass Definition Name
  {803efaff-671d-414a-a5e9-bf94eaf59d61}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:AirLoopHVAC,
  {f919651f-b48c-4720-883d-1417c06a26ad}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {882f40bd-ec7a-41e1-b074-0e76b9891364}, !- Availability Schedule
  {0827ea07-e85d-4497-9adb-92a8f4c2f5dc}, !- Availability Manager List Name
  0.266333769516295,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0463a8a0-618e-4a5d-b765-e22da622a049}, !- Supply Side Inlet Node Name
  {ca9737fa-3397-40b2-9291-e579f049c2ca}, !- Demand Side Outlet Node Name
  {481d4c33-ca65-4d18-b70c-086749e661ea}, !- Demand Side Inlet Node A
  {4ff76221-c877-4955-8843-c78b30f83b3c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d719ead9-4b07-4e7a-809b-d1eb0b203813}, !- Demand Mixer Name
  {65f50b8d-254e-43c4-97cd-99a19ed87128}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3ad79dd9-c8f7-4cbe-a874-286c76bc36e6}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {0463a8a0-618e-4a5d-b765-e22da622a049}, !- Inlet Port
  {234c9233-deb3-4aac-8fcc-62c3720aa3fc}; !- Outlet Port

OS:Node,
  {596ef37a-f2e2-4757-a4b2-d5fcdec89118}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {4ebe7709-a6ef-4a32-b5c8-c791898d5b15}, !- Inlet Port
  {4ff76221-c877-4955-8843-c78b30f83b3c}; !- Outlet Port

OS:Connection,
  {0463a8a0-618e-4a5d-b765-e22da622a049}, !- Handle
  {f919651f-b48c-4720-883d-1417c06a26ad}, !- Source Object
  9,                                      !- Outlet Port
  {3ad79dd9-c8f7-4cbe-a874-286c76bc36e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ff76221-c877-4955-8843-c78b30f83b3c}, !- Handle
  {596ef37a-f2e2-4757-a4b2-d5fcdec89118}, !- Source Object
  3,                                      !- Outlet Port
  {f919651f-b48c-4720-883d-1417c06a26ad}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2241f6ef-6316-4127-9a39-0f3e0abf2b14}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {481d4c33-ca65-4d18-b70c-086749e661ea}, !- Inlet Port
  {e250b24e-5511-400e-9f8e-ac6a3e103d73}; !- Outlet Port

OS:Node,
  {a82a97b1-ef49-4d7a-bf0e-2bebc25f31ab}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {74d47231-3181-4b10-9fd9-15ea86e3435e}, !- Inlet Port
  {ca9737fa-3397-40b2-9291-e579f049c2ca}; !- Outlet Port

OS:Node,
  {550c6c15-a93f-4dc3-a23a-b104cc99f6db}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {589421ef-b9b9-4fa3-a470-84bca1f55afc}, !- Inlet Port
  {d1807ff6-200e-410a-b319-3523b75d5487}; !- Outlet Port

OS:Connection,
  {481d4c33-ca65-4d18-b70c-086749e661ea}, !- Handle
  {f919651f-b48c-4720-883d-1417c06a26ad}, !- Source Object
  11,                                     !- Outlet Port
  {2241f6ef-6316-4127-9a39-0f3e0abf2b14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca9737fa-3397-40b2-9291-e579f049c2ca}, !- Handle
  {a82a97b1-ef49-4d7a-bf0e-2bebc25f31ab}, !- Source Object
  3,                                      !- Outlet Port
  {f919651f-b48c-4720-883d-1417c06a26ad}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {65f50b8d-254e-43c4-97cd-99a19ed87128}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {e250b24e-5511-400e-9f8e-ac6a3e103d73}, !- Inlet Node Name
  {8c16e2e7-bf7c-4bb1-82a8-711eba46ecbd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d719ead9-4b07-4e7a-809b-d1eb0b203813}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {74d47231-3181-4b10-9fd9-15ea86e3435e}, !- Outlet Node Name
  {cfd47546-c1d7-4de9-b607-4f0e2a387317}; !- Inlet Node Name 1

OS:Connection,
  {e250b24e-5511-400e-9f8e-ac6a3e103d73}, !- Handle
  {2241f6ef-6316-4127-9a39-0f3e0abf2b14}, !- Source Object
  3,                                      !- Outlet Port
  {65f50b8d-254e-43c4-97cd-99a19ed87128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74d47231-3181-4b10-9fd9-15ea86e3435e}, !- Handle
  {d719ead9-4b07-4e7a-809b-d1eb0b203813}, !- Source Object
  2,                                      !- Outlet Port
  {a82a97b1-ef49-4d7a-bf0e-2bebc25f31ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7f3355c8-145b-486a-aa63-5879257fb2cd}, !- Handle
  {f919651f-b48c-4720-883d-1417c06a26ad}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.266333769516295,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2546.66,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6964.41,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0827ea07-e85d-4497-9adb-92a8f4c2f5dc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {b8a04384-be08-49b4-a2d5-515112008d48}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d235830a-a52f-43e4-82c6-625e52a0b4e2}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {533151d1-6de1-4b3a-809f-d57c2330bd14}, !- Control Zone Name
  {596ef37a-f2e2-4757-a4b2-d5fcdec89118}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {e82252d3-2cc6-42a2-baf9-d74b128b3e5f}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Gas Htg Coil 32kBtu/hr 0.8 Thermal Eff, !- Name
  {139458d4-0475-440e-85e8-07b650264728}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  8929.00339944367,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Schedule:Constant,
  {595405fc-6b1c-432f-873e-14a9d7c0f015}, !- Handle
  Always Off Discrete,                    !- Name
  {1c2a1ea5-7199-4b91-bb9c-9804c7bfe922}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {1c2a1ea5-7199-4b91-bb9c-9804c7bfe922}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {5097dab6-2ce2-4a57-8c90-08fe8ebb76c5}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC No Heat, !- Name
  {595405fc-6b1c-432f-873e-14a9d7c0f015}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0da93db9-8e37-4ad1-b657-7715b245af92}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC 1spd DX AC Clg Coil 18kBtu/hr 9.7SEER 17kBtu/hr 13.0SEER, !- Name
  {139458d4-0475-440e-85e8-07b650264728}, !- Availability Schedule Name
  4408.7695665667,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.266333769516295,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55c1cfb0-0860-41ce-afd5-a314c9e11953}, !- Total Cooling Capacity Function of Temperature Curve Name
  {889eda5d-e953-439d-9d27-5ff49a255fd3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c50b61c0-320b-4dc9-aab1-36c46ba65ef0}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf31c1fa-7ab7-4899-8838-072176b5323f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b00477d-759c-4222-9eb7-7d6f90bca20a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f2ef7527-ffd6-4cee-bbe0-575424fce92a}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Fan, !- Name
  {139458d4-0475-440e-85e8-07b650264728}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.266333769516295,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ba18ff1d-acc1-4dc0-8580-0ca9e86bd533}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5ec4291f-6454-42b4-9b90-4a25da7ca9d7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ba18ff1d-acc1-4dc0-8580-0ca9e86bd533}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5ec4291f-6454-42b4-9b90-4a25da7ca9d7}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d362295c-c45b-4613-9171-b8451eccea1b}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {533151d1-6de1-4b3a-809f-d57c2330bd14}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {139458d4-0475-440e-85e8-07b650264728}, !- Availability Schedule Name
  {d3205698-ad9a-478f-b82c-b5592309f408}, !- Air Inlet Node Name
  {4ebe7709-a6ef-4a32-b5c8-c791898d5b15}, !- Air Outlet Node Name
  {f2ef7527-ffd6-4cee-bbe0-575424fce92a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {882f40bd-ec7a-41e1-b074-0e76b9891364}, !- Supply Air Fan Operating Mode Schedule Name
  {e82252d3-2cc6-42a2-baf9-d74b128b3e5f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0da93db9-8e37-4ad1-b657-7715b245af92}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5097dab6-2ce2-4a57-8c90-08fe8ebb76c5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.266333769516295,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.266333769516295,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4ebe7709-a6ef-4a32-b5c8-c791898d5b15}, !- Handle
  {d362295c-c45b-4613-9171-b8451eccea1b}, !- Source Object
  7,                                      !- Outlet Port
  {596ef37a-f2e2-4757-a4b2-d5fcdec89118}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f56a898e-303f-4966-8fa4-e7c76952651e}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.02359737216,                          !- Minimum Outdoor Air Flow Rate {m3/s}
  0.266333769516295,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cc495b8a-d01f-420f-812f-c4d6ce9303f5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {b358502f-fb1b-479b-bb77-03e57cb878b9}, !- Maximum Fraction of Outdoor Air Schedule Name
  {112745dc-b9a9-41d3-8dfa-f1927c6056ae}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {112745dc-b9a9-41d3-8dfa-f1927c6056ae}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {139458d4-0475-440e-85e8-07b650264728}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4aa42e94-67ec-48ca-8529-8ea3d7b6ba58}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC OA System, !- Name
  {f56a898e-303f-4966-8fa4-e7c76952651e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5c2eeda4-8aec-4297-a643-0a8ba3b279e7}, !- Mixed Air Node Name
  {f193156b-034c-4242-b2ba-f71e99fdd07a}, !- Outdoor Air Stream Node Name
  {861feae1-546a-4597-a878-d88c1d46434c}, !- Relief Air Stream Node Name
  {234c9233-deb3-4aac-8fcc-62c3720aa3fc}; !- Return Air Stream Node Name

OS:Node,
  {688e2956-8ef7-4bad-8578-98ba494a9504}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f193156b-034c-4242-b2ba-f71e99fdd07a}; !- Outlet Port

OS:Connection,
  {f193156b-034c-4242-b2ba-f71e99fdd07a}, !- Handle
  {688e2956-8ef7-4bad-8578-98ba494a9504}, !- Source Object
  3,                                      !- Outlet Port
  {4aa42e94-67ec-48ca-8529-8ea3d7b6ba58}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2f5c12ca-d089-4ef3-9d4a-563b320f6c6f}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Relief Air Node, !- Name
  {861feae1-546a-4597-a878-d88c1d46434c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {861feae1-546a-4597-a878-d88c1d46434c}, !- Handle
  {4aa42e94-67ec-48ca-8529-8ea3d7b6ba58}, !- Source Object
  7,                                      !- Outlet Port
  {2f5c12ca-d089-4ef3-9d4a-563b320f6c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bae80b73-3c2d-490a-a00a-b4dc2d5471b3}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Mixed Air Node, !- Name
  {5c2eeda4-8aec-4297-a643-0a8ba3b279e7}, !- Inlet Port
  {d3205698-ad9a-478f-b82c-b5592309f408}; !- Outlet Port

OS:Connection,
  {234c9233-deb3-4aac-8fcc-62c3720aa3fc}, !- Handle
  {3ad79dd9-c8f7-4cbe-a874-286c76bc36e6}, !- Source Object
  3,                                      !- Outlet Port
  {4aa42e94-67ec-48ca-8529-8ea3d7b6ba58}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5c2eeda4-8aec-4297-a643-0a8ba3b279e7}, !- Handle
  {4aa42e94-67ec-48ca-8529-8ea3d7b6ba58}, !- Source Object
  5,                                      !- Outlet Port
  {bae80b73-3c2d-490a-a00a-b4dc2d5471b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3205698-ad9a-478f-b82c-b5592309f408}, !- Handle
  {bae80b73-3c2d-490a-a00a-b4dc2d5471b3}, !- Source Object
  3,                                      !- Outlet Port
  {d362295c-c45b-4613-9171-b8451eccea1b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b8a04384-be08-49b4-a2d5-515112008d48}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {139458d4-0475-440e-85e8-07b650264728}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {34679045-0080-4cd8-a665-4afef140c346}, !- Control Zone or Zone List Name
  {fadae697-2ede-4854-a034-b9c67ef5cf49}, !- Cooling Control Zone or Zone List Name
  {a2b7ac57-0dc4-4a21-9cf6-b590eacb2374}, !- Heating Control Zone or Zone List Name
  {f8297f6d-e0bb-4b8d-b5c8-e1991cb02772}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {34679045-0080-4cd8-a665-4afef140c346}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {fadae697-2ede-4854-a034-b9c67ef5cf49}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a2b7ac57-0dc4-4a21-9cf6-b590eacb2374}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f8297f6d-e0bb-4b8d-b5c8-e1991cb02772}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {24508c6b-1419-4c90-941e-a5f7ced4da16}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Diffuser, !- Name
  {139458d4-0475-440e-85e8-07b650264728}, !- Availability Schedule Name
  {29cba5bd-8c8d-4c6f-a674-5bff2d7ed58a}, !- Air Inlet Node Name
  {589421ef-b9b9-4fa3-a470-84bca1f55afc}, !- Air Outlet Node Name
  0.266333769516295;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5fe3307d-acdf-47b3-8a4e-968a96528c8c}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground Return Air Node, !- Name
  {cdf81b7a-bffa-4758-a0eb-8d4168d29241}, !- Inlet Port
  {cfd47546-c1d7-4de9-b607-4f0e2a387317}; !- Outlet Port

OS:Connection,
  {d1807ff6-200e-410a-b319-3523b75d5487}, !- Handle
  {550c6c15-a93f-4dc3-a23a-b104cc99f6db}, !- Source Object
  3,                                      !- Outlet Port
  {71b306eb-8f3c-4569-b6b6-6df0988ac9a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdf81b7a-bffa-4758-a0eb-8d4168d29241}, !- Handle
  {1ef6f35a-0e61-4b91-a468-cab5a722d101}, !- Source Object
  2,                                      !- Outlet Port
  {5fe3307d-acdf-47b3-8a4e-968a96528c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfd47546-c1d7-4de9-b607-4f0e2a387317}, !- Handle
  {5fe3307d-acdf-47b3-8a4e-968a96528c8c}, !- Source Object
  3,                                      !- Outlet Port
  {d719ead9-4b07-4e7a-809b-d1eb0b203813}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4c390147-bc50-471b-9cb4-5a6eb1131a41}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8c16e2e7-bf7c-4bb1-82a8-711eba46ecbd}, !- Inlet Port
  {29cba5bd-8c8d-4c6f-a674-5bff2d7ed58a}; !- Outlet Port

OS:Connection,
  {8c16e2e7-bf7c-4bb1-82a8-711eba46ecbd}, !- Handle
  {65f50b8d-254e-43c4-97cd-99a19ed87128}, !- Source Object
  3,                                      !- Outlet Port
  {4c390147-bc50-471b-9cb4-5a6eb1131a41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29cba5bd-8c8d-4c6f-a674-5bff2d7ed58a}, !- Handle
  {4c390147-bc50-471b-9cb4-5a6eb1131a41}, !- Source Object
  3,                                      !- Outlet Port
  {24508c6b-1419-4c90-941e-a5f7ced4da16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {589421ef-b9b9-4fa3-a470-84bca1f55afc}, !- Handle
  {24508c6b-1419-4c90-941e-a5f7ced4da16}, !- Source Object
  4,                                      !- Outlet Port
  {550c6c15-a93f-4dc3-a23a-b104cc99f6db}, !- Target Object
