
OS:Version,
  {a75a0681-115f-430e-8937-ec43abc203ad}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {b3203f96-03e6-4811-bba7-97d9bd5826f4}, !- Handle
  ComStock DOE Ref 1980-2004|SmallOffice, !- Name
  ,                                       !- Building Sector Type
  90,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {25da6a55-e728-4cee-802d-5cbcb1513e9b}, !- Default Construction Set Name
  {b334e452-0960-4984-a785-fb8cf61bd135}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:Facility,
  {43fe6ae6-44ea-487a-9056-2c1ae9cec81c}; !- Handle

OS:Site,
  {34ecbdf2-22a1-4ba7-96fd-82385a0f8743}, !- Handle
  Nashville Metropoli_TN_USA,             !- Name
  36.12,                                  !- Latitude {deg}
  -86.69,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  184,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {976a1a53-6d11-44a6-9825-ee60720d7667}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {05628a8e-69ea-47c0-9788-f8119b824f6d}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {58498eba-6600-48db-91f1-8c133149a034}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {e47a36e5-1b4c-4de8-8df8-78ac12d3d180}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {a7450725-ca00-432d-8ee8-3ed08bb93b88}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {ec58293b-2582-42d3-8985-1c1f8dfe864f}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {f9aa3067-9e09-4d79-8fa4-9d361252826a}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:AdditionalProperties,
  {0e296293-2ffb-4c0f-a381-442efb90d9dc}, !- Handle
  {b3203f96-03e6-4811-bba7-97d9bd5826f4}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  808189,                                 !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Gas,                                    !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Electric,                               !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Gas,                                    !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Gas,                                    !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Gas,                                    !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Electricity,                            !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  PSZ-AC with electric coil,              !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  90,                                     !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  small_office,                           !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  38,                                     !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  0,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  _1000,                                  !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G4701490041302,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  1995,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  1,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G470,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G4701490,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  NA,                                     !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  East South Central,                     !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  4A,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.1,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  leased,                                 !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner_or_tenant,               !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner,                         !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  1995,                                   !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DOE Ref 1980-2004,             !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  2_10pct,                                !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DOE Ref 1980-2004,             !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  2,                                      !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  Electricity,                            !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  steel_framed,                           !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  8.0,                                    !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  11.0,                                   !- Feature Value 37
  airtightness,                           !- Feature Name 38
  String,                                 !- Feature Data Type 38
  30.0,                                   !- Feature Value 38
  aspect_ratio,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  2,                                      !- Feature Value 39
  weekday_duration,                       !- Feature Name 40
  String,                                 !- Feature Data Type 40
  8.5,                                    !- Feature Value 40
  weekend_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  11.25,                                  !- Feature Value 41
  energy_code_compliance_hvac,            !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  fault_economizer_damper_fully_closed,   !- Feature Name 43
  String,                                 !- Feature Data Type 43
  No fault,                               !- Feature Value 43
  hvac_night_variability,                 !- Feature Name 44
  String,                                 !- Feature Data Type 44
  night_fanon_vent,                       !- Feature Value 44
  hvac_tst_clg_delta_f,                   !- Feature Name 45
  String,                                 !- Feature Data Type 45
  4,                                      !- Feature Value 45
  hvac_tst_clg_sp_f,                      !- Feature Name 46
  String,                                 !- Feature Data Type 46
  70,                                     !- Feature Value 46
  hvac_tst_htg_delta_f,                   !- Feature Name 47
  String,                                 !- Feature Data Type 47
  0,                                      !- Feature Value 47
  hvac_tst_htg_sp_f,                      !- Feature Name 48
  String,                                 !- Feature Data Type 48
  66,                                     !- Feature Value 48
  year_bin_of_last_hvac_replacement,      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  2016,                                   !- Feature Value 49
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock 90.1-2004,                     !- Feature Value 50
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock 90.1-2004,                     !- Feature Value 51
  fault_economizer_db_limit,              !- Feature Name 52
  String,                                 !- Feature Data Type 52
  Fault,                                  !- Feature Value 52
  cook_dining_type,                       !- Feature Name 53
  String,                                 !- Feature Data Type 53
  None,                                   !- Feature Value 53
  cook_fryers_counts,                     !- Feature Name 54
  String,                                 !- Feature Data Type 54
  0.0,                                    !- Feature Value 54
  cook_griddles_counts,                   !- Feature Name 55
  String,                                 !- Feature Data Type 55
  0.0,                                    !- Feature Value 55
  cook_ovens_counts,                      !- Feature Name 56
  String,                                 !- Feature Data Type 56
  0.0,                                    !- Feature Value 56
  cook_ranges_counts,                     !- Feature Name 57
  String,                                 !- Feature Data Type 57
  0.0,                                    !- Feature Value 57
  cook_steamers_counts,                   !- Feature Name 58
  String,                                 !- Feature Data Type 58
  0.0,                                    !- Feature Value 58
  cook_broiler_counts,                    !- Feature Name 59
  String,                                 !- Feature Data Type 59
  0.0,                                    !- Feature Value 59
  energy_code_compliance_service_water_heating, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  comply,                                 !- Feature Value 60
  energy_code_compliance_interior_equipment, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  comply,                                 !- Feature Value 61
  plugload_sch_base_peak_ratio_type,      !- Feature Name 62
  String,                                 !- Feature Data Type 62
  office_plugload_bpr_almost_on,          !- Feature Value 62
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  0.95,                                   !- Feature Value 63
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 64
  String,                                 !- Feature Data Type 64
  0.95,                                   !- Feature Value 64
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  2018,                                   !- Feature Value 65
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 66
  String,                                 !- Feature Data Type 66
  2012,                                   !- Feature Value 66
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  ComStock 90.1-2010,                     !- Feature Value 67
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 68
  String,                                 !- Feature Data Type 68
  ComStock 90.1-2004,                     !- Feature Value 68
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  ComStock 90.1-2010,                     !- Feature Value 69
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  ComStock 90.1-2004,                     !- Feature Value 70
  building_size_lighting_tech,            !- Feature Name 71
  String,                                 !- Feature Data Type 71
  small,                                  !- Feature Value 71
  energy_code_compliance_exterior_lighting, !- Feature Name 72
  String,                                 !- Feature Data Type 72
  comply,                                 !- Feature Value 72
  energy_code_compliance_interior_lighting, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  lead,                                   !- Feature Value 73
  ltg_sch_base_peak_ratio_type,           !- Feature Name 74
  String,                                 !- Feature Data Type 74
  office_ltg_bpr_almost_off,              !- Feature Value 74
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 75
  String,                                 !- Feature Data Type 75
  0.0,                                    !- Feature Value 75
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 76
  String,                                 !- Feature Data Type 76
  0.0,                                    !- Feature Value 76
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  2006,                                   !- Feature Value 77
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 78
  String,                                 !- Feature Data Type 78
  2015,                                   !- Feature Value 78
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  ComStock DOE Ref 1980-2004,             !- Feature Value 79
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 80
  String,                                 !- Feature Data Type 80
  ComStock 90.1-2004,                     !- Feature Value 80
  lighting_generation,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  gen4_led,                               !- Feature Value 81
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 82
  String,                                 !- Feature Data Type 82
  ComStock DOE Ref 1980-2004,             !- Feature Value 82
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock 90.1-2019,                     !- Feature Value 83
  energy_code_compliance_roof,            !- Feature Name 84
  String,                                 !- Feature Data Type 84
  comply,                                 !- Feature Value 84
  energy_code_compliance_walls,           !- Feature Name 85
  String,                                 !- Feature Data Type 85
  comply,                                 !- Feature Value 85
  energy_code_compliance_windows,         !- Feature Name 86
  String,                                 !- Feature Data Type 86
  comply,                                 !- Feature Value 86
  year_bin_of_last_roof_replacement,      !- Feature Name 87
  String,                                 !- Feature Data Type 87
  1995,                                   !- Feature Value 87
  year_bin_of_last_walls_replacement,     !- Feature Name 88
  String,                                 !- Feature Data Type 88
  1995,                                   !- Feature Value 88
  year_bin_of_last_windows_replacement,   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  1995,                                   !- Feature Value 89
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 90
  String,                                 !- Feature Data Type 90
  ComStock DOE Ref 1980-2004,             !- Feature Value 90
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  ComStock DOE Ref 1980-2004,             !- Feature Value 91
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 92
  String,                                 !- Feature Data Type 92
  ComStock DOE Ref 1980-2004,             !- Feature Value 92
  energy_code_followed_during_last_roof_replacement, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  ComStock DOE Ref 1980-2004,             !- Feature Value 93
  energy_code_followed_during_last_walls_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock DOE Ref 1980-2004,             !- Feature Value 94
  energy_code_followed_during_last_windows_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock DOE Ref 1980-2004,             !- Feature Value 95
  baseline_hvac_sizing,                   !- Feature Name 96
  String,                                 !- Feature Data Type 96
  hardsize,                               !- Feature Value 96
  nhgis_tract_gisjoin,                    !- Feature Name 97
  String,                                 !- Feature Data Type 97
  G4701490041600,                         !- Feature Value 97
  nhgis_county_gisjoin,                   !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G4701490,                               !- Feature Value 98
  nhgis_puma_gisjoin,                     !- Feature Name 99
  String,                                 !- Feature Data Type 99
  G47002402,                              !- Feature Value 99
  state_name,                             !- Feature Name 100
  String,                                 !- Feature Data Type 100
  Tennessee,                              !- Feature Value 100
  state_abbreviation,                     !- Feature Name 101
  String,                                 !- Feature Data Type 101
  TN,                                     !- Feature Value 101
  census_division_name,                   !- Feature Name 102
  String,                                 !- Feature Data Type 102
  East South Central,                     !- Feature Value 102
  census_region_name,                     !- Feature Name 103
  String,                                 !- Feature Data Type 103
  South,                                  !- Feature Value 103
  census_division_name_recs,              !- Feature Name 104
  String,                                 !- Feature Data Type 104
  East South Central,                     !- Feature Value 104
  american_housing_survey_region,         !- Feature Name 105
  String,                                 !- Feature Data Type 105
  Non-CBSA East South Central,            !- Feature Value 105
  weather_file_2018,                      !- Feature Name 106
  String,                                 !- Feature Data Type 106
  USA_TN_Nashville.Metropoli.723270_2018.epw, !- Feature Value 106
  weather_file_TMY3,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  Nashville_International_Ap,             !- Feature Value 107
  climate_zone_building_america,          !- Feature Name 108
  String,                                 !- Feature Data Type 108
  Mixed-Humid,                            !- Feature Value 108
  climate_zone_ashrae_2006,               !- Feature Name 109
  String,                                 !- Feature Data Type 109
  4A,                                     !- Feature Value 109
  iso_region,                             !- Feature Name 110
  String,                                 !- Feature Data Type 110
  NA,                                     !- Feature Value 110
  reeds_balancing_area,                   !- Feature Name 111
  String,                                 !- Feature Data Type 111
  92.0,                                   !- Feature Value 111
  resstock_county_id,                     !- Feature Name 112
  String,                                 !- Feature Data Type 112
  TN&#44 Rutherford County,               !- Feature Value 112
  resstock_puma_id,                       !- Feature Name 113
  String,                                 !- Feature Data Type 113
  TN&#44 02402,                           !- Feature Value 113
  resstock_custom_region,                 !- Feature Name 114
  String,                                 !- Feature Data Type 114
  CR08,                                   !- Feature Value 114
  cambium_grid_region,                    !- Feature Name 115
  String,                                 !- Feature Data Type 115
  SRTVc,                                  !- Feature Value 115
  cluster_id,                             !- Feature Name 116
  String,                                 !- Feature Data Type 116
  40,                                     !- Feature Value 116
  cluster_name,                           !- Feature Name 117
  String,                                 !- Feature Data Type 117
  the Greater Nashville and Hopkinsville-Bowling Green Area, !- Feature Value 117
  grid_region,                            !- Feature Name 118
  String,                                 !- Feature Data Type 118
  SRTVc,                                  !- Feature Value 118
  Soil Conductivity,                      !- Feature Name 119
  Double,                                 !- Feature Data Type 119
  1.1000000000000001,                     !- Feature Value 119
  Undisturbed Ground Temperature,         !- Feature Name 120
  Double,                                 !- Feature Data Type 120
  14.699999999999999,                     !- Feature Value 120
  wall_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref 1980-2004,             !- Feature Value 121
  wall_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref 1980-2004,             !- Feature Value 122
  roof_as_constructed_template,           !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref 1980-2004,             !- Feature Value 123
  roof_template,                          !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref 1980-2004,             !- Feature Value 124
  exterior_lighting_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref 1980-2004,             !- Feature Value 125
  exterior_lighting_template,             !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref 1980-2004,             !- Feature Value 126
  interior_equipment_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  interior_equipment_template,            !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2010,                     !- Feature Value 128
  service_water_heating_as_constructed_template, !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  service_water_heating_template,         !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2004,                     !- Feature Value 130
  hvac_as_constructed_template,           !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock DOE Ref 1980-2004,             !- Feature Value 131
  hvac_template,                          !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock 90.1-2004;                     !- Feature Value 132

OS:Site:WaterMainsTemperature,
  {7e6169d0-5e31-41c4-820c-8f8050ccce5f}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  16.3525,                                !- Annual Average Outdoor Air Temperature {C}
  25.05;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ClimateZones,
  {479b2d2d-e83f-47f5-b942-1ace6daf1bbe}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-4A,                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:RunPeriodControl:DaylightSavingTime,
  {2744a9b4-3d64-4eee-a9fc-0b4894e8628b}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {d89404ed-359a-4783-b674-0787aac23fb2}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {aedb60e8-8235-4a8a-aeed-edab3b2847e5}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {479491d5-46c8-456e-8283-a40737b44a0d}, !- Default Schedule Set Name
  {7d8c0b00-ea93-4303-a2db-609b549138d7}, !- Group Rendering Name
  {cd0e32b1-49cc-4ffa-b5f0-051a5f1e19ae}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {7d8c0b00-ea93-4303-a2db-609b549138d7}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {7d39cc97-9548-40e2-8688-84a551c77f5b}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {93335c3b-4f12-4821-9a3e-06dc32189a47}, !- Handle
  Office WholeBuilding - Sm Office  - Story ground, !- Name
  {aedb60e8-8235-4a8a-aeed-edab3b2847e5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.81553519541936,                      !- X Origin {m}
  -3.40776759770968,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7d39cc97-9548-40e2-8688-84a551c77f5b}, !- Building Story Name
  {8f981b2c-5caa-45a8-be43-c422990415e3}; !- Thermal Zone Name

OS:Surface,
  {dca6df01-24f6-4c99-97cf-1b03f2d4cf2a}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {44721cee-3590-4484-9e53-5d145fa0fa88}, !- Construction Name
  {93335c3b-4f12-4821-9a3e-06dc32189a47}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 6.81553519541936, 0, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, -4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7de22b36-9990-458c-9c7c-8f482e328613}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93335c3b-4f12-4821-9a3e-06dc32189a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 6.81553519541936, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 6.81553519541936, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b476be0-1e7d-4e9d-8c81-2b059f0d6dbd}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93335c3b-4f12-4821-9a3e-06dc32189a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 6.81553519541936, 3.048, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 3.048, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 6.81553519541936, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2d7adb5-7f8e-4e7a-89f5-30548f27acc9}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93335c3b-4f12-4821-9a3e-06dc32189a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 6.81553519541936, 3.048, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 6.81553519541936, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2e1221e-83fa-4941-b277-f6073517a6e3}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93335c3b-4f12-4821-9a3e-06dc32189a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  13.6310703908387, -4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38fc43b8-b836-445e-aa63-e2d157bfd733}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93335c3b-4f12-4821-9a3e-06dc32189a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 6.81553519541936, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f981b2c-5caa-45a8-be43-c422990415e3}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a04f9b9c-2ad5-4493-95cf-2bb13eefb290}, !- Zone Air Inlet Port List
  {9096f49b-c33f-4557-8414-2a564bd3db85}, !- Zone Air Exhaust Port List
  {cfc1e25c-350a-4f76-b922-67806f3f3ce4}, !- Zone Air Node Name
  {b1046446-bb6f-40cf-805b-7236874fbd67}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6d7dd282-4baf-491a-8010-bedaa3821a7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb6e2a76-f5a7-4dc3-ba77-5196d183ee92}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground Zone Air Node, !- Name
  {cfc1e25c-350a-4f76-b922-67806f3f3ce4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cfc1e25c-350a-4f76-b922-67806f3f3ce4}, !- Handle
  {8f981b2c-5caa-45a8-be43-c422990415e3}, !- Source Object
  11,                                     !- Outlet Port
  {bb6e2a76-f5a7-4dc3-ba77-5196d183ee92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a04f9b9c-2ad5-4493-95cf-2bb13eefb290}, !- Handle
  {8f981b2c-5caa-45a8-be43-c422990415e3}, !- HVAC Component
  {4678e6b7-3156-4333-bfd8-80139818de87}; !- Port 1

OS:PortList,
  {9096f49b-c33f-4557-8414-2a564bd3db85}, !- Handle
  {8f981b2c-5caa-45a8-be43-c422990415e3}; !- HVAC Component

OS:PortList,
  {b1046446-bb6f-40cf-805b-7236874fbd67}, !- Handle
  {8f981b2c-5caa-45a8-be43-c422990415e3}, !- HVAC Component
  {568c8a9c-c155-4d63-84d9-8c38e8cc70df}; !- Port 1

OS:Sizing:Zone,
  {61dccb05-ae86-4255-a970-22e2e70a7be1}, !- Handle
  {8f981b2c-5caa-45a8-be43-c422990415e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6e2f52a1-db7b-4efa-ae06-bc9b1b564ec5}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground Zone HVAC Equipment List, !- Name
  {8f981b2c-5caa-45a8-be43-c422990415e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0b4df979-843d-42dc-a979-b0e2ed6abcf9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {9890a286-eddf-4b81-ab2d-a03f1f82e619}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7de22b36-9990-458c-9c7c-8f482e328613}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 6.79013519541936, 0.946253343335936, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 6.79013519541936, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.0253999999999985, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.0253999999999985, 0.946253343335936; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2e23d5a-e0a2-4149-9905-d0feee82d2b1}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2e1221e-83fa-4941-b277-f6073517a6e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, -4.44089209850063e-16, 0.945564103020973, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, -4.44089209850063e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  13.6056703908387, -4.44089209850063e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  13.6056703908387, -4.44089209850063e-16, 0.945564103020973; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {915342b4-66b5-4edc-9a22-f41b7d5e6282}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c2d7adb5-7f8e-4e7a-89f5-30548f27acc9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6310703908387, 0.0253999999999996, 0.946253343335936, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0.0253999999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.79013519541936, 0.762, !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 6.79013519541936, 0.946253343335936; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8be37288-415f-4e57-9f35-a1688c459918}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b476be0-1e7d-4e9d-8c81-2b059f0d6dbd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6056703908387, 6.81553519541936, 0.945564103020973, !- X,Y,Z Vertex 1 {m}
  13.6056703908387, 6.81553519541936, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 6.81553519541936, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 6.81553519541936, 0.945564103020973; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {386d1f77-8d15-4963-a17e-6139b350ae84}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {68a52f1a-3110-4dc1-b67a-dad4dee95931}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {386d1f77-8d15-4963-a17e-6139b350ae84}, !- People Definition Name
  {aedb60e8-8235-4a8a-aeed-edab3b2847e5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {36f22714-635d-4115-9f9e-27d5bce86eff}, !- Work Efficiency Schedule Name
  {70878207-8da9-4d63-9ea5-542110c3ce7d}, !- Clothing Insulation Schedule Name
  {fb7aad16-7ab5-466b-9251-1ffd11378b60}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {70878207-8da9-4d63-9ea5-542110c3ce7d}, !- Handle
  Clothing Schedule,                      !- Name
  {2edf9a31-02ea-46cb-809c-830f6be5e497}, !- Schedule Type Limits Name
  {561f23bd-f653-41e7-8be1-c518002af01f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {561f23bd-f653-41e7-8be1-c518002af01f}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {2edf9a31-02ea-46cb-809c-830f6be5e497}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d0ec9ac9-fbf2-4f45-8953-63b044715285}, !- Handle
  Schedule Rule 1,                        !- Name
  {70878207-8da9-4d63-9ea5-542110c3ce7d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d307adf7-40ef-4484-b344-b97d17c031cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d307adf7-40ef-4484-b344-b97d17c031cc}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {2edf9a31-02ea-46cb-809c-830f6be5e497}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2edf9a31-02ea-46cb-809c-830f6be5e497}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {fb7aad16-7ab5-466b-9251-1ffd11378b60}, !- Handle
  Air Velocity Schedule,                  !- Name
  {2768ab8a-1b58-47f0-988b-63633b0e6807}, !- Schedule Type Limits Name
  {fbdf3759-15f5-4d87-8167-fad4a43942d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbdf3759-15f5-4d87-8167-fad4a43942d1}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {2768ab8a-1b58-47f0-988b-63633b0e6807}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2768ab8a-1b58-47f0-988b-63633b0e6807}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {36f22714-635d-4115-9f9e-27d5bce86eff}, !- Handle
  Work Efficiency Schedule,               !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  {a60d5a5b-09a2-4d60-aabf-95616c1d5392}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a60d5a5b-09a2-4d60-aabf-95616c1d5392}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {1479a489-0b28-4610-8b45-c05a00dc8d22}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.4568117469568,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f8443463-94dc-4ed4-a6e0-7c63ee6f12cc}, !- Handle
  {1479a489-0b28-4610-8b45-c05a00dc8d22}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5fd1626f-6ab6-4e35-ac55-86adcac14922}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c5f47ae2-c4d4-4fed-b2d8-bc9ecc9eaf41}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {5fd1626f-6ab6-4e35-ac55-86adcac14922}, !- Electric Equipment Definition Name
  {aedb60e8-8235-4a8a-aeed-edab3b2847e5}, !- Space or SpaceType Name
  {0e31ae33-85fc-442a-8223-d1e088bef936}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cd0e32b1-49cc-4ffa-b5f0-051a5f1e19ae}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {479491d5-46c8-456e-8283-a40737b44a0d}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bae50da4-1bc4-493f-bda2-2028648fd9ad}, !- Number of People Schedule Name
  {ec8e4d79-28f9-44c3-9e93-2133e96fb777}, !- People Activity Level Schedule Name
  {40089a26-7e4f-4b9b-a6aa-f72a97d157b5}, !- Lighting Schedule Name
  {afb54634-d690-47de-acbc-0c739ed8d17b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d37ff876-5b12-435c-afc2-8834fdc2c5d5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bae50da4-1bc4-493f-bda2-2028648fd9ad}, !- Handle
  Small Office Bldg Occ,                  !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  {85ef8a34-380b-4608-a18c-61edc8743664}, !- Default Day Schedule Name
  {f7b60703-6fbf-474f-bd13-c72265f91bf2}, !- Summer Design Day Schedule Name
  {58e85823-6003-4480-89e7-31b646ca09a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {85ef8a34-380b-4608-a18c-61edc8743664}, !- Handle
  Small Office Bldg Occ Default,          !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0159090909090909,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0136363636363636,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0113636363636364,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00909090909090909,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00681818181818182,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00454545454545455,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00227272727272727,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.025,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.075,                                  !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.1,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.125,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.175,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  7,                                      !- Hour 18
  45,                                     !- Minute 18
  0.3875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.575,                                  !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.7625,                                 !- Value Until Time 20
  8,                                      !- Hour 21
  30,                                     !- Minute 21
  0.95,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  45,                                     !- Minute 22
  0.95,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  0,                                      !- Minute 23
  0.8375,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  15,                                     !- Minute 24
  0.725,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  30,                                     !- Minute 25
  0.6125,                                 !- Value Until Time 25
  11,                                     !- Hour 26
  45,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  12,                                     !- Hour 27
  0,                                      !- Minute 27
  0.6125,                                 !- Value Until Time 27
  12,                                     !- Hour 28
  15,                                     !- Minute 28
  0.725,                                  !- Value Until Time 28
  12,                                     !- Hour 29
  30,                                     !- Minute 29
  0.8375,                                 !- Value Until Time 29
  12,                                     !- Hour 30
  45,                                     !- Minute 30
  0.95,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.95,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  0.7875,                                 !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.625,                                  !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4625,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.3,                                    !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0.25,                                   !- Value Until Time 36
  16,                                     !- Hour 37
  30,                                     !- Minute 37
  0.2,                                    !- Value Until Time 37
  16,                                     !- Hour 38
  45,                                     !- Minute 38
  0.15,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0.1,                                    !- Value Until Time 39
  17,                                     !- Hour 40
  30,                                     !- Minute 40
  0.1,                                    !- Value Until Time 40
  17,                                     !- Hour 41
  45,                                     !- Minute 41
  0.09375,                                !- Value Until Time 41
  18,                                     !- Hour 42
  0,                                      !- Minute 42
  0.0875,                                 !- Value Until Time 42
  18,                                     !- Hour 43
  15,                                     !- Minute 43
  0.08125,                                !- Value Until Time 43
  18,                                     !- Hour 44
  30,                                     !- Minute 44
  0.075,                                  !- Value Until Time 44
  18,                                     !- Hour 45
  45,                                     !- Minute 45
  0.06875,                                !- Value Until Time 45
  19,                                     !- Hour 46
  0,                                      !- Minute 46
  0.0625,                                 !- Value Until Time 46
  19,                                     !- Hour 47
  15,                                     !- Minute 47
  0.05625,                                !- Value Until Time 47
  19,                                     !- Hour 48
  30,                                     !- Minute 48
  0.05,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  30,                                     !- Minute 49
  0.05,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  45,                                     !- Minute 50
  0.0477272727272727,                     !- Value Until Time 50
  21,                                     !- Hour 51
  0,                                      !- Minute 51
  0.0454545454545455,                     !- Value Until Time 51
  21,                                     !- Hour 52
  15,                                     !- Minute 52
  0.0431818181818182,                     !- Value Until Time 52
  21,                                     !- Hour 53
  30,                                     !- Minute 53
  0.0409090909090909,                     !- Value Until Time 53
  21,                                     !- Hour 54
  45,                                     !- Minute 54
  0.0386363636363636,                     !- Value Until Time 54
  22,                                     !- Hour 55
  0,                                      !- Minute 55
  0.0363636363636364,                     !- Value Until Time 55
  22,                                     !- Hour 56
  15,                                     !- Minute 56
  0.0340909090909091,                     !- Value Until Time 56
  22,                                     !- Hour 57
  30,                                     !- Minute 57
  0.0318181818181818,                     !- Value Until Time 57
  22,                                     !- Hour 58
  45,                                     !- Minute 58
  0.0295454545454545,                     !- Value Until Time 58
  23,                                     !- Hour 59
  0,                                      !- Minute 59
  0.0272727272727273,                     !- Value Until Time 59
  23,                                     !- Hour 60
  15,                                     !- Minute 60
  0.025,                                  !- Value Until Time 60
  23,                                     !- Hour 61
  30,                                     !- Minute 61
  0.0227272727272727,                     !- Value Until Time 61
  23,                                     !- Hour 62
  45,                                     !- Minute 62
  0.0204545454545455,                     !- Value Until Time 62
  24,                                     !- Hour 63
  0,                                      !- Minute 63
  0.0181818181818182;                     !- Value Until Time 63

OS:Schedule:Rule,
  {2980c673-b24e-479a-9d09-d314968a3ba7}, !- Handle
  Schedule Rule 2,                        !- Name
  {bae50da4-1bc4-493f-bda2-2028648fd9ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e1449e9-7983-4691-96e0-f30b77254f68}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e1449e9-7983-4691-96e0-f30b77254f68}, !- Handle
  Small Office Bldg Occ Sat Day,          !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  15,                                     !- Minute 3
  0.0125,                                 !- Value Until Time 3
  10,                                     !- Hour 4
  30,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  10,                                     !- Hour 5
  45,                                     !- Minute 5
  0.0375,                                 !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  15,                                     !- Minute 7
  0.0625,                                 !- Value Until Time 7
  11,                                     !- Hour 8
  30,                                     !- Minute 8
  0.075,                                  !- Value Until Time 8
  11,                                     !- Hour 9
  45,                                     !- Minute 9
  0.0875,                                 !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  12,                                     !- Hour 11
  15,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  0.15,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  45,                                     !- Minute 13
  0.175,                                  !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  13,                                     !- Hour 15
  15,                                     !- Minute 15
  0.225,                                  !- Value Until Time 15
  13,                                     !- Hour 16
  30,                                     !- Minute 16
  0.25,                                   !- Value Until Time 16
  13,                                     !- Hour 17
  45,                                     !- Minute 17
  0.275,                                  !- Value Until Time 17
  14,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  15,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  15,                                     !- Hour 20
  15,                                     !- Minute 20
  0.2875,                                 !- Value Until Time 20
  15,                                     !- Hour 21
  30,                                     !- Minute 21
  0.275,                                  !- Value Until Time 21
  15,                                     !- Hour 22
  45,                                     !- Minute 22
  0.2625,                                 !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  15,                                     !- Minute 24
  0.2375,                                 !- Value Until Time 24
  16,                                     !- Hour 25
  30,                                     !- Minute 25
  0.225,                                  !- Value Until Time 25
  16,                                     !- Hour 26
  45,                                     !- Minute 26
  0.2125,                                 !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.2,                                    !- Value Until Time 27
  17,                                     !- Hour 28
  15,                                     !- Minute 28
  0.1875,                                 !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.175,                                  !- Value Until Time 29
  17,                                     !- Hour 30
  45,                                     !- Minute 30
  0.1625,                                 !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.15,                                   !- Value Until Time 31
  18,                                     !- Hour 32
  15,                                     !- Minute 32
  0.1375,                                 !- Value Until Time 32
  18,                                     !- Hour 33
  30,                                     !- Minute 33
  0.125,                                  !- Value Until Time 33
  18,                                     !- Hour 34
  45,                                     !- Minute 34
  0.1125,                                 !- Value Until Time 34
  19,                                     !- Hour 35
  0,                                      !- Minute 35
  0.1,                                    !- Value Until Time 35
  20,                                     !- Hour 36
  15,                                     !- Minute 36
  0.1,                                    !- Value Until Time 36
  20,                                     !- Hour 37
  30,                                     !- Minute 37
  0.09375,                                !- Value Until Time 37
  20,                                     !- Hour 38
  45,                                     !- Minute 38
  0.0875,                                 !- Value Until Time 38
  21,                                     !- Hour 39
  0,                                      !- Minute 39
  0.08125,                                !- Value Until Time 39
  21,                                     !- Hour 40
  15,                                     !- Minute 40
  0.075,                                  !- Value Until Time 40
  21,                                     !- Hour 41
  30,                                     !- Minute 41
  0.06875,                                !- Value Until Time 41
  21,                                     !- Hour 42
  45,                                     !- Minute 42
  0.0625,                                 !- Value Until Time 42
  22,                                     !- Hour 43
  0,                                      !- Minute 43
  0.05625,                                !- Value Until Time 43
  22,                                     !- Hour 44
  15,                                     !- Minute 44
  0.05,                                   !- Value Until Time 44
  22,                                     !- Hour 45
  30,                                     !- Minute 45
  0.04375,                                !- Value Until Time 45
  22,                                     !- Hour 46
  45,                                     !- Minute 46
  0.0375,                                 !- Value Until Time 46
  23,                                     !- Hour 47
  0,                                      !- Minute 47
  0.03125,                                !- Value Until Time 47
  23,                                     !- Hour 48
  15,                                     !- Minute 48
  0.025,                                  !- Value Until Time 48
  23,                                     !- Hour 49
  30,                                     !- Minute 49
  0.01875,                                !- Value Until Time 49
  23,                                     !- Hour 50
  45,                                     !- Minute 50
  0.0125,                                 !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0.00625;                                !- Value Until Time 51

OS:Schedule:Day,
  {f7b60703-6fbf-474f-bd13-c72265f91bf2}, !- Handle
  Small Office Bldg Occ Summer Design Day, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {58e85823-6003-4480-89e7-31b646ca09a8}, !- Handle
  Small Office Bldg Occ Winter Design Day, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0e97c26-e172-4aed-b13c-f6bb7d46abde}, !- Handle
  Schedule Rule 3,                        !- Name
  {bae50da4-1bc4-493f-bda2-2028648fd9ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e47c83f-c1b0-4a79-8d7a-deb27d5cd56e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e47c83f-c1b0-4a79-8d7a-deb27d5cd56e}, !- Handle
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {ec8e4d79-28f9-44c3-9e93-2133e96fb777}, !- Handle
  Small Office Activity,                  !- Name
  {18cf6ad8-8e8e-4bf9-8d8e-aaa428fc378f}, !- Schedule Type Limits Name
  {a40894dc-a221-4723-8388-7dbe5c4157c8}, !- Default Day Schedule Name
  {9980c0cc-0b30-4992-881c-a666f61e00b4}, !- Summer Design Day Schedule Name
  {465f07e7-6913-496b-a5b8-337086c9222d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a40894dc-a221-4723-8388-7dbe5c4157c8}, !- Handle
  Small Office Activity Default,          !- Name
  {18cf6ad8-8e8e-4bf9-8d8e-aaa428fc378f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  22,                                     !- Hour 1
  30,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {465f07e7-6913-496b-a5b8-337086c9222d}, !- Handle
  Small Office Activity Winter Design Day, !- Name
  {18cf6ad8-8e8e-4bf9-8d8e-aaa428fc378f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9980c0cc-0b30-4992-881c-a666f61e00b4}, !- Handle
  Small Office Activity Summer Design Day, !- Name
  {18cf6ad8-8e8e-4bf9-8d8e-aaa428fc378f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {18cf6ad8-8e8e-4bf9-8d8e-aaa428fc378f}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {40089a26-7e4f-4b9b-a6aa-f72a97d157b5}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  {1ad92bb5-1f77-4068-a835-dfc8a6f1017d}, !- Default Day Schedule Name
  {2ccbcb25-6c0c-4f00-b8c0-00804a68b77b}, !- Summer Design Day Schedule Name
  {42e6d44b-2200-4efa-b82c-42e1ec250ce3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1ad92bb5-1f77-4068-a835-dfc8a6f1017d}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0416655,                              !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0401318,                              !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0385981,                              !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0370644,                              !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0355307,                              !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.033997,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.034675,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.035353,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.036031,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.036709,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.04014525,                             !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0435815,                              !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.04701775,                             !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.050454,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.04765875,                             !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0448635,                              !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.04206825,                             !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.039273,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.03962475,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0399765,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.04032825,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.04068,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.05195275,                             !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0632255,                              !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.07449825,                             !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.085771,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.11101625,                             !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1362615,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.16150675,                             !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.186752,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.2755855,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.364419,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4532525,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.542086,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.59983275,                             !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.6575795,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.71532625,                             !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.773073,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.7906085,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.808144,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.8256795,                              !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.843215,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.85,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.84198475,                             !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.8339695,                              !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.82595425,                             !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.817939,                               !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.805464,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.792989,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.780514,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.768039,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.77407625,                             !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.7801135,                              !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.78615075,                             !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.792188,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.7854415,                              !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.778695,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.7719485,                              !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.765202,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.646746,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.5600305,                              !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.473315,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.3865995,                              !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.299884,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.25875775,                             !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.2176315,                              !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.17650525,                             !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.135379,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.12439175,                             !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.1134045,                              !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.10241725,                             !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.09143,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.090147,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.088864,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.087581,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.086298,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.08656275,                             !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0868275,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.08709225,                             !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.087357,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.08721725,                             !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0870775,                              !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.08693775,                             !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.086798,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.07858575,                             !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0703735,                              !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.06216125,                             !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.053949,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.05279525,                             !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0516415,                              !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.05048775,                             !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.049334,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0478003,                              !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0462666,                              !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0447329,                              !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0431992;                              !- Value Until Time 96

OS:Schedule:Rule,
  {153a1176-a875-4e28-87e6-be2d67991f12}, !- Handle
  Schedule Rule 5,                        !- Name
  {40089a26-7e4f-4b9b-a6aa-f72a97d157b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {65bde0bb-2653-42df-aedf-ad30fe0bc752}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65bde0bb-2653-42df-aedf-ad30fe0bc752}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0428011565804728,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0424217122073797,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0420422678342867,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0420005176371435,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0419587674400003,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0419170172428571,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0418752670457139,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.041881480531157,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0418876940166,                        !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0418939075020431,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0419001209874862,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.042342720277568,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0427853195676499,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0432279188577318,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0436705181478137,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0368802780566228,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0300900379654321,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0232997978742411,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0188636015821932,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0144274052901453,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00999120899809734,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00555501270604941,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00572714791705165,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00589928312805391,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00607141833905616,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00624355355005841,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00468266516254382,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00312177677502921,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.00156088838751461,                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00121661842645115,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00243323685290231,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00364985527935347,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00486647370580463,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00396645955819939,                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00306644541059418,                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.00216643126298896,                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00126641711538374,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.00155166265226662,                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00183690818914952,                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0021221537260324,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0024073992629153,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0062307112712803,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0100540232796453,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0138773352880103,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0177006472963753,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0152790072595162,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.012857367222657,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0104357271857979,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.00801408714893873,                    !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0113619974578695,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0147099077668003,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0180578180757311,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0214057283846619,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0285693880420419,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.035733047699422,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.042896707356802,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0500603670141821,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0599723872606366,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.069884407507091,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0797964277535455,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.089708448,                            !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.089708448,                            !- Value Until Time 63
  17,                                     !- Hour 64
  45,                                     !- Minute 64
  0.0872986910235802,                     !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0848889340471603,                     !- Value Until Time 65
  18,                                     !- Hour 66
  15,                                     !- Minute 66
  0.0824791770707405,                     !- Value Until Time 66
  18,                                     !- Hour 67
  30,                                     !- Minute 67
  0.0800694200943207,                     !- Value Until Time 67
  18,                                     !- Hour 68
  45,                                     !- Minute 68
  0.0749022188556121,                     !- Value Until Time 68
  19,                                     !- Hour 69
  0,                                      !- Minute 69
  0.0697350176169035,                     !- Value Until Time 69
  19,                                     !- Hour 70
  15,                                     !- Minute 70
  0.0645678163781949,                     !- Value Until Time 70
  19,                                     !- Hour 71
  30,                                     !- Minute 71
  0.0594006151394863,                     !- Value Until Time 71
  19,                                     !- Hour 72
  45,                                     !- Minute 72
  0.0542334139007777,                     !- Value Until Time 72
  20,                                     !- Hour 73
  0,                                      !- Minute 73
  0.0531099014192915,                     !- Value Until Time 73
  20,                                     !- Hour 74
  15,                                     !- Minute 74
  0.0519863889378053,                     !- Value Until Time 74
  20,                                     !- Hour 75
  30,                                     !- Minute 75
  0.0508628764563191,                     !- Value Until Time 75
  20,                                     !- Hour 76
  45,                                     !- Minute 76
  0.0497393639748329,                     !- Value Until Time 76
  21,                                     !- Hour 77
  0,                                      !- Minute 77
  0.0496791756744845,                     !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.049618987374136,                      !- Value Until Time 78
  21,                                     !- Hour 79
  30,                                     !- Minute 79
  0.0495587990737875,                     !- Value Until Time 79
  21,                                     !- Hour 80
  45,                                     !- Minute 80
  0.049498610773439,                      !- Value Until Time 80
  22,                                     !- Hour 81
  0,                                      !- Minute 81
  0.0475954579793982,                     !- Value Until Time 81
  22,                                     !- Hour 82
  15,                                     !- Minute 82
  0.0456923051853575,                     !- Value Until Time 82
  22,                                     !- Hour 83
  30,                                     !- Minute 83
  0.0437891523913167,                     !- Value Until Time 83
  22,                                     !- Hour 84
  45,                                     !- Minute 84
  0.041885999597276,                      !- Value Until Time 84
  23,                                     !- Hour 85
  0,                                      !- Minute 85
  0.0423045110296217,                     !- Value Until Time 85
  23,                                     !- Hour 86
  15,                                     !- Minute 86
  0.0427230224619675,                     !- Value Until Time 86
  23,                                     !- Hour 87
  30,                                     !- Minute 87
  0.0431415338943132,                     !- Value Until Time 87
  23,                                     !- Hour 88
  45,                                     !- Minute 88
  0.043560045326659,                      !- Value Until Time 88
  24,                                     !- Hour 89
  0,                                      !- Minute 89
  0.0431806009535659;                     !- Value Until Time 89

OS:Schedule:Day,
  {2ccbcb25-6c0c-4f00-b8c0-00804a68b77b}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee1c8f51-d81c-41db-b4a8-be62dfea4f7a}, !- Handle
  Schedule Rule 6,                        !- Name
  {40089a26-7e4f-4b9b-a6aa-f72a97d157b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57ed2be2-e15e-4a53-8204-2f04436f3983}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57ed2be2-e15e-4a53-8204-2f04436f3983}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0049664601025888,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0619124676493121,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0623784927631154,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0628445178769188,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0633105429907221,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0637765681045254,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0619288006021693,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.060081033099813,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0582332655974569,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0563854980951007,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0580780707663624,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0597706434376242,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0614632161088859,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0631557887801477,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.055275950639577,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0473961124990064,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0395162743584358,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0316364362178652,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0349091811938985,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0381819261699318,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0414546711459651,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0447274161219984,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0490683552108463,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0534092942996942,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0577502333885421,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0620911724773901,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0623410792962716,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0625909861151531,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0628408929340346,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0630907997529162,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0631922231696286,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.063293646586341,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0633950700030534,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0634964934197658,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0635018837012649,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.063507273982764,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0635126642642631,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0635180545457622,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.049810144498131,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0361022344504997,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0223943244028684,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0086864143552372,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.00554101116927706,                    !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.00555469095657932,                    !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.00556837074388129,                    !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.00558205053118326,                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.00559573031848552,                    !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.00560941010578749,                    !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.00562308989308975,                    !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.00563676968039173,                    !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.00565044946769398,                    !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.00566412925499594,                    !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.00567780904229821,                    !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.00569148882960019,                    !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.00583064778747495,                    !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.00596980674534974,                    !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.00610896570322451,                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.00624812466109927,                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.00468609349582445,                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.00312406233054963,                    !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.00156203116527481,                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.000342884889938389,                   !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.000685769779876756,                   !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.00102865466981512,                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.00137153955975351,                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.00262878415619421,                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.00388602875263491,                    !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.00514327334907563,                    !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.00640051794551633,                    !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.00718153317108686,                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0079625483966574,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.00874356362222794,                    !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.00952457884779848,                    !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.00761966350671903,                    !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.00571474816563958,                    !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.00380983282456013,                    !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.00190491748348069,                    !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.00241924446132138,                    !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.00293357143916207,                    !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.00344789841700276,                    !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.00396222539484345,                    !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.00592428786051243,                    !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.00788635032618139,                    !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.00984841279185037,                    !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0118104752575193,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0248643851931395,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0379182951287597,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0509722050643799,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.064026115,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0634874996193949,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0629488842387898,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0624102688581848,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0618716534775797,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0618818570205128,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0618920605634459;                     !- Value Until Time 96

OS:Schedule:Day,
  {42e6d44b-2200-4efa-b82c-42e1ec250ce3}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {afb54634-d690-47de-acbc-0c739ed8d17b}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  {4812c8a1-63f6-44c4-94b9-5edf7fa75eaa}, !- Default Day Schedule Name
  {6e81f8e6-ccaa-4dde-9db5-17b994476b4e}, !- Summer Design Day Schedule Name
  {f608fc70-375c-45b4-afdc-fa6242a40cb5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4812c8a1-63f6-44c4-94b9-5edf7fa75eaa}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.56015,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.56424,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.56833,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.57242,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.57651,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.5806,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.5805,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5804,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5803,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5802,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.575925,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.57165,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.567375,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5631,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.559075,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.55505,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.551025,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.547,                                  !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.544575,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.54215,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.539725,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.5373,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.537625,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.53795,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.538275,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5386,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.55345,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.5683,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.58315,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.598,                                  !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.6198,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.6416,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.6634,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.6852,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.7091,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.733,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.7569,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.7808,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.80195,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.8231,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.84425,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.8654,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.8867,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8855,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.8843,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.8831,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.8819,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.8666,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.8513,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.836,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.8207,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.8107,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.8007,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.7907,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.7807,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.76935,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.758,                                  !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.74665,                                !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.7353,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.6702,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.65385,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.6375,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.62115,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.6048,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.5951,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.5854,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.5757,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.566,                                  !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.568025,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.57005,                                !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.572075,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.5741,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.58375,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.5934,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.60305,                                !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.6127,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.6241,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.6355,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.6469,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.6583,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.662075,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.66585,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.669625,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.6734,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.6597975,                              !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.646195,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.6325925,                              !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.61899,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.5991675,                              !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.579345,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.5595225,                              !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.5397,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.54379,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.54788,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.55197,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.55606;                                !- Value Until Time 96

OS:Schedule:Rule,
  {5e318fa3-ec93-483e-8112-bdc8e320569e}, !- Handle
  Schedule Rule 8,                        !- Name
  {afb54634-d690-47de-acbc-0c739ed8d17b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c8115e67-d43b-492a-821a-f9a8320a9090}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8115e67-d43b-492a-821a-f9a8320a9090}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.614470261054875,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.615847959509856,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.617225657964838,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.618682919552477,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.620140181140117,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.621597442727757,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.623054704315397,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.624193713372403,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.625332722429409,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.626471731486415,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.62761074054342,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.627908055407565,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.62820537027171,                       !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.628502685135855,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.6288,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.627169653702717,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.625539307405434,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.623908961108151,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.62416021310602,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.624411465103889,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.624662717101758,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.624913969099627,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.623406457112413,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.6218989451252,                        !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.620391433137986,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.618883921150773,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.618176228023442,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.617468534896111,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.61676084176878,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.616053148641449,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.615822834310069,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.615592519978689,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.61536220564731,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.61513189131593,                       !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.615106766116143,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.615081640916356,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.615056515716569,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.615031390516782,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.614985327650506,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.61493926478423,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.614893201917954,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.614847139051678,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.614692200319659,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.61453726158764,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.614382322855621,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.614227384123601,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.613817005860416,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.61340662759723,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.612996249334044,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.612585871070858,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.611002983484283,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.609420095897709,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.607837208311135,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.606254320724561,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.604474619072989,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.602694917421417,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.600915215769846,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.599135514118274,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.598691635588705,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.598247757059137,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.597803878529569,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.59736,                                !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.597720127863612,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.598080255727224,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.598440383590837,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.598800511454449,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.59935326584976,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.599906020245072,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.600458774640384,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.601011529035695,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.601455407565264,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.601899286094832,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.602343164624401,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.602787043153969,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.603487198721364,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.604187354288759,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.604887509856153,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.605587665423548,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.606287820990943,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.606304571124134,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.606321321257326,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.606338071390517,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.606354821523708,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.606229195524774,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.606103569525839,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.605977943526905,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.60585231752797,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.606317133724028,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.606781949920085,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.607246766116143,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.6077115823122,                        !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.608712402770378,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.609713223228556,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.610714043686734,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.611714864144912,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.613092562599893;                      !- Value Until Time 96

OS:Schedule:Day,
  {6e81f8e6-ccaa-4dde-9db5-17b994476b4e}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {078ca119-e44e-4b40-b1bf-a3b215f01aef}, !- Handle
  Schedule Rule 9,                        !- Name
  {afb54634-d690-47de-acbc-0c739ed8d17b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e196dc05-5cd9-4ae2-b982-99b73dcb8e56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e196dc05-5cd9-4ae2-b982-99b73dcb8e56}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.623929575071375,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.609974173706441,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.61007527719113,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.610176380675818,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.610277484160507,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.610378587645195,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.609835156414995,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.609291725184794,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.608748293954593,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.608204862724393,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.608154310982049,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.608103759239704,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.60805320749736,                       !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.608002655755016,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.608541874340021,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.609081092925026,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.609620311510032,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.610159530095037,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.61132643281415,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.612493335533263,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.613660238252376,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.614827140971489,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.616832360084477,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.618837579197466,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.620842798310454,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.622848017423442,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.625063868796198,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.627279720168955,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.629495571541711,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.631711422914467,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.63335856718585,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.635005711457233,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.636652855728617,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.6383,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.638266298838437,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.638232597676874,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.638198896515311,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.638165195353749,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.63504488905755,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.631924582761352,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.628804276465153,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.625683970168955,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.624768359536939,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.624788330595643,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.624808301654347,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.624828272713051,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.624848243771755,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.624868214830459,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.624888185889163,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.624908156947866,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.62492812800657,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.624948099065274,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.624968070123978,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.624988041182682,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.625603087381204,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.626218133579725,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.626833179778247,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.627448225976769,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.627785237592397,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.628122249208025,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.628459260823654,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.628796272439282,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.628505599920802,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.628214927402323,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.627924254883844,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.627633582365364,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.626525656678986,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.625417730992608,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.62430980530623,                       !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.623201879619852,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.621580011219641,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.61995814281943,                       !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.618336274419219,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.616714406019007,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.615766560850053,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.614818715681098,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.613870870512144,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.612923025343189,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.611612892687434,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.610302760031679,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.608992627375924,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.607682494720169,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.607358121040127,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.607033747360084,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.606709373680042,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.606385,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.606524017291447,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.606663034582893,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.60680205187434,                       !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.606941069165787,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.60787206375396,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.608803058342133,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.609734052930306,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.610665047518479,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.61049232906547,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.61031961061246;                       !- Value Until Time 96

OS:Schedule:Day,
  {f608fc70-375c-45b4-afdc-fa6242a40cb5}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d37ff876-5b12-435c-afc2-8834fdc2c5d5}, !- Handle
  Small Office Infil Quarter On,          !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  {0ac0bdd5-629c-414d-a8a4-a762a4456899}, !- Default Day Schedule Name
  {777eb82e-16db-4ccc-a678-9856d0cb8422}, !- Summer Design Day Schedule Name
  {9ef18c99-8547-49b5-aea5-cfdec4782f33}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ac0bdd5-629c-414d-a8a4-a762a4456899}, !- Handle
  Small Office Infil Quarter On Default,  !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {777eb82e-16db-4ccc-a678-9856d0cb8422}, !- Handle
  Small Office Infil Quarter On Summer Design Day, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8cd1e13e-f6c2-46de-af2c-67b9fd8a66f8}, !- Handle
  Schedule Rule 10,                       !- Name
  {d37ff876-5b12-435c-afc2-8834fdc2c5d5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e44e867f-4fbf-48c7-ba45-d3a7b006792b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e44e867f-4fbf-48c7-ba45-d3a7b006792b}, !- Handle
  Small Office Infil Quarter On Sun Day,  !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ef18c99-8547-49b5-aea5-cfdec4782f33}, !- Handle
  Small Office Infil Quarter On Winter Design Day, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {38ba35e0-354b-4cd4-8dd1-6fddfe00ce97}, !- Handle
  Schedule Rule 11,                       !- Name
  {d37ff876-5b12-435c-afc2-8834fdc2c5d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {baba0ff4-8ad2-408d-9a4c-631894c73205}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {baba0ff4-8ad2-408d-9a4c-631894c73205}, !- Handle
  Small Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {44721cee-3590-4484-9e53-5d145fa0fa88}, !- Handle
  Foundation F 1.26W/m*K Perim 40.89m Area 92.9m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  92.9030399999999,                       !- Area {m2}
  40.8932111725161;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {25da6a55-e728-4cee-802d-5cbcb1513e9b}, !- Handle
  ComStock DOE Ref 1980-2004 - Office - ASHRAE 169-2013-4A, !- Name
  {a71e85e0-e261-4c88-9156-df597835b594}, !- Default Exterior Surface Constructions Name
  {8ae74e62-8ee1-44b4-ad0e-eaa1f7a864b9}, !- Default Interior Surface Constructions Name
  {443cda59-5c6e-4d51-8951-b56b1be0e224}, !- Default Ground Contact Surface Constructions Name
  {ffc70ce5-707c-4004-a88a-b422a491fbcf}, !- Default Exterior SubSurface Constructions Name
  {03016b1c-2810-4922-88cb-9cd582d71543}, !- Default Interior SubSurface Constructions Name
  {1d8ce1a8-aeab-4373-a613-7a881a8b58e1}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {a71e85e0-e261-4c88-9156-df597835b594}, !- Handle
  Default Surface Constructions 1,        !- Name
  {1c19f021-6f30-4afd-b4ea-a4f57c1edffb}, !- Floor Construction Name
  {83060c90-776a-4b8b-b0ef-b3cea6963e28}, !- Wall Construction Name
  {bc0960ef-e9f7-4326-bdf3-74599586a323}; !- Roof Ceiling Construction Name

OS:Construction,
  {1c19f021-6f30-4afd-b4ea-a4f57c1edffb}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {2fb0f497-fa6b-44a2-b7c7-035f3bb27939}, !- Layer 1
  {b7bd5804-d4df-491f-ae41-602278e57ba2}, !- Layer 2
  {d52aa1b9-581a-4bdb-93fd-c4dd3e904fbe}; !- Layer 3

OS:Material:NoMass,
  {2fb0f497-fa6b-44a2-b7c7-035f3bb27939}, !- Handle
  Typical Insulation R-5.94,              !- Name
  Smooth,                                 !- Roughness
  1.04694875840087,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b7bd5804-d4df-491f-ae41-602278e57ba2}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d52aa1b9-581a-4bdb-93fd-c4dd3e904fbe}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {74a27214-6261-4c71-9e81-11ed2560ab73}, !- Handle
  {1c19f021-6f30-4afd-b4ea-a4f57c1edffb}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {bc0960ef-e9f7-4326-bdf3-74599586a323}, !- Handle
  Typical IEAD Roof R-17.24,              !- Name
  ,                                       !- Surface Rendering Name
  {2e46b162-a5f2-4dd5-a8ba-485bcf50079b}, !- Layer 1
  {ece260d2-56b7-42f1-80b2-b5a5890c2d77}, !- Layer 2
  {891bd261-2e8b-4def-952a-454ddc796262}; !- Layer 3

OS:Material,
  {2e46b162-a5f2-4dd5-a8ba-485bcf50079b}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ece260d2-56b7-42f1-80b2-b5a5890c2d77}, !- Handle
  Typical Insulation R-16.12,             !- Name
  Smooth,                                 !- Roughness
  2.83962386616441,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {891bd261-2e8b-4def-952a-454ddc796262}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4bdb94ba-8c3e-4377-bc23-06bed00ca717}, !- Handle
  {bc0960ef-e9f7-4326-bdf3-74599586a323}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {8ae74e62-8ee1-44b4-ad0e-eaa1f7a864b9}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ba3035c5-bf17-4869-9dfe-8bd890903a49}, !- Floor Construction Name
  {348b56cb-61cd-4c5c-a31c-3b2973a93af7}, !- Wall Construction Name
  {714b7d23-5bdd-4ce9-ba0a-8583072d23cb}; !- Roof Ceiling Construction Name

OS:Construction,
  {ba3035c5-bf17-4869-9dfe-8bd890903a49}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {9315e442-5951-4fda-8bb2-5b7059a50b2b}, !- Layer 1
  {058d5e27-9f51-4e70-a949-21605f53b000}; !- Layer 2

OS:Material,
  {9315e442-5951-4fda-8bb2-5b7059a50b2b}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {058d5e27-9f51-4e70-a949-21605f53b000}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7e910906-18d6-4108-a93b-f757048dd8a6}, !- Handle
  {ba3035c5-bf17-4869-9dfe-8bd890903a49}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {348b56cb-61cd-4c5c-a31c-3b2973a93af7}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {464bbd76-1834-4f92-b31b-aeee1cff4557}, !- Layer 1
  {464bbd76-1834-4f92-b31b-aeee1cff4557}; !- Layer 2

OS:Material,
  {464bbd76-1834-4f92-b31b-aeee1cff4557}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {92be712f-4e86-490b-869e-79f318dc0d21}, !- Handle
  {348b56cb-61cd-4c5c-a31c-3b2973a93af7}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {714b7d23-5bdd-4ce9-ba0a-8583072d23cb}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {058d5e27-9f51-4e70-a949-21605f53b000}, !- Layer 1
  {9315e442-5951-4fda-8bb2-5b7059a50b2b}; !- Layer 2

OS:StandardsInformation:Construction,
  {2e9f8d28-b79b-4cc7-b7fd-2dc09fcf39e2}, !- Handle
  {714b7d23-5bdd-4ce9-ba0a-8583072d23cb}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {443cda59-5c6e-4d51-8951-b56b1be0e224}, !- Handle
  Default Surface Constructions 3,        !- Name
  {2c50208a-984b-4641-9610-26562747aceb}, !- Floor Construction Name
  {8d151258-ecc7-4cbc-964e-6547ec16a4e6}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {2c50208a-984b-4641-9610-26562747aceb}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {11872411-ede8-4c66-b2d4-10670b822f21}, !- Layer 1
  {d52aa1b9-581a-4bdb-93fd-c4dd3e904fbe}; !- Layer 2

OS:Material:NoMass,
  {4e53c58f-1a13-4c53-bf03-f73082425e3a}, !- Handle
  Typical Insulation R-7.46,              !- Name
  Smooth,                                 !- Roughness
  1.31358047087238,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {11872411-ede8-4c66-b2d4-10670b822f21}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6b19399f-0a1c-41d5-aa4c-2050c36163fa}, !- Handle
  {2c50208a-984b-4641-9610-26562747aceb}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {8d151258-ecc7-4cbc-964e-6547ec16a4e6}, !- Handle
  Typical Insulated Basement Mass Wall R-9.01, !- Name
  ,                                       !- Surface Rendering Name
  {4e53c58f-1a13-4c53-bf03-f73082425e3a}, !- Layer 1
  {e4b10f5c-6bb7-482f-a689-a8e063742deb}; !- Layer 2

OS:Material,
  {e4b10f5c-6bb7-482f-a689-a8e063742deb}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2356dbe3-f72d-4e3c-a81c-2106a9b83132}, !- Handle
  {8d151258-ecc7-4cbc-964e-6547ec16a4e6}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {ffc70ce5-707c-4004-a88a-b422a491fbcf}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {87d6bf7e-5c67-4373-b458-4f3b28718c4d}, !- Fixed Window Construction Name
  {87d6bf7e-5c67-4373-b458-4f3b28718c4d}, !- Operable Window Construction Name
  {96aedf3e-ee2e-4502-b854-6a4097636b30}, !- Door Construction Name
  {bc6b3c8b-e594-4c97-9afd-b40865f0cae9}, !- Glass Door Construction Name
  {1383ebe4-5705-43da-b3dd-a517993a11b9}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {a7bd38bc-4e58-445c-b339-8be344748d88}, !- Tubular Daylight Dome Construction Name
  {a7bd38bc-4e58-445c-b339-8be344748d88}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {87d6bf7e-5c67-4373-b458-4f3b28718c4d}, !- Handle
  Simple Glazing U 0.59 SHGC 0.36,        !- Name
  ,                                       !- Surface Rendering Name
  {1efb011d-56d6-4f70-b564-b175fdda20ea}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {1efb011d-56d6-4f70-b564-b175fdda20ea}, !- Handle
  Simple Glazing U 0.59 SHGC 0.36,        !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {4bbdcdec-eae3-47f8-a664-07d6c8179e25}, !- Handle
  {87d6bf7e-5c67-4373-b458-4f3b28718c4d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {96aedf3e-ee2e-4502-b854-6a4097636b30}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {ae8f2ef0-d09f-4534-becf-d52d972123e3}, !- Layer 1
  {144c248b-a42c-42fb-8da4-590b7db915f7}; !- Layer 2

OS:Material,
  {ae8f2ef0-d09f-4534-becf-d52d972123e3}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {144c248b-a42c-42fb-8da4-590b7db915f7}, !- Handle
  Typical Insulation R-9.06,              !- Name
  Smooth,                                 !- Roughness
  1.59504467488221,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {726ad367-1b51-4a37-beb8-f1fa60744945}, !- Handle
  {96aedf3e-ee2e-4502-b854-6a4097636b30}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {bc6b3c8b-e594-4c97-9afd-b40865f0cae9}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {394b704a-9977-4074-bf04-e79bff41ac56}; !- Layer 1

OS:WindowMaterial:Glazing,
  {394b704a-9977-4074-bf04-e79bff41ac56}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {ab92fb93-6999-4ffe-b879-0fff94e7bc7d}, !- Handle
  {bc6b3c8b-e594-4c97-9afd-b40865f0cae9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {1383ebe4-5705-43da-b3dd-a517993a11b9}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {144c248b-a42c-42fb-8da4-590b7db915f7}; !- Layer 1

OS:StandardsInformation:Construction,
  {dac03fdc-e8e5-4aff-9e43-26850065a568}, !- Handle
  {1383ebe4-5705-43da-b3dd-a517993a11b9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {a7bd38bc-4e58-445c-b339-8be344748d88}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {0760e674-36dd-433e-9ad1-6e4496f080aa}; !- Layer 1

OS:WindowMaterial:Glazing,
  {0760e674-36dd-433e-9ad1-6e4496f080aa}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {eef2b909-a480-431f-ae22-460eb73beb7b}, !- Handle
  {a7bd38bc-4e58-445c-b339-8be344748d88}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {03016b1c-2810-4922-88cb-9cd582d71543}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {a7bd38bc-4e58-445c-b339-8be344748d88}, !- Fixed Window Construction Name
  {a7bd38bc-4e58-445c-b339-8be344748d88}, !- Operable Window Construction Name
  {79241c07-eb4d-4e2d-a6b3-6f22146fcd11}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {79241c07-eb4d-4e2d-a6b3-6f22146fcd11}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {db79bfe9-e7c8-4259-8cd9-0942a12a821e}; !- Layer 1

OS:Material,
  {db79bfe9-e7c8-4259-8cd9-0942a12a821e}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5a5af220-c8e0-4fcf-aa2b-7c67d658fb70}, !- Handle
  {79241c07-eb4d-4e2d-a6b3-6f22146fcd11}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1d8ce1a8-aeab-4373-a613-7a881a8b58e1}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {db79bfe9-e7c8-4259-8cd9-0942a12a821e}; !- Layer 1

OS:StandardsInformation:Construction,
  {1b1b33c5-ad2c-4cba-afe3-eff9939276ed}, !- Handle
  {1d8ce1a8-aeab-4373-a613-7a881a8b58e1}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {83060c90-776a-4b8b-b0ef-b3cea6963e28}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.24, !- Name
  ,                                       !- Surface Rendering Name
  {1fbe846c-34ba-4610-81d8-54700efb3840}, !- Layer 1
  {a760225b-4330-4cd7-bfbe-8f92a006db99}, !- Layer 2
  {144c248b-a42c-42fb-8da4-590b7db915f7}, !- Layer 3
  {a760225b-4330-4cd7-bfbe-8f92a006db99}; !- Layer 4

OS:Material,
  {1fbe846c-34ba-4610-81d8-54700efb3840}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a760225b-4330-4cd7-bfbe-8f92a006db99}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b608d256-1bef-4dfb-b7f1-4a60400f48e2}, !- Handle
  {83060c90-776a-4b8b-b0ef-b3cea6963e28}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {5931ddd6-0dcb-404c-8eae-33674a34114b}, !- Handle
  Always On Discrete,                     !- Name
  {5d4ea9e0-0100-4e40-abfe-c974e65041c1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5d4ea9e0-0100-4e40-abfe-c974e65041c1}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {5286c3ee-91a8-48e2-b926-70fa8c81c07a}, !- Handle
  16.88,                                  !- January Ground Temperature {C}
  7.94,                                   !- February Ground Temperature {C}
  7.28,                                   !- March Ground Temperature {C}
  2.17,                                   !- April Ground Temperature {C}
  10.18,                                  !- May Ground Temperature {C}
  10.36,                                  !- June Ground Temperature {C}
  12.9,                                   !- July Ground Temperature {C}
  23.85,                                  !- August Ground Temperature {C}
  26.45,                                  !- September Ground Temperature {C}
  27.22,                                  !- October Ground Temperature {C}
  26.35,                                  !- November Ground Temperature {C}
  24.65;                                  !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {27cbffe2-f57d-4545-933b-b012ab2d1316}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {6dd0ea24-c130-443d-8945-3f15d07e04f7}, !- Handle
  Parking Areas and Drives,               !- Name
  {27cbffe2-f57d-4545-933b-b012ab2d1316}, !- Exterior Lights Definition Name
  {5931ddd6-0dcb-404c-8eae-33674a34114b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1620,                                   !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f7085838-ba86-44ed-a741-6ea0a01880ec}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {5f5fbe38-5922-49a5-afed-f1efc411a28a}, !- Handle
  Building Facades,                       !- Name
  {f7085838-ba86-44ed-a741-6ea0a01880ec}, !- Exterior Lights Definition Name
  {5931ddd6-0dcb-404c-8eae-33674a34114b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1341.64078649987,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9de41400-391b-419f-a59e-100b0ca718bb}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {14284555-4660-425c-95c9-39ed40f707b5}, !- Handle
  Main Entries,                           !- Name
  {9de41400-391b-419f-a59e-100b0ca718bb}, !- Exterior Lights Definition Name
  {5931ddd6-0dcb-404c-8eae-33674a34114b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {6b5570ba-6f21-41e8-a189-9d241f23bcfa}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {60f3074a-56a8-47d4-be7c-549c94e18821}, !- Handle
  Other Doors,                            !- Name
  {6b5570ba-6f21-41e8-a189-9d241f23bcfa}, !- Exterior Lights Definition Name
  {5931ddd6-0dcb-404c-8eae-33674a34114b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  0.799999999999999,                      !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {949e8308-9f28-420d-b920-55f5ad8f7a71}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  {3f02e884-b933-43b4-84da-959fd555c2e5}, !- Default Day Schedule Name
  {b763e5c5-da7a-4b37-892e-56ec0bc6e109}, !- Summer Design Day Schedule Name
  {42dc6a06-361f-488c-b5e3-580bb6074b40}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f02e884-b933-43b4-84da-959fd555c2e5}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0675,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.135,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.2025,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.34,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.48,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.55,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.5725,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.595,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.6175,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.64,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.64,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.685,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.73,                                   !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  0.775,                                  !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.82,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.865,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.91,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.955,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  12,                                     !- Hour 23
  45,                                     !- Minute 23
  0.9775,                                 !- Value Until Time 23
  13,                                     !- Hour 24
  0,                                      !- Minute 24
  0.955,                                  !- Value Until Time 24
  13,                                     !- Hour 25
  15,                                     !- Minute 25
  0.9325,                                 !- Value Until Time 25
  13,                                     !- Hour 26
  30,                                     !- Minute 26
  0.91,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  45,                                     !- Minute 27
  0.82,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  0,                                      !- Minute 28
  0.73,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  15,                                     !- Minute 29
  0.64,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  30,                                     !- Minute 30
  0.55,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  30,                                     !- Minute 31
  0.55,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  45,                                     !- Minute 32
  0.595,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  0,                                      !- Minute 33
  0.64,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  15,                                     !- Minute 34
  0.685,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  0.73,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  45,                                     !- Minute 36
  0.64,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  0,                                      !- Minute 37
  0.55,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  15,                                     !- Minute 38
  0.46,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  30,                                     !- Minute 39
  0.37,                                   !- Value Until Time 39
  18,                                     !- Hour 40
  30,                                     !- Minute 40
  0.37,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  45,                                     !- Minute 41
  0.3225,                                 !- Value Until Time 41
  19,                                     !- Hour 42
  0,                                      !- Minute 42
  0.275,                                  !- Value Until Time 42
  19,                                     !- Hour 43
  15,                                     !- Minute 43
  0.2275,                                 !- Value Until Time 43
  19,                                     !- Hour 44
  30,                                     !- Minute 44
  0.18,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  45,                                     !- Minute 45
  0.2025,                                 !- Value Until Time 45
  20,                                     !- Hour 46
  0,                                      !- Minute 46
  0.225,                                  !- Value Until Time 46
  20,                                     !- Hour 47
  15,                                     !- Minute 47
  0.2475,                                 !- Value Until Time 47
  20,                                     !- Hour 48
  30,                                     !- Minute 48
  0.27,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  45,                                     !- Minute 49
  0.225,                                  !- Value Until Time 49
  21,                                     !- Hour 50
  0,                                      !- Minute 50
  0.18,                                   !- Value Until Time 50
  21,                                     !- Hour 51
  15,                                     !- Minute 51
  0.135,                                  !- Value Until Time 51
  21,                                     !- Hour 52
  30,                                     !- Minute 52
  0.09,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  45,                                     !- Minute 53
  0.0675,                                 !- Value Until Time 53
  22,                                     !- Hour 54
  0,                                      !- Minute 54
  0.045,                                  !- Value Until Time 54
  22,                                     !- Hour 55
  15,                                     !- Minute 55
  0.0225,                                 !- Value Until Time 55
  22,                                     !- Hour 56
  30,                                     !- Minute 56
  0,                                      !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0;                                      !- Value Until Time 57

OS:Schedule:Day,
  {42dc6a06-361f-488c-b5e3-580bb6074b40}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {b763e5c5-da7a-4b37-892e-56ec0bc6e109}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:WaterUse:Connections,
  {614f6966-9eb8-4cbe-a6b8-4a58ac54e370}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F, !- Name
  {13db02b8-67da-48ea-b4ea-493b25ad4e96}, !- Inlet Node Name
  {73c72145-e334-4d96-8f70-786ce1209341}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0f303617-6540-4852-a6bb-97ad65e160ec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {03ce896d-ce19-4d69-99f5-15c8b68d6feb}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.73338753126558e-07,                   !- Peak Flow Rate {m3/s}
  {67146b25-4495-493c-8df0-af161ca470dd}, !- Target Temperature Schedule Name
  {f9ebd22f-2914-4c35-b081-05ebdc7bab47}, !- Sensible Fraction Schedule Name
  {84474122-cf81-4752-9e06-fe9e36466d5a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f9ebd22f-2914-4c35-b081-05ebdc7bab47}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  {18ab6e6f-78e4-425d-b2a2-c1fbac529091}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18ab6e6f-78e4-425d-b2a2-c1fbac529091}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {84474122-cf81-4752-9e06-fe9e36466d5a}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  {5bf44953-3228-4cfb-8708-5c782e015b78}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bf44953-3228-4cfb-8708-5c782e015b78}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {67146b25-4495-493c-8df0-af161ca470dd}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {69f7a4f5-dbb0-45b9-bc00-441b5cfd1a18}, !- Schedule Type Limits Name
  {354af37e-8f65-4ad4-a2bd-e23922b94b95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {354af37e-8f65-4ad4-a2bd-e23922b94b95}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {69f7a4f5-dbb0-45b9-bc00-441b5cfd1a18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {69f7a4f5-dbb0-45b9-bc00-441b5cfd1a18}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {0f303617-6540-4852-a6bb-97ad65e160ec}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Service Water Use 0.01gpm at 140F, !- Name
  {03ce896d-ce19-4d69-99f5-15c8b68d6feb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {949e8308-9f28-420d-b920-55f5ad8f7a71}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {95b3b88d-7ff8-4bb2-a204-f79a18006d17}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c7199903-6ebe-4362-acc3-86d8f638797e}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  5.73338753126558e-07,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  6.8800650375187e-05,                    !- Plant Loop Volume {m3}
  {8459822d-b537-497f-a54d-c1d203ad722c}, !- Plant Side Inlet Node Name
  {3715433c-c4dc-4897-80fb-a9a5ae8ce856}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c2a9111d-5452-4373-80a5-7e79e346109a}, !- Demand Side Inlet Node Name
  {212caaf4-45a2-48c1-8608-b049186fd907}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c1535fd9-7d43-489a-8e1b-3be0da11ef95}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {18b0638f-4ecd-4029-a2ce-106fb090984c}, !- Demand Mixer Name
  {cfb09f0d-8d06-495b-9752-8670d4e876f2}, !- Demand Splitter Name
  {60f95b39-eadd-4d20-b29f-3998d395396d}, !- Supply Mixer Name
  {bf695656-3769-4b28-b711-d6206671bb7a}; !- Supply Splitter Name

OS:Node,
  {3509a3ea-1b7d-4e4b-8cbe-010addcae9be}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {8459822d-b537-497f-a54d-c1d203ad722c}, !- Inlet Port
  {22a48cb4-af55-47f4-a239-857d73fd1e17}; !- Outlet Port

OS:Node,
  {c7199903-6ebe-4362-acc3-86d8f638797e}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {2ecbb9d4-9b21-4a41-b4b9-599c1789ff61}, !- Inlet Port
  {3715433c-c4dc-4897-80fb-a9a5ae8ce856}; !- Outlet Port

OS:Node,
  {e13f1793-e57d-4b2a-91d9-91c79ecb7f13}, !- Handle
  40gal Electricity Water Heater - 1kBtu/hr Supply Inlet Water Node, !- Name
  {4d1e9293-7221-4487-ae92-733d0fa838dc}, !- Inlet Port
  {8a553333-3cec-488c-b23a-d5a5f08ea125}; !- Outlet Port

OS:Connector:Mixer,
  {60f95b39-eadd-4d20-b29f-3998d395396d}, !- Handle
  Connector Mixer 1,                      !- Name
  {cad36c85-d3df-4142-af99-66d4a8d19b35}, !- Outlet Branch Name
  {b8c7db41-c15f-4164-9ffb-29d95995851d}, !- Inlet Branch Name 1
  {92261ceb-bab6-4d1c-9c4a-21185d9c4e68}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bf695656-3769-4b28-b711-d6206671bb7a}, !- Handle
  Connector Splitter 1,                   !- Name
  {bda64375-572b-471d-bf47-dbab3657a20c}, !- Inlet Branch Name
  {4d1e9293-7221-4487-ae92-733d0fa838dc}, !- Outlet Branch Name 1
  {7beeed8f-e608-4938-aa71-7b5d85fffd55}; !- Outlet Branch Name 2

OS:Connection,
  {8459822d-b537-497f-a54d-c1d203ad722c}, !- Handle
  {95b3b88d-7ff8-4bb2-a204-f79a18006d17}, !- Source Object
  14,                                     !- Outlet Port
  {3509a3ea-1b7d-4e4b-8cbe-010addcae9be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d1e9293-7221-4487-ae92-733d0fa838dc}, !- Handle
  {bf695656-3769-4b28-b711-d6206671bb7a}, !- Source Object
  3,                                      !- Outlet Port
  {e13f1793-e57d-4b2a-91d9-91c79ecb7f13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3715433c-c4dc-4897-80fb-a9a5ae8ce856}, !- Handle
  {c7199903-6ebe-4362-acc3-86d8f638797e}, !- Source Object
  3,                                      !- Outlet Port
  {95b3b88d-7ff8-4bb2-a204-f79a18006d17}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4b0b58d8-f455-428f-8e29-f8e8db4e07fe}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {c2a9111d-5452-4373-80a5-7e79e346109a}, !- Inlet Port
  {232a4e55-3f5e-49b2-b0d5-6b883b3ee916}; !- Outlet Port

OS:Node,
  {5ab09eff-5bad-45dd-ad22-623e8574f406}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {62c92fc7-636e-4032-a3b5-29cc5006da15}, !- Inlet Port
  {212caaf4-45a2-48c1-8608-b049186fd907}; !- Outlet Port

OS:Node,
  {267959a0-1eaf-4e78-954d-6a0bfc0a744c}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {6aebac55-56a5-4496-9057-d98479790f15}, !- Inlet Port
  {ee2c7d0a-35a0-47da-af72-13e560676658}; !- Outlet Port

OS:Connector:Mixer,
  {18b0638f-4ecd-4029-a2ce-106fb090984c}, !- Handle
  Connector Mixer 2,                      !- Name
  {6872244c-83c8-4b97-b128-8039a77a9174}, !- Outlet Branch Name
  {22bc9049-8899-4c36-8424-a48dc132ea43}, !- Inlet Branch Name 1
  {a7e5cfbe-ada7-47f6-a97d-28dc355e0c70}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cfb09f0d-8d06-495b-9752-8670d4e876f2}, !- Handle
  Connector Splitter 2,                   !- Name
  {06868123-ed86-4198-9949-ac345d5dd21c}, !- Inlet Branch Name
  {6aebac55-56a5-4496-9057-d98479790f15}, !- Outlet Branch Name 1
  {350d7d14-9ae5-4417-842f-389e7ae3524c}; !- Outlet Branch Name 2

OS:Connection,
  {c2a9111d-5452-4373-80a5-7e79e346109a}, !- Handle
  {95b3b88d-7ff8-4bb2-a204-f79a18006d17}, !- Source Object
  17,                                     !- Outlet Port
  {4b0b58d8-f455-428f-8e29-f8e8db4e07fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aebac55-56a5-4496-9057-d98479790f15}, !- Handle
  {cfb09f0d-8d06-495b-9752-8670d4e876f2}, !- Source Object
  3,                                      !- Outlet Port
  {267959a0-1eaf-4e78-954d-6a0bfc0a744c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {212caaf4-45a2-48c1-8608-b049186fd907}, !- Handle
  {5ab09eff-5bad-45dd-ad22-623e8574f406}, !- Source Object
  3,                                      !- Outlet Port
  {95b3b88d-7ff8-4bb2-a204-f79a18006d17}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {441932c2-fdca-4b01-b2ea-90e85bb9ff1b}, !- Handle
  {95b3b88d-7ff8-4bb2-a204-f79a18006d17}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c1535fd9-7d43-489a-8e1b-3be0da11ef95}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {76a0a92a-33a2-4c1a-95a1-cba7d12577d9}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {83667786-048f-47dc-b62a-df345d1a1c03}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {76a0a92a-33a2-4c1a-95a1-cba7d12577d9}, !- Schedule Type Limits Name
  {6983b5ef-68fd-4800-abdd-af7b05ebb14d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6983b5ef-68fd-4800-abdd-af7b05ebb14d}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {76a0a92a-33a2-4c1a-95a1-cba7d12577d9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3989e908-5525-496e-a054-19dddf084467}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {83667786-048f-47dc-b62a-df345d1a1c03}, !- Schedule Name
  {c7199903-6ebe-4362-acc3-86d8f638797e}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {de4a22d0-eb60-49f0-ba30-2106373179ff}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {22a48cb4-af55-47f4-a239-857d73fd1e17}, !- Inlet Node Name
  {bd8d503a-fed3-41d7-ba45-4f39928ccdbb}, !- Outlet Node Name
  5.73338753126558e-07,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  0.0219711269340525,                     !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {a93ac3e9-2f6e-4e7a-813c-ac4f2f704e6e}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {bd8d503a-fed3-41d7-ba45-4f39928ccdbb}, !- Inlet Port
  {bda64375-572b-471d-bf47-dbab3657a20c}; !- Outlet Port

OS:Connection,
  {22a48cb4-af55-47f4-a239-857d73fd1e17}, !- Handle
  {3509a3ea-1b7d-4e4b-8cbe-010addcae9be}, !- Source Object
  3,                                      !- Outlet Port
  {de4a22d0-eb60-49f0-ba30-2106373179ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd8d503a-fed3-41d7-ba45-4f39928ccdbb}, !- Handle
  {de4a22d0-eb60-49f0-ba30-2106373179ff}, !- Source Object
  3,                                      !- Outlet Port
  {a93ac3e9-2f6e-4e7a-813c-ac4f2f704e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bda64375-572b-471d-bf47-dbab3657a20c}, !- Handle
  {a93ac3e9-2f6e-4e7a-813c-ac4f2f704e6e}, !- Source Object
  3,                                      !- Outlet Port
  {bf695656-3769-4b28-b711-d6206671bb7a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {be4da8ba-4dfa-440f-9ab3-0313f0d43ae2}, !- Handle
  40gal Electricity Water Heater - 1kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {83667786-048f-47dc-b62a-df345d1a1c03}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  167.788780618454,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {b430ca15-e6fc-4ed2-87bb-f03dc7aec600}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {8a553333-3cec-488c-b23a-d5a5f08ea125}, !- Use Side Inlet Node Name
  {c80eb102-ff1f-46ee-9dff-2c55776b18fa}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {78fbc7b6-29d3-48a2-906c-55ceb3064fc0}, !- Handle
  {be4da8ba-4dfa-440f-9ab3-0313f0d43ae2}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:ScheduleTypeLimits,
  {dc863878-4b31-43a6-8b96-59b688b267b8}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b430ca15-e6fc-4ed2-87bb-f03dc7aec600}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {dc863878-4b31-43a6-8b96-59b688b267b8}, !- Schedule Type Limits Name
  {aa111a1d-aed4-46ef-a849-184538c7de02}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa111a1d-aed4-46ef-a849-184538c7de02}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {dc863878-4b31-43a6-8b96-59b688b267b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {01aa56f6-d8d8-4834-bf32-cf0eb4022276}, !- Handle
  40gal Electricity Water Heater - 1kBtu/hr Supply Outlet Water Node, !- Name
  {c80eb102-ff1f-46ee-9dff-2c55776b18fa}, !- Inlet Port
  {b8c7db41-c15f-4164-9ffb-29d95995851d}; !- Outlet Port

OS:Connection,
  {8a553333-3cec-488c-b23a-d5a5f08ea125}, !- Handle
  {e13f1793-e57d-4b2a-91d9-91c79ecb7f13}, !- Source Object
  3,                                      !- Outlet Port
  {be4da8ba-4dfa-440f-9ab3-0313f0d43ae2}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c80eb102-ff1f-46ee-9dff-2c55776b18fa}, !- Handle
  {be4da8ba-4dfa-440f-9ab3-0313f0d43ae2}, !- Source Object
  32,                                     !- Outlet Port
  {01aa56f6-d8d8-4834-bf32-cf0eb4022276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8c7db41-c15f-4164-9ffb-29d95995851d}, !- Handle
  {01aa56f6-d8d8-4834-bf32-cf0eb4022276}, !- Source Object
  3,                                      !- Outlet Port
  {60f95b39-eadd-4d20-b29f-3998d395396d}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {5cdbdf9c-dade-4926-b920-fa1f4dff2b88}, !- Handle
  {be4da8ba-4dfa-440f-9ab3-0313f0d43ae2}; !- Object Name

OS:Schedule:Ruleset,
  {28417fc6-9d5b-4821-8ff4-f571e0111cb9}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {69f7a4f5-dbb0-45b9-bc00-441b5cfd1a18}, !- Schedule Type Limits Name
  {6c3e076b-250d-43da-88d5-b1be13a26043}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c3e076b-250d-43da-88d5-b1be13a26043}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {69f7a4f5-dbb0-45b9-bc00-441b5cfd1a18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed543975-0f4f-40b8-aac8-195e3ac5a782}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {b5a64cbe-0f00-45df-a8f2-f165a573ebbf}, !- Schedule Type Limits Name
  {c733f3d3-9d4c-449d-b416-06740166f06a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c733f3d3-9d4c-449d-b416-06740166f06a}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {b5a64cbe-0f00-45df-a8f2-f165a573ebbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b5a64cbe-0f00-45df-a8f2-f165a573ebbf}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Material,
  {f992c23f-fa74-4724-bd01-79d932ba8ee7}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a95e38e7-7d65-4b2d-9fb9-2444239025af}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {0c225185-f019-4a0b-aca1-16aa83b05656}, !- Layer 1
  {f992c23f-fa74-4724-bd01-79d932ba8ee7}; !- Layer 2

OS:Material,
  {0c225185-f019-4a0b-aca1-16aa83b05656}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {9d4a8b59-75ab-48f6-b262-c533fc4b5b18}, !- Handle
  Office Shared Service Water Loop Pipe 63.24555320336756ft, !- Name
  {a95e38e7-7d65-4b2d-9fb9-2444239025af}, !- Construction
  {232a4e55-3f5e-49b2-b0d5-6b883b3ee916}, !- Fluid Inlet Node
  {74a5d43a-b062-44ec-93dd-ad578cbe9784}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {28417fc6-9d5b-4821-8ff4-f571e0111cb9}, !- Ambient Temperature Schedule
  {ed543975-0f4f-40b8-aac8-195e3ac5a782}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  19.2772446163864;                       !- Pipe Length {m}

OS:Node,
  {339bb573-44ed-40b8-acd8-54ac98de3a23}, !- Handle
  Office Shared Service Water Loop Pipe 63.24555320336756ft Outlet Water Node, !- Name
  {74a5d43a-b062-44ec-93dd-ad578cbe9784}, !- Inlet Port
  {06868123-ed86-4198-9949-ac345d5dd21c}; !- Outlet Port

OS:Connection,
  {232a4e55-3f5e-49b2-b0d5-6b883b3ee916}, !- Handle
  {4b0b58d8-f455-428f-8e29-f8e8db4e07fe}, !- Source Object
  3,                                      !- Outlet Port
  {9d4a8b59-75ab-48f6-b262-c533fc4b5b18}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74a5d43a-b062-44ec-93dd-ad578cbe9784}, !- Handle
  {9d4a8b59-75ab-48f6-b262-c533fc4b5b18}, !- Source Object
  4,                                      !- Outlet Port
  {339bb573-44ed-40b8-acd8-54ac98de3a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06868123-ed86-4198-9949-ac345d5dd21c}, !- Handle
  {339bb573-44ed-40b8-acd8-54ac98de3a23}, !- Source Object
  3,                                      !- Outlet Port
  {cfb09f0d-8d06-495b-9752-8670d4e876f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {65ee4036-9c64-4615-b679-72890b82ed82}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {465a2e1e-48f2-489c-8890-c9f1e3d095ad}, !- Inlet Node Name
  {cb5197f7-e75a-4fc4-ad5f-555cb2869881}; !- Outlet Node Name

OS:Node,
  {303b0907-ec9f-446f-8b53-c3193c71bfde}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {7beeed8f-e608-4938-aa71-7b5d85fffd55}, !- Inlet Port
  {465a2e1e-48f2-489c-8890-c9f1e3d095ad}; !- Outlet Port

OS:Connection,
  {7beeed8f-e608-4938-aa71-7b5d85fffd55}, !- Handle
  {bf695656-3769-4b28-b711-d6206671bb7a}, !- Source Object
  4,                                      !- Outlet Port
  {303b0907-ec9f-446f-8b53-c3193c71bfde}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a79dd0b-911b-430b-a6f9-9337eadd3473}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {cb5197f7-e75a-4fc4-ad5f-555cb2869881}, !- Inlet Port
  {92261ceb-bab6-4d1c-9c4a-21185d9c4e68}; !- Outlet Port

OS:Connection,
  {465a2e1e-48f2-489c-8890-c9f1e3d095ad}, !- Handle
  {303b0907-ec9f-446f-8b53-c3193c71bfde}, !- Source Object
  3,                                      !- Outlet Port
  {65ee4036-9c64-4615-b679-72890b82ed82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb5197f7-e75a-4fc4-ad5f-555cb2869881}, !- Handle
  {65ee4036-9c64-4615-b679-72890b82ed82}, !- Source Object
  3,                                      !- Outlet Port
  {7a79dd0b-911b-430b-a6f9-9337eadd3473}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92261ceb-bab6-4d1c-9c4a-21185d9c4e68}, !- Handle
  {7a79dd0b-911b-430b-a6f9-9337eadd3473}, !- Source Object
  3,                                      !- Outlet Port
  {60f95b39-eadd-4d20-b29f-3998d395396d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {98e3323d-8e4c-444f-9e42-849e0d958edf}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {ee2c7d0a-35a0-47da-af72-13e560676658}, !- Inlet Node Name
  {9e9440ba-a676-4db7-ae08-f6ec73126835}; !- Outlet Node Name

OS:Node,
  {75846835-a410-4ffa-a24a-ab37fe8e66c4}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {9e9440ba-a676-4db7-ae08-f6ec73126835}, !- Inlet Port
  {22bc9049-8899-4c36-8424-a48dc132ea43}; !- Outlet Port

OS:Connection,
  {ee2c7d0a-35a0-47da-af72-13e560676658}, !- Handle
  {267959a0-1eaf-4e78-954d-6a0bfc0a744c}, !- Source Object
  3,                                      !- Outlet Port
  {98e3323d-8e4c-444f-9e42-849e0d958edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e9440ba-a676-4db7-ae08-f6ec73126835}, !- Handle
  {98e3323d-8e4c-444f-9e42-849e0d958edf}, !- Source Object
  3,                                      !- Outlet Port
  {75846835-a410-4ffa-a24a-ab37fe8e66c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22bc9049-8899-4c36-8424-a48dc132ea43}, !- Handle
  {75846835-a410-4ffa-a24a-ab37fe8e66c4}, !- Source Object
  3,                                      !- Outlet Port
  {18b0638f-4ecd-4029-a2ce-106fb090984c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b540987f-62d1-474c-b147-b16aa8f42f3c}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {b68697a0-bed6-4b26-bf01-d9104b75568f}, !- Inlet Node Name
  {2ecbb9d4-9b21-4a41-b4b9-599c1789ff61}; !- Outlet Node Name

OS:Node,
  {c94c99c4-af24-4ffd-8b71-fab2267332be}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {cad36c85-d3df-4142-af99-66d4a8d19b35}, !- Inlet Port
  {b68697a0-bed6-4b26-bf01-d9104b75568f}; !- Outlet Port

OS:Connection,
  {cad36c85-d3df-4142-af99-66d4a8d19b35}, !- Handle
  {60f95b39-eadd-4d20-b29f-3998d395396d}, !- Source Object
  2,                                      !- Outlet Port
  {c94c99c4-af24-4ffd-8b71-fab2267332be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b68697a0-bed6-4b26-bf01-d9104b75568f}, !- Handle
  {c94c99c4-af24-4ffd-8b71-fab2267332be}, !- Source Object
  3,                                      !- Outlet Port
  {b540987f-62d1-474c-b147-b16aa8f42f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ecbb9d4-9b21-4a41-b4b9-599c1789ff61}, !- Handle
  {b540987f-62d1-474c-b147-b16aa8f42f3c}, !- Source Object
  3,                                      !- Outlet Port
  {c7199903-6ebe-4362-acc3-86d8f638797e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {76a2cef6-e7c6-4987-93d0-17e817704407}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {518439ab-6d29-4049-ba38-2ba3a21ad57b}, !- Inlet Node Name
  {62c92fc7-636e-4032-a3b5-29cc5006da15}; !- Outlet Node Name

OS:Node,
  {1565c962-1fa9-424c-b18e-79a78d00f0e6}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {6872244c-83c8-4b97-b128-8039a77a9174}, !- Inlet Port
  {518439ab-6d29-4049-ba38-2ba3a21ad57b}; !- Outlet Port

OS:Connection,
  {6872244c-83c8-4b97-b128-8039a77a9174}, !- Handle
  {18b0638f-4ecd-4029-a2ce-106fb090984c}, !- Source Object
  2,                                      !- Outlet Port
  {1565c962-1fa9-424c-b18e-79a78d00f0e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {518439ab-6d29-4049-ba38-2ba3a21ad57b}, !- Handle
  {1565c962-1fa9-424c-b18e-79a78d00f0e6}, !- Source Object
  3,                                      !- Outlet Port
  {76a2cef6-e7c6-4987-93d0-17e817704407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c92fc7-636e-4032-a3b5-29cc5006da15}, !- Handle
  {76a2cef6-e7c6-4987-93d0-17e817704407}, !- Source Object
  3,                                      !- Outlet Port
  {5ab09eff-5bad-45dd-ad22-623e8574f406}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ce61da7-7022-488a-9334-fadefeda4725}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {350d7d14-9ae5-4417-842f-389e7ae3524c}, !- Inlet Port
  {13db02b8-67da-48ea-b4ea-493b25ad4e96}; !- Outlet Port

OS:Connection,
  {350d7d14-9ae5-4417-842f-389e7ae3524c}, !- Handle
  {cfb09f0d-8d06-495b-9752-8670d4e876f2}, !- Source Object
  4,                                      !- Outlet Port
  {4ce61da7-7022-488a-9334-fadefeda4725}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cac79d4-fd28-4387-8ba9-096d89ec2d8b}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {73c72145-e334-4d96-8f70-786ce1209341}, !- Inlet Port
  {a7e5cfbe-ada7-47f6-a97d-28dc355e0c70}; !- Outlet Port

OS:Connection,
  {13db02b8-67da-48ea-b4ea-493b25ad4e96}, !- Handle
  {4ce61da7-7022-488a-9334-fadefeda4725}, !- Source Object
  3,                                      !- Outlet Port
  {614f6966-9eb8-4cbe-a6b8-4a58ac54e370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73c72145-e334-4d96-8f70-786ce1209341}, !- Handle
  {614f6966-9eb8-4cbe-a6b8-4a58ac54e370}, !- Source Object
  3,                                      !- Outlet Port
  {0cac79d4-fd28-4387-8ba9-096d89ec2d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7e5cfbe-ada7-47f6-a97d-28dc355e0c70}, !- Handle
  {0cac79d4-fd28-4387-8ba9-096d89ec2d8b}, !- Source Object
  3,                                      !- Outlet Port
  {18b0638f-4ecd-4029-a2ce-106fb090984c}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {6d7dd282-4baf-491a-8010-bedaa3821a7c}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {b884b868-ba80-4c90-a9f8-1b6bec457dc9}, !- Heating Setpoint Temperature Schedule Name
  {5053da12-a28e-4797-8601-0cb01d5b4091}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b884b868-ba80-4c90-a9f8-1b6bec457dc9}, !- Handle
  Small Office HtgSetp,                   !- Name
  {69f7a4f5-dbb0-45b9-bc00-441b5cfd1a18}, !- Schedule Type Limits Name
  {ee47e8bc-3335-4a93-ba78-ae5d48c2fab0}, !- Default Day Schedule Name
  {fe88b14d-998a-41af-8272-0e095902e204}, !- Summer Design Day Schedule Name
  {0534b836-5ee6-4a35-a051-df8da12212c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee47e8bc-3335-4a93-ba78-ae5d48c2fab0}, !- Handle
  Small Office HtgSetp Default,           !- Name
  {69f7a4f5-dbb0-45b9-bc00-441b5cfd1a18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889,                       !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  18.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.8888888888889;                       !- Value Until Time 3

OS:Schedule:Rule,
  {7e4996fe-9370-4219-a340-c8823424d5a3}, !- Handle
  Schedule Rule 13,                       !- Name
  {b884b868-ba80-4c90-a9f8-1b6bec457dc9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {67c3a571-2edd-42dd-9ef3-77ad94b71e75}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67c3a571-2edd-42dd-9ef3-77ad94b71e75}, !- Handle
  Small Office HtgSetp Sat Day,           !- Name
  {69f7a4f5-dbb0-45b9-bc00-441b5cfd1a18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889,                       !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  18.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.8888888888889;                       !- Value Until Time 3

OS:Schedule:Rule,
  {02bf7d5b-afad-4a23-81b5-faf4a78f4825}, !- Handle
  Schedule Rule 14,                       !- Name
  {b884b868-ba80-4c90-a9f8-1b6bec457dc9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c38cbe5-273d-43fd-9ecf-ee18a386ab9b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c38cbe5-273d-43fd-9ecf-ee18a386ab9b}, !- Handle
  Small Office HtgSetp SmrDsn|Sun Day,    !- Name
  {69f7a4f5-dbb0-45b9-bc00-441b5cfd1a18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.8888888888889;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {5053da12-a28e-4797-8601-0cb01d5b4091}, !- Handle
  Small Office ClgSetp,                   !- Name
  {69f7a4f5-dbb0-45b9-bc00-441b5cfd1a18}, !- Schedule Type Limits Name
  {240eeb91-6361-4462-b048-e6934e94c401}, !- Default Day Schedule Name
  {5eecfb2b-d608-4d1d-b0a6-b978f4fa6c0f}, !- Summer Design Day Schedule Name
  {54fb31e4-a4fe-4a49-9d3b-2129bb3e8d54}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {240eeb91-6361-4462-b048-e6934e94c401}, !- Handle
  Small Office ClgSetp Default,           !- Name
  {69f7a4f5-dbb0-45b9-bc00-441b5cfd1a18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {bb3f492a-58f3-45ff-b5db-810a67dacd78}, !- Handle
  Schedule Rule 15,                       !- Name
  {5053da12-a28e-4797-8601-0cb01d5b4091}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba3b9306-2c6d-4d24-922a-584a59b53b80}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba3b9306-2c6d-4d24-922a-584a59b53b80}, !- Handle
  Small Office ClgSetp Sat Day,           !- Name
  {69f7a4f5-dbb0-45b9-bc00-441b5cfd1a18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {5f11fe67-55de-407c-8457-e88a741da8ef}, !- Handle
  Schedule Rule 16,                       !- Name
  {5053da12-a28e-4797-8601-0cb01d5b4091}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc7387a6-7bdd-4580-a926-3c33212861d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc7387a6-7bdd-4580-a926-3c33212861d0}, !- Handle
  Small Office ClgSetp WntrDsn|Sun Day,   !- Name
  {69f7a4f5-dbb0-45b9-bc00-441b5cfd1a18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334;                       !- Value Until Time 2

OS:Material,
  {391205ba-866f-4353-92dd-0d46a6943edf}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5ca628fb-6f20-4d93-9e85-35502dbd8de2}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {391205ba-866f-4353-92dd-0d46a6943edf}; !- Layer 1

OS:InternalMass:Definition,
  {9f981cce-2496-454f-86c4-db0557b32f2f}, !- Handle
  Internal Mass Definition 1,             !- Name
  {5ca628fb-6f20-4d93-9e85-35502dbd8de2}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d392d512-afa2-4ee5-af67-fcb1b9c11483}, !- Handle
  Office WholeBuilding - Sm Office  - Story ground Mass, !- Name
  {9f981cce-2496-454f-86c4-db0557b32f2f}, !- Internal Mass Definition Name
  {93335c3b-4f12-4821-9a3e-06dc32189a47}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:AirLoopHVAC,
  {e0d77bc5-ae1b-489a-84ed-b71515a68f9c}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {bc9dc3f4-ebb4-4900-a59f-e51d67373831}, !- Availability Schedule
  {a4931aa0-056c-4dd5-8cf3-d8e4c5841d4b}, !- Availability Manager List Name
  0.674299240481969,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {461f3275-1160-4066-9b71-19f07002afba}, !- Supply Side Inlet Node Name
  {72bc712d-8eea-43b8-8b2a-aabe899a574b}, !- Demand Side Outlet Node Name
  {4ea45d95-97f2-4d08-910e-3568cc78a5c7}, !- Demand Side Inlet Node A
  {3c6ac9cb-7539-4735-9366-86c629521b18}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ccea22ac-2ca2-4e88-a8de-ff748c1029b5}, !- Demand Mixer Name
  {8bf24b27-7cc7-4772-b557-c1a2ecb1dfe8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4623523b-b4a1-4828-920c-ff6d20752560}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {461f3275-1160-4066-9b71-19f07002afba}, !- Inlet Port
  {08df1438-46da-4676-be4f-33a76cd6d96f}; !- Outlet Port

OS:Node,
  {13e80ca9-e6bf-4ea0-9b60-063d2666ff1d}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {fd5de23c-8bb9-46a1-a29b-7291293c429a}, !- Inlet Port
  {3c6ac9cb-7539-4735-9366-86c629521b18}; !- Outlet Port

OS:Connection,
  {461f3275-1160-4066-9b71-19f07002afba}, !- Handle
  {e0d77bc5-ae1b-489a-84ed-b71515a68f9c}, !- Source Object
  9,                                      !- Outlet Port
  {4623523b-b4a1-4828-920c-ff6d20752560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c6ac9cb-7539-4735-9366-86c629521b18}, !- Handle
  {13e80ca9-e6bf-4ea0-9b60-063d2666ff1d}, !- Source Object
  3,                                      !- Outlet Port
  {e0d77bc5-ae1b-489a-84ed-b71515a68f9c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cb9d35c6-c160-43e1-bafe-f8f4e072340e}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {4ea45d95-97f2-4d08-910e-3568cc78a5c7}, !- Inlet Port
  {a4a6caa6-27de-40e4-99de-d7128d376c4a}; !- Outlet Port

OS:Node,
  {19aa5363-4573-467a-a67a-4c55942f72c5}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {9d776e86-2d06-4713-9ca1-e8320e6ffa48}, !- Inlet Port
  {72bc712d-8eea-43b8-8b2a-aabe899a574b}; !- Outlet Port

OS:Node,
  {650099c1-f7c4-497e-ac8c-c6fbb61f3946}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {20fbde80-5801-4638-a753-b231b43cb87d}, !- Inlet Port
  {4678e6b7-3156-4333-bfd8-80139818de87}; !- Outlet Port

OS:Connection,
  {4ea45d95-97f2-4d08-910e-3568cc78a5c7}, !- Handle
  {e0d77bc5-ae1b-489a-84ed-b71515a68f9c}, !- Source Object
  11,                                     !- Outlet Port
  {cb9d35c6-c160-43e1-bafe-f8f4e072340e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72bc712d-8eea-43b8-8b2a-aabe899a574b}, !- Handle
  {19aa5363-4573-467a-a67a-4c55942f72c5}, !- Source Object
  3,                                      !- Outlet Port
  {e0d77bc5-ae1b-489a-84ed-b71515a68f9c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8bf24b27-7cc7-4772-b557-c1a2ecb1dfe8}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {a4a6caa6-27de-40e4-99de-d7128d376c4a}, !- Inlet Node Name
  {a69cf22e-2831-4f0d-8ce4-16b6bfa0e098}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ccea22ac-2ca2-4e88-a8de-ff748c1029b5}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {9d776e86-2d06-4713-9ca1-e8320e6ffa48}, !- Outlet Node Name
  {b73decd9-d74c-4d91-bc4e-642a518bb633}; !- Inlet Node Name 1

OS:Connection,
  {a4a6caa6-27de-40e4-99de-d7128d376c4a}, !- Handle
  {cb9d35c6-c160-43e1-bafe-f8f4e072340e}, !- Source Object
  3,                                      !- Outlet Port
  {8bf24b27-7cc7-4772-b557-c1a2ecb1dfe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d776e86-2d06-4713-9ca1-e8320e6ffa48}, !- Handle
  {ccea22ac-2ca2-4e88-a8de-ff748c1029b5}, !- Source Object
  2,                                      !- Outlet Port
  {19aa5363-4573-467a-a67a-4c55942f72c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2e10dc6c-f904-47f0-9dc5-bfc05d3d865e}, !- Handle
  {e0d77bc5-ae1b-489a-84ed-b71515a68f9c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.674299240481969,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  7549.24,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  9392.44,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a4931aa0-056c-4dd5-8cf3-d8e4c5841d4b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {3008a207-7638-4fdd-9892-9adee5ab48eb}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c3738e80-102e-41df-b9a2-9c12b6c5a20a}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8f981b2c-5caa-45a8-be43-c422990415e3}, !- Control Zone Name
  {13e80ca9-e6bf-4ea0-9b60-063d2666ff1d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {77c5f817-8f96-42a6-bc36-06c610df39cf}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {5931ddd6-0dcb-404c-8eae-33674a34114b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Schedule:Constant,
  {1ba55f4d-5fbb-4133-8e04-731fdb859cc1}, !- Handle
  Always Off Discrete,                    !- Name
  {b9e0a1c9-1805-4e0b-9d9d-42c39888b5cf}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {b9e0a1c9-1805-4e0b-9d9d-42c39888b5cf}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {0df4cf93-6736-4c89-b24a-1df6529afe35}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC No Heat, !- Name
  {1ba55f4d-5fbb-4133-8e04-731fdb859cc1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c375b729-9847-4835-aa3c-00287d6dbde6}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC 1spd DX AC Clg Coil 37kBtu/hr 9.7SEER 35kBtu/hr 9.7SEER, !- Name
  {5931ddd6-0dcb-404c-8eae-33674a34114b}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f30782a4-b4f2-4ba6-8daa-81377d4bb424}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcac02f5-4346-4764-998d-4275c1f32b78}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {938d85cf-9f62-4b03-ae22-db5fd8ca353a}, !- Energy Input Ratio Function of Temperature Curve Name
  {4ce8c65c-d2de-47b8-bbb5-451696cd8a04}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1a7716ad-1196-4435-b379-4703a6fcaee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {10a2d0ca-b036-49e8-8a20-eeea234f77a1}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Fan, !- Name
  {5931ddd6-0dcb-404c-8eae-33674a34114b}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa9400a0-c68d-48b0-99a6-73550131ffd8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {02a53770-6e84-4909-8faf-e58217afe4e8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fa9400a0-c68d-48b0-99a6-73550131ffd8}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {02a53770-6e84-4909-8faf-e58217afe4e8}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9ad13fc4-fe82-46d2-b0fd-a2cafe76139f}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8f981b2c-5caa-45a8-be43-c422990415e3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5931ddd6-0dcb-404c-8eae-33674a34114b}, !- Availability Schedule Name
  {3a4e4c8a-71e0-47f1-99a8-8bc1526b1040}, !- Air Inlet Node Name
  {fd5de23c-8bb9-46a1-a29b-7291293c429a}, !- Air Outlet Node Name
  {10a2d0ca-b036-49e8-8a20-eeea234f77a1}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {bc9dc3f4-ebb4-4900-a59f-e51d67373831}, !- Supply Air Fan Operating Mode Schedule Name
  {77c5f817-8f96-42a6-bc36-06c610df39cf}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c375b729-9847-4835-aa3c-00287d6dbde6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0df4cf93-6736-4c89-b24a-1df6529afe35}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {fd5de23c-8bb9-46a1-a29b-7291293c429a}, !- Handle
  {9ad13fc4-fe82-46d2-b0fd-a2cafe76139f}, !- Source Object
  7,                                      !- Outlet Port
  {13e80ca9-e6bf-4ea0-9b60-063d2666ff1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1ff68423-2b33-4b66-9a93-d5b445799408}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2f037b97-425b-4449-9fab-4e5fabfef357}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {6b866e88-7506-40e7-aab0-d007b79da6ad}, !- Maximum Fraction of Outdoor Air Schedule Name
  {17a6acf0-43a8-49c3-a9f7-fa739e70a396}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {17a6acf0-43a8-49c3-a9f7-fa739e70a396}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {5931ddd6-0dcb-404c-8eae-33674a34114b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5bf9fead-daf4-4b72-8202-1b52398c83b9}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC OA System, !- Name
  {1ff68423-2b33-4b66-9a93-d5b445799408}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d247e838-cff3-4d57-a91a-3aad5dc9c864}, !- Mixed Air Node Name
  {805ed18c-c8f3-4d78-b884-4a23940d2afb}, !- Outdoor Air Stream Node Name
  {17db1344-e834-4426-b569-bcd92d0aebd9}, !- Relief Air Stream Node Name
  {08df1438-46da-4676-be4f-33a76cd6d96f}; !- Return Air Stream Node Name

OS:Node,
  {d5c260eb-c814-43f8-a565-c0235d5fe487}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {805ed18c-c8f3-4d78-b884-4a23940d2afb}; !- Outlet Port

OS:Connection,
  {805ed18c-c8f3-4d78-b884-4a23940d2afb}, !- Handle
  {d5c260eb-c814-43f8-a565-c0235d5fe487}, !- Source Object
  3,                                      !- Outlet Port
  {5bf9fead-daf4-4b72-8202-1b52398c83b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {54463131-cd18-4968-8a9e-20bf231180ca}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Relief Air Node, !- Name
  {17db1344-e834-4426-b569-bcd92d0aebd9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17db1344-e834-4426-b569-bcd92d0aebd9}, !- Handle
  {5bf9fead-daf4-4b72-8202-1b52398c83b9}, !- Source Object
  7,                                      !- Outlet Port
  {54463131-cd18-4968-8a9e-20bf231180ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {228a4fe5-bada-43ec-81fb-990365926a56}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Mixed Air Node, !- Name
  {d247e838-cff3-4d57-a91a-3aad5dc9c864}, !- Inlet Port
  {3a4e4c8a-71e0-47f1-99a8-8bc1526b1040}; !- Outlet Port

OS:Connection,
  {08df1438-46da-4676-be4f-33a76cd6d96f}, !- Handle
  {4623523b-b4a1-4828-920c-ff6d20752560}, !- Source Object
  3,                                      !- Outlet Port
  {5bf9fead-daf4-4b72-8202-1b52398c83b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d247e838-cff3-4d57-a91a-3aad5dc9c864}, !- Handle
  {5bf9fead-daf4-4b72-8202-1b52398c83b9}, !- Source Object
  5,                                      !- Outlet Port
  {228a4fe5-bada-43ec-81fb-990365926a56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a4e4c8a-71e0-47f1-99a8-8bc1526b1040}, !- Handle
  {228a4fe5-bada-43ec-81fb-990365926a56}, !- Source Object
  3,                                      !- Outlet Port
  {9ad13fc4-fe82-46d2-b0fd-a2cafe76139f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3008a207-7638-4fdd-9892-9adee5ab48eb}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {5931ddd6-0dcb-404c-8eae-33674a34114b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9ec9cf1d-eef9-4b05-a145-baf7b8e10713}, !- Control Zone or Zone List Name
  {c7b24dfb-d940-42b1-9de7-d98cc63cd100}, !- Cooling Control Zone or Zone List Name
  {9f1bfecf-09c9-4900-ab0d-f25e9fab9ec5}, !- Heating Control Zone or Zone List Name
  {d587076f-6cbd-4c61-b73b-2205f0dbe531}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9ec9cf1d-eef9-4b05-a145-baf7b8e10713}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {c7b24dfb-d940-42b1-9de7-d98cc63cd100}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9f1bfecf-09c9-4900-ab0d-f25e9fab9ec5}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d587076f-6cbd-4c61-b73b-2205f0dbe531}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0b4df979-843d-42dc-a979-b0e2ed6abcf9}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Diffuser, !- Name
  {5931ddd6-0dcb-404c-8eae-33674a34114b}, !- Availability Schedule Name
  {75763232-c883-47ee-85c8-58aca6afec3e}, !- Air Inlet Node Name
  {20fbde80-5801-4638-a753-b231b43cb87d}, !- Air Outlet Node Name
  Autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {65537c21-1c69-49cb-b78b-5738007b2842}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground Return Air Node, !- Name
  {568c8a9c-c155-4d63-84d9-8c38e8cc70df}, !- Inlet Port
  {b73decd9-d74c-4d91-bc4e-642a518bb633}; !- Outlet Port

OS:Connection,
  {4678e6b7-3156-4333-bfd8-80139818de87}, !- Handle
  {650099c1-f7c4-497e-ac8c-c6fbb61f3946}, !- Source Object
  3,                                      !- Outlet Port
  {a04f9b9c-2ad5-4493-95cf-2bb13eefb290}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {568c8a9c-c155-4d63-84d9-8c38e8cc70df}, !- Handle
  {b1046446-bb6f-40cf-805b-7236874fbd67}, !- Source Object
  2,                                      !- Outlet Port
  {65537c21-1c69-49cb-b78b-5738007b2842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b73decd9-d74c-4d91-bc4e-642a518bb633}, !- Handle
  {65537c21-1c69-49cb-b78b-5738007b2842}, !- Source Object
  3,                                      !- Outlet Port
  {ccea22ac-2ca2-4e88-a8de-ff748c1029b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ac6722f5-0acd-4183-b753-b08d99568979}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a69cf22e-2831-4f0d-8ce4-16b6bfa0e098}, !- Inlet Port
  {75763232-c883-47ee-85c8-58aca6afec3e}; !- Outlet Port

OS:Connection,
  {a69cf22e-2831-4f0d-8ce4-16b6bfa0e098}, !- Handle
  {8bf24b27-7cc7-4772-b557-c1a2ecb1dfe8}, !- Source Object
  3,                                      !- Outlet Port
  {ac6722f5-0acd-4183-b753-b08d99568979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75763232-c883-47ee-85c8-58aca6afec3e}, !- Handle
  {ac6722f5-0acd-4183-b753-b08d99568979}, !- Source Object
  3,                                      !- Outlet Port
  {0b4df979-843d-42dc-a979-b0e2ed6abcf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20fbde80-5801-4638-a753-b231b43cb87d}, !- Handle
  {0b4df979-843d-42dc-a979-b0e2ed6abcf9}, !- Source Object
  4,                                      !- Outlet Port
  {650099c1-f7c4-497e-ac8c-c6fbb61f3946}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5d3d0710-8b2b-415a-949f-5a8c86d340a2}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {5d4ea9e0-0100-4e40-abfe-c974e65041c1}, !- Schedule Type Limits Name
  {af5fd49e-63ec-43e0-86aa-2f275882e917}, !- Default Day Schedule Name
  {7d85316e-7d44-4ddd-b21d-02815c54e154}, !- Summer Design Day Schedule Name
  {09651052-9c18-492d-a767-7879554d4018}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af5fd49e-63ec-43e0-86aa-2f275882e917}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {5d4ea9e0-0100-4e40-abfe-c974e65041c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e3c65c50-021f-4bb7-8679-667c284a44ca}, !- Handle
  {5d3d0710-8b2b-415a-949f-5a8c86d340a2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9999999999999947,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-29 00:16:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-29 00:16:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {09651052-9c18-492d-a767-7879554d4018}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {5d4ea9e0-0100-4e40-abfe-c974e65041c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d85316e-7d44-4ddd-b21d-02815c54e154}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {5d4ea9e0-0100-4e40-abfe-c974e65041c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc61092c-ed35-48de-93a3-24b23be9831a}, !- Handle
  Schedule Rule 17,                       !- Name
  {5d3d0710-8b2b-415a-949f-5a8c86d340a2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0cd8d3dc-48eb-4dbc-9c4e-41d91f8f82c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0cd8d3dc-48eb-4dbc-9c4e-41d91f8f82c0}, !- Handle
  Schedule Day 19,                        !- Name
  {5d4ea9e0-0100-4e40-abfe-c974e65041c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {36d2ed1e-65fa-4ec1-bfca-f0c88a57c49f}, !- Handle
  Schedule Rule 18,                       !- Name
  {5d3d0710-8b2b-415a-949f-5a8c86d340a2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {001d6da8-8ab5-4a2b-b140-7814fd2af7ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {001d6da8-8ab5-4a2b-b140-7814fd2af7ce}, !- Handle
  Schedule Day 20,                        !- Name
  {5d4ea9e0-0100-4e40-abfe-c974e65041c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {b334e452-0960-4984-a785-fb8cf61bd135}, !- Handle
  Building Default Schedule Set,          !- Name
  {5d3d0710-8b2b-415a-949f-5a8c86d340a2}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {1f77f062-8ac2-43c9-a154-9856dc12ee39}, !- Handle
  {40089a26-7e4f-4b9b-a6aa-f72a97d157b5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {9102be42-4555-4ee0-9f62-ce60e8bcbed1}, !- Handle
  {1ad92bb5-1f77-4068-a835-dfc8a6f1017d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.049334 | hoo_start - 6.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 1.5 ~ 0.85 | mid - 0.5 ~ 0.817939 | mid + 0.5 ~ 0.768039 | mid + 1.5 ~ 0.792188 | mid + 2.5 ~ 0.765202 | hoo_end - 1.5 ~ 0.646746 | hoo_end - 0.5 ~ 0.299884 | hoo_end + 0.5 ~ 0.135379 | hoo_end + 1.5 ~ 0.09143 | hoo_end + 2.5 ~ 0.086298 | hoo_end + 3.5 ~ 0.087357 | hoo_end + 4.5 ~ 0.086798 | hoo_end + 5.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9f4aa403-4521-49b0-8ee6-74e251d691db}, !- Handle
  {57ed2be2-e15e-4a53-8204-2f04436f3983}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {47a45e38-573c-4909-bc6a-031baf9d0bed}, !- Handle
  {65bde0bb-2653-42df-aedf-ad30fe0bc752}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044066259 | hoo_start - 4.5 ~ 0.044439702 | hoo_start - 3.5 ~ 0.041053394 | hoo_start - 2.5 ~ 0.043692817 | hoo_start - 1.5 ~ 0.041740259 | hoo_start - 0.5 ~ 0.042359092 | hoo_start + 0.5 ~ 0.050653671 | hoo_start + 1.5 ~ 0.045399984 | hoo_start + 2.5 ~ 0.052663191 | mid - 2.0 ~ 0.06820457 | mid - 1.0 ~ 0.089708448 | mid + 1.0 ~ 0.089708448 | mid + 2.0 ~ 0.084480541 | hoo_end - 2.5 ~ 0.0704679 | hoo_end - 1.5 ~ 0.068030468 | hoo_end - 0.5 ~ 0.067899891 | hoo_end + 0.5 ~ 0.063771049 | hoo_end + 1.5 ~ 0.064678999 | hoo_end + 2.5 ~ 0.063855804 | hoo_end + 3.5 ~ 0.063765228 | hoo_end + 4.5 ~ 0.063778708 | hoo_end + 5.5 ~ 0.064738916 | hoo_start - 6.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {61e173da-1287-4dfb-82ee-bdee3a185be9}, !- Handle
  {afb54634-d690-47de-acbc-0c739ed8d17b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {6cd88d55-07db-4dcd-9c13-fe2230bd1842}, !- Handle
  {4812c8a1-63f6-44c4-94b9-5edf7fa75eaa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5397 | hoo_start - 6.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 1.5 ~ 0.8867 | mid - 0.5 ~ 0.8819 | mid + 0.5 ~ 0.8207 | mid + 1.5 ~ 0.7807 | mid + 2.5 ~ 0.7353 | hoo_end - 1.5 ~ 0.6702 | hoo_end - 0.5 ~ 0.6048 | hoo_end + 0.5 ~ 0.566 | hoo_end + 1.5 ~ 0.5741 | hoo_end + 2.5 ~ 0.6127 | hoo_end + 3.5 ~ 0.6583 | hoo_end + 4.5 ~ 0.6734 | hoo_end + 5.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2143bab8-e72c-4c62-b5f6-18c65797a3d1}, !- Handle
  {e196dc05-5cd9-4ae2-b982-99b73dcb8e56}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5ace1916-26b0-447e-a865-d3a8804efcc9}, !- Handle
  {c8115e67-d43b-492a-821a-f9a8320a9090}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.6056 | hoo_start - 4.5 ~ 0.5696 | hoo_start - 3.5 ~ 0.5527 | hoo_start - 2.5 ~ 0.5472 | hoo_start - 1.5 ~ 0.5466 | hoo_start - 0.5 ~ 0.5455 | hoo_start + 0.5 ~ 0.5418 | hoo_start + 1.5 ~ 0.532 | hoo_start + 2.5 ~ 0.4942 | mid - 2.0 ~ 0.4517 | mid - 1.0 ~ 0.4411 | mid ~ 0.4497 | mid + 1.0 ~ 0.4629 | mid + 2.0 ~ 0.4735 | hoo_end - 2.5 ~ 0.4944 | hoo_end - 1.5 ~ 0.4948 | hoo_end - 0.5 ~ 0.4918 | hoo_end + 0.5 ~ 0.5029 | hoo_end + 1.5 ~ 0.5268 | hoo_end + 2.5 ~ 0.5597 | hoo_end + 3.5 ~ 0.5945 | hoo_end + 4.5 ~ 0.6217 | hoo_end + 5.5 ~ 0.6288 | hoo_start - 6.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {7a9002d0-a4cb-4b74-992a-6a963e09f313}, !- Handle
  {bae50da4-1bc4-493f-bda2-2028648fd9ad}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {2e7321f3-47e6-4bf4-b52b-64a87dc3784b}, !- Handle
  {85ef8a34-380b-4608-a18c-61edc8743664}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 1.5 ~ 0.95 | mid - 0.5 ~ 0.5 | mid + 0.5 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05 | hoo_end + 4.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {426757f9-f994-47e0-82a1-d4d84f9d8b90}, !- Handle
  {0e47c83f-c1b0-4a79-8d7a-deb27d5cd56e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2bac7917-74d1-4a3c-8a58-6ebd3d319c37}, !- Handle
  {2e1449e9-7983-4691-96e0-f30b77254f68}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.0 | hoo_start + 1.0 ~ 0.1 | mid - 2.5 ~ 0.3 | mid - 1.5 ~ 0.3 | mid + 2.5 ~ 0.1 | hoo_end - 2.0 ~ 0.1 | hoo_end + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0ce7325e-9b85-43f8-9457-edca136f0429}, !- Handle
  {ec8e4d79-28f9-44c3-9e93-2133e96fb777}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {eda846ab-49ca-4215-812d-57662198914e}, !- Handle
  Schedule Rule 4,                        !- Name
  {ec8e4d79-28f9-44c3-9e93-2133e96fb777}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {78ebabd8-95fb-4d46-b680-c44c0ea76645}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {78ebabd8-95fb-4d46-b680-c44c0ea76645}, !- Handle
  Small Office Activity Default 1,        !- Name
  {18cf6ad8-8e8e-4bf9-8d8e-aaa428fc378f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {a27f8c97-ade7-4cbe-9556-9e26138a0cc2}, !- Handle
  Schedule Rule 7,                        !- Name
  {ec8e4d79-28f9-44c3-9e93-2133e96fb777}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9aa26845-5836-4aa9-a555-f57b614d374d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9aa26845-5836-4aa9-a555-f57b614d374d}, !- Handle
  Small Office Activity Default 2,        !- Name
  {18cf6ad8-8e8e-4bf9-8d8e-aaa428fc378f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {f76305a6-1fdb-4cc9-810d-bb0a16663c86}, !- Handle
  {a40894dc-a221-4723-8388-7dbe5c4157c8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0028a0e1-afc0-4a5d-931e-0bb8b58a084c}, !- Handle
  {9aa26845-5836-4aa9-a555-f57b614d374d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2efba9c1-28c2-4e5e-a17b-6c5103315b60}, !- Handle
  {78ebabd8-95fb-4d46-b680-c44c0ea76645}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {230c0f81-d0f8-4a0f-8625-bdaf36d0deff}, !- Handle
  {b884b868-ba80-4c90-a9f8-1b6bec457dc9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {343dbe08-be94-449a-aec0-a63b8b722c15}, !- Handle
  {ee47e8bc-3335-4a93-ba78-ae5d48c2fab0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5e6e3c73-a084-41b2-92a2-e90d69dc06ae}, !- Handle
  {6c38cbe5-273d-43fd-9ecf-ee18a386ab9b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c2082989-6ae9-4e6c-bdab-4a554e0944e9}, !- Handle
  {67c3a571-2edd-42dd-9ef3-77ad94b71e75}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {e74fe6fa-1e30-4b2b-9d9c-136192f9439b}, !- Handle
  {5053da12-a28e-4797-8601-0cb01d5b4091}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {ff03552f-5585-4f5f-a49b-6fd209028df1}, !- Handle
  {240eeb91-6361-4462-b048-e6934e94c401}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {070d8b5f-02df-4f24-b590-358e377bf045}, !- Handle
  {dc7387a6-7bdd-4580-a926-3c33212861d0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_clg,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {875d282c-7a46-42ef-89b3-f97bba4c7bd3}, !- Handle
  {ba3b9306-2c6d-4d24-922a-584a59b53b80}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0fd3e7d1-1fd8-4d91-ba37-c2a06e74af6e}, !- Handle
  {949e8308-9f28-420d-b920-55f5ad8f7a71}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Rule,
  {8408ffba-db49-4e13-a7e0-a445bd1c1fbd}, !- Handle
  Schedule Rule 12,                       !- Name
  {949e8308-9f28-420d-b920-55f5ad8f7a71}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {267316ab-dff8-4778-80b1-7d7d15d22272}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {267316ab-dff8-4778-80b1-7d7d15d22272}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default 2,     !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b5ec85a-4dc0-47b4-b08e-4e4b1c82fd35}, !- Handle
  Schedule Rule 20,                       !- Name
  {949e8308-9f28-420d-b920-55f5ad8f7a71}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {76941169-8fdf-40ba-8230-ebf35864e8e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {76941169-8fdf-40ba-8230-ebf35864e8e7}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default 3,     !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b1c2f6cb-6eef-4ad7-a0b8-034293959d01}, !- Handle
  {3f02e884-b933-43b4-84da-959fd555c2e5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.0 | 7.5 ~ 0.27 | 8.5 ~ 0.55 | 9.5 ~ 0.64 | 10.5 ~ 0.64 | 11.5 ~ 0.82 | 12.5 ~ 1.0 | 13.5 ~ 0.91 | 14.5 ~ 0.55 | 15.5 ~ 0.55 | 16.5 ~ 0.73 | 17.5 ~ 0.37 | 18.5 ~ 0.37 | 19.5 ~ 0.18 | 20.5 ~ 0.27 | 21.5 ~ 0.09 | 22.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {28b7e262-ded1-4e5a-b8c7-dbf31ac1dbe5}, !- Handle
  {76941169-8fdf-40ba-8230-ebf35864e8e7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {61793446-8999-47f9-8821-44b26703bed2}, !- Handle
  {267316ab-dff8-4778-80b1-7d7d15d22272}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {796d1dbe-da6c-4be0-bddf-de50c3785877}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Occ Sch, !- Name
  {8541f956-63ae-4fd1-88cd-bbc10aa8097f}, !- Schedule Type Limits Name
  {1fc9dae3-8788-4f53-b91d-a1a57c22caf0}, !- Default Day Schedule Name
  {1c4a06ad-e7cd-41c8-87e7-33bee8fd09ce}, !- Summer Design Day Schedule Name
  {dd05a4bc-6a08-4edc-a137-187d9dfae985}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1fc9dae3-8788-4f53-b91d-a1a57c22caf0}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Occ Sch Default, !- Name
  {8541f956-63ae-4fd1-88cd-bbc10aa8097f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ba1ae6ad-5f29-4485-8ac2-c77a7fd081f0}, !- Handle
  {796d1dbe-da6c-4be0-bddf-de50c3785877}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9999999999999947,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-29 00:16:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-29 00:16:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dd05a4bc-6a08-4edc-a137-187d9dfae985}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {8541f956-63ae-4fd1-88cd-bbc10aa8097f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c4a06ad-e7cd-41c8-87e7-33bee8fd09ce}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {8541f956-63ae-4fd1-88cd-bbc10aa8097f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {216f4b24-a0e5-4a60-8e9b-a710d70abb6a}, !- Handle
  Schedule Rule 19,                       !- Name
  {796d1dbe-da6c-4be0-bddf-de50c3785877}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d295653-00a3-4543-8e74-ef98b8006d82}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1d295653-00a3-4543-8e74-ef98b8006d82}, !- Handle
  Schedule Day 21,                        !- Name
  {8541f956-63ae-4fd1-88cd-bbc10aa8097f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {917bcd6e-a005-472a-8b19-4ae0cbf01864}, !- Handle
  Schedule Rule 21,                       !- Name
  {796d1dbe-da6c-4be0-bddf-de50c3785877}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5afada80-b053-4e6c-8f6b-74844cb15119}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5afada80-b053-4e6c-8f6b-74844cb15119}, !- Handle
  Schedule Day 22,                        !- Name
  {8541f956-63ae-4fd1-88cd-bbc10aa8097f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8541f956-63ae-4fd1-88cd-bbc10aa8097f}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Curve:Biquadratic,
  {f8d73b5c-6917-4752-8ca1-8e8171d412a3}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c49eada8-86f8-4737-9b24-aa9d4067bc61}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d5054db6-e96c-4c86-af23-944f38290b36}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e97e5e8c-4b7f-4355-a5d2-a1575e3b0df8}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4b0de7bf-bded-4845-abe5-c04f26d0ea2c}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:OutputControl:ReportingTolerances,
  {722e86a5-c278-4ff4-b1c4-a776584d18f6}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {65d7f330-a13e-4ae5-a09a-ad21902633a8}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {83c67ad2-a554-4897-94b1-d1c4012fd80b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83c67ad2-a554-4897-94b1-d1c4012fd80b}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b866e88-7506-40e7-aab0-d007b79da6ad}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeStorygroundPSZACmaxOASch, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  {d4c08220-d2c6-4570-a1e5-d46f8733ec6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4c08220-d2c6-4570-a1e5-d46f8733ec6d}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeStorygroundPSZACmaxOASchDefault, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {f30782a4-b4f2-4ba6-8daa-81377d4bb424}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {dcac02f5-4346-4764-998d-4275c1f32b78}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {938d85cf-9f62-4b03-ae22-db5fd8ca353a}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {4ce8c65c-d2de-47b8-bbb5-451696cd8a04}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1a7716ad-1196-4435-b379-4703a6fcaee4}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {a334d219-3655-4f86-af0a-9ec21efb2eff}, !- Handle
  {aedb60e8-8235-4a8a-aeed-edab3b2847e5}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_office,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:Lights:Definition,
  {0dc77ee6-86e2-422e-8560-91d612431ac7}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.61388265331636,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ee742d77-821b-41f1-9ab7-6d55fd867ba5}, !- Handle
  {0dc77ee6-86e2-422e-8560-91d612431ac7}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {2d8b6a5d-efa0-4635-8842-ca89ee163ebb}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {0dc77ee6-86e2-422e-8560-91d612431ac7}, !- Lights Definition Name
  {aedb60e8-8235-4a8a-aeed-edab3b2847e5}, !- Space or SpaceType Name
  {02d1222d-3f68-4bd1-8b39-23014b61f8ba}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {51ac929c-2da9-4589-966c-aa0ae0a118f7}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.0715204939711,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d46e4328-0b63-44e9-bdde-fbdd0f779078}, !- Handle
  {51ac929c-2da9-4589-966c-aa0ae0a118f7}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {b8e6d259-9853-493e-abeb-3347217e299d}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {51ac929c-2da9-4589-966c-aa0ae0a118f7}, !- Lights Definition Name
  {aedb60e8-8235-4a8a-aeed-edab3b2847e5}, !- Space or SpaceType Name
  {02d1222d-3f68-4bd1-8b39-23014b61f8ba}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {02d1222d-3f68-4bd1-8b39-23014b61f8ba}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  {d6d56064-33cd-48bd-bd52-a2ae02d73855}, !- Default Day Schedule Name
  {c76fabca-b9d8-469c-8438-efbfa4c7eac5}, !- Summer Design Day Schedule Name
  {16183ef1-d776-43cc-a25d-672dbcb17e34}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b6bd1198-8930-4f07-8965-5b1d7a4b42f8}, !- Handle
  {02d1222d-3f68-4bd1-8b39-23014b61f8ba}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {d6d56064-33cd-48bd-bd52-a2ae02d73855}, !- Handle
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00798799146571766,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00639039317257413,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00479279487943059,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00319519658628706,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00159759829314354,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.000706247403502197,                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00141249480700439,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00211874221050658,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00282498961400877,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0064044035377321,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00998381746145542,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0135632313851787,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0171426453089021,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.014230937263711,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.01131922921852,                       !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00840752117332903,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00549581312813802,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00586221803106116,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00622862293398431,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00659502783690747,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00696143273983062,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0187038374858916,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0304462422319526,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0421886469780136,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0539310517240746,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0802280904604517,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.106525129196829,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.132822167933206,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.159119206669583,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.251653762302344,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.344188317935106,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.436722873567867,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.529257429200628,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.589410072634537,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.649562716068446,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.709715359502355,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.769868002936264,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.788134081614896,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.806400160293528,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.824666238972161,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.842932317650793,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.85,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.841650811945544,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.833301623891089,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.824952435836633,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.816603247782177,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.803608503890304,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.790613759998431,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.777619016106558,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.764624272214686,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.770913051177508,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.77720183014033,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.783490609103153,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.789779388065975,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.782751809735994,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.775724231406012,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.76869665307603,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.761669074746049,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.638277861723548,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.547949547979603,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.457621234235658,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.367292920491714,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.276964606747769,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.234124920496616,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.191285234245462,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.148445547994309,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.105605861743155,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0941608517370647,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.082715841730974,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0712708317248834,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0598258217187927,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0584893682988911,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0571529148789894,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0558164614590878,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0544800080391861,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0547557882752882,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0550315685113903,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0553073487474924,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0555831289835944,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0554375566021203,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0552919842206463,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0551464118391722,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0550008394576981,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0464464438243487,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0378920481909993,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0293376525576499,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0207832569243005,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0195814384260842,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0183796199278679,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0171778014296516,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0159759829314353,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0143783846382918,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0127807863451482,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0111831880520047,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.00958558975886119;                    !- Value Until Time 96

OS:AdditionalProperties,
  {78098336-db97-4a3a-9dc9-ae3cd0277c63}, !- Handle
  {d6d56064-33cd-48bd-bd52-a2ae02d73855}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.049334 | hoo_start - 6.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 1.5 ~ 0.85 | mid - 0.5 ~ 0.817939 | mid + 0.5 ~ 0.768039 | mid + 1.5 ~ 0.792188 | mid + 2.5 ~ 0.765202 | hoo_end - 1.5 ~ 0.646746 | hoo_end - 0.5 ~ 0.299884 | hoo_end + 0.5 ~ 0.135379 | hoo_end + 1.5 ~ 0.09143 | hoo_end + 2.5 ~ 0.086298 | hoo_end + 3.5 ~ 0.087357 | hoo_end + 4.5 ~ 0.086798 | hoo_end + 5.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {c76fabca-b9d8-469c-8438-efbfa4c7eac5}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16183ef1-d776-43cc-a25d-672dbcb17e34}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fc411340-3ae8-421e-92a3-8cffce12c234}, !- Handle
  Schedule Rule 22,                       !- Name
  {02d1222d-3f68-4bd1-8b39-23014b61f8ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57ed2be2-e15e-4a53-8204-2f04436f3983}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bdff76e-3abf-4a8f-8ebc-22ae92249df8}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0433508369444444,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.063286181,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0634493245,                           !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.063612468,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0637756115,                           !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.063938755,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.06329189875,                          !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0626450425,                           !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.06199818625,                          !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.06135133,                             !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0619438565,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.062536383,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0631289095,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.063721436,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.06096290575,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0582043755,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.05544584525,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.052687315,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0538330195,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.054978724,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0561244285,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.057270133,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.058789785,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.060309437,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.061829089,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.063348741,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.063436227,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.063523713,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.063611199,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.063698685,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.06373419075,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0637696965,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.06380520225,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.063840708,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.063842595,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.063844482,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.063846369,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.063848256,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0590494665,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.054250677,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0494518875,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.044653098,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0435519726111111,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0435567615555556,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0435615505,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0435663394444444,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0435711283888889,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0435759173333333,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0435807062777778,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0435854952222222,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0435902841666667,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0435950731111111,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0435998620555556,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.043604651,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.043653367,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.043702083,                            !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.043750799,                            !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.043799515,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.04325268775,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0427058605,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.04215903325,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.041612206,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.04173224125,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0418522765,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.04197231175,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.042092347,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.04253247625,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0429726055,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.04341273475,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.043852864,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0441262775,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.044399691,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0446731045,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.044946518,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.04427965575,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0436127935,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.04294593125,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.042279069,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.04245912175,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0426391745,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.04281922725,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.04299928,                             !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.043686148,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.044373016,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.045059884,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.045746752,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.05031659275,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0548864335,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.05945627425,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.064026115,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0638375595,                           !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.063649004,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0634604485,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.063271893,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.063275465,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.063279037;                            !- Value Until Time 96

OS:AdditionalProperties,
  {b5d38021-51cb-4ddc-b07b-1823668c9191}, !- Handle
  {3bdff76e-3abf-4a8f-8ebc-22ae92249df8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {d8a0222d-ae64-4746-8195-605f357c8212}, !- Handle
  Schedule Rule 23,                       !- Name
  {02d1222d-3f68-4bd1-8b39-23014b61f8ba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {65bde0bb-2653-42df-aedf-ad30fe0bc752}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {837500d5-2a04-4244-b2ee-4bf58fd181f8}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0642674015,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.06406160275,                          !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.063855804,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06383316,                             !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.063810516,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.063787872,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.063765228,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.063768598,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.063771968,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.063775338,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.063778708,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.06401876,                             !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.064258812,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.064498864,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.064738916,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0610561023333333,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0573732886666667,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.053690475,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.051284421,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.048878367,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.046472313,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.044066259,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.04415961975,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0442529805,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.04434634125,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.044439702,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.043593125,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.042746548,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.041899971,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.041053394,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.04171324975,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0423731055,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.04303296125,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.043692817,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0432046775,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.042716538,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0422283985,                           !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.041740259,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.04189496725,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0420496755,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.04220438375,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.042359092,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.04443273675,                          !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0465063815,                           !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.04858002625,                          !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.050653671,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.04934024925,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0480268275,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.04671340575,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.045399984,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.04721578575,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0490315875,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.05084738925,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.052663191,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.05654853575,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0604338805,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.06431922525,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.06820457,                             !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0735805395,                           !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.078956509,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0843324785,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.089708448,                            !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.089708448,                            !- Value Until Time 63
  17,                                     !- Hour 64
  45,                                     !- Minute 64
  0.08840147125,                          !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0870944945,                           !- Value Until Time 65
  18,                                     !- Hour 66
  15,                                     !- Minute 66
  0.08578751775,                          !- Value Until Time 66
  18,                                     !- Hour 67
  30,                                     !- Minute 67
  0.084480541,                            !- Value Until Time 67
  18,                                     !- Hour 68
  45,                                     !- Minute 68
  0.0816780128,                           !- Value Until Time 68
  19,                                     !- Hour 69
  0,                                      !- Minute 69
  0.0788754846,                           !- Value Until Time 69
  19,                                     !- Hour 70
  15,                                     !- Minute 70
  0.0760729564,                           !- Value Until Time 70
  19,                                     !- Hour 71
  30,                                     !- Minute 71
  0.0732704282,                           !- Value Until Time 71
  19,                                     !- Hour 72
  45,                                     !- Minute 72
  0.0704679,                              !- Value Until Time 72
  20,                                     !- Hour 73
  0,                                      !- Minute 73
  0.069858542,                            !- Value Until Time 73
  20,                                     !- Hour 74
  15,                                     !- Minute 74
  0.069249184,                            !- Value Until Time 74
  20,                                     !- Hour 75
  30,                                     !- Minute 75
  0.068639826,                            !- Value Until Time 75
  20,                                     !- Hour 76
  45,                                     !- Minute 76
  0.068030468,                            !- Value Until Time 76
  21,                                     !- Hour 77
  0,                                      !- Minute 77
  0.06799782375,                          !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.0679651795,                           !- Value Until Time 78
  21,                                     !- Hour 79
  30,                                     !- Minute 79
  0.06793253525,                          !- Value Until Time 79
  21,                                     !- Hour 80
  45,                                     !- Minute 80
  0.067899891,                            !- Value Until Time 80
  22,                                     !- Hour 81
  0,                                      !- Minute 81
  0.0668676805,                           !- Value Until Time 81
  22,                                     !- Hour 82
  15,                                     !- Minute 82
  0.06583547,                             !- Value Until Time 82
  22,                                     !- Hour 83
  30,                                     !- Minute 83
  0.0648032595,                           !- Value Until Time 83
  22,                                     !- Hour 84
  45,                                     !- Minute 84
  0.063771049,                            !- Value Until Time 84
  23,                                     !- Hour 85
  0,                                      !- Minute 85
  0.0639980365,                           !- Value Until Time 85
  23,                                     !- Hour 86
  15,                                     !- Minute 86
  0.064225024,                            !- Value Until Time 86
  23,                                     !- Hour 87
  30,                                     !- Minute 87
  0.0644520115,                           !- Value Until Time 87
  23,                                     !- Hour 88
  45,                                     !- Minute 88
  0.064678999,                            !- Value Until Time 88
  24,                                     !- Hour 89
  0,                                      !- Minute 89
  0.06447320025;                          !- Value Until Time 89

OS:AdditionalProperties,
  {80a0c7f1-dcd8-4803-9108-415f92a8bb0f}, !- Handle
  {837500d5-2a04-4244-b2ee-4bf58fd181f8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044066259 | hoo_start - 4.5 ~ 0.044439702 | hoo_start - 3.5 ~ 0.041053394 | hoo_start - 2.5 ~ 0.043692817 | hoo_start - 1.5 ~ 0.041740259 | hoo_start - 0.5 ~ 0.042359092 | hoo_start + 0.5 ~ 0.050653671 | hoo_start + 1.5 ~ 0.045399984 | hoo_start + 2.5 ~ 0.052663191 | mid - 2.0 ~ 0.06820457 | mid - 1.0 ~ 0.089708448 | mid + 1.0 ~ 0.089708448 | mid + 2.0 ~ 0.084480541 | hoo_end - 2.5 ~ 0.0704679 | hoo_end - 1.5 ~ 0.068030468 | hoo_end - 0.5 ~ 0.067899891 | hoo_end + 0.5 ~ 0.063771049 | hoo_end + 1.5 ~ 0.064678999 | hoo_end + 2.5 ~ 0.063855804 | hoo_end + 3.5 ~ 0.063765228 | hoo_end + 4.5 ~ 0.063778708 | hoo_end + 5.5 ~ 0.064738916 | hoo_start - 6.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {0e31ae33-85fc-442a-8223-d1e088bef936}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  {f88ec45b-5a06-4846-85e1-5265ba4aacc3}, !- Default Day Schedule Name
  {a4059f68-1108-4d60-b093-493fe7aae663}, !- Summer Design Day Schedule Name
  {b07309fc-496c-4538-9093-f7e0273e7f54}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a825a401-dbbb-41dc-80ab-bb982b5e2951}, !- Handle
  {0e31ae33-85fc-442a-8223-d1e088bef936}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {f88ec45b-5a06-4846-85e1-5265ba4aacc3}, !- Handle
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.845264412564396,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.84578338838008,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.846302364195764,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.846821340011448,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.847340315827132,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.847859291642816,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.847846602747567,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.847833913852318,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.847821224957069,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.84780853606182,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.847266085789926,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.846723635518031,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.846181185246136,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.845638734974242,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.845128006940469,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.844617278906697,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.844106550872925,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.843595822839153,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.843288117129365,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.842980411419576,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.842672705709788,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.842365,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.842406238909559,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.842447477819118,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.842488716728678,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.842529955638237,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.844414256582713,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.84629855752719,                       !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.848182858471666,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.850067159416142,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.852833338580424,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.855599517744705,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.858365696908987,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.861131876073268,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.864164522037779,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.86719716800229,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.8702298139668,                        !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.873262459931311,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.875946161276474,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.878629862621637,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.8813135639668,                        !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.883997265311963,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.8867,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.886547733257012,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.886395466514024,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.886243199771036,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.886090933028048,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.884149532054951,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.882208131081855,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.880266730108758,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.878325329135661,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.877056439610761,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.875787550085862,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.874518660560962,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.873249771036062,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.871809581425301,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.870369391814539,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.868929202203778,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.867489012593017,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.859228541785919,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.857153907412707,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.855079273039496,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.853004638666285,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.850930004293074,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.849699181453921,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.848468358614768,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.847237535775615,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.846006712936463,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.846263663065255,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.846520613194047,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.846777563322839,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.847034513451631,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.84825899184316,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.849483470234688,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.850707948626216,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.851932427017745,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.853378961076131,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.854825495134516,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.856272029192902,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.857718563251288,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.858197569046938,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.858676574842587,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.859155580638237,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.859634586433887,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.857908579457642,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.856182572481397,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.854456565505152,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.852730558528907,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.850215302268174,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.847700046007441,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.845184789746709,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.842669533485976,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.84318850930166,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.843707485117344,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.844226460933028,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.844745436748712;                      !- Value Until Time 96

OS:AdditionalProperties,
  {068c0663-39e1-4638-a304-699cb6654abb}, !- Handle
  {f88ec45b-5a06-4846-85e1-5265ba4aacc3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5397 | hoo_start - 6.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 1.5 ~ 0.8867 | mid - 0.5 ~ 0.8819 | mid + 0.5 ~ 0.8207 | mid + 1.5 ~ 0.7807 | mid + 2.5 ~ 0.7353 | hoo_end - 1.5 ~ 0.6702 | hoo_end - 0.5 ~ 0.6048 | hoo_end + 0.5 ~ 0.566 | hoo_end + 1.5 ~ 0.5741 | hoo_end + 2.5 ~ 0.6127 | hoo_end + 3.5 ~ 0.6583 | hoo_end + 4.5 ~ 0.6734 | hoo_end + 5.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {a4059f68-1108-4d60-b093-493fe7aae663}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b07309fc-496c-4538-9093-f7e0273e7f54}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fc346114-9f07-4d19-b9c7-ceaafd71149b}, !- Handle
  Schedule Rule 24,                       !- Name
  {0e31ae33-85fc-442a-8223-d1e088bef936}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e196dc05-5cd9-4ae2-b982-99b73dcb8e56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {224749e1-1f1b-429e-9dca-5f310f4c28bf}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.553018518518518,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.4702,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.4708,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4714,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.472,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.4726,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.469375,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.46615,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.462925,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4597,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4594,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4591,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.4588,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4585,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4617,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4649,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4681,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4713,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.478225,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.48515,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.492075,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.499,                                  !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.5109,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.5228,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.5347,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5466,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.55975,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.5729,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.58605,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5992,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.608975,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.61875,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.628525,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.6383,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.6381,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.6379,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.6377,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.6375,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6189825,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.600465,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5819475,                              !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.56343,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.557996296296296,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.558114814814815,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.558233333333333,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.558351851851852,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.55847037037037,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.558588888888889,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.558707407407407,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.558825925925926,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.558944444444444,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.559062962962963,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.559181481481482,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.5593,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.56295,                                !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.5666,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.57025,                                !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.5739,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.5759,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.5779,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.5799,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.5819,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.580175,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.57845,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.576725,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.575,                                  !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.568425,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.56185,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.555275,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.5487,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.539075,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.52945,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.519825,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.5102,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.504575,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.49895,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.493325,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.4877,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.479925,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.47215,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.464375,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.4566,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.454675,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.45275,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.450825,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.4489,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.449725,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.45055,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.451375,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.4522,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.457725,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.46325,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.468775,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.4743,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.473275,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.47225;                                !- Value Until Time 96

OS:AdditionalProperties,
  {c3b5dbab-83a0-4631-91e8-f4f17db9b13a}, !- Handle
  {224749e1-1f1b-429e-9dca-5f310f4c28bf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {88a396f2-99c6-4a83-992d-5a5018e61f38}, !- Handle
  Schedule Rule 25,                       !- Name
  {0e31ae33-85fc-442a-8223-d1e088bef936}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c8115e67-d43b-492a-821a-f9a8320a9090}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a2bd203-9731-4c40-b49c-001788fe9e3e}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.54325,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.551475,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.5597,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5684,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.5771,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.5858,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.5945,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.6013,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.6081,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.6149,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.6217,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.623475,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.62525,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.627025,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.6288,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.619066666666667,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.609333333333333,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.5996,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.6011,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.6026,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.6041,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.6056,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.5966,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.5876,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.5786,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5696,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.565375,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.56115,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.556925,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5527,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.551325,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.54995,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.548575,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5472,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.54705,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.5469,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.54675,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5466,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.546325,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.54605,                                !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.545775,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5455,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.544575,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.54365,                                !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.542725,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5418,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.53935,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.5369,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.53445,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.532,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.52255,                                !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.5131,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.50365,                                !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.4942,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.483575,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.47295,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.462325,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.4517,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.44905,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.4464,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.44375,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.4411,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.44325,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.4454,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.44755,                                !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.4497,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.453,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.4563,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.4596,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.4629,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.46555,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.4682,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.47085,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.4735,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.47768,                                !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.48186,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.48604,                                !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.49022,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.4944,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.4945,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.4946,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.4947,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.4948,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.49405,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.4933,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.49255,                                !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.4918,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.494575,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.49735,                                !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.500125,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.5029,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.508875,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.51485,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.520825,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.5268,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.535025;                               !- Value Until Time 96

OS:AdditionalProperties,
  {087f1fe3-4c25-47f5-8f99-eba9522b5d81}, !- Handle
  {3a2bd203-9731-4c40-b49c-001788fe9e3e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.6056 | hoo_start - 4.5 ~ 0.5696 | hoo_start - 3.5 ~ 0.5527 | hoo_start - 2.5 ~ 0.5472 | hoo_start - 1.5 ~ 0.5466 | hoo_start - 0.5 ~ 0.5455 | hoo_start + 0.5 ~ 0.5418 | hoo_start + 1.5 ~ 0.532 | hoo_start + 2.5 ~ 0.4942 | mid - 2.0 ~ 0.4517 | mid - 1.0 ~ 0.4411 | mid ~ 0.4497 | mid + 1.0 ~ 0.4629 | mid + 2.0 ~ 0.4735 | hoo_end - 2.5 ~ 0.4944 | hoo_end - 1.5 ~ 0.4948 | hoo_end - 0.5 ~ 0.4918 | hoo_end + 0.5 ~ 0.5029 | hoo_end + 1.5 ~ 0.5268 | hoo_end + 2.5 ~ 0.5597 | hoo_end + 3.5 ~ 0.5945 | hoo_end + 4.5 ~ 0.6217 | hoo_end + 5.5 ~ 0.6288 | hoo_start - 6.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Constant,
  {2f037b97-425b-4449-9fab-4e5fabfef357}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {bc9dc3f4-ebb4-4900-a59f-e51d67373831}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {8541f956-63ae-4fd1-88cd-bbc10aa8097f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {5fcd510b-ea39-48c7-b96b-82d40caacb90}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2ed317a2-5025-47ce-ae5e-f3bf5ebebf88}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {a10e5fcc-c111-4938-8e01-2bb2261d1dd8}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {b3d21129-be9a-45c2-aadb-fdee39f12e2e}, !- Handle
  Office WholeBuilding - Sm Office  - Story ground HVAC On Infiltration, !- Name
  {93335c3b-4f12-4821-9a3e-06dc32189a47}, !- Space or SpaceType Name
  {5fcd510b-ea39-48c7-b96b-82d40caacb90}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0238,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1159;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ecd44061-f92f-4ee7-baba-56f10f34167f}, !- Handle
  Office WholeBuilding - Sm Office  - Story ground HVAC Off Infiltration, !- Name
  {93335c3b-4f12-4821-9a3e-06dc32189a47}, !- Space or SpaceType Name
  {2ed317a2-5025-47ce-ae5e-f3bf5ebebf88}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0182,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1187;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {5f7c2123-dbb5-46a5-afb4-0c249f3cee2d}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {5eecfb2b-d608-4d1d-b0a6-b978f4fa6c0f}, !- Handle
  Schedule Day 23,                        !- Name
  {69f7a4f5-dbb0-45b9-bc00-441b5cfd1a18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {54fb31e4-a4fe-4a49-9d3b-2129bb3e8d54}, !- Handle
  Schedule Day 24,                        !- Name
  {69f7a4f5-dbb0-45b9-bc00-441b5cfd1a18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {ad80339f-a91b-4839-9518-f710de125a46}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {fe88b14d-998a-41af-8272-0e095902e204}, !- Handle
  Schedule Day 25,                        !- Name
  {69f7a4f5-dbb0-45b9-bc00-441b5cfd1a18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {0534b836-5ee6-4a35-a051-df8da12212c5}, !- Handle
  Schedule Day 26,                        !- Name
  {69f7a4f5-dbb0-45b9-bc00-441b5cfd1a18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889;                       !- Value Until Time 1

OS:StandardsInformation:Construction,
  {eacc579d-dc2b-4acf-83bc-68c921431379}, !- Handle
  {44721cee-3590-4484-9e53-5d145fa0fa88}; !- Construction Name

OS:StandardsInformation:Material,
  {eed0b940-871f-4919-bdb2-374c0f259289}, !- Handle
  {2fb0f497-fa6b-44a2-b7c7-035f3bb27939}; !- Material Name

OS:StandardsInformation:Material,
  {fa29d08a-ba27-4d74-b30e-a55ba9fcb110}, !- Handle
  {b7bd5804-d4df-491f-ae41-602278e57ba2}; !- Material Name

OS:StandardsInformation:Material,
  {7cb579cd-1cf4-4f1e-9d0b-114a83b467ac}, !- Handle
  {d52aa1b9-581a-4bdb-93fd-c4dd3e904fbe}; !- Material Name

OS:StandardsInformation:Material,
  {7a00c02e-35e4-41bd-af3a-1fe302e3e8bd}, !- Handle
  {2e46b162-a5f2-4dd5-a8ba-485bcf50079b}; !- Material Name

OS:StandardsInformation:Material,
  {90ddaa55-7334-4806-b470-4feb4502147b}, !- Handle
  {ece260d2-56b7-42f1-80b2-b5a5890c2d77}; !- Material Name

OS:StandardsInformation:Material,
  {fda2a4e5-b8ba-410c-b8b2-7e891a95667f}, !- Handle
  {11872411-ede8-4c66-b2d4-10670b822f21}; !- Material Name

OS:StandardsInformation:Material,
  {af026a74-0a60-4f20-9750-3f60a5579c66}, !- Handle
  {891bd261-2e8b-4def-952a-454ddc796262}; !- Material Name

OS:StandardsInformation:Material,
  {2f947e15-38fd-4a25-a935-87e5209d3cc1}, !- Handle
  {9315e442-5951-4fda-8bb2-5b7059a50b2b}; !- Material Name

OS:StandardsInformation:Material,
  {8779c6a0-4c73-4f72-a494-0a55382e9483}, !- Handle
  {058d5e27-9f51-4e70-a949-21605f53b000}; !- Material Name

OS:StandardsInformation:Material,
  {cb65533b-4928-4a39-8cb9-c76427e0d4a0}, !- Handle
  {464bbd76-1834-4f92-b31b-aeee1cff4557}; !- Material Name

OS:StandardsInformation:Material,
  {1107407c-3f2b-4797-a19a-df4ca54756b2}, !- Handle
  {4e53c58f-1a13-4c53-bf03-f73082425e3a}; !- Material Name

OS:StandardsInformation:Material,
  {dda42905-8367-4464-9f77-a17cba19d509}, !- Handle
  {e4b10f5c-6bb7-482f-a689-a8e063742deb}; !- Material Name

OS:StandardsInformation:Material,
  {15a8f3c4-017a-4fe7-8717-2ee6d01ad854}, !- Handle
  {1efb011d-56d6-4f70-b564-b175fdda20ea}; !- Material Name

OS:StandardsInformation:Material,
  {e1db0029-a990-4e37-9357-1afea0d4bd2e}, !- Handle
  {ae8f2ef0-d09f-4534-becf-d52d972123e3}; !- Material Name

OS:StandardsInformation:Material,
  {6510358c-1b78-461f-a38b-77b276834109}, !- Handle
  {144c248b-a42c-42fb-8da4-590b7db915f7}; !- Material Name

OS:StandardsInformation:Material,
  {d6f6da5c-9387-4893-85a4-08f241ee269f}, !- Handle
  {394b704a-9977-4074-bf04-e79bff41ac56}; !- Material Name

OS:StandardsInformation:Material,
  {da9ad09c-02ba-4043-9263-217bd547c355}, !- Handle
  {0760e674-36dd-433e-9ad1-6e4496f080aa}; !- Material Name

OS:StandardsInformation:Material,
  {2c67edb9-ec9d-47da-a696-bd208e71d545}, !- Handle
  {db79bfe9-e7c8-4259-8cd9-0942a12a821e}; !- Material Name

OS:StandardsInformation:Material,
  {ea1f4d81-b89b-40e3-8fc3-3278d8ac11e7}, !- Handle
  {1fbe846c-34ba-4610-81d8-54700efb3840}; !- Material Name

OS:StandardsInformation:Material,
  {35f542e6-2234-4792-8668-471e7aa0a4fb}, !- Handle
  {a760225b-4330-4cd7-bfbe-8f92a006db99}; !- Material Name

OS:StandardsInformation:Material,
  {b84e1545-7d01-4ee7-bdba-43db5671fa89}, !- Handle
  {f992c23f-fa74-4724-bd01-79d932ba8ee7}; !- Material Name

OS:StandardsInformation:Construction,
  {cfe369b2-de9f-42a7-86a4-b9a62438961f}, !- Handle
  {a95e38e7-7d65-4b2d-9fb9-2444239025af}; !- Construction Name

OS:StandardsInformation:Material,
  {58661749-5987-497a-ac7b-16c8d5c8f69b}, !- Handle
  {0c225185-f019-4a0b-aca1-16aa83b05656}; !- Material Name

OS:StandardsInformation:Material,
  {f908b34b-a4fb-42be-88be-c7f72d5467f4}, !- Handle
  {391205ba-866f-4353-92dd-0d46a6943edf}; !- Material Name

OS:StandardsInformation:Construction,
  {24d275c5-67fd-4d0b-9109-e1518b0992fb}, !- Handle
  {5ca628fb-6f20-4d93-9e85-35502dbd8de2}; !- Construction Name

