
OS:Version,
  {8f8b032d-ad00-4a7e-85e7-d69922ebf94e}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {dc60ee4c-4ab4-420f-a7c1-09b329e4e068}; !- Handle

OS:Site,
  {0a1a63ed-9856-449c-b369-799a89de2177}, !- Handle
  Middleton Fld_AL_USA,                   !- Name
  31.42,                                  !- Latitude {deg}
  -87.04,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  79,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {02b8221e-d3d7-421b-a85d-1133b1635bf6}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {a369f9de-f8a1-42f9-9553-894122005899}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {6722c1c8-275a-4018-a715-d80165deb544}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {84e93176-1a82-4c80-b833-83da86a21b64}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {d9831bd3-8da3-4baf-a016-783749f421aa}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {ef183114-f6a0-4ad4-b095-3c7b84ac9b3e}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {6b344976-ec10-4d5a-8538-7e351be49cb7}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {7502a826-6f91-4cf3-9968-a3711a0743c4}, !- Handle
  Middleton Fld,                          !- City
  AL,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722276,                                 !- WMO Number
  31.42,                                  !- Latitude {deg}
  -87.04,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  79,                                     !- Elevation {m}
  /weather/G0100130.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {84c94648-f0aa-4825-a151-5f90778ecae7}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  19.2241666666667,                       !- Annual Average Outdoor Air Temperature {C}
  20.55;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {35442092-58f1-4383-b17d-2d0622eaaffb}, !- Handle
  Middleton Fld Ann Clg .4% Condns DB=>MWB 1, !- Name
  35.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.206;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {033e260d-a8f7-406b-9131-ff52d52e51e5}, !- Handle
  Middleton Fld Ann Clg .4% Condns WB=>MDB 1, !- Name
  31.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.206;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {18a2ace5-e9cf-469e-b91b-2ae25ca587b0}, !- Handle
  Middleton Fld Ann Clg 1% Condns DB=>MWB 1, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.206;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3958386d-b466-4732-a736-f113fb81fb21}, !- Handle
  Middleton Fld Ann Clg 2% Condns DP=>MDB 1, !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.206;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e863dc45-5263-478d-844a-ca852115d38c}, !- Handle
  Middleton Fld Ann Htg 99% Condns DB 1,  !- Name
  -2.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  0.9,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -2.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {7b698a4a-bcb8-4176-b446-bd9f5dc2d3a5}, !- Handle
  Middleton Fld Ann Htg 99.6% Condns DB 1, !- Name
  -3.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  0.9,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -3.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {40323491-aace-4267-9a28-62a3498317ec}, !- Handle
  Middleton Fld Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  15.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  7.7,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {45988997-6a7f-4bc6-8216-991c1a0bca7f}, !- Handle
  Middleton Fld April .4% Condns DB=>MCWB 1, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  14.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.377,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.377;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3b8a4d37-f47c-4078-afca-a9b0af29f2df}, !- Handle
  Middleton Fld April .4% Condns WB=>MCDB 1, !- Name
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  14.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.377,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.377;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {71401c4d-2cc6-4d55-8798-9cca6a7a95b0}, !- Handle
  Middleton Fld August .4% Condns DB=>MCWB 1, !- Name
  37.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.319;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cc529d9b-69c3-4ec9-b562-7a9c50aa9b72}, !- Handle
  Middleton Fld August .4% Condns WB=>MCDB 1, !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.319;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {10269ab1-f0d0-40b9-9a7c-0d25d3405cb2}, !- Handle
  Middleton Fld December .4% Condns DB=>MCWB 1, !- Name
  24.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.636;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3992461e-c9ae-480e-b52c-c0ad78b6efb0}, !- Handle
  Middleton Fld December .4% Condns WB=>MCDB 1, !- Name
  22.3,                                   !- Maximum Dry-Bulb Temperature {C}
  12.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.636;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7676e6ab-ce18-40c6-82f1-ab0e3d9123fe}, !- Handle
  Middleton Fld February .4% Condns DB=>MCWB 1, !- Name
  25.2,                                   !- Maximum Dry-Bulb Temperature {C}
  13.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.549;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {15f7a105-a2f0-44df-836c-3293d698dde9}, !- Handle
  Middleton Fld February .4% Condns WB=>MCDB 1, !- Name
  22.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.549;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {99b647e8-2cfe-4b83-829d-4741687fc4b5}, !- Handle
  Middleton Fld January .4% Condns DB=>MCWB 1, !- Name
  24.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.345,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.633;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3b7dd007-99e8-405d-b23c-43fa922f9568}, !- Handle
  Middleton Fld January .4% Condns WB=>MCDB 1, !- Name
  23.3,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.345,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.633;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3045cc0a-b260-4d4c-8f31-654fdd67836b}, !- Handle
  Middleton Fld July .4% Condns DB=>MCWB 1, !- Name
  37.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.206;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {89bf2fae-f6c0-4488-a85c-57d23d3d1ec9}, !- Handle
  Middleton Fld July .4% Condns WB=>MCDB 1, !- Name
  32,                                     !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.206;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {65b42cf1-5906-4092-99d5-27668dfd1232}, !- Handle
  Middleton Fld June .4% Condns DB=>MCWB 1, !- Name
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.326;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {31d69820-8862-483a-afdb-24658a27d099}, !- Handle
  Middleton Fld June .4% Condns WB=>MCDB 1, !- Name
  31.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.326;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2a4255a9-74e1-4c93-ae37-d745bba13ebc}, !- Handle
  Middleton Fld March .4% Condns DB=>MCWB 1, !- Name
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.479;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {59083888-0d46-4956-a637-e1ef3048d4bf}, !- Handle
  Middleton Fld March .4% Condns WB=>MCDB 1, !- Name
  24.4,                                   !- Maximum Dry-Bulb Temperature {C}
  14.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.479;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8f7c501d-6363-4344-a7b6-c909eb9f131c}, !- Handle
  Middleton Fld May .4% Condns DB=>MCWB 1, !- Name
  33.6,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.367,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.401;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {94a6f349-f2c7-450a-b061-10f6aac8d487}, !- Handle
  Middleton Fld May .4% Condns WB=>MCDB 1, !- Name
  30.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.367,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.401;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e55d1f7e-2867-4d11-a43f-76e2abaf6d0f}, !- Handle
  Middleton Fld November .4% Condns DB=>MCWB 1, !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.548;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {db7a30d2-802f-4f03-ad63-175055b26287}, !- Handle
  Middleton Fld November .4% Condns WB=>MCDB 1, !- Name
  24.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.548;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {508b4067-51ca-401b-8662-3b60554393f1}, !- Handle
  Middleton Fld October .4% Condns DB=>MCWB 1, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.368,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.516;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f833de88-0d3c-4806-8e3b-94f43ba03e4b}, !- Handle
  Middleton Fld October .4% Condns WB=>MCDB 1, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.368,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.516;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a6a47f9e-9e78-4f6e-a3ae-7a7422f0b55c}, !- Handle
  Middleton Fld September .4% Condns DB=>MCWB 1, !- Name
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.398,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {152e5fa2-2549-4bd1-bae8-b2479851611f}, !- Handle
  Middleton Fld September .4% Condns WB=>MCDB 1, !- Name
  29.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100380,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.398,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {95505c46-9098-4942-896d-37ff8014c993}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-3A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {9372cf87-0d4d-460f-8b76-8baeabacd388}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {cca9944b-5918-4a0f-b380-357d00104201}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {bfb5282b-e674-4c0a-816a-9484c0d74659}, !- Handle
  ComStock DOE Ref Pre-1980|RetailStripmall|FullServiceRestaurant, !- Name
  ,                                       !- Building Sector Type
  180,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {8b048c5c-a4f8-414d-99f2-edfa6b4c0e4d}, !- Default Construction Set Name
  {cf611dcb-d6c2-4a25-9e54-2a59c85da2e0}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  StripMall;                              !- Standards Building Type

OS:AdditionalProperties,
  {93569e09-568b-4ecd-97e9-d627d9b24c24}, !- Handle
  {bfb5282b-e674-4c0a-816a-9484c0d74659}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SRSOc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Residential AC with residential forced air furnace, !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref Pre-1980,              !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref Pre-1980,              !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock 90.1-2007,                     !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref Pre-1980,              !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock 90.1-2007,                     !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref Pre-1980,              !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref 1980-2004,             !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref Pre-1980,              !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DOE Ref 1980-2004;             !- Feature Value 14

OS:SpaceType,
  {b1743843-d247-4056-85f5-2b2960a23d06}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {c045b11f-cbc6-4922-bee2-911b523608e9}, !- Default Schedule Set Name
  {40a324d9-89e4-4c06-82f7-9bc92235ee98}, !- Group Rendering Name
  {0e7e6238-d737-4b89-8b6c-7f8d30af1452}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 1;                    !- Standards Space Type

OS:Rendering:Color,
  {40a324d9-89e4-4c06-82f7-9bc92235ee98}, !- Handle
  StripMall Strip mall - type 1,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {8d2db503-a0f1-454e-b61a-3364ef8be962}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {43f63c8d-b718-4e86-91a9-6c4e990bd359}, !- Default Schedule Set Name
  {98df1c07-6a2b-4863-a34b-20868d201e87}, !- Group Rendering Name
  {a608267b-5aa8-4f99-9ff4-d73547354b90}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 2;                    !- Standards Space Type

OS:Rendering:Color,
  {98df1c07-6a2b-4863-a34b-20868d201e87}, !- Handle
  StripMall Strip mall - type 2,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {287f8f56-2cb9-4972-9154-b9f5eabee898}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {7eeaa475-90ab-4b32-8b84-4fe45ec0de5f}, !- Default Schedule Set Name
  {4502fd6c-d240-4007-82b4-c0607dd5ff39}, !- Group Rendering Name
  {de4eaac8-9fe2-41cb-a16f-a1875dd416b4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 3;                    !- Standards Space Type

OS:Rendering:Color,
  {4502fd6c-d240-4007-82b4-c0607dd5ff39}, !- Handle
  StripMall Strip mall - type 3,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {eaae2299-0ac4-44c7-8586-c28dce91e308}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {0a8661d2-65f6-4d24-b14d-3a3382fa40dd}, !- Default Schedule Set Name
  {0fdd0a88-c7e5-4b72-b7d6-5319601618c0}, !- Group Rendering Name
  {7f893856-7c38-4634-b103-711db0aac12a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {0fdd0a88-c7e5-4b72-b7d6-5319601618c0}, !- Handle
  FullServiceRestaurant Kitchen,          !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {71da6326-662e-4049-b66a-069b6fdcf5d3}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {1a0ac88a-880a-4e87-a31c-691c4cb2ae5a}, !- Default Schedule Set Name
  {cd5e3f4f-5693-4a43-b228-04a6fd1b7092}, !- Group Rendering Name
  {14fbf9b7-b713-463f-9098-6aea29e7316d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {cd5e3f4f-5693-4a43-b228-04a6fd1b7092}, !- Handle
  FullServiceRestaurant Dining,           !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:BuildingStory,
  {89e1d1b9-5d3e-4ae1-837a-883f56bf80ac}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  5.1816,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {6ad67847-b3ac-44ce-a8e7-2a323b016a40}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Ground, !- Name
  {287f8f56-2cb9-4972-9154-b9f5eabee898}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -28.5114292872174,                      !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89e1d1b9-5d3e-4ae1-837a-883f56bf80ac}, !- Building Story Name
  {caf1a4d0-ccdd-43a0-bf2a-b2a86183ec75}; !- Thermal Zone Name

OS:Surface,
  {87a0afe6-3bfe-4cdd-893b-1b7369cf10c2}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {68898bd4-ca60-4308-a5f0-33b7fcf3dd9b}, !- Construction Name
  {6ad67847-b3ac-44ce-a8e7-2a323b016a40}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b60c9849-9dae-4e77-ac07-7f81da80d99b}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad67847-b3ac-44ce-a8e7-2a323b016a40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 5.1816,    !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8216429d-832f-48a0-ad5d-080e1fae905e}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad67847-b3ac-44ce-a8e7-2a323b016a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55c2f176-1e09-49fc-95cc-ce1f7acbf374}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.572, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2135dec7-2082-4c75-9730-056691d11551}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad67847-b3ac-44ce-a8e7-2a323b016a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a9f0b82-d954-4d97-9265-8e742c77c55d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {479e77a9-69d7-49dc-8720-1b879d705f9f}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad67847-b3ac-44ce-a8e7-2a323b016a40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e92e6dfd-d74f-4077-aaed-6c632dff4c56}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ad67847-b3ac-44ce-a8e7-2a323b016a40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 5.1816,    !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {caf1a4d0-ccdd-43a0-bf2a-b2a86183ec75}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75c74319-3390-4897-97e9-47328fdddbbc}, !- Zone Air Inlet Port List
  {e7432b73-d992-4bd1-a3d0-c1c74314b436}, !- Zone Air Exhaust Port List
  {31a80f9e-626f-45ba-920d-68e79718c8d5}, !- Zone Air Node Name
  {5ded62d4-b333-4727-a669-21348d0c6851}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1ca2d4a7-e641-4a05-850b-6d4f451e5bd6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f3e1bfe-3a5d-4b98-932a-adabacb09815}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Zone Air Node, !- Name
  {31a80f9e-626f-45ba-920d-68e79718c8d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31a80f9e-626f-45ba-920d-68e79718c8d5}, !- Handle
  {caf1a4d0-ccdd-43a0-bf2a-b2a86183ec75}, !- Source Object
  11,                                     !- Outlet Port
  {6f3e1bfe-3a5d-4b98-932a-adabacb09815}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75c74319-3390-4897-97e9-47328fdddbbc}, !- Handle
  {caf1a4d0-ccdd-43a0-bf2a-b2a86183ec75}, !- HVAC Component
  {896cd6ee-69ac-445f-92c3-451cd56e11f9}; !- Port 1

OS:PortList,
  {e7432b73-d992-4bd1-a3d0-c1c74314b436}, !- Handle
  {caf1a4d0-ccdd-43a0-bf2a-b2a86183ec75}; !- HVAC Component

OS:PortList,
  {5ded62d4-b333-4727-a669-21348d0c6851}, !- Handle
  {caf1a4d0-ccdd-43a0-bf2a-b2a86183ec75}, !- HVAC Component
  {cc053402-9c06-4317-bc47-f96836d55848}; !- Port 1

OS:Sizing:Zone,
  {6af8841a-a95b-4980-b148-cc0392c087b8}, !- Handle
  {caf1a4d0-ccdd-43a0-bf2a-b2a86183ec75}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {86b95da9-1558-4923-a072-ec2020364441}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {caf1a4d0-ccdd-43a0-bf2a-b2a86183ec75}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88d7ae18-391b-4088-924c-05ebff14f23b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f71216dc-63e9-4a64-a862-0270b1fb42ec}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Ground, !- Name
  {287f8f56-2cb9-4972-9154-b9f5eabee898}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -28.5114292872174,                      !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89e1d1b9-5d3e-4ae1-837a-883f56bf80ac}, !- Building Story Name
  {2aff1d34-d6d6-4dbf-828e-b9c2b6bb9a2b}; !- Thermal Zone Name

OS:Surface,
  {26c84c22-145c-4469-846b-040091152f04}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {683dbe64-ee0a-4dda-9082-0e42be2e32c3}, !- Construction Name
  {f71216dc-63e9-4a64-a862-0270b1fb42ec}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1282e2d-4837-4172-8960-6ec685f2d385}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f71216dc-63e9-4a64-a862-0270b1fb42ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66d96c5d-c9fa-4300-a094-8b54b60421c0}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f71216dc-63e9-4a64-a862-0270b1fb42ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d923d498-3980-456f-93a0-5b47c317c7e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 19.3674292872174, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 19.3674292872174, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c1d8c1a-cfd0-4614-8698-8521b061484a}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f71216dc-63e9-4a64-a862-0270b1fb42ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {778942f5-d9f6-4628-a05c-69f7184be3a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 19.3674292872174, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55c2f176-1e09-49fc-95cc-ce1f7acbf374}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f71216dc-63e9-4a64-a862-0270b1fb42ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8216429d-832f-48a0-ad5d-080e1fae905e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 2.1316282072803e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.1316282072803e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a0398c3-c273-4faf-bdc0-45107b927182}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f71216dc-63e9-4a64-a862-0270b1fb42ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2aff1d34-d6d6-4dbf-828e-b9c2b6bb9a2b}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75752ce8-750b-4450-ba32-52a2edfd62d5}, !- Zone Air Inlet Port List
  {5fa913c5-8161-41d5-982d-c6224c20d4fb}, !- Zone Air Exhaust Port List
  {005cda85-39a7-4622-85a5-85e9ea1d8ada}, !- Zone Air Node Name
  {67c8d167-8330-47f5-929f-fd875a60836f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8b32bcb3-d607-4321-a559-a798a0b32893}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f2ca19f-0d08-4d96-a2d1-22aee268cd2d}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Zone Air Node, !- Name
  {005cda85-39a7-4622-85a5-85e9ea1d8ada}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {005cda85-39a7-4622-85a5-85e9ea1d8ada}, !- Handle
  {2aff1d34-d6d6-4dbf-828e-b9c2b6bb9a2b}, !- Source Object
  11,                                     !- Outlet Port
  {5f2ca19f-0d08-4d96-a2d1-22aee268cd2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75752ce8-750b-4450-ba32-52a2edfd62d5}, !- Handle
  {2aff1d34-d6d6-4dbf-828e-b9c2b6bb9a2b}, !- HVAC Component
  {d65eb5bf-8e2c-403f-a795-62b9a86c523c}; !- Port 1

OS:PortList,
  {5fa913c5-8161-41d5-982d-c6224c20d4fb}, !- Handle
  {2aff1d34-d6d6-4dbf-828e-b9c2b6bb9a2b}; !- HVAC Component

OS:PortList,
  {67c8d167-8330-47f5-929f-fd875a60836f}, !- Handle
  {2aff1d34-d6d6-4dbf-828e-b9c2b6bb9a2b}, !- HVAC Component
  {a5be1ef6-368f-4fdd-80dd-df43614918e6}; !- Port 1

OS:Sizing:Zone,
  {e99eba6c-b04c-4192-8327-1684c3a37e94}, !- Handle
  {2aff1d34-d6d6-4dbf-828e-b9c2b6bb9a2b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {55598057-0f1d-4626-9e2e-a3a34ac3435b}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {2aff1d34-d6d6-4dbf-828e-b9c2b6bb9a2b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {efbed264-6ccf-47b4-9eb3-d1d8eac47d60}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0dc626a4-b8ef-4fe4-862c-518fd80eaed5}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Ground, !- Name
  {287f8f56-2cb9-4972-9154-b9f5eabee898}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -28.5114292872174,                      !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89e1d1b9-5d3e-4ae1-837a-883f56bf80ac}, !- Building Story Name
  {852d30e8-288a-4040-825a-28868a159617}; !- Thermal Zone Name

OS:Surface,
  {7c118e5d-6dbf-42b3-8f68-3a8a2ef252ab}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {68898bd4-ca60-4308-a5f0-33b7fcf3dd9b}, !- Construction Name
  {0dc626a4-b8ef-4fe4-862c-518fd80eaed5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73ca317b-dc5d-4495-9a81-9cf31324cbaa}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dc626a4-b8ef-4fe4-862c-518fd80eaed5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f7221fd-93ab-4a59-92c4-f91eb1c2406a}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dc626a4-b8ef-4fe4-862c-518fd80eaed5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74aadf7f-f229-4d5a-af73-e177bb56376e}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dc626a4-b8ef-4fe4-862c-518fd80eaed5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9177553b-fc1f-406c-9560-16d52ac1ffe7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57199999999998, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d923d498-3980-456f-93a0-5b47c317c7e1}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dc626a4-b8ef-4fe4-862c-518fd80eaed5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66d96c5d-c9fa-4300-a094-8b54b60421c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec2fb286-cd48-4b34-a08f-cd5bf5f7b4e5}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0dc626a4-b8ef-4fe4-862c-518fd80eaed5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {852d30e8-288a-4040-825a-28868a159617}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13db5881-f71f-4614-96c2-f6c387945c15}, !- Zone Air Inlet Port List
  {21c1141e-d994-4141-83ff-abacb5a9f26b}, !- Zone Air Exhaust Port List
  {2a2bb3df-be20-4bd7-a9f5-3b47fa2fcbe7}, !- Zone Air Node Name
  {dafc0a85-4391-48b4-961b-a21339be0014}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {122b4dd9-4ea4-4742-ba9e-8666449169da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e11217f1-ff57-4658-a0d3-b3db0cbc975f}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Zone Air Node, !- Name
  {2a2bb3df-be20-4bd7-a9f5-3b47fa2fcbe7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a2bb3df-be20-4bd7-a9f5-3b47fa2fcbe7}, !- Handle
  {852d30e8-288a-4040-825a-28868a159617}, !- Source Object
  11,                                     !- Outlet Port
  {e11217f1-ff57-4658-a0d3-b3db0cbc975f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13db5881-f71f-4614-96c2-f6c387945c15}, !- Handle
  {852d30e8-288a-4040-825a-28868a159617}, !- HVAC Component
  {0c2b1eeb-435b-4a69-909e-457e74e2c3cb}; !- Port 1

OS:PortList,
  {21c1141e-d994-4141-83ff-abacb5a9f26b}, !- Handle
  {852d30e8-288a-4040-825a-28868a159617}; !- HVAC Component

OS:PortList,
  {dafc0a85-4391-48b4-961b-a21339be0014}, !- Handle
  {852d30e8-288a-4040-825a-28868a159617}, !- HVAC Component
  {b0a19c77-29d0-4f5a-9dcf-4df95284fa71}; !- Port 1

OS:Sizing:Zone,
  {13d86635-9343-40cd-a898-5f95846f5109}, !- Handle
  {852d30e8-288a-4040-825a-28868a159617}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f5b03ed1-8435-4821-8874-a24c5adab516}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {852d30e8-288a-4040-825a-28868a159617}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {616b3aad-9735-4d1c-a2bf-4708aa142a2d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8f513e1b-2c0c-45ad-b240-576a57747c17}, !- Handle
  StripMall Strip mall - type 3 A  - Story Ground, !- Name
  {287f8f56-2cb9-4972-9154-b9f5eabee898}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.9394292872174,                      !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89e1d1b9-5d3e-4ae1-837a-883f56bf80ac}, !- Building Story Name
  {c8d4b444-f0b5-4cc4-a52f-30f0687bd02c}; !- Thermal Zone Name

OS:Surface,
  {1681a890-1d41-4098-b43e-90f0664ad99b}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {1df93868-0376-4e87-b058-0a5f310ac2e9}, !- Construction Name
  {8f513e1b-2c0c-45ad-b240-576a57747c17}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  21.0882863584957, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  21.0882863584957, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a9f0b82-d954-4d97-9265-8e742c77c55d}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f513e1b-2c0c-45ad-b240-576a57747c17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2135dec7-2082-4c75-9730-056691d11551}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.572, 5.1816,    !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {051f2f85-0e31-4223-84ca-80912e62b916}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f513e1b-2c0c-45ad-b240-576a57747c17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbb0f224-dc85-448f-ab5d-d840a091a382}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.0882863584957, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  21.0882863584957, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.572, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f726584-cdb8-4729-8076-f187f118cc00}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f513e1b-2c0c-45ad-b240-576a57747c17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3cf1e7b-942b-4a58-b881-086305fa0dca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.0882863584957, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  21.0882863584957, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  21.0882863584957, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  21.0882863584957, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0162f85a-6414-4b72-a8dd-7fb285bcfa3e}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f513e1b-2c0c-45ad-b240-576a57747c17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.0882863584957, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  21.0882863584957, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb03e9ab-2ed5-419d-9bad-cabe2ea3e916}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f513e1b-2c0c-45ad-b240-576a57747c17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.0882863584957, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  21.0882863584957, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 5.1816,    !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c8d4b444-f0b5-4cc4-a52f-30f0687bd02c}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e0a1095-5d71-4aaa-90b3-542f3ab6ffdb}, !- Zone Air Inlet Port List
  {d0641b61-5ce8-40a7-a0c3-6f224711f9e8}, !- Zone Air Exhaust Port List
  {dcce2b5e-d900-4368-93d1-105c706b8a47}, !- Zone Air Node Name
  {f62452d7-d6c7-4cd7-9657-43f1874199de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6467190d-efe4-4194-a39d-b5680374268d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {105cb715-dfac-4b0c-ba77-a5dd4d88918d}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Zone Air Node, !- Name
  {dcce2b5e-d900-4368-93d1-105c706b8a47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcce2b5e-d900-4368-93d1-105c706b8a47}, !- Handle
  {c8d4b444-f0b5-4cc4-a52f-30f0687bd02c}, !- Source Object
  11,                                     !- Outlet Port
  {105cb715-dfac-4b0c-ba77-a5dd4d88918d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e0a1095-5d71-4aaa-90b3-542f3ab6ffdb}, !- Handle
  {c8d4b444-f0b5-4cc4-a52f-30f0687bd02c}, !- HVAC Component
  {c9d3d97c-0d1c-474c-94db-e9d3dbc20634}; !- Port 1

OS:PortList,
  {d0641b61-5ce8-40a7-a0c3-6f224711f9e8}, !- Handle
  {c8d4b444-f0b5-4cc4-a52f-30f0687bd02c}; !- HVAC Component

OS:PortList,
  {f62452d7-d6c7-4cd7-9657-43f1874199de}, !- Handle
  {c8d4b444-f0b5-4cc4-a52f-30f0687bd02c}, !- HVAC Component
  {801b46e7-eb36-4fe2-a290-c4e42da79dc2}; !- Port 1

OS:Sizing:Zone,
  {fe80500c-2f81-4983-b287-7cbb27a16868}, !- Handle
  {c8d4b444-f0b5-4cc4-a52f-30f0687bd02c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c111a362-7247-4b2d-85d3-28413a3aea67}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Zone HVAC Equipment List, !- Name
  {c8d4b444-f0b5-4cc4-a52f-30f0687bd02c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa223823-7899-4184-b0f6-e2722ad33daa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f064b35a-2d9b-4470-ba87-fe5bcdd37cae}, !- Handle
  StripMall Strip mall - type 3 B  - Story Ground, !- Name
  {287f8f56-2cb9-4972-9154-b9f5eabee898}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.9394292872174,                      !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89e1d1b9-5d3e-4ae1-837a-883f56bf80ac}, !- Building Story Name
  {20934bd4-f482-4ca7-8aea-804297f58aab}; !- Thermal Zone Name

OS:Surface,
  {b5ae8877-898a-489b-b27d-d34adcd15647}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {89cccc30-4c70-4ecf-8886-39d0ddd44a19}, !- Construction Name
  {f064b35a-2d9b-4470-ba87-fe5bcdd37cae}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  21.0882863584957, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  21.0882863584957, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {778942f5-d9f6-4628-a05c-69f7184be3a4}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f064b35a-2d9b-4470-ba87-fe5bcdd37cae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c1d8c1a-cfd0-4614-8698-8521b061484a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e07a2645-f887-4b3a-9735-014328f6de80}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f064b35a-2d9b-4470-ba87-fe5bcdd37cae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd14e202-4cc6-45de-b9a9-d8c5784c6f92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.0882863584957, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 1 {m}
  21.0882863584957, 19.3674292872174, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 19.3674292872174, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad04ec0a-8836-4e73-8a82-4bf50796ed37}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f064b35a-2d9b-4470-ba87-fe5bcdd37cae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d271a9d-a2e1-4fed-b912-1bcb1e3673fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.0882863584957, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  21.0882863584957, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  21.0882863584957, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  21.0882863584957, 19.3674292872174, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbb0f224-dc85-448f-ab5d-d840a091a382}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f064b35a-2d9b-4470-ba87-fe5bcdd37cae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {051f2f85-0e31-4223-84ca-80912e62b916}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 2.1316282072803e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  21.0882863584957, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  21.0882863584957, 2.1316282072803e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f13eebf2-93cb-4d25-bee9-5e1097449cbd}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f064b35a-2d9b-4470-ba87-fe5bcdd37cae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.0882863584957, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  21.0882863584957, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {20934bd4-f482-4ca7-8aea-804297f58aab}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eea7a4c6-d437-4f6b-8452-38d71ed59fed}, !- Zone Air Inlet Port List
  {c367e73e-44e8-4958-84f5-5df52be74ef9}, !- Zone Air Exhaust Port List
  {ecb42e27-7e24-4d1b-a63d-5fd0de10a409}, !- Zone Air Node Name
  {c5b2d862-cfd6-4c59-8e7f-02b1bd66f09a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9fe73c28-1cdd-4ceb-8501-9c1fb83e7657}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb2f5a12-6494-4ee3-9e1e-70d184ddb745}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Zone Air Node, !- Name
  {ecb42e27-7e24-4d1b-a63d-5fd0de10a409}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ecb42e27-7e24-4d1b-a63d-5fd0de10a409}, !- Handle
  {20934bd4-f482-4ca7-8aea-804297f58aab}, !- Source Object
  11,                                     !- Outlet Port
  {eb2f5a12-6494-4ee3-9e1e-70d184ddb745}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eea7a4c6-d437-4f6b-8452-38d71ed59fed}, !- Handle
  {20934bd4-f482-4ca7-8aea-804297f58aab}, !- HVAC Component
  {9c4f17c1-d251-46fd-9d06-49079b0b1d3d}; !- Port 1

OS:PortList,
  {c367e73e-44e8-4958-84f5-5df52be74ef9}, !- Handle
  {20934bd4-f482-4ca7-8aea-804297f58aab}; !- HVAC Component

OS:PortList,
  {c5b2d862-cfd6-4c59-8e7f-02b1bd66f09a}, !- Handle
  {20934bd4-f482-4ca7-8aea-804297f58aab}, !- HVAC Component
  {4f177a34-0808-41d5-a7dd-5ce84a2d8331}; !- Port 1

OS:Sizing:Zone,
  {812597a4-a355-4243-98b1-26b2fda5b08e}, !- Handle
  {20934bd4-f482-4ca7-8aea-804297f58aab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dfd48431-8636-40e4-ba83-f2f8f0ea5f3c}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Zone HVAC Equipment List, !- Name
  {20934bd4-f482-4ca7-8aea-804297f58aab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68e991bb-a464-4470-8df4-105ebdf62484}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {59698475-f93e-473b-a7ee-d438646fab41}, !- Handle
  StripMall Strip mall - type 3 C  - Story Ground, !- Name
  {287f8f56-2cb9-4972-9154-b9f5eabee898}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.9394292872174,                      !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89e1d1b9-5d3e-4ae1-837a-883f56bf80ac}, !- Building Story Name
  {ff197d05-dba0-4b48-bcbb-32d963020435}; !- Thermal Zone Name

OS:Surface,
  {cf9013cf-e0a6-4d00-a5bd-a96b41378a95}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {1df93868-0376-4e87-b058-0a5f310ac2e9}, !- Construction Name
  {59698475-f93e-473b-a7ee-d438646fab41}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  21.0882863584957, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  21.0882863584957, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9177553b-fc1f-406c-9560-16d52ac1ffe7}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59698475-f93e-473b-a7ee-d438646fab41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74aadf7f-f229-4d5a-af73-e177bb56376e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5f499cd-9aa5-4bd2-a0ef-d2a5cac1e323}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59698475-f93e-473b-a7ee-d438646fab41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  21.0882863584957, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  21.0882863584957, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b20e3082-27a5-4754-8cad-62e0b78f8c66}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59698475-f93e-473b-a7ee-d438646fab41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e489b3c-c663-4f66-b9d6-78e978874a6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.0882863584957, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  21.0882863584957, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  21.0882863584957, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  21.0882863584957, 4.57199999999998, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd14e202-4cc6-45de-b9a9-d8c5784c6f92}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59698475-f93e-473b-a7ee-d438646fab41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e07a2645-f887-4b3a-9735-014328f6de80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  21.0882863584957, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  21.0882863584957, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f01e0583-1cea-4be9-a6a3-0e5f3c7e0c6d}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {59698475-f93e-473b-a7ee-d438646fab41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.0882863584957, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  21.0882863584957, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ff197d05-dba0-4b48-bcbb-32d963020435}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49f6271f-f1b1-4576-be2b-94b22c5f32e5}, !- Zone Air Inlet Port List
  {896c6b4b-39fb-4a30-96e7-8b0a1c37c9cf}, !- Zone Air Exhaust Port List
  {9d60e8e5-f919-4b95-abe1-a3bbe1fa726d}, !- Zone Air Node Name
  {f56274af-e189-4210-9064-6183b50a942a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7cd2203e-6b32-4eb4-8ab7-93b06759bab7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {778cdfd8-86ea-4693-9ed4-e20fbc876c5a}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Zone Air Node, !- Name
  {9d60e8e5-f919-4b95-abe1-a3bbe1fa726d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d60e8e5-f919-4b95-abe1-a3bbe1fa726d}, !- Handle
  {ff197d05-dba0-4b48-bcbb-32d963020435}, !- Source Object
  11,                                     !- Outlet Port
  {778cdfd8-86ea-4693-9ed4-e20fbc876c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49f6271f-f1b1-4576-be2b-94b22c5f32e5}, !- Handle
  {ff197d05-dba0-4b48-bcbb-32d963020435}, !- HVAC Component
  {22371db3-019c-498d-92fc-d4a9c6740581}; !- Port 1

OS:PortList,
  {896c6b4b-39fb-4a30-96e7-8b0a1c37c9cf}, !- Handle
  {ff197d05-dba0-4b48-bcbb-32d963020435}; !- HVAC Component

OS:PortList,
  {f56274af-e189-4210-9064-6183b50a942a}, !- Handle
  {ff197d05-dba0-4b48-bcbb-32d963020435}, !- HVAC Component
  {7591e564-833d-4c96-9731-a5e60b369604}; !- Port 1

OS:Sizing:Zone,
  {27c8cf79-05f4-43f8-88e3-cc38baf1eacf}, !- Handle
  {ff197d05-dba0-4b48-bcbb-32d963020435}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2a63d2e8-cf8f-4f70-b89f-22d36a93e1eb}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Zone HVAC Equipment List, !- Name
  {ff197d05-dba0-4b48-bcbb-32d963020435}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5a75e043-bec1-42b3-a170-2b4d5bb23189}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4a802cc5-1d5f-4252-98dc-f353980b61d4}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  {eaae2299-0ac4-44c7-8586-c28dce91e308}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.85114292872174,                      !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89e1d1b9-5d3e-4ae1-837a-883f56bf80ac}, !- Building Story Name
  {48354957-6522-48ed-9231-d627da63c625}; !- Thermal Zone Name

OS:Surface,
  {2bbed50f-222e-4965-b9d3-276bfb9c345b}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {eda88616-3dd5-4360-9cac-227cc65b1c41}, !- Construction Name
  {4a802cc5-1d5f-4252-98dc-f353980b61d4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.55558358191058, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.55558358191058, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3cf1e7b-942b-4a58-b881-086305fa0dca}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a802cc5-1d5f-4252-98dc-f353980b61d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f726584-cdb8-4729-8076-f187f118cc00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.572, 5.1816,   !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1c284f2-1c7f-424a-a55d-60dfe8378708}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a802cc5-1d5f-4252-98dc-f353980b61d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c44ef4b-b1f8-4e5f-8fab-c789bc8da212}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.55558358191058, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  1.55558358191058, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.572, 5.1816;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65b8330e-7524-4fda-b90a-6a5482d8ecb6}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a802cc5-1d5f-4252-98dc-f353980b61d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {348e1179-d61c-4f43-b012-20f72358e043}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.55558358191058, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.55558358191058, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.55558358191058, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.55558358191058, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2915e862-b73b-46e8-bde6-8e9ad882c081}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a802cc5-1d5f-4252-98dc-f353980b61d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.55558358191058, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.55558358191058, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26894b7b-f011-4df9-ae55-0ca78cf35568}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a802cc5-1d5f-4252-98dc-f353980b61d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.55558358191058, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.55558358191058, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 5.1816,   !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {48354957-6522-48ed-9231-d627da63c625}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9f4238b-db32-462d-8ea0-cb796e739ad4}, !- Zone Air Inlet Port List
  {e2e1b569-41b8-4fa2-8180-54614781761b}, !- Zone Air Exhaust Port List
  {6290f1b2-83fa-4da1-b08e-1346cd38fc81}, !- Zone Air Node Name
  {84b82c92-90d2-4c63-bc97-b1d696ea0980}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a2dbf2f1-3b2f-47cc-97f9-4e404fe30674}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c07c344b-3243-4065-9cac-bcfef9993716}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Zone Air Node, !- Name
  {6290f1b2-83fa-4da1-b08e-1346cd38fc81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6290f1b2-83fa-4da1-b08e-1346cd38fc81}, !- Handle
  {48354957-6522-48ed-9231-d627da63c625}, !- Source Object
  11,                                     !- Outlet Port
  {c07c344b-3243-4065-9cac-bcfef9993716}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9f4238b-db32-462d-8ea0-cb796e739ad4}, !- Handle
  {48354957-6522-48ed-9231-d627da63c625}, !- HVAC Component
  {f9a06aec-22d4-4d1f-965d-a08700cb7115}; !- Port 1

OS:PortList,
  {e2e1b569-41b8-4fa2-8180-54614781761b}, !- Handle
  {48354957-6522-48ed-9231-d627da63c625}, !- HVAC Component
  {e302dfbd-2070-4c21-963c-d9493d168527}; !- Port 1

OS:PortList,
  {84b82c92-90d2-4c63-bc97-b1d696ea0980}, !- Handle
  {48354957-6522-48ed-9231-d627da63c625}, !- HVAC Component
  {7c2a6f6c-a9c1-44d1-b789-0e4a81b558f9}; !- Port 1

OS:Sizing:Zone,
  {28805cc0-aeff-4af2-bc0d-157bf0701192}, !- Handle
  {48354957-6522-48ed-9231-d627da63c625}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {abc4da9e-e269-4542-814e-7c5e3aef13e2}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {48354957-6522-48ed-9231-d627da63c625}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {45dfb621-5b28-45cb-93af-e54c0ee2ac46}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {be829128-b958-4a7d-8924-1dd4ff1106f6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e6bd1690-0c18-4725-a958-9bbf8a57f923}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  {eaae2299-0ac4-44c7-8586-c28dce91e308}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.85114292872174,                      !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89e1d1b9-5d3e-4ae1-837a-883f56bf80ac}, !- Building Story Name
  {dcab2104-a8c2-4040-aef9-80b5dce1c16f}; !- Thermal Zone Name

OS:Surface,
  {b9ccd9da-e3b7-436a-b8e6-39ef0c0cc867}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {2a6e3da3-852b-4050-814a-7329c8e4e78f}, !- Construction Name
  {e6bd1690-0c18-4725-a958-9bbf8a57f923}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  1.55558358191058, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  1.55558358191058, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d271a9d-a2e1-4fed-b912-1bcb1e3673fb}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6bd1690-0c18-4725-a958-9bbf8a57f923}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad04ec0a-8836-4e73-8a82-4bf50796ed37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35ac556b-f24d-4739-9676-3da667cb2672}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6bd1690-0c18-4725-a958-9bbf8a57f923}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9782ad56-5115-4919-978c-d692e08b41a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.55558358191058, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.55558358191058, 19.3674292872174, 0,  !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 19.3674292872174, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3573b9b7-e475-4ab2-97e3-30af83f5a955}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6bd1690-0c18-4725-a958-9bbf8a57f923}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a8a0054-d08c-4c6a-ba19-d38f95ddf29c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.55558358191058, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.55558358191058, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.55558358191058, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  1.55558358191058, 19.3674292872174, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c44ef4b-b1f8-4e5f-8fab-c789bc8da212}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6bd1690-0c18-4725-a958-9bbf8a57f923}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1c284f2-1c7f-424a-a55d-60dfe8378708}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.1316282072803e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.55558358191058, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.55558358191058, 2.1316282072803e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c06823dc-e668-44a7-bf0a-858ba9ffd7dc}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e6bd1690-0c18-4725-a958-9bbf8a57f923}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.55558358191058, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.55558358191058, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dcab2104-a8c2-4040-aef9-80b5dce1c16f}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5fcfee8c-e5ae-4152-8074-cdcb1aed1ab8}, !- Zone Air Inlet Port List
  {be2fd668-f9a8-424b-a077-06d0b3be96d0}, !- Zone Air Exhaust Port List
  {f3b1d163-d8aa-4127-a844-35d434919103}, !- Zone Air Node Name
  {4fcc5937-8243-4df7-9407-3dbf5ab1c8ae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {282f5d25-c721-45ee-ba59-fa52a58265ed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc2c7bcc-d111-4f30-b892-73c2631a703b}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Zone Air Node, !- Name
  {f3b1d163-d8aa-4127-a844-35d434919103}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3b1d163-d8aa-4127-a844-35d434919103}, !- Handle
  {dcab2104-a8c2-4040-aef9-80b5dce1c16f}, !- Source Object
  11,                                     !- Outlet Port
  {bc2c7bcc-d111-4f30-b892-73c2631a703b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5fcfee8c-e5ae-4152-8074-cdcb1aed1ab8}, !- Handle
  {dcab2104-a8c2-4040-aef9-80b5dce1c16f}, !- HVAC Component
  {4742efcc-e489-48ef-a05d-8b8cea7c2996}; !- Port 1

OS:PortList,
  {be2fd668-f9a8-424b-a077-06d0b3be96d0}, !- Handle
  {dcab2104-a8c2-4040-aef9-80b5dce1c16f}, !- HVAC Component
  {9b5ce06c-6090-4bc5-8c73-d0d4472135f9}; !- Port 1

OS:PortList,
  {4fcc5937-8243-4df7-9407-3dbf5ab1c8ae}, !- Handle
  {dcab2104-a8c2-4040-aef9-80b5dce1c16f}, !- HVAC Component
  {4687fd3b-c4f7-42ae-acae-1306d6672d1c}; !- Port 1

OS:Sizing:Zone,
  {03c6bd93-2aca-4004-b129-a976b2eb5810}, !- Handle
  {dcab2104-a8c2-4040-aef9-80b5dce1c16f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ac56ee9a-85a2-4202-b4bc-d20caabbf57c}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {dcab2104-a8c2-4040-aef9-80b5dce1c16f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {87eca0ff-eeed-44fe-85c3-a8c67002eb32}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f7c91244-06d3-475d-81a4-3948d13765f6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {36b945dc-2a94-49db-a63a-1e0470bd0cb6}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  {eaae2299-0ac4-44c7-8586-c28dce91e308}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.85114292872174,                      !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89e1d1b9-5d3e-4ae1-837a-883f56bf80ac}, !- Building Story Name
  {97bfca8e-45b8-437d-a372-3846e3bcae84}; !- Thermal Zone Name

OS:Surface,
  {5588ff24-f7f2-4efe-8b54-50a41e75653f}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {eda88616-3dd5-4360-9cac-227cc65b1c41}, !- Construction Name
  {36b945dc-2a94-49db-a63a-1e0470bd0cb6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.55558358191058, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  1.55558358191058, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e489b3c-c663-4f66-b9d6-78e978874a6c}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36b945dc-2a94-49db-a63a-1e0470bd0cb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b20e3082-27a5-4754-8cad-62e0b78f8c66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {812f7e19-88ee-4d3a-bad8-5cc085cd8d53}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36b945dc-2a94-49db-a63a-1e0470bd0cb6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.55558358191058, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  1.55558358191058, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a807cbfd-cafa-4547-8f7e-84deb96134be}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36b945dc-2a94-49db-a63a-1e0470bd0cb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bfa1eaf-a30a-4f19-b0bc-f5e261163230}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.55558358191058, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.55558358191058, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.55558358191058, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  1.55558358191058, 4.57199999999998, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9782ad56-5115-4919-978c-d692e08b41a7}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36b945dc-2a94-49db-a63a-1e0470bd0cb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35ac556b-f24d-4739-9676-3da667cb2672}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.55558358191058, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.55558358191058, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1094b127-24df-4677-8856-24eeb67d5531}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {36b945dc-2a94-49db-a63a-1e0470bd0cb6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.55558358191058, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.55558358191058, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {97bfca8e-45b8-437d-a372-3846e3bcae84}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b451dc1b-2b4d-46fa-a8b1-bea00474ae9b}, !- Zone Air Inlet Port List
  {1a41d0b6-7dce-48f2-a75a-dfc76f143eac}, !- Zone Air Exhaust Port List
  {a2c8e045-3fa1-45f2-8e83-b0ebe116adc9}, !- Zone Air Node Name
  {58b2cf3c-41cc-4794-8dc0-a0fb387ebeeb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {48c62b6b-1141-48fb-bc0b-41ba8663a4e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {061d4553-594f-43b1-becd-8ea941e6a7e4}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Zone Air Node, !- Name
  {a2c8e045-3fa1-45f2-8e83-b0ebe116adc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2c8e045-3fa1-45f2-8e83-b0ebe116adc9}, !- Handle
  {97bfca8e-45b8-437d-a372-3846e3bcae84}, !- Source Object
  11,                                     !- Outlet Port
  {061d4553-594f-43b1-becd-8ea941e6a7e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b451dc1b-2b4d-46fa-a8b1-bea00474ae9b}, !- Handle
  {97bfca8e-45b8-437d-a372-3846e3bcae84}, !- HVAC Component
  {d1af2456-120e-4e32-ba48-1d891a86a2bf}; !- Port 1

OS:PortList,
  {1a41d0b6-7dce-48f2-a75a-dfc76f143eac}, !- Handle
  {97bfca8e-45b8-437d-a372-3846e3bcae84}, !- HVAC Component
  {a65497ae-651d-4367-9432-b7fcfb3c56e2}; !- Port 1

OS:PortList,
  {58b2cf3c-41cc-4794-8dc0-a0fb387ebeeb}, !- Handle
  {97bfca8e-45b8-437d-a372-3846e3bcae84}, !- HVAC Component
  {7e03fe20-d6e1-426d-b832-53263cb9a776}; !- Port 1

OS:Sizing:Zone,
  {e466f5d7-ff1f-4c19-8c98-40832e3e8588}, !- Handle
  {97bfca8e-45b8-437d-a372-3846e3bcae84}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {59a54103-9d35-4d99-a2fb-3caf6bff8bcb}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {97bfca8e-45b8-437d-a372-3846e3bcae84}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bee57b46-12eb-4dcf-a920-54513c3415f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e0e9a670-3627-4427-9455-e6175557c327}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7a637e15-7b6e-424b-bbe7-089073394a2d}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground, !- Name
  {71da6326-662e-4049-b66a-069b6fdcf5d3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.29555934681116,                      !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89e1d1b9-5d3e-4ae1-837a-883f56bf80ac}, !- Building Story Name
  {3f0354c6-1012-4c61-bdae-8710fb26b97b}; !- Thermal Zone Name

OS:Surface,
  {1377550f-0a96-471d-a5dc-919c1ef2b431}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {e7d7753a-09d3-4033-aad0-42e2b159c7ec}, !- Construction Name
  {7a637e15-7b6e-424b-bbe7-089073394a2d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.21884749357559e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.21884749357559e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.14670227553291, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.14670227553291, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {348e1179-d61c-4f43-b012-20f72358e043}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a637e15-7b6e-424b-bbe7-089073394a2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65b8330e-7524-4fda-b90a-6a5482d8ecb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e273f6df-bb25-44b5-9413-bfd7bceebd49}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a637e15-7b6e-424b-bbe7-089073394a2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {051f395b-8d95-4585-9d53-664e470224db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14670227553291, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  4.14670227553291, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 4.572, 5.1816;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {356e1052-d557-4bdd-b2fa-e7a48bb1874a}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a637e15-7b6e-424b-bbe7-089073394a2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4889037b-c388-4d80-af2c-82810f3b521c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14670227553291, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.14670227553291, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.14670227553291, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.14670227553291, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cfd642f-a047-40a7-9d90-d4287db26baf}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a637e15-7b6e-424b-bbe7-089073394a2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14670227553291, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  -4.21884749357559e-15, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 2 {m}
  -4.21884749357559e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.14670227553291, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3571c051-69ab-4d0a-830d-f4cd363ac925}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a637e15-7b6e-424b-bbe7-089073394a2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14670227553291, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.14670227553291, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  -4.21884749357559e-15, 4.572, 5.1816,   !- X,Y,Z Vertex 3 {m}
  -4.21884749357559e-15, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3f0354c6-1012-4c61-bdae-8710fb26b97b}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e6c3a95-b579-4e48-90b3-6cc290ac17ba}, !- Zone Air Inlet Port List
  {9491543d-cdb3-43dc-8844-cdba55d59a60}, !- Zone Air Exhaust Port List
  {41bd59d9-0c74-422b-a21e-79be320afd81}, !- Zone Air Node Name
  {8bdde2ba-35e4-445d-aa50-91578250cafa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ffde7536-d8e7-49bd-b8f0-fd1d9f88d1d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0eeb20ee-67ce-4cd3-9e8c-9879ca1bff25}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Zone Air Node, !- Name
  {41bd59d9-0c74-422b-a21e-79be320afd81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41bd59d9-0c74-422b-a21e-79be320afd81}, !- Handle
  {3f0354c6-1012-4c61-bdae-8710fb26b97b}, !- Source Object
  11,                                     !- Outlet Port
  {0eeb20ee-67ce-4cd3-9e8c-9879ca1bff25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e6c3a95-b579-4e48-90b3-6cc290ac17ba}, !- Handle
  {3f0354c6-1012-4c61-bdae-8710fb26b97b}, !- HVAC Component
  {f9863c61-94b8-4160-b0f4-0ac0e14dec2f}; !- Port 1

OS:PortList,
  {9491543d-cdb3-43dc-8844-cdba55d59a60}, !- Handle
  {3f0354c6-1012-4c61-bdae-8710fb26b97b}, !- HVAC Component
  {c9227626-6092-4458-a13b-c94b11384139}; !- Port 1

OS:PortList,
  {8bdde2ba-35e4-445d-aa50-91578250cafa}, !- Handle
  {3f0354c6-1012-4c61-bdae-8710fb26b97b}, !- HVAC Component
  {14e24a2e-b019-411a-9a05-63df226a1fcf}; !- Port 1

OS:Sizing:Zone,
  {f708759d-8918-422f-b4c4-4850f32c450f}, !- Handle
  {3f0354c6-1012-4c61-bdae-8710fb26b97b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8877b6bb-1f0c-4a3c-a5d3-062d87d5eca6}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Zone HVAC Equipment List, !- Name
  {3f0354c6-1012-4c61-bdae-8710fb26b97b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2a0db7b2-e55e-4921-9f02-5566d66cc4fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {58308086-6e65-4a75-8d7c-eb521ad59f57}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e14f1b59-3e0d-4e68-ab84-d1271030ef4f}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground, !- Name
  {71da6326-662e-4049-b66a-069b6fdcf5d3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.29555934681116,                      !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89e1d1b9-5d3e-4ae1-837a-883f56bf80ac}, !- Building Story Name
  {9e6fd9f3-9408-40e4-919c-68959929356d}; !- Thermal Zone Name

OS:Surface,
  {9e1ea524-c8e6-4893-81a8-7ec67d2a29b3}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {d7fb83e1-5a06-44fe-b3b8-cd36209934b8}, !- Construction Name
  {e14f1b59-3e0d-4e68-ab84-d1271030ef4f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.21884749357559e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.21884749357559e-15, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  4.14670227553291, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  4.14670227553291, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a8a0054-d08c-4c6a-ba19-d38f95ddf29c}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e14f1b59-3e0d-4e68-ab84-d1271030ef4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3573b9b7-e475-4ab2-97e3-30af83f5a955}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a6aff0a-53cf-4755-a063-a8d275fda9fd}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e14f1b59-3e0d-4e68-ab84-d1271030ef4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75b92a81-fd0b-4505-bbe4-47b13d17673a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14670227553291, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.14670227553291, 19.3674292872174, 0,  !- X,Y,Z Vertex 2 {m}
  -4.21884749357559e-15, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -4.21884749357559e-15, 19.3674292872174, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63d374e2-118e-4149-9837-0859cd8fd5dd}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e14f1b59-3e0d-4e68-ab84-d1271030ef4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7455a8ec-07bb-4e67-b0c9-4719484006f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14670227553291, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.14670227553291, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.14670227553291, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  4.14670227553291, 19.3674292872174, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {051f395b-8d95-4585-9d53-664e470224db}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e14f1b59-3e0d-4e68-ab84-d1271030ef4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e273f6df-bb25-44b5-9413-bfd7bceebd49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 2.1316282072803e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.14670227553291, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.14670227553291, 2.1316282072803e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {786de824-1fd1-446c-a153-f1104f9ceeb1}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e14f1b59-3e0d-4e68-ab84-d1271030ef4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14670227553291, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.14670227553291, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 2 {m}
  -4.21884749357559e-15, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 3 {m}
  -4.21884749357559e-15, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9e6fd9f3-9408-40e4-919c-68959929356d}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5837e4c0-cb33-4f05-a97d-3dc27be174a7}, !- Zone Air Inlet Port List
  {878d4281-d314-449e-ae54-d0d2adca8b0e}, !- Zone Air Exhaust Port List
  {9b6bf7fd-94a7-48b5-a024-6df0ea300dbe}, !- Zone Air Node Name
  {b9b2b3e5-7af3-48ce-bdf4-c6547d2dc798}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f37e631c-bfe5-45d8-90e5-93ba0c5d4a9c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {720ce40e-e66d-45e8-9558-d6b9dae4c72f}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Zone Air Node, !- Name
  {9b6bf7fd-94a7-48b5-a024-6df0ea300dbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b6bf7fd-94a7-48b5-a024-6df0ea300dbe}, !- Handle
  {9e6fd9f3-9408-40e4-919c-68959929356d}, !- Source Object
  11,                                     !- Outlet Port
  {720ce40e-e66d-45e8-9558-d6b9dae4c72f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5837e4c0-cb33-4f05-a97d-3dc27be174a7}, !- Handle
  {9e6fd9f3-9408-40e4-919c-68959929356d}, !- HVAC Component
  {e0b23cfa-1162-40f9-a6f8-90a374dccca2}; !- Port 1

OS:PortList,
  {878d4281-d314-449e-ae54-d0d2adca8b0e}, !- Handle
  {9e6fd9f3-9408-40e4-919c-68959929356d}, !- HVAC Component
  {d6a0f387-7ea0-4bf0-b832-8eeff829f1a5}; !- Port 1

OS:PortList,
  {b9b2b3e5-7af3-48ce-bdf4-c6547d2dc798}, !- Handle
  {9e6fd9f3-9408-40e4-919c-68959929356d}, !- HVAC Component
  {1d265bd6-a22c-438e-bc72-60960cdbdabc}; !- Port 1

OS:Sizing:Zone,
  {6f520a5a-2031-4c95-aa98-cf7cb2675b26}, !- Handle
  {9e6fd9f3-9408-40e4-919c-68959929356d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f899d807-3d86-49a7-8678-3c58d996df08}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Zone HVAC Equipment List, !- Name
  {9e6fd9f3-9408-40e4-919c-68959929356d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c6361cc-74d3-4773-970c-ee30dbca4148}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {06a7bdd0-602e-4b78-89f9-aa8c7ff225d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c4b8af47-5f4a-4535-b71d-09c7af18d153}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground, !- Name
  {71da6326-662e-4049-b66a-069b6fdcf5d3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.29555934681116,                      !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89e1d1b9-5d3e-4ae1-837a-883f56bf80ac}, !- Building Story Name
  {f58ed20e-0411-42cb-9c98-4b82ecbd2be8}; !- Thermal Zone Name

OS:Surface,
  {f99a7403-beae-441f-b22a-3c39cec415ff}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {e7d7753a-09d3-4033-aad0-42e2b159c7ec}, !- Construction Name
  {c4b8af47-5f4a-4535-b71d-09c7af18d153}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.21884749357559e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.21884749357559e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.14670227553291, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.14670227553291, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bfa1eaf-a30a-4f19-b0bc-f5e261163230}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4b8af47-5f4a-4535-b71d-09c7af18d153}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a807cbfd-cafa-4547-8f7e-84deb96134be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca14c350-49f3-4fc8-8f0f-b79169befc24}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4b8af47-5f4a-4535-b71d-09c7af18d153}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.21884749357559e-15, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.14670227553291, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  4.14670227553291, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  -4.21884749357559e-15, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95236d0f-da80-46ac-b35c-c7e2f8b27730}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4b8af47-5f4a-4535-b71d-09c7af18d153}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a8521d7-7e90-4cd7-9856-91a94207ed2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14670227553291, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.14670227553291, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.14670227553291, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.14670227553291, 4.57199999999998, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75b92a81-fd0b-4505-bbe4-47b13d17673a}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4b8af47-5f4a-4535-b71d-09c7af18d153}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a6aff0a-53cf-4755-a063-a8d275fda9fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.21884749357559e-15, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  -4.21884749357559e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.14670227553291, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.14670227553291, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11f49aa2-3ff6-48b5-a60e-20e29924ced1}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c4b8af47-5f4a-4535-b71d-09c7af18d153}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14670227553291, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.14670227553291, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  -4.21884749357559e-15, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 3 {m}
  -4.21884749357559e-15, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f58ed20e-0411-42cb-9c98-4b82ecbd2be8}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10061bda-c00f-4937-b90a-e63a63d3c2d0}, !- Zone Air Inlet Port List
  {4ce1fe7f-5582-45a5-aa11-504a128c6cdf}, !- Zone Air Exhaust Port List
  {647636b3-8cd4-40a7-ab66-65195ac922d0}, !- Zone Air Node Name
  {9204a45f-b6bd-46c6-a2e3-1e30a45db531}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {869ced27-d10c-4fc6-b7f2-76afe3d35970}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39b91c2b-646a-4d31-9797-46bbae746084}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Zone Air Node, !- Name
  {647636b3-8cd4-40a7-ab66-65195ac922d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {647636b3-8cd4-40a7-ab66-65195ac922d0}, !- Handle
  {f58ed20e-0411-42cb-9c98-4b82ecbd2be8}, !- Source Object
  11,                                     !- Outlet Port
  {39b91c2b-646a-4d31-9797-46bbae746084}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10061bda-c00f-4937-b90a-e63a63d3c2d0}, !- Handle
  {f58ed20e-0411-42cb-9c98-4b82ecbd2be8}, !- HVAC Component
  {d88857fb-f888-4198-9c3e-6a1d2d655ad8}; !- Port 1

OS:PortList,
  {4ce1fe7f-5582-45a5-aa11-504a128c6cdf}, !- Handle
  {f58ed20e-0411-42cb-9c98-4b82ecbd2be8}, !- HVAC Component
  {d226d23d-2f9a-4c79-baee-adaaeeb1b913}; !- Port 1

OS:PortList,
  {9204a45f-b6bd-46c6-a2e3-1e30a45db531}, !- Handle
  {f58ed20e-0411-42cb-9c98-4b82ecbd2be8}, !- HVAC Component
  {85a631bf-6f1d-4293-9798-ecd5fe324bb9}; !- Port 1

OS:Sizing:Zone,
  {4422f377-6258-43e3-8551-76af26b69f71}, !- Handle
  {f58ed20e-0411-42cb-9c98-4b82ecbd2be8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e524aeb7-20ce-4c11-804a-5f8f736f96b3}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Zone HVAC Equipment List, !- Name
  {f58ed20e-0411-42cb-9c98-4b82ecbd2be8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88454e4b-b189-4e40-8477-468dc8ee7cc6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {db30be3f-0dd9-4bb3-b684-fb05b322a286}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f2cfb556-fb1a-4b59-9700-38a3a95bbcd8}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground, !- Name
  {b1743843-d247-4056-85f5-2b2960a23d06}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.85114292872175,                       !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89e1d1b9-5d3e-4ae1-837a-883f56bf80ac}, !- Building Story Name
  {49cc4263-4b99-480e-9261-ab9b35501e1c}; !- Thermal Zone Name

OS:Surface,
  {475e170b-5a27-446c-8921-26e55a6e3a20}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {f81797e9-9feb-4dee-b691-ec76bb475b7c}, !- Construction Name
  {f2cfb556-fb1a-4b59-9700-38a3a95bbcd8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  12.8301431792479, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  12.8301431792479, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4889037b-c388-4d80-af2c-82810f3b521c}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2cfb556-fb1a-4b59-9700-38a3a95bbcd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {356e1052-d557-4bdd-b2fa-e7a48bb1874a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 4.572, 5.1816,   !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28fa734a-b385-42a9-8c25-7742ca1bce74}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2cfb556-fb1a-4b59-9700-38a3a95bbcd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db6a9ebe-8da4-4a36-9e99-33d9db5e84d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8301431792479, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  12.8301431792479, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 4.572, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db24cab7-e223-4ca2-8ec4-6aaf38d0f168}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2cfb556-fb1a-4b59-9700-38a3a95bbcd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ee1c860-fe54-466a-8ee4-089c1ecdd07c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8301431792479, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  12.8301431792479, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.8301431792479, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  12.8301431792479, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d0328f1-d4fc-404a-a461-9e3c79667eaa}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2cfb556-fb1a-4b59-9700-38a3a95bbcd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8301431792479, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  12.8301431792479, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27e875fd-de42-46b2-a111-936da6f5c48b}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2cfb556-fb1a-4b59-9700-38a3a95bbcd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8301431792479, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  12.8301431792479, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.572, 5.1816,    !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {49cc4263-4b99-480e-9261-ab9b35501e1c}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc699641-fc80-419c-9be6-52a62464009d}, !- Zone Air Inlet Port List
  {9e44c62f-4c10-433a-a26e-95cbb5454486}, !- Zone Air Exhaust Port List
  {075ce7a8-29d7-4ed3-8214-0833b2d3986c}, !- Zone Air Node Name
  {0a9a4c7a-548c-485d-b6d6-5ab931a95844}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e7fb08d-5104-45e8-be5b-1696b84486c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16eb669c-46dd-41bd-ae8f-b91462775c2d}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Zone Air Node, !- Name
  {075ce7a8-29d7-4ed3-8214-0833b2d3986c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {075ce7a8-29d7-4ed3-8214-0833b2d3986c}, !- Handle
  {49cc4263-4b99-480e-9261-ab9b35501e1c}, !- Source Object
  11,                                     !- Outlet Port
  {16eb669c-46dd-41bd-ae8f-b91462775c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc699641-fc80-419c-9be6-52a62464009d}, !- Handle
  {49cc4263-4b99-480e-9261-ab9b35501e1c}, !- HVAC Component
  {d5ea6ffe-b3e4-4798-9e14-491bdb13b4c9}; !- Port 1

OS:PortList,
  {9e44c62f-4c10-433a-a26e-95cbb5454486}, !- Handle
  {49cc4263-4b99-480e-9261-ab9b35501e1c}; !- HVAC Component

OS:PortList,
  {0a9a4c7a-548c-485d-b6d6-5ab931a95844}, !- Handle
  {49cc4263-4b99-480e-9261-ab9b35501e1c}, !- HVAC Component
  {e58d20c4-b89a-4279-9dff-cf749b314120}; !- Port 1

OS:Sizing:Zone,
  {8e8290fa-1cbb-4b77-bd20-622d6d4e906d}, !- Handle
  {49cc4263-4b99-480e-9261-ab9b35501e1c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fa8f599f-09a8-48ba-a602-d83c067fd916}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Zone HVAC Equipment List, !- Name
  {49cc4263-4b99-480e-9261-ab9b35501e1c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c0324dd-5205-4775-9c47-bd5e50b83d5f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {29fc6c0b-db06-4831-9981-f1181f42f295}, !- Handle
  StripMall Strip mall - type 1 B  - Story Ground, !- Name
  {b1743843-d247-4056-85f5-2b2960a23d06}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.85114292872175,                       !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89e1d1b9-5d3e-4ae1-837a-883f56bf80ac}, !- Building Story Name
  {ead69fa8-a20d-49bd-ba40-f4cc7eb8baf5}; !- Thermal Zone Name

OS:Surface,
  {59251571-8d5f-4f51-a3eb-b0412ea1fb18}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {068da01a-48df-467d-a8e1-3a7bc34ec090}, !- Construction Name
  {29fc6c0b-db06-4831-9981-f1181f42f295}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  12.8301431792479, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  12.8301431792479, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7455a8ec-07bb-4e67-b0c9-4719484006f2}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29fc6c0b-db06-4831-9981-f1181f42f295}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63d374e2-118e-4149-9837-0859cd8fd5dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a89bbf2-5ea8-49a6-92c1-e34b7f3fe82f}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29fc6c0b-db06-4831-9981-f1181f42f295}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46a9396e-0fcd-4fd4-acff-b48c21699c76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8301431792479, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 1 {m}
  12.8301431792479, 19.3674292872174, 0,  !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 19.3674292872174, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50653f38-0978-4a56-915c-3722a9732373}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29fc6c0b-db06-4831-9981-f1181f42f295}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43c7903f-20e0-4fca-9945-1b4cd1e48a71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8301431792479, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  12.8301431792479, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.8301431792479, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  12.8301431792479, 19.3674292872174, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db6a9ebe-8da4-4a36-9e99-33d9db5e84d2}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29fc6c0b-db06-4831-9981-f1181f42f295}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28fa734a-b385-42a9-8c25-7742ca1bce74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 2.1316282072803e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.8301431792479, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  12.8301431792479, 2.1316282072803e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2827896b-8a17-41be-b318-4c2bdc967d12}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {29fc6c0b-db06-4831-9981-f1181f42f295}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8301431792479, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  12.8301431792479, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ead69fa8-a20d-49bd-ba40-f4cc7eb8baf5}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d445ea68-1a3c-4f2f-883b-d257be47e0f3}, !- Zone Air Inlet Port List
  {e0571f2d-2e48-43aa-9ed8-8dcc2b2da913}, !- Zone Air Exhaust Port List
  {0a3e3ae7-fd5f-4bc0-8edd-1a8913ae6c2d}, !- Zone Air Node Name
  {42589a16-017a-4c92-8720-96dbc24f20e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {15e88664-e2f3-439e-9be0-feae61ec990c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a49296c4-92d7-437e-aa06-f3e0093bc47b}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Zone Air Node, !- Name
  {0a3e3ae7-fd5f-4bc0-8edd-1a8913ae6c2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a3e3ae7-fd5f-4bc0-8edd-1a8913ae6c2d}, !- Handle
  {ead69fa8-a20d-49bd-ba40-f4cc7eb8baf5}, !- Source Object
  11,                                     !- Outlet Port
  {a49296c4-92d7-437e-aa06-f3e0093bc47b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d445ea68-1a3c-4f2f-883b-d257be47e0f3}, !- Handle
  {ead69fa8-a20d-49bd-ba40-f4cc7eb8baf5}, !- HVAC Component
  {63006789-c38e-49d8-9c29-8c8c5f6e6c4e}; !- Port 1

OS:PortList,
  {e0571f2d-2e48-43aa-9ed8-8dcc2b2da913}, !- Handle
  {ead69fa8-a20d-49bd-ba40-f4cc7eb8baf5}; !- HVAC Component

OS:PortList,
  {42589a16-017a-4c92-8720-96dbc24f20e1}, !- Handle
  {ead69fa8-a20d-49bd-ba40-f4cc7eb8baf5}, !- HVAC Component
  {36a3b4a1-b07c-4263-ac97-2080b5e06600}; !- Port 1

OS:Sizing:Zone,
  {1d4dca7b-5d71-46c5-bb56-a6376f0080b1}, !- Handle
  {ead69fa8-a20d-49bd-ba40-f4cc7eb8baf5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ad71d46d-0180-493c-9565-82f029344a46}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Zone HVAC Equipment List, !- Name
  {ead69fa8-a20d-49bd-ba40-f4cc7eb8baf5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {efa841a2-9985-45b0-a107-a94457e7448a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6bb1deaf-b607-46d6-9106-f84c1e778501}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground, !- Name
  {b1743843-d247-4056-85f5-2b2960a23d06}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.85114292872175,                       !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89e1d1b9-5d3e-4ae1-837a-883f56bf80ac}, !- Building Story Name
  {3aecf35f-b810-4667-a4a2-2ee210b2f3bd}; !- Thermal Zone Name

OS:Surface,
  {e5dbfd1e-b9fe-40b8-b68c-d2d08da18e91}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {f81797e9-9feb-4dee-b691-ec76bb475b7c}, !- Construction Name
  {6bb1deaf-b607-46d6-9106-f84c1e778501}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  12.8301431792479, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  12.8301431792479, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a8521d7-7e90-4cd7-9856-91a94207ed2d}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bb1deaf-b607-46d6-9106-f84c1e778501}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95236d0f-da80-46ac-b35c-c7e2f8b27730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0cdf519-7d96-495c-9d05-cc39f84bdce0}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bb1deaf-b607-46d6-9106-f84c1e778501}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  12.8301431792479, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  12.8301431792479, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d267b94-0ab5-4bcd-95bd-72567bcbd086}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bb1deaf-b607-46d6-9106-f84c1e778501}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {576f10ad-63e8-4b08-a085-d635f5e9f022}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8301431792479, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  12.8301431792479, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.8301431792479, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  12.8301431792479, 4.57199999999998, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46a9396e-0fcd-4fd4-acff-b48c21699c76}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bb1deaf-b607-46d6-9106-f84c1e778501}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a89bbf2-5ea8-49a6-92c1-e34b7f3fe82f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.8301431792479, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  12.8301431792479, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe11d80c-5caf-4e38-9c5b-ff56c4132445}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6bb1deaf-b607-46d6-9106-f84c1e778501}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8301431792479, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  12.8301431792479, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3aecf35f-b810-4667-a4a2-2ee210b2f3bd}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6930950-9c1a-4e1b-a305-2eeb47c79fc3}, !- Zone Air Inlet Port List
  {5ff0a93e-9059-44ae-8bda-75893cf9c6d4}, !- Zone Air Exhaust Port List
  {2eda8456-fe40-4418-a183-4e0b285ef9e4}, !- Zone Air Node Name
  {fd200f32-5965-4f2b-a263-ccf342bc1a05}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {881e30f0-5ccf-42a3-a2a2-f20455902945}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39b6be6d-e1a4-4f9b-b1ee-59e3fc794b35}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Zone Air Node, !- Name
  {2eda8456-fe40-4418-a183-4e0b285ef9e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2eda8456-fe40-4418-a183-4e0b285ef9e4}, !- Handle
  {3aecf35f-b810-4667-a4a2-2ee210b2f3bd}, !- Source Object
  11,                                     !- Outlet Port
  {39b6be6d-e1a4-4f9b-b1ee-59e3fc794b35}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6930950-9c1a-4e1b-a305-2eeb47c79fc3}, !- Handle
  {3aecf35f-b810-4667-a4a2-2ee210b2f3bd}, !- HVAC Component
  {f7dd3252-d1f9-487d-bb78-2fe84b67c9be}; !- Port 1

OS:PortList,
  {5ff0a93e-9059-44ae-8bda-75893cf9c6d4}, !- Handle
  {3aecf35f-b810-4667-a4a2-2ee210b2f3bd}; !- HVAC Component

OS:PortList,
  {fd200f32-5965-4f2b-a263-ccf342bc1a05}, !- Handle
  {3aecf35f-b810-4667-a4a2-2ee210b2f3bd}, !- HVAC Component
  {76cbf85f-4061-4b80-ba26-739ee1cf8790}; !- Port 1

OS:Sizing:Zone,
  {09b6b6b1-2f38-494c-a27d-5e78a83b567a}, !- Handle
  {3aecf35f-b810-4667-a4a2-2ee210b2f3bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {65b74885-a9b1-4272-b161-452454a7eed1}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Zone HVAC Equipment List, !- Name
  {3aecf35f-b810-4667-a4a2-2ee210b2f3bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b65a12d7-12ea-4c5e-b68e-29a822ed4c9e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0d632b7e-83e5-4883-b7a7-a8feedf705a0}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground, !- Name
  {8d2db503-a0f1-454e-b61a-3364ef8be962}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.6812861079696,                       !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89e1d1b9-5d3e-4ae1-837a-883f56bf80ac}, !- Building Story Name
  {2875315b-5248-423f-9ea9-b1984e9e5ca1}; !- Thermal Zone Name

OS:Surface,
  {bb72ef4d-0dff-4dd1-bedd-299d40a032b6}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {0279eed7-87cd-4889-be81-749253a03c96}, !- Construction Name
  {0d632b7e-83e5-4883-b7a7-a8feedf705a0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  8.25814317924781, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  8.25814317924781, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee1c860-fe54-466a-8ee4-089c1ecdd07c}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d632b7e-83e5-4883-b7a7-a8feedf705a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db24cab7-e223-4ca2-8ec4-6aaf38d0f168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 4.572, 5.1816,    !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe82b914-f71f-4b6b-b26d-ca7d626d8ea8}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d632b7e-83e5-4883-b7a7-a8feedf705a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e41de463-bbc7-4908-8e0b-179da0678781}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.25814317924781, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  8.25814317924781, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 4.572, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86c1f7b4-baa0-4a00-ac57-d9d80dbaff86}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d632b7e-83e5-4883-b7a7-a8feedf705a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95b5b4cd-358d-4089-892b-71fe39a0c0f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.25814317924776, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  8.25814317924776, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.25814317924776, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  8.25814317924776, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b20d41d7-53d2-490c-9e4f-435d14ff0ac7}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d632b7e-83e5-4883-b7a7-a8feedf705a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.25814317924781, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.25814317924781, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b03d991b-a68d-4bfa-8cc2-e11aea8715b8}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d632b7e-83e5-4883-b7a7-a8feedf705a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.25814317924781, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  8.25814317924781, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 4.572, 5.1816,    !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2875315b-5248-423f-9ea9-b1984e9e5ca1}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bef57623-745e-473e-adf3-b56f7039927f}, !- Zone Air Inlet Port List
  {7fb2143b-66c9-4f01-8f06-42380ee5cf8b}, !- Zone Air Exhaust Port List
  {dfaa171a-994d-49e7-9445-80f6146ed3a1}, !- Zone Air Node Name
  {beb622eb-97b4-4a29-a0d7-939fa93a7896}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2d8eef96-e343-4b35-a8cf-6c3ffc070877}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {145da90c-5c58-4d67-9770-aebeee33b54e}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Zone Air Node, !- Name
  {dfaa171a-994d-49e7-9445-80f6146ed3a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfaa171a-994d-49e7-9445-80f6146ed3a1}, !- Handle
  {2875315b-5248-423f-9ea9-b1984e9e5ca1}, !- Source Object
  11,                                     !- Outlet Port
  {145da90c-5c58-4d67-9770-aebeee33b54e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bef57623-745e-473e-adf3-b56f7039927f}, !- Handle
  {2875315b-5248-423f-9ea9-b1984e9e5ca1}, !- HVAC Component
  {6d0f9153-5efe-4637-a207-40d3740ddb66}; !- Port 1

OS:PortList,
  {7fb2143b-66c9-4f01-8f06-42380ee5cf8b}, !- Handle
  {2875315b-5248-423f-9ea9-b1984e9e5ca1}; !- HVAC Component

OS:PortList,
  {beb622eb-97b4-4a29-a0d7-939fa93a7896}, !- Handle
  {2875315b-5248-423f-9ea9-b1984e9e5ca1}, !- HVAC Component
  {6dc79651-3a95-48ce-9ac0-bd8eb5394b2d}; !- Port 1

OS:Sizing:Zone,
  {4b07d98c-1377-442c-87b3-d8715bf22e80}, !- Handle
  {2875315b-5248-423f-9ea9-b1984e9e5ca1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {20589ef4-d7fd-41d7-a64f-c7d25569e930}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Zone HVAC Equipment List, !- Name
  {2875315b-5248-423f-9ea9-b1984e9e5ca1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f573dfa9-ec55-4e43-bb9c-f450a78a72a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {97c07322-344d-4738-bfdc-093cf3e75404}, !- Handle
  StripMall Strip mall - type 2 B  - Story Ground, !- Name
  {8d2db503-a0f1-454e-b61a-3364ef8be962}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.6812861079696,                       !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89e1d1b9-5d3e-4ae1-837a-883f56bf80ac}, !- Building Story Name
  {51ef2a85-da1a-4795-8a61-f839f358ab52}; !- Thermal Zone Name

OS:Surface,
  {d3cb171f-b798-4053-93ce-35f71b618ebd}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {1083f60c-d828-493c-82b1-0ab17df8705a}, !- Construction Name
  {97c07322-344d-4738-bfdc-093cf3e75404}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  8.25814317924781, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  8.25814317924781, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43c7903f-20e0-4fca-9945-1b4cd1e48a71}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97c07322-344d-4738-bfdc-093cf3e75404}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50653f38-0978-4a56-915c-3722a9732373}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa6a907a-d050-4e75-b6e0-2035defe3331}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97c07322-344d-4738-bfdc-093cf3e75404}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d2e05a8-cd26-409a-b8ee-e4b718eaceb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.25814317924781, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 1 {m}
  8.25814317924781, 19.3674292872174, 0,  !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 19.3674292872174, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b32e4c4-d746-47e9-9bd5-19a094e41a03}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97c07322-344d-4738-bfdc-093cf3e75404}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a453455-b83c-4721-b043-c7ff1c6cfda9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.25814317924776, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  8.25814317924776, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.25814317924776, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  8.25814317924776, 19.3674292872174, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e41de463-bbc7-4908-8e0b-179da0678781}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97c07322-344d-4738-bfdc-093cf3e75404}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe82b914-f71f-4b6b-b26d-ca7d626d8ea8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 2.1316282072803e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.25814317924781, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.25814317924781, 2.1316282072803e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba72a0cc-4f18-4702-a012-3043fd6b9e7f}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {97c07322-344d-4738-bfdc-093cf3e75404}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.25814317924781, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  8.25814317924781, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {51ef2a85-da1a-4795-8a61-f839f358ab52}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94a5f884-8501-4905-95db-77af63193c63}, !- Zone Air Inlet Port List
  {17975d29-14ff-4b2c-96d6-473c1ce54908}, !- Zone Air Exhaust Port List
  {e8e50fc5-f1c1-40e5-8b93-b1771e90be9c}, !- Zone Air Node Name
  {c7623b5d-79e1-42fd-a238-132bc55ca10c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6f952230-4a5e-41bd-bcaa-7bd6e2cdfeaa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08d8f97e-6305-42bb-acae-29eb1b876447}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Zone Air Node, !- Name
  {e8e50fc5-f1c1-40e5-8b93-b1771e90be9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8e50fc5-f1c1-40e5-8b93-b1771e90be9c}, !- Handle
  {51ef2a85-da1a-4795-8a61-f839f358ab52}, !- Source Object
  11,                                     !- Outlet Port
  {08d8f97e-6305-42bb-acae-29eb1b876447}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94a5f884-8501-4905-95db-77af63193c63}, !- Handle
  {51ef2a85-da1a-4795-8a61-f839f358ab52}, !- HVAC Component
  {4f0c2ef6-a799-49c4-8078-7ee9db55d86f}; !- Port 1

OS:PortList,
  {17975d29-14ff-4b2c-96d6-473c1ce54908}, !- Handle
  {51ef2a85-da1a-4795-8a61-f839f358ab52}; !- HVAC Component

OS:PortList,
  {c7623b5d-79e1-42fd-a238-132bc55ca10c}, !- Handle
  {51ef2a85-da1a-4795-8a61-f839f358ab52}, !- HVAC Component
  {7cb713d6-b7db-4ff2-a716-ec72e6a4bc54}; !- Port 1

OS:Sizing:Zone,
  {bae247b1-e0f8-48e7-9ac0-193714c989a0}, !- Handle
  {51ef2a85-da1a-4795-8a61-f839f358ab52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {02ba8041-e399-49a5-ba0f-98d1848e23b5}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Zone HVAC Equipment List, !- Name
  {51ef2a85-da1a-4795-8a61-f839f358ab52}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {087664e9-2e4f-482c-8c4e-16be37a5f6c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cbcfd745-ca28-49f2-87db-3465bdd1a8f4}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground, !- Name
  {8d2db503-a0f1-454e-b61a-3364ef8be962}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.6812861079696,                       !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89e1d1b9-5d3e-4ae1-837a-883f56bf80ac}, !- Building Story Name
  {a4cc19b2-3212-48c6-b4c3-3273db0a0546}; !- Thermal Zone Name

OS:Surface,
  {ed96302f-2cd1-449e-8413-4c4624f2b957}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {0279eed7-87cd-4889-be81-749253a03c96}, !- Construction Name
  {cbcfd745-ca28-49f2-87db-3465bdd1a8f4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  8.25814317924781, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  8.25814317924781, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {576f10ad-63e8-4b08-a085-d635f5e9f022}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbcfd745-ca28-49f2-87db-3465bdd1a8f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d267b94-0ab5-4bcd-95bd-72567bcbd086}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {852ec6f5-b226-44d0-aaa0-30bec35053c2}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbcfd745-ca28-49f2-87db-3465bdd1a8f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  8.25814317924781, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  8.25814317924781, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7859924-9e1e-4e7e-98bc-0bd7d3cbe31b}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbcfd745-ca28-49f2-87db-3465bdd1a8f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b02c202-4b0b-4865-93bd-b53d5e6cf1d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.25814317924776, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  8.25814317924776, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.25814317924776, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  8.25814317924776, 4.57199999999998, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d2e05a8-cd26-409a-b8ee-e4b718eaceb4}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbcfd745-ca28-49f2-87db-3465bdd1a8f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa6a907a-d050-4e75-b6e0-2035defe3331}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.25814317924781, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.25814317924781, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eb7ec30-16cc-40db-9ddc-1f756e7abf82}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cbcfd745-ca28-49f2-87db-3465bdd1a8f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.25814317924781, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  8.25814317924781, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a4cc19b2-3212-48c6-b4c3-3273db0a0546}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d39c42bf-66ab-4943-9797-accef6522886}, !- Zone Air Inlet Port List
  {0f43718d-5d5f-4023-b964-0a7aa1fa1597}, !- Zone Air Exhaust Port List
  {68647b06-4787-47c9-a3be-83bc9a3c9e10}, !- Zone Air Node Name
  {291e7172-b6ec-4d14-a72e-580e384bb89e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3afa1d60-54ef-4d83-8350-31e4e18377d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42864ab2-e62c-41a4-9074-fc42dd3ffd2d}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Zone Air Node, !- Name
  {68647b06-4787-47c9-a3be-83bc9a3c9e10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68647b06-4787-47c9-a3be-83bc9a3c9e10}, !- Handle
  {a4cc19b2-3212-48c6-b4c3-3273db0a0546}, !- Source Object
  11,                                     !- Outlet Port
  {42864ab2-e62c-41a4-9074-fc42dd3ffd2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d39c42bf-66ab-4943-9797-accef6522886}, !- Handle
  {a4cc19b2-3212-48c6-b4c3-3273db0a0546}, !- HVAC Component
  {32120a03-eedb-4150-9277-a9852f7ea56f}; !- Port 1

OS:PortList,
  {0f43718d-5d5f-4023-b964-0a7aa1fa1597}, !- Handle
  {a4cc19b2-3212-48c6-b4c3-3273db0a0546}; !- HVAC Component

OS:PortList,
  {291e7172-b6ec-4d14-a72e-580e384bb89e}, !- Handle
  {a4cc19b2-3212-48c6-b4c3-3273db0a0546}, !- HVAC Component
  {a9729968-796f-4694-a1ce-0013109f3fb0}; !- Port 1

OS:Sizing:Zone,
  {7c599e15-8e82-4090-befb-8d0e194747c2}, !- Handle
  {a4cc19b2-3212-48c6-b4c3-3273db0a0546}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {23db5db1-95d6-46f9-a683-6c1b40766e6e}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Zone HVAC Equipment List, !- Name
  {a4cc19b2-3212-48c6-b4c3-3273db0a0546}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2c30396-75db-4abb-8599-a2e11d318175}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {adb34c5e-0518-48d1-9ae4-0b0936121392}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Ground, !- Name
  {8d2db503-a0f1-454e-b61a-3364ef8be962}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.9394292872174,                       !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89e1d1b9-5d3e-4ae1-837a-883f56bf80ac}, !- Building Story Name
  {ca0857ff-fce6-47f7-9c72-6fdb50feb671}; !- Thermal Zone Name

OS:Surface,
  {58dcda6e-142c-4d6e-a053-7eaf56520501}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {68898bd4-ca60-4308-a5f0-33b7fcf3dd9b}, !- Construction Name
  {adb34c5e-0518-48d1-9ae4-0b0936121392}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95b5b4cd-358d-4089-892b-71fe39a0c0f4}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adb34c5e-0518-48d1-9ae4-0b0936121392}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86c1f7b4-baa0-4a00-ac57-d9d80dbaff86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.572, 5.1816,   !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5ca1c37-08a4-4d95-8b67-41d890557229}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adb34c5e-0518-48d1-9ae4-0b0936121392}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4a0441a-d30a-4f0f-8c0e-03db1c75859e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.572, 5.1816;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd8078cb-a93f-4520-a174-5f8ee983298f}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adb34c5e-0518-48d1-9ae4-0b0936121392}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22bd65df-c965-4885-b76f-316f0516e45c}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adb34c5e-0518-48d1-9ae4-0b0936121392}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cfb810d-78dd-43b9-96f5-de5185c576ae}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {adb34c5e-0518-48d1-9ae4-0b0936121392}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 5.1816,   !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ca0857ff-fce6-47f7-9c72-6fdb50feb671}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b405a67-3da0-4cdd-aed1-cfca79a8c77e}, !- Zone Air Inlet Port List
  {d891fef3-4413-49fd-8be2-cf63ca1cb31f}, !- Zone Air Exhaust Port List
  {0dba7e74-2669-4e8f-a5de-576b32fec6f6}, !- Zone Air Node Name
  {0e7934da-777d-446d-8e7d-be6441a0cb7b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {73d0221a-5568-4beb-8934-a0f662e52bb4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c35d1d09-17b9-444a-9927-62d2ba154407}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Zone Air Node, !- Name
  {0dba7e74-2669-4e8f-a5de-576b32fec6f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0dba7e74-2669-4e8f-a5de-576b32fec6f6}, !- Handle
  {ca0857ff-fce6-47f7-9c72-6fdb50feb671}, !- Source Object
  11,                                     !- Outlet Port
  {c35d1d09-17b9-444a-9927-62d2ba154407}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b405a67-3da0-4cdd-aed1-cfca79a8c77e}, !- Handle
  {ca0857ff-fce6-47f7-9c72-6fdb50feb671}, !- HVAC Component
  {75b1b9c4-bb61-4d37-a338-b03d2fa1d828}; !- Port 1

OS:PortList,
  {d891fef3-4413-49fd-8be2-cf63ca1cb31f}, !- Handle
  {ca0857ff-fce6-47f7-9c72-6fdb50feb671}; !- HVAC Component

OS:PortList,
  {0e7934da-777d-446d-8e7d-be6441a0cb7b}, !- Handle
  {ca0857ff-fce6-47f7-9c72-6fdb50feb671}, !- HVAC Component
  {1369bf93-bf9e-49f8-b621-775d41732280}; !- Port 1

OS:Sizing:Zone,
  {b9c8ae77-563d-4765-a3af-78375336a253}, !- Handle
  {ca0857ff-fce6-47f7-9c72-6fdb50feb671}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ff62ebe0-222e-46c0-9490-e4eb17c290ed}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {ca0857ff-fce6-47f7-9c72-6fdb50feb671}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {89786fe6-b115-45ac-9d97-3bf42a07a944}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e7ea4df7-89cd-4d13-9b8a-4252780e728a}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Ground, !- Name
  {8d2db503-a0f1-454e-b61a-3364ef8be962}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.9394292872174,                       !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89e1d1b9-5d3e-4ae1-837a-883f56bf80ac}, !- Building Story Name
  {4b65e84b-3e0c-48f6-af5b-0b1ee03a2adf}; !- Thermal Zone Name

OS:Surface,
  {3a5542a7-82e7-46d5-8c66-8fb0af8cb4e8}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {683dbe64-ee0a-4dda-9082-0e42be2e32c3}, !- Construction Name
  {e7ea4df7-89cd-4d13-9b8a-4252780e728a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a453455-b83c-4721-b043-c7ff1c6cfda9}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7ea4df7-89cd-4d13-9b8a-4252780e728a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b32e4c4-d746-47e9-9bd5-19a094e41a03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8fe2b11-6de7-4d72-bfc3-fa2e1233b519}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7ea4df7-89cd-4d13-9b8a-4252780e728a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dea767f-d446-4b3a-bdfb-0578fdce1949}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 19.3674292872174, 0,  !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 19.3674292872174, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e3227b3-721f-4977-919f-874d6e6ee5d5}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7ea4df7-89cd-4d13-9b8a-4252780e728a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 19.3674292872174, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4a0441a-d30a-4f0f-8c0e-03db1c75859e}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7ea4df7-89cd-4d13-9b8a-4252780e728a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5ca1c37-08a4-4d95-8b67-41d890557229}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 2.1316282072803e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 2.1316282072803e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fbe8447-17b6-465f-996b-5731e03b0618}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7ea4df7-89cd-4d13-9b8a-4252780e728a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 19.3674292872174, 5.1816, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4b65e84b-3e0c-48f6-af5b-0b1ee03a2adf}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05484bac-0548-4f45-af0d-194f2a7d131e}, !- Zone Air Inlet Port List
  {d224c6db-031c-40b2-9db2-0922a03bf65c}, !- Zone Air Exhaust Port List
  {59a1fea4-2f5f-438d-8c3b-6c456deb199a}, !- Zone Air Node Name
  {f4c50d53-7564-427f-af87-b550ccbe645b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fcc650c2-a624-4019-b2f1-7d811c2f27fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28f5472e-df98-4e8a-a944-d99a3218ffdf}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Zone Air Node, !- Name
  {59a1fea4-2f5f-438d-8c3b-6c456deb199a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59a1fea4-2f5f-438d-8c3b-6c456deb199a}, !- Handle
  {4b65e84b-3e0c-48f6-af5b-0b1ee03a2adf}, !- Source Object
  11,                                     !- Outlet Port
  {28f5472e-df98-4e8a-a944-d99a3218ffdf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05484bac-0548-4f45-af0d-194f2a7d131e}, !- Handle
  {4b65e84b-3e0c-48f6-af5b-0b1ee03a2adf}, !- HVAC Component
  {2bcd5eea-7719-42d4-b0d4-c035f8447dfc}; !- Port 1

OS:PortList,
  {d224c6db-031c-40b2-9db2-0922a03bf65c}, !- Handle
  {4b65e84b-3e0c-48f6-af5b-0b1ee03a2adf}; !- HVAC Component

OS:PortList,
  {f4c50d53-7564-427f-af87-b550ccbe645b}, !- Handle
  {4b65e84b-3e0c-48f6-af5b-0b1ee03a2adf}, !- HVAC Component
  {c1268d8d-1726-4337-b66c-a2683ab9fe6b}; !- Port 1

OS:Sizing:Zone,
  {81202eb0-9592-4e1c-ad12-b6cae6b0f816}, !- Handle
  {4b65e84b-3e0c-48f6-af5b-0b1ee03a2adf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {30cc0c06-efdb-4f7a-8ead-e0294b913426}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {4b65e84b-3e0c-48f6-af5b-0b1ee03a2adf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8ce118b-528e-4544-b47d-f037b60d0b8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {05a0199d-3daa-4775-9f74-d9fbb95eac82}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Ground, !- Name
  {8d2db503-a0f1-454e-b61a-3364ef8be962}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.9394292872174,                       !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89e1d1b9-5d3e-4ae1-837a-883f56bf80ac}, !- Building Story Name
  {3248ad5e-ae72-4b94-b294-f7890f19524a}; !- Thermal Zone Name

OS:Surface,
  {a57973a8-a4e3-43e8-8d9c-65e56769c248}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {68898bd4-ca60-4308-a5f0-33b7fcf3dd9b}, !- Construction Name
  {05a0199d-3daa-4775-9f74-d9fbb95eac82}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b02c202-4b0b-4865-93bd-b53d5e6cf1d5}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05a0199d-3daa-4775-9f74-d9fbb95eac82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7859924-9e1e-4e7e-98bc-0bd7d3cbe31b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0803aa37-8b9e-44e3-a38d-95bd08978402}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05a0199d-3daa-4775-9f74-d9fbb95eac82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84f509a5-bf08-422e-932d-17b9a56349a8}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05a0199d-3daa-4775-9f74-d9fbb95eac82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57199999999998, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dea767f-d446-4b3a-bdfb-0578fdce1949}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05a0199d-3daa-4775-9f74-d9fbb95eac82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8fe2b11-6de7-4d72-bfc3-fa2e1233b519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {073c28ec-0842-4206-9561-f3ad146783d8}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05a0199d-3daa-4775-9f74-d9fbb95eac82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3248ad5e-ae72-4b94-b294-f7890f19524a}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67105b2a-1d14-443c-8a2e-f5e21cf9fe40}, !- Zone Air Inlet Port List
  {2862965f-f2de-423e-994a-700dd541a1e6}, !- Zone Air Exhaust Port List
  {789ca4f0-1cab-4549-883f-6e69cfbc489a}, !- Zone Air Node Name
  {3386a922-24ae-4110-bda4-7671b38ecde3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1554165b-5cef-489b-bf53-af40ee9147ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {986c6ee6-a487-44e5-a662-8ac2ed04c21e}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Zone Air Node, !- Name
  {789ca4f0-1cab-4549-883f-6e69cfbc489a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {789ca4f0-1cab-4549-883f-6e69cfbc489a}, !- Handle
  {3248ad5e-ae72-4b94-b294-f7890f19524a}, !- Source Object
  11,                                     !- Outlet Port
  {986c6ee6-a487-44e5-a662-8ac2ed04c21e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67105b2a-1d14-443c-8a2e-f5e21cf9fe40}, !- Handle
  {3248ad5e-ae72-4b94-b294-f7890f19524a}, !- HVAC Component
  {c0558941-5850-455a-8579-c1c7748a9278}; !- Port 1

OS:PortList,
  {2862965f-f2de-423e-994a-700dd541a1e6}, !- Handle
  {3248ad5e-ae72-4b94-b294-f7890f19524a}; !- HVAC Component

OS:PortList,
  {3386a922-24ae-4110-bda4-7671b38ecde3}, !- Handle
  {3248ad5e-ae72-4b94-b294-f7890f19524a}, !- HVAC Component
  {9f1098c5-92b9-432b-b598-ec618ed42c34}; !- Port 1

OS:Sizing:Zone,
  {6e087e38-da8b-4612-929b-d0d846115453}, !- Handle
  {3248ad5e-ae72-4b94-b294-f7890f19524a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6e7eedc1-ca80-4d8f-aa64-2e0a4c892d9b}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {3248ad5e-ae72-4b94-b294-f7890f19524a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ffc30817-b592-474d-898c-8bf039df5f00}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {3b55e9b1-58c0-4d48-8d17-ca6bf13c0dd7}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {2049b91c-1cf1-42ca-8792-545e9023ad73}, !- Construction Name
  {0162f85a-6414-4b72-a8dd-7fb285bcfa3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000032, 1.77635683940025e-14, 1.6969401963695, !- X,Y,Z Vertex 1 {m}
  0.025400000000032, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  21.0628863584957, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  21.0628863584957, 1.77635683940025e-14, 1.6969401963695; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2ea3600-efeb-4193-bf74-0bfe365280d1}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {2049b91c-1cf1-42ca-8792-545e9023ad73}, !- Construction Name
  {e1282e2d-4837-4172-8960-6ec685f2d385}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 19.3420292872174, 1.69714083738149, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 19.3420292872174, 0.762, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0.0253999999999941, 0.762, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0.0253999999999941, 1.69714083738149; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b3a7295-dd78-4877-a126-29800ccd01a5}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {2049b91c-1cf1-42ca-8792-545e9023ad73}, !- Construction Name
  {73ca317b-dc5d-4495-9a81-9cf31324cbaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.54659999999998, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.54659999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0.025400000000003, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ff16609-633b-4e31-80f2-011fdef580bc}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {2049b91c-1cf1-42ca-8792-545e9023ad73}, !- Construction Name
  {5f7221fd-93ab-4a59-92c4-f91eb1c2406a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.57199999999998, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000314, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000314, 4.57199999999998, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49598e4f-492d-490f-b4e9-46d4bd1cded7}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {2049b91c-1cf1-42ca-8792-545e9023ad73}, !- Construction Name
  {b60c9849-9dae-4e77-ac07-7f81da80d99b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.5466, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0.0254000000000172, 0.762, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0.0254000000000172, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cc18c07-e05b-42a5-94ee-210fbeddbe4b}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {2049b91c-1cf1-42ca-8792-545e9023ad73}, !- Construction Name
  {479e77a9-69d7-49dc-8720-1b879d705f9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000032, 1.77635683940025e-14, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  0.025400000000032, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, 1.77635683940025e-14, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a42cd8b-26ac-42c8-af64-a3c8c364f8e3}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {2049b91c-1cf1-42ca-8792-545e9023ad73}, !- Construction Name
  {ca14c350-49f3-4fc8-8f0f-b79169befc24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.12130227553291, 4.57199999999998, 1.70625579317784, !- X,Y,Z Vertex 1 {m}
  4.12130227553291, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999995, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999995, 4.57199999999998, 1.70625579317784; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b88a75cb-d0d0-4b16-b13f-26f8456e1b63}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {2049b91c-1cf1-42ca-8792-545e9023ad73}, !- Construction Name
  {0803aa37-8b9e-44e3-a38d-95bd08978402}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999996, 4.57199999999998, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  4.54659999999996, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999603, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999603, 4.57199999999998, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3c7fc4e-9c77-4e46-8778-47060bc3f64c}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {2049b91c-1cf1-42ca-8792-545e9023ad73}, !- Construction Name
  {84f509a5-bf08-422e-932d-17b9a56349a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999996, 0.0254000000000036, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.54659999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.54659999999998, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94ff6fac-337d-456d-adca-7b2cfdbdb08d}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2049b91c-1cf1-42ca-8792-545e9023ad73}, !- Construction Name
  {c5f499cd-9aa5-4bd2-a0ef-d2a5cac1e323}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.0628863584957, 4.57199999999998, 1.6969401963695, !- X,Y,Z Vertex 1 {m}
  21.0628863584957, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000296, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000296, 4.57199999999998, 1.6969401963695; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d61b1d12-2251-4f25-a3fe-02334ad8b719}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2049b91c-1cf1-42ca-8792-545e9023ad73}, !- Construction Name
  {7d0328f1-d4fc-404a-a461-9e3c79667eaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000022, 1.77635683940025e-14, 1.69839558885926, !- X,Y,Z Vertex 1 {m}
  0.0254000000000022, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  12.8047431792479, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  12.8047431792479, 1.77635683940025e-14, 1.69839558885926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {286211aa-97a2-4b9f-8a22-4b2546a665b0}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2049b91c-1cf1-42ca-8792-545e9023ad73}, !- Construction Name
  {2915e862-b73b-46e8-bde6-8e9ad882c081}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 1.77635683940025e-14, 1.72617462104609, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  1.53018358191058, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  1.53018358191058, 1.77635683940025e-14, 1.72617462104609; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b999ee5-a5b2-4a99-9327-343156f5458b}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2049b91c-1cf1-42ca-8792-545e9023ad73}, !- Construction Name
  {812f7e19-88ee-4d3a-bad8-5cc085cd8d53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.53018358191058, 4.57199999999998, 1.72617462104609, !- X,Y,Z Vertex 1 {m}
  1.53018358191058, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999999, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999999, 4.57199999999998, 1.72617462104609; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c55fdbc-f277-41b5-906a-51003a6bab0b}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2049b91c-1cf1-42ca-8792-545e9023ad73}, !- Construction Name
  {9cfd642f-a047-40a7-9d90-d4287db26baf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999958, 1.77635683940025e-14, 1.70625579317784, !- X,Y,Z Vertex 1 {m}
  0.0253999999999958, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.12130227553291, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.12130227553291, 1.77635683940025e-14, 1.70625579317784; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {100eb4ed-156c-46a5-afa9-2a9ac2aa2568}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2049b91c-1cf1-42ca-8792-545e9023ad73}, !- Construction Name
  {c0cdf519-7d96-495c-9d05-cc39f84bdce0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8047431792479, 4.57199999999998, 1.69839558885926, !- X,Y,Z Vertex 1 {m}
  12.8047431792479, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.57199999999998, 1.69839558885926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7555f19-8c35-4543-97c5-9c7b05bfb03f}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2049b91c-1cf1-42ca-8792-545e9023ad73}, !- Construction Name
  {b20d41d7-53d2-490c-9e4f-435d14ff0ac7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000053, 1.77635683940025e-14, 1.70046094617335, !- X,Y,Z Vertex 1 {m}
  0.0254000000000053, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  8.23274317924781, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  8.23274317924781, 1.77635683940025e-14, 1.70046094617335; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9b6aa58-0c24-4cfa-bcb4-cd6fa4aa757e}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2049b91c-1cf1-42ca-8792-545e9023ad73}, !- Construction Name
  {852ec6f5-b226-44d0-aaa0-30bec35053c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.23274317924781, 4.57199999999998, 1.70046094617335, !- X,Y,Z Vertex 1 {m}
  8.23274317924781, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000065, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000065, 4.57199999999998, 1.70046094617335; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cea0d1e-8a03-4ca7-a9da-e9da278b6d07}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2049b91c-1cf1-42ca-8792-545e9023ad73}, !- Construction Name
  {22bd65df-c965-4885-b76f-316f0516e45c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999609, 1.77635683940025e-14, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  0.0253999999999609, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999996, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999996, 1.77635683940025e-14, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23add166-30d7-411c-bd94-b8d97b868071}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2049b91c-1cf1-42ca-8792-545e9023ad73}, !- Construction Name
  {cd8078cb-a93f-4520-a174-5f8ee983298f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999996, 0.0254000000000178, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 0.0254000000000178, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.5466, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9feef5ab-61ae-48e7-876c-27e8a83d712f}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2049b91c-1cf1-42ca-8792-545e9023ad73}, !- Construction Name
  {5e3227b3-721f-4977-919f-874d6e6ee5d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999996, 0.0253999999999964, 1.69714083738149, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 19.3420292872174, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 19.3420292872174, 1.69714083738149; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {7fdd1c2a-1eca-4503-948d-8935fa575b1a}, !- Handle
  FullServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2ace5f59-451e-4f57-b0fe-a0d74b8aea99}, !- Handle
  FullServiceRestaurant Dining People,    !- Name
  {7fdd1c2a-1eca-4503-948d-8935fa575b1a}, !- People Definition Name
  {71da6326-662e-4049-b66a-069b6fdcf5d3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d258b22b-f39f-4ed8-9120-a7eb4d8de10b}, !- Work Efficiency Schedule Name
  {db359247-980b-49f7-90b8-9072d155f725}, !- Clothing Insulation Schedule Name
  {c01bee3a-4e42-44c4-846e-4f787ad06f9e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {db359247-980b-49f7-90b8-9072d155f725}, !- Handle
  Clothing Schedule,                      !- Name
  {6d44c14a-b4f3-47d5-b6be-1b3441b10128}, !- Schedule Type Limits Name
  {989f063a-97c0-4fc2-951e-005d752a9e29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {989f063a-97c0-4fc2-951e-005d752a9e29}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {6d44c14a-b4f3-47d5-b6be-1b3441b10128}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {012fd955-1044-4a34-9612-418ae57e21f9}, !- Handle
  Schedule Rule 1,                        !- Name
  {db359247-980b-49f7-90b8-9072d155f725}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9e4d0359-8aae-4365-a510-3a1b266725b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9e4d0359-8aae-4365-a510-3a1b266725b6}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {6d44c14a-b4f3-47d5-b6be-1b3441b10128}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6d44c14a-b4f3-47d5-b6be-1b3441b10128}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {c01bee3a-4e42-44c4-846e-4f787ad06f9e}, !- Handle
  Air Velocity Schedule,                  !- Name
  {8544c907-0c2a-494f-975d-905874a24f31}, !- Schedule Type Limits Name
  {3ae7de0f-6aa5-4f38-bbcd-a0dbc0a222c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ae7de0f-6aa5-4f38-bbcd-a0dbc0a222c9}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {8544c907-0c2a-494f-975d-905874a24f31}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8544c907-0c2a-494f-975d-905874a24f31}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {d258b22b-f39f-4ed8-9120-a7eb4d8de10b}, !- Handle
  Work Efficiency Schedule,               !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  {cd68367d-2d8d-4aa2-8a7c-690433a76119}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd68367d-2d8d-4aa2-8a7c-690433a76119}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {2587248f-4ec7-4bd1-b4fb-53ea4c62d322}, !- Handle
  FullServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  28.7073490813648,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.405852,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2db7fed7-79a9-4bd3-b579-687fcdb3a9bc}, !- Handle
  {2587248f-4ec7-4bd1-b4fb-53ea4c62d322}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.25862000000000002,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.49280000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.12737999999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.010800000000000001;                   !- Feature Value 5

OS:ElectricEquipment:Definition,
  {3d868f13-ed07-4a80-a562-178b607e2f64}, !- Handle
  FullServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.1250542501085,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4f88544a-82bb-4cda-8c09-16929fa8f566}, !- Handle
  FullServiceRestaurant Dining Elec Equip, !- Name
  {3d868f13-ed07-4a80-a562-178b607e2f64}, !- Electric Equipment Definition Name
  {71da6326-662e-4049-b66a-069b6fdcf5d3}, !- Space or SpaceType Name
  {4aaa4fc2-44ec-4637-9fbe-aa0643b26517}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {14fbf9b7-b713-463f-9098-6aea29e7316d}, !- Handle
  FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1a0ac88a-880a-4e87-a31c-691c4cb2ae5a}, !- Handle
  FullServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7d483c27-0822-4597-ad25-072f89ac045e}, !- Number of People Schedule Name
  {194dd896-0874-4b00-b926-8dcb40162975}, !- People Activity Level Schedule Name
  {479dfe09-d234-41d0-aa00-4931b01a5c73}, !- Lighting Schedule Name
  {451d0d97-08eb-41be-8a99-b7f61d3a7f98}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9223ffca-8e3f-4d0c-8cfd-998c594f7b0c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7d483c27-0822-4597-ad25-072f89ac045e}, !- Handle
  FullServiceRestaurant Bldg Occ,         !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  {b3220cb1-846f-47e4-86c2-acbd08cdb322}, !- Default Day Schedule Name
  {3cd156a2-d146-42a1-b693-33083e5660f8}, !- Summer Design Day Schedule Name
  {dc6e65b0-c683-466d-9933-890e8dd773e3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b3220cb1-846f-47e4-86c2-acbd08cdb322}, !- Handle
  FullServiceRestaurant Bldg Occ Default, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0375,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0125,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.025,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0375,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0625,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.075,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0875,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.175,                                  !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.325,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4,                                    !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.4,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.35,                                   !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.3,                                    !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.25,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.2,                                    !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.228571428571429,                      !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.257142857142857,                      !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.285714285714286,                      !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.314285714285714,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.342857142857143,                      !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.371428571428571,                      !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.428571428571429,                      !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.457142857142857,                      !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.485714285714286,                      !- Value Until Time 30
  9,                                      !- Hour 31
  22,                                     !- Minute 31
  0.5,                                    !- Value Until Time 31
  9,                                      !- Hour 32
  37,                                     !- Minute 32
  0.575,                                  !- Value Until Time 32
  9,                                      !- Hour 33
  52,                                     !- Minute 33
  0.65,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  7,                                      !- Minute 34
  0.725,                                  !- Value Until Time 34
  10,                                     !- Hour 35
  22,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  10,                                     !- Hour 36
  37,                                     !- Minute 36
  0.775,                                  !- Value Until Time 36
  10,                                     !- Hour 37
  52,                                     !- Minute 37
  0.75,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  7,                                      !- Minute 38
  0.725,                                  !- Value Until Time 38
  11,                                     !- Hour 39
  22,                                     !- Minute 39
  0.7,                                    !- Value Until Time 39
  11,                                     !- Hour 40
  37,                                     !- Minute 40
  0.625,                                  !- Value Until Time 40
  11,                                     !- Hour 41
  52,                                     !- Minute 41
  0.55,                                   !- Value Until Time 41
  12,                                     !- Hour 42
  7,                                      !- Minute 42
  0.475,                                  !- Value Until Time 42
  12,                                     !- Hour 43
  22,                                     !- Minute 43
  0.4,                                    !- Value Until Time 43
  12,                                     !- Hour 44
  37,                                     !- Minute 44
  0.35,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  52,                                     !- Minute 45
  0.3,                                    !- Value Until Time 45
  13,                                     !- Hour 46
  7,                                      !- Minute 46
  0.25,                                   !- Value Until Time 46
  13,                                     !- Hour 47
  22,                                     !- Minute 47
  0.2,                                    !- Value Until Time 47
  13,                                     !- Hour 48
  37,                                     !- Minute 48
  0.2125,                                 !- Value Until Time 48
  13,                                     !- Hour 49
  52,                                     !- Minute 49
  0.225,                                  !- Value Until Time 49
  14,                                     !- Hour 50
  7,                                      !- Minute 50
  0.2375,                                 !- Value Until Time 50
  14,                                     !- Hour 51
  22,                                     !- Minute 51
  0.25,                                   !- Value Until Time 51
  14,                                     !- Hour 52
  37,                                     !- Minute 52
  0.3125,                                 !- Value Until Time 52
  14,                                     !- Hour 53
  52,                                     !- Minute 53
  0.375,                                  !- Value Until Time 53
  15,                                     !- Hour 54
  7,                                      !- Minute 54
  0.4375,                                 !- Value Until Time 54
  15,                                     !- Hour 55
  22,                                     !- Minute 55
  0.5,                                    !- Value Until Time 55
  15,                                     !- Hour 56
  37,                                     !- Minute 56
  0.528571428571429,                      !- Value Until Time 56
  15,                                     !- Hour 57
  52,                                     !- Minute 57
  0.557142857142857,                      !- Value Until Time 57
  16,                                     !- Hour 58
  7,                                      !- Minute 58
  0.585714285714286,                      !- Value Until Time 58
  16,                                     !- Hour 59
  22,                                     !- Minute 59
  0.614285714285714,                      !- Value Until Time 59
  16,                                     !- Hour 60
  37,                                     !- Minute 60
  0.642857142857143,                      !- Value Until Time 60
  16,                                     !- Hour 61
  52,                                     !- Minute 61
  0.671428571428572,                      !- Value Until Time 61
  17,                                     !- Hour 62
  7,                                      !- Minute 62
  0.7,                                    !- Value Until Time 62
  17,                                     !- Hour 63
  22,                                     !- Minute 63
  0.728571428571429,                      !- Value Until Time 63
  17,                                     !- Hour 64
  37,                                     !- Minute 64
  0.757142857142857,                      !- Value Until Time 64
  17,                                     !- Hour 65
  52,                                     !- Minute 65
  0.785714285714286,                      !- Value Until Time 65
  18,                                     !- Hour 66
  0,                                      !- Minute 66
  0.8,                                    !- Value Until Time 66
  20,                                     !- Hour 67
  0,                                      !- Minute 67
  0.8,                                    !- Value Until Time 67
  20,                                     !- Hour 68
  15,                                     !- Minute 68
  0.725,                                  !- Value Until Time 68
  20,                                     !- Hour 69
  30,                                     !- Minute 69
  0.65,                                   !- Value Until Time 69
  20,                                     !- Hour 70
  45,                                     !- Minute 70
  0.575,                                  !- Value Until Time 70
  21,                                     !- Hour 71
  0,                                      !- Minute 71
  0.5,                                    !- Value Until Time 71
  21,                                     !- Hour 72
  15,                                     !- Minute 72
  0.4625,                                 !- Value Until Time 72
  21,                                     !- Hour 73
  30,                                     !- Minute 73
  0.425,                                  !- Value Until Time 73
  21,                                     !- Hour 74
  45,                                     !- Minute 74
  0.3875,                                 !- Value Until Time 74
  22,                                     !- Hour 75
  0,                                      !- Minute 75
  0.35,                                   !- Value Until Time 75
  22,                                     !- Hour 76
  15,                                     !- Minute 76
  0.3125,                                 !- Value Until Time 76
  22,                                     !- Hour 77
  30,                                     !- Minute 77
  0.275,                                  !- Value Until Time 77
  22,                                     !- Hour 78
  45,                                     !- Minute 78
  0.2375,                                 !- Value Until Time 78
  23,                                     !- Hour 79
  0,                                      !- Minute 79
  0.2,                                    !- Value Until Time 79
  23,                                     !- Hour 80
  15,                                     !- Minute 80
  0.1625,                                 !- Value Until Time 80
  23,                                     !- Hour 81
  30,                                     !- Minute 81
  0.125,                                  !- Value Until Time 81
  23,                                     !- Hour 82
  45,                                     !- Minute 82
  0.0875,                                 !- Value Until Time 82
  24,                                     !- Hour 83
  0,                                      !- Minute 83
  0.05;                                   !- Value Until Time 83

OS:Schedule:Rule,
  {e334fd1e-ca99-458b-abee-e0774ceb146a}, !- Handle
  Schedule Rule 2,                        !- Name
  {7d483c27-0822-4597-ad25-072f89ac045e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a582954-f5a1-49b8-825b-d0a59c3308fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a582954-f5a1-49b8-825b-d0a59c3308fe}, !- Handle
  FullServiceRestaurant Bldg Occ Sat Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.025,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.275,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.3875,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  30,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  45,                                     !- Minute 11
  0.475,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.45,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  15,                                     !- Minute 13
  0.425,                                  !- Value Until Time 13
  12,                                     !- Hour 14
  30,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  13,                                     !- Hour 15
  15,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  13,                                     !- Hour 16
  30,                                     !- Minute 16
  0.4625,                                 !- Value Until Time 16
  13,                                     !- Hour 17
  45,                                     !- Minute 17
  0.425,                                  !- Value Until Time 17
  14,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3875,                                 !- Value Until Time 18
  14,                                     !- Hour 19
  15,                                     !- Minute 19
  0.35,                                   !- Value Until Time 19
  14,                                     !- Hour 20
  30,                                     !- Minute 20
  0.3375,                                 !- Value Until Time 20
  14,                                     !- Hour 21
  45,                                     !- Minute 21
  0.325,                                  !- Value Until Time 21
  15,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3125,                                 !- Value Until Time 22
  15,                                     !- Hour 23
  15,                                     !- Minute 23
  0.3,                                    !- Value Until Time 23
  16,                                     !- Hour 24
  7,                                      !- Minute 24
  0.3,                                    !- Value Until Time 24
  16,                                     !- Hour 25
  22,                                     !- Minute 25
  0.842857142857143,                      !- Value Until Time 25
  16,                                     !- Hour 26
  37,                                     !- Minute 26
  0.785714285714286,                      !- Value Until Time 26
  16,                                     !- Hour 27
  52,                                     !- Minute 27
  0.728571428571428,                      !- Value Until Time 27
  17,                                     !- Hour 28
  0,                                      !- Minute 28
  0.7,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  15,                                     !- Minute 29
  0.6875,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.675,                                  !- Value Until Time 30
  17,                                     !- Hour 31
  45,                                     !- Minute 31
  0.6625,                                 !- Value Until Time 31
  18,                                     !- Hour 32
  0,                                      !- Minute 32
  0.65,                                   !- Value Until Time 32
  18,                                     !- Hour 33
  15,                                     !- Minute 33
  0.625,                                  !- Value Until Time 33
  18,                                     !- Hour 34
