  {41250a13-e7e0-456b-8a03-b127617f5763}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {a8d676ed-42f7-4573-bde3-461a0f1d157a}, !- Inlet Port
  {8e8b077a-03a1-4d47-a93f-b0ffe1632809}; !- Outlet Port

OS:Connection,
  {a8d676ed-42f7-4573-bde3-461a0f1d157a}, !- Handle
  {3ad496ba-6235-4a31-9707-c3427af5d313}, !- Source Object
  2,                                      !- Outlet Port
  {41250a13-e7e0-456b-8a03-b127617f5763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e8b077a-03a1-4d47-a93f-b0ffe1632809}, !- Handle
  {41250a13-e7e0-456b-8a03-b127617f5763}, !- Source Object
  3,                                      !- Outlet Port
  {a831c714-d5a3-4e6f-9861-eb7d0e0ebf31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84732ec6-b5f9-44bd-944f-88908c794022}, !- Handle
  {a831c714-d5a3-4e6f-9861-eb7d0e0ebf31}, !- Source Object
  3,                                      !- Outlet Port
  {800c83a9-2ea0-42f5-8751-5f03baca2cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c24f8400-985d-442b-a289-e0d4a4608416}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.28gpm at 140F Inlet Water Node, !- Name
  {3fac00be-ab61-4716-b5cf-00b5bf1d65f7}, !- Inlet Port
  {f7dba522-01c0-4578-ba93-2c4c5f927666}; !- Outlet Port

OS:Connection,
  {3fac00be-ab61-4716-b5cf-00b5bf1d65f7}, !- Handle
  {5ad597e3-3b16-449d-9ff7-cd2bd61c9c39}, !- Source Object
  4,                                      !- Outlet Port
  {c24f8400-985d-442b-a289-e0d4a4608416}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf249a72-3980-4baf-a79b-5cfd8b98ca5e}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.28gpm at 140F Outlet Water Node, !- Name
  {01f865cc-76e2-48ce-a0e3-589b75ba5fe3}, !- Inlet Port
  {82a86193-bc17-49ed-876b-db2d876db787}; !- Outlet Port

OS:Connection,
  {f7dba522-01c0-4578-ba93-2c4c5f927666}, !- Handle
  {c24f8400-985d-442b-a289-e0d4a4608416}, !- Source Object
  3,                                      !- Outlet Port
  {2c20ae00-8b5f-4c6b-8349-01d91d1e3d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01f865cc-76e2-48ce-a0e3-589b75ba5fe3}, !- Handle
  {2c20ae00-8b5f-4c6b-8349-01d91d1e3d9a}, !- Source Object
  3,                                      !- Outlet Port
  {bf249a72-3980-4baf-a79b-5cfd8b98ca5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82a86193-bc17-49ed-876b-db2d876db787}, !- Handle
  {bf249a72-3980-4baf-a79b-5cfd8b98ca5e}, !- Source Object
  3,                                      !- Outlet Port
  {3ad496ba-6235-4a31-9707-c3427af5d313}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {2476bddb-1ad5-4510-99e8-511488c459f3}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {192a669d-bda6-4b5d-9fda-e6ae1e2bdff6}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  2.66879516880596e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00320255420256715,                    !- Plant Loop Volume {m3}
  {19c21370-c4e6-4824-9fcb-afbdf1a90583}, !- Plant Side Inlet Node Name
  {cf57dd79-e445-4629-901e-a5b930ae4882}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6a435f1a-c6b5-4e3c-9b66-f27f320d39a6}, !- Demand Side Inlet Node Name
  {630a7292-c010-45f3-8856-1ef59fd6be3c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {25c86486-4ecd-4edc-a70b-889e16a808ac}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c42608a3-cddb-4696-a8eb-ed6e0ac21f77}, !- Demand Mixer Name
  {b2e77ebd-8f1b-40c6-b068-8c2209f1f933}, !- Demand Splitter Name
  {a4bf314d-13e6-44cf-8a5a-55a7c885449b}, !- Supply Mixer Name
  {bb3c15c1-9b18-4910-89df-65f0e60072bb}; !- Supply Splitter Name

OS:Node,
  {17af788b-f94c-4d70-b31e-ccb91b21aeaa}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Inlet Node, !- Name
  {19c21370-c4e6-4824-9fcb-afbdf1a90583}, !- Inlet Port
  {bf734305-0583-41ab-bf78-8d2d3204318d}; !- Outlet Port

OS:Node,
  {192a669d-bda6-4b5d-9fda-e6ae1e2bdff6}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Outlet Node, !- Name
  {b1c67b97-1f73-449e-b672-3085f7870a94}, !- Inlet Port
  {cf57dd79-e445-4629-901e-a5b930ae4882}; !- Outlet Port

OS:Node,
  {fb91041c-2dec-4a4e-9005-fbc3e4b17ce6}, !- Handle
  6.0gal Electricity Booster Water Heater - 5kBtu/hr Supply Inlet Water Node, !- Name
  {dda1b3bf-81f5-4e32-a038-062066d1dbae}, !- Inlet Port
  {f4faa521-cc40-4a90-aed5-56b26f38185f}; !- Outlet Port

OS:Connector:Mixer,
  {a4bf314d-13e6-44cf-8a5a-55a7c885449b}, !- Handle
  Connector Mixer 3,                      !- Name
  {88da28c7-7d3f-420f-8c39-783b449713b5}, !- Outlet Branch Name
  {48212d8c-a691-40b6-9d85-cd78a77601e1}, !- Inlet Branch Name 1
  {acf9c336-cb70-4702-9904-e82f10c058bd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bb3c15c1-9b18-4910-89df-65f0e60072bb}, !- Handle
  Connector Splitter 3,                   !- Name
  {4b237af3-f763-4235-819c-edc925cc5a55}, !- Inlet Branch Name
  {dda1b3bf-81f5-4e32-a038-062066d1dbae}, !- Outlet Branch Name 1
  {25b679ed-827d-412c-b08a-42aa98f03b1b}; !- Outlet Branch Name 2

OS:Connection,
  {19c21370-c4e6-4824-9fcb-afbdf1a90583}, !- Handle
  {2476bddb-1ad5-4510-99e8-511488c459f3}, !- Source Object
  14,                                     !- Outlet Port
  {17af788b-f94c-4d70-b31e-ccb91b21aeaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dda1b3bf-81f5-4e32-a038-062066d1dbae}, !- Handle
  {bb3c15c1-9b18-4910-89df-65f0e60072bb}, !- Source Object
  3,                                      !- Outlet Port
  {fb91041c-2dec-4a4e-9005-fbc3e4b17ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf57dd79-e445-4629-901e-a5b930ae4882}, !- Handle
  {192a669d-bda6-4b5d-9fda-e6ae1e2bdff6}, !- Source Object
  3,                                      !- Outlet Port
  {2476bddb-1ad5-4510-99e8-511488c459f3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b06e8587-9592-4391-942e-1f797d3320b3}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Inlet Node, !- Name
  {6a435f1a-c6b5-4e3c-9b66-f27f320d39a6}, !- Inlet Port
  {d5a27f37-5a54-48fe-84ab-5bdcb8a7a93a}; !- Outlet Port

OS:Node,
  {f15de572-c7bd-4fd7-b2f0-e4cdb38eec37}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Outlet Node, !- Name
  {34045f43-d52e-4ae1-bb26-ca172864ba92}, !- Inlet Port
  {630a7292-c010-45f3-8856-1ef59fd6be3c}; !- Outlet Port

OS:Node,
  {55bf2af6-270e-484a-bf1e-69a1fe37c1ea}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {c7ccacaa-74a4-442f-a872-a92e25e6b4b4}, !- Inlet Port
  {15b21f39-e683-447f-baf2-dfb6bf73d109}; !- Outlet Port

OS:Connector:Mixer,
  {c42608a3-cddb-4696-a8eb-ed6e0ac21f77}, !- Handle
  Connector Mixer 4,                      !- Name
  {a696eff6-9db1-4108-92f9-9beb3d8fc29e}, !- Outlet Branch Name
  {bb297850-a449-4fd6-a175-7fcc90ba010c}, !- Inlet Branch Name 1
  {f6e39232-4946-4d00-9743-e2e2a9aec6f7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b2e77ebd-8f1b-40c6-b068-8c2209f1f933}, !- Handle
  Connector Splitter 4,                   !- Name
  {426519cd-512a-4b70-9f6b-bd50d9443b37}, !- Inlet Branch Name
  {c7ccacaa-74a4-442f-a872-a92e25e6b4b4}, !- Outlet Branch Name 1
  {d2a3dbb9-510f-49fe-8a65-4e1fd2847d0e}; !- Outlet Branch Name 2

OS:Connection,
  {6a435f1a-c6b5-4e3c-9b66-f27f320d39a6}, !- Handle
  {2476bddb-1ad5-4510-99e8-511488c459f3}, !- Source Object
  17,                                     !- Outlet Port
  {b06e8587-9592-4391-942e-1f797d3320b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7ccacaa-74a4-442f-a872-a92e25e6b4b4}, !- Handle
  {b2e77ebd-8f1b-40c6-b068-8c2209f1f933}, !- Source Object
  3,                                      !- Outlet Port
  {55bf2af6-270e-484a-bf1e-69a1fe37c1ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {630a7292-c010-45f3-8856-1ef59fd6be3c}, !- Handle
  {f15de572-c7bd-4fd7-b2f0-e4cdb38eec37}, !- Source Object
  3,                                      !- Outlet Port
  {2476bddb-1ad5-4510-99e8-511488c459f3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {473e841f-4d8d-4ad9-a71b-e9da7ce2db8c}, !- Handle
  {2476bddb-1ad5-4510-99e8-511488c459f3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {25c86486-4ecd-4edc-a70b-889e16a808ac}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {b53a2b8e-ca97-4474-883b-994054e5243e}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {2eb0e8a5-da96-4a54-b496-1d950e2b3a67}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {b53a2b8e-ca97-4474-883b-994054e5243e}, !- Schedule Type Limits Name
  {d1b2d561-a764-4b05-9289-3ebee5d76e8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1b2d561-a764-4b05-9289-3ebee5d76e8c}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {b53a2b8e-ca97-4474-883b-994054e5243e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {49ba95cc-2e0d-4b57-b3d5-163b1a3de273}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {2eb0e8a5-da96-4a54-b496-1d950e2b3a67}, !- Schedule Name
  {192a669d-bda6-4b5d-9fda-e6ae1e2bdff6}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {74483602-02eb-4f21-83dc-c71686cb76e5}, !- Handle
  Booster Water Loop Pump,                !- Name
  {f36ee222-e34c-4a12-9ba0-da45759e2320}, !- Inlet Node Name
  {8aac7ea8-3e1b-4a6a-8afd-76c6db120d9d}, !- Outlet Node Name
  2.66879516880596e-05,                   !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {b36c2764-1209-42ef-bf5e-d53bacf0aad5}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {8aac7ea8-3e1b-4a6a-8afd-76c6db120d9d}, !- Inlet Port
  {4b237af3-f763-4235-819c-edc925cc5a55}; !- Outlet Port

OS:Connection,
  {8aac7ea8-3e1b-4a6a-8afd-76c6db120d9d}, !- Handle
  {74483602-02eb-4f21-83dc-c71686cb76e5}, !- Source Object
  3,                                      !- Outlet Port
  {b36c2764-1209-42ef-bf5e-d53bacf0aad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b237af3-f763-4235-819c-edc925cc5a55}, !- Handle
  {b36c2764-1209-42ef-bf5e-d53bacf0aad5}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c15c1-9b18-4910-89df-65f0e60072bb}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {2c405db0-7931-4935-914f-f649f21c184f}, !- Handle
  6.0gal Electricity Booster Water Heater - 5kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {2eb0e8a5-da96-4a54-b496-1d950e2b3a67}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1499.57465552903,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {30fface3-f83f-48f5-a3d6-c58192ff0aa1}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f4faa521-cc40-4a90-aed5-56b26f38185f}, !- Use Side Inlet Node Name
  {612b1ccc-dc39-4fd1-bf4f-23f1018fe9bc}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {9df2c270-e1e8-459f-b53d-6b8e42789cfc}, !- Handle
  {2c405db0-7931-4935-914f-f649f21c184f}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {30fface3-f83f-48f5-a3d6-c58192ff0aa1}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {b53a2b8e-ca97-4474-883b-994054e5243e}, !- Schedule Type Limits Name
  {60f883d6-c408-4699-a69d-b7276fc58487}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60f883d6-c408-4699-a69d-b7276fc58487}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {b53a2b8e-ca97-4474-883b-994054e5243e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {909d62ed-da7f-4e6e-bbe2-d4dc2ceca690}, !- Handle
  6.0gal Electricity Booster Water Heater - 5kBtu/hr Supply Outlet Water Node, !- Name
  {612b1ccc-dc39-4fd1-bf4f-23f1018fe9bc}, !- Inlet Port
  {48212d8c-a691-40b6-9d85-cd78a77601e1}; !- Outlet Port

OS:Connection,
  {f4faa521-cc40-4a90-aed5-56b26f38185f}, !- Handle
  {fb91041c-2dec-4a4e-9005-fbc3e4b17ce6}, !- Source Object
  3,                                      !- Outlet Port
  {2c405db0-7931-4935-914f-f649f21c184f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {612b1ccc-dc39-4fd1-bf4f-23f1018fe9bc}, !- Handle
  {2c405db0-7931-4935-914f-f649f21c184f}, !- Source Object
  32,                                     !- Outlet Port
  {909d62ed-da7f-4e6e-bbe2-d4dc2ceca690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48212d8c-a691-40b6-9d85-cd78a77601e1}, !- Handle
  {909d62ed-da7f-4e6e-bbe2-d4dc2ceca690}, !- Source Object
  3,                                      !- Outlet Port
  {a4bf314d-13e6-44cf-8a5a-55a7c885449b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e9dd60ec-5dbc-478d-a4b1-2a74ce5200dd}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {33699304-46b3-44f0-9a1f-df9656bc2e21}, !- Inlet Node Name
  {542727da-c830-4762-9669-ae233c527c1f}; !- Outlet Node Name

OS:Node,
  {2eedeccf-26bb-4b1e-b014-7a027136c215}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {25b679ed-827d-412c-b08a-42aa98f03b1b}, !- Inlet Port
  {33699304-46b3-44f0-9a1f-df9656bc2e21}; !- Outlet Port

OS:Connection,
  {25b679ed-827d-412c-b08a-42aa98f03b1b}, !- Handle
  {bb3c15c1-9b18-4910-89df-65f0e60072bb}, !- Source Object
  4,                                      !- Outlet Port
  {2eedeccf-26bb-4b1e-b014-7a027136c215}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4053e1dd-2c9e-43da-b678-9ba5d24cf24a}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {542727da-c830-4762-9669-ae233c527c1f}, !- Inlet Port
  {acf9c336-cb70-4702-9904-e82f10c058bd}; !- Outlet Port

OS:Connection,
  {33699304-46b3-44f0-9a1f-df9656bc2e21}, !- Handle
  {2eedeccf-26bb-4b1e-b014-7a027136c215}, !- Source Object
  3,                                      !- Outlet Port
  {e9dd60ec-5dbc-478d-a4b1-2a74ce5200dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {542727da-c830-4762-9669-ae233c527c1f}, !- Handle
  {e9dd60ec-5dbc-478d-a4b1-2a74ce5200dd}, !- Source Object
  3,                                      !- Outlet Port
  {4053e1dd-2c9e-43da-b678-9ba5d24cf24a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acf9c336-cb70-4702-9904-e82f10c058bd}, !- Handle
  {4053e1dd-2c9e-43da-b678-9ba5d24cf24a}, !- Source Object
  3,                                      !- Outlet Port
  {a4bf314d-13e6-44cf-8a5a-55a7c885449b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c88a8ad3-d330-48dc-bedc-6e0802ad66c3}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {15b21f39-e683-447f-baf2-dfb6bf73d109}, !- Inlet Node Name
  {269c2c80-b554-49c7-84fb-22d9d1ac2d3f}; !- Outlet Node Name

OS:Node,
  {5b471520-9582-460b-87e2-90e68901eb2e}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {269c2c80-b554-49c7-84fb-22d9d1ac2d3f}, !- Inlet Port
  {bb297850-a449-4fd6-a175-7fcc90ba010c}; !- Outlet Port

OS:Connection,
  {15b21f39-e683-447f-baf2-dfb6bf73d109}, !- Handle
  {55bf2af6-270e-484a-bf1e-69a1fe37c1ea}, !- Source Object
  3,                                      !- Outlet Port
  {c88a8ad3-d330-48dc-bedc-6e0802ad66c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {269c2c80-b554-49c7-84fb-22d9d1ac2d3f}, !- Handle
  {c88a8ad3-d330-48dc-bedc-6e0802ad66c3}, !- Source Object
  3,                                      !- Outlet Port
  {5b471520-9582-460b-87e2-90e68901eb2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb297850-a449-4fd6-a175-7fcc90ba010c}, !- Handle
  {5b471520-9582-460b-87e2-90e68901eb2e}, !- Source Object
  3,                                      !- Outlet Port
  {c42608a3-cddb-4696-a8eb-ed6e0ac21f77}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {023ac260-afa4-4309-b4ce-0e9c9c239d94}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {36346933-8945-47e4-ab25-265315b82b55}, !- Inlet Node Name
  {b1c67b97-1f73-449e-b672-3085f7870a94}; !- Outlet Node Name

OS:Node,
  {424ca199-cbea-4413-ac65-a389012d0fa0}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {88da28c7-7d3f-420f-8c39-783b449713b5}, !- Inlet Port
  {36346933-8945-47e4-ab25-265315b82b55}; !- Outlet Port

OS:Connection,
  {88da28c7-7d3f-420f-8c39-783b449713b5}, !- Handle
  {a4bf314d-13e6-44cf-8a5a-55a7c885449b}, !- Source Object
  2,                                      !- Outlet Port
  {424ca199-cbea-4413-ac65-a389012d0fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36346933-8945-47e4-ab25-265315b82b55}, !- Handle
  {424ca199-cbea-4413-ac65-a389012d0fa0}, !- Source Object
  3,                                      !- Outlet Port
  {023ac260-afa4-4309-b4ce-0e9c9c239d94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1c67b97-1f73-449e-b672-3085f7870a94}, !- Handle
  {023ac260-afa4-4309-b4ce-0e9c9c239d94}, !- Source Object
  3,                                      !- Outlet Port
  {192a669d-bda6-4b5d-9fda-e6ae1e2bdff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3802b7b7-4439-41fb-9e55-16239fd7566b}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {d5a27f37-5a54-48fe-84ab-5bdcb8a7a93a}, !- Inlet Node Name
  {3940b1fc-cfac-4082-8653-993bdb361873}; !- Outlet Node Name

OS:Node,
  {a5cd9322-b912-490c-a5ba-d20b4478876f}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {3940b1fc-cfac-4082-8653-993bdb361873}, !- Inlet Port
  {426519cd-512a-4b70-9f6b-bd50d9443b37}; !- Outlet Port

OS:Connection,
  {d5a27f37-5a54-48fe-84ab-5bdcb8a7a93a}, !- Handle
  {b06e8587-9592-4391-942e-1f797d3320b3}, !- Source Object
  3,                                      !- Outlet Port
  {3802b7b7-4439-41fb-9e55-16239fd7566b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3940b1fc-cfac-4082-8653-993bdb361873}, !- Handle
  {3802b7b7-4439-41fb-9e55-16239fd7566b}, !- Source Object
  3,                                      !- Outlet Port
  {a5cd9322-b912-490c-a5ba-d20b4478876f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {426519cd-512a-4b70-9f6b-bd50d9443b37}, !- Handle
  {a5cd9322-b912-490c-a5ba-d20b4478876f}, !- Source Object
  3,                                      !- Outlet Port
  {b2e77ebd-8f1b-40c6-b068-8c2209f1f933}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {609dd430-0fb5-4e0f-97d4-7e3e8a08485a}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {01f26f5f-72a8-47b7-81f5-b0bfd189b57d}, !- Inlet Node Name
  {34045f43-d52e-4ae1-bb26-ca172864ba92}; !- Outlet Node Name

OS:Node,
  {3b5b0900-ca3a-4db5-94a5-6681a6a0ddbc}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {a696eff6-9db1-4108-92f9-9beb3d8fc29e}, !- Inlet Port
  {01f26f5f-72a8-47b7-81f5-b0bfd189b57d}; !- Outlet Port

OS:Connection,
  {a696eff6-9db1-4108-92f9-9beb3d8fc29e}, !- Handle
  {c42608a3-cddb-4696-a8eb-ed6e0ac21f77}, !- Source Object
  2,                                      !- Outlet Port
  {3b5b0900-ca3a-4db5-94a5-6681a6a0ddbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01f26f5f-72a8-47b7-81f5-b0bfd189b57d}, !- Handle
  {3b5b0900-ca3a-4db5-94a5-6681a6a0ddbc}, !- Source Object
  3,                                      !- Outlet Port
  {609dd430-0fb5-4e0f-97d4-7e3e8a08485a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34045f43-d52e-4ae1-bb26-ca172864ba92}, !- Handle
  {609dd430-0fb5-4e0f-97d4-7e3e8a08485a}, !- Source Object
  3,                                      !- Outlet Port
  {f15de572-c7bd-4fd7-b2f0-e4cdb38eec37}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {3418b320-c5d1-49ba-9a5b-f01cbc6541ac}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {9941d2f8-ef4b-4734-94a3-7d9cefda500f}, !- Loop Demand Side Inlet Node
  {4e07f818-eb7a-4d81-9fa9-b18f35b3fef1}, !- Loop Demand Side Outlet Node
  2.66879516880596e-05,                   !- Loop Demand Side Design Flow Rate {m3/s}
  {bf734305-0583-41ab-bf78-8d2d3204318d}, !- Loop Supply Side Inlet Node
  {d52f9e66-6fe8-479b-bfce-1a1db74d9b29}, !- Loop Supply Side Outlet Node
  2.66879516880596e-05,                   !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  32.5227267714911,                       !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {594346b2-da7b-4289-976a-04ed8d8cb038}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {d52f9e66-6fe8-479b-bfce-1a1db74d9b29}, !- Inlet Port
  {f36ee222-e34c-4a12-9ba0-da45759e2320}; !- Outlet Port

OS:Connection,
  {bf734305-0583-41ab-bf78-8d2d3204318d}, !- Handle
  {17af788b-f94c-4d70-b31e-ccb91b21aeaa}, !- Source Object
  3,                                      !- Outlet Port
  {3418b320-c5d1-49ba-9a5b-f01cbc6541ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {d52f9e66-6fe8-479b-bfce-1a1db74d9b29}, !- Handle
  {3418b320-c5d1-49ba-9a5b-f01cbc6541ac}, !- Source Object
  7,                                      !- Outlet Port
  {594346b2-da7b-4289-976a-04ed8d8cb038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f36ee222-e34c-4a12-9ba0-da45759e2320}, !- Handle
  {594346b2-da7b-4289-976a-04ed8d8cb038}, !- Source Object
  3,                                      !- Outlet Port
  {74483602-02eb-4f21-83dc-c71686cb76e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8069621-2f5c-4eb0-97b6-ef56f5f097a9}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {e24c411e-b63f-4278-82e6-d5143ae8e7d7}, !- Inlet Port
  {9941d2f8-ef4b-4734-94a3-7d9cefda500f}; !- Outlet Port

OS:Connection,
  {e24c411e-b63f-4278-82e6-d5143ae8e7d7}, !- Handle
  {5ad597e3-3b16-449d-9ff7-cd2bd61c9c39}, !- Source Object
  5,                                      !- Outlet Port
  {f8069621-2f5c-4eb0-97b6-ef56f5f097a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {070e94d8-db2a-40b4-b4c0-ba6bd6f2adc8}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {4e07f818-eb7a-4d81-9fa9-b18f35b3fef1}, !- Inlet Port
  {c0574bb7-df81-4f85-aa5f-527f935e55e6}; !- Outlet Port

OS:Connection,
  {9941d2f8-ef4b-4734-94a3-7d9cefda500f}, !- Handle
  {f8069621-2f5c-4eb0-97b6-ef56f5f097a9}, !- Source Object
  3,                                      !- Outlet Port
  {3418b320-c5d1-49ba-9a5b-f01cbc6541ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e07f818-eb7a-4d81-9fa9-b18f35b3fef1}, !- Handle
  {3418b320-c5d1-49ba-9a5b-f01cbc6541ac}, !- Source Object
  4,                                      !- Outlet Port
  {070e94d8-db2a-40b4-b4c0-ba6bd6f2adc8}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {5ee15af0-c41a-411f-955e-14845d8c0a87}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {c0574bb7-df81-4f85-aa5f-527f935e55e6}, !- Inlet Node
  {c260fef5-ef1a-445a-bc4a-5880d2c042f6}, !- Outlet Node
  0.000240191565192536,                   !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {c782e709-3ee9-414a-b540-4b25f23459bd}; !- Source Temperature Schedule Name {C}

OS:Node,
  {2914a8ff-6f6e-4065-8b71-afbf6470dc2a}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {c260fef5-ef1a-445a-bc4a-5880d2c042f6}, !- Inlet Port
  {aa67d073-660b-4444-a915-dde66c17407d}; !- Outlet Port

OS:Connection,
  {c0574bb7-df81-4f85-aa5f-527f935e55e6}, !- Handle
  {070e94d8-db2a-40b4-b4c0-ba6bd6f2adc8}, !- Source Object
  3,                                      !- Outlet Port
  {5ee15af0-c41a-411f-955e-14845d8c0a87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c260fef5-ef1a-445a-bc4a-5880d2c042f6}, !- Handle
  {5ee15af0-c41a-411f-955e-14845d8c0a87}, !- Source Object
  3,                                      !- Outlet Port
  {2914a8ff-6f6e-4065-8b71-afbf6470dc2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa67d073-660b-4444-a915-dde66c17407d}, !- Handle
  {2914a8ff-6f6e-4065-8b71-afbf6470dc2a}, !- Source Object
  3,                                      !- Outlet Port
  {3ad496ba-6235-4a31-9707-c3427af5d313}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {d8fb6b7a-6147-44ff-a979-3c818548f55a}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {c782e709-3ee9-414a-b540-4b25f23459bd}, !- Handle
  Mains Water Temperature,                !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {53d4eb45-e853-42d5-9741-676753e2ca8a}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {c782e709-3ee9-414a-b540-4b25f23459bd}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {5a85117b-c6be-481f-b09b-6567815779ba}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {53d4eb45-e853-42d5-9741-676753e2ca8a} = {d8fb6b7a-6147-44ff-a979-3c818548f55a}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {cc2da41a-bf2b-4e29-a513-875758a10701}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {5a85117b-c6be-481f-b09b-6567815779ba}; !- Program Name 1

OS:Node,
  {5df38c9a-6811-4c12-bef6-155c37fddb9e}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.42gpm at 180F Inlet Water Node, !- Name
  {d2a3dbb9-510f-49fe-8a65-4e1fd2847d0e}, !- Inlet Port
  {bd840d2b-ac8f-40a0-aceb-5f401cea4840}; !- Outlet Port

OS:Connection,
  {d2a3dbb9-510f-49fe-8a65-4e1fd2847d0e}, !- Handle
  {b2e77ebd-8f1b-40c6-b068-8c2209f1f933}, !- Source Object
  4,                                      !- Outlet Port
  {5df38c9a-6811-4c12-bef6-155c37fddb9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6218ef62-fab5-47a1-b33c-67d7469822d9}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.42gpm at 180F Outlet Water Node, !- Name
  {4a8a181e-26dc-4b56-9f3a-4204c49ee091}, !- Inlet Port
  {f6e39232-4946-4d00-9743-e2e2a9aec6f7}; !- Outlet Port

OS:Connection,
  {bd840d2b-ac8f-40a0-aceb-5f401cea4840}, !- Handle
  {5df38c9a-6811-4c12-bef6-155c37fddb9e}, !- Source Object
  3,                                      !- Outlet Port
  {615bbe6b-fcad-4c48-bf21-4017ec53c81e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a8a181e-26dc-4b56-9f3a-4204c49ee091}, !- Handle
  {615bbe6b-fcad-4c48-bf21-4017ec53c81e}, !- Source Object
  3,                                      !- Outlet Port
  {6218ef62-fab5-47a1-b33c-67d7469822d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6e39232-4946-4d00-9743-e2e2a9aec6f7}, !- Handle
  {6218ef62-fab5-47a1-b33c-67d7469822d9}, !- Source Object
  3,                                      !- Outlet Port
  {c42608a3-cddb-4696-a8eb-ed6e0ac21f77}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ac90e59a-9659-4204-934d-3c2b2ac4b5db}, !- Handle
  RetailStripmall Type1_SWH_SCH,          !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  {ddca81d4-9ad3-46e4-9f37-33849af6ad42}, !- Default Day Schedule Name
  {1ad50b90-2eb4-4c02-bc32-35800a988e14}, !- Summer Design Day Schedule Name
  {75aac6d4-dd0a-461a-83b3-fa15ae6de663}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ddca81d4-9ad3-46e4-9f37-33849af6ad42}, !- Handle
  RetailStripmall Type1_SWH_SCH Default,  !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  45,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  15,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  45,                                     !- Minute 6
  0.11,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.12,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  15,                                     !- Minute 8
  0.13,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  30,                                     !- Minute 9
  0.14,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  37,                                     !- Minute 10
  0.29,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  45,                                     !- Minute 11
  0.36,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  45,                                     !- Minute 12
  0.36,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.355,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  15,                                     !- Minute 14
  0.35,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  30,                                     !- Minute 15
  0.345,                                  !- Value Until Time 15
  14,                                     !- Hour 16
  45,                                     !- Minute 16
  0.34,                                   !- Value Until Time 16
  15,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3425,                                 !- Value Until Time 17
  15,                                     !- Hour 18
  15,                                     !- Minute 18
  0.345,                                  !- Value Until Time 18
  15,                                     !- Hour 19
  30,                                     !- Minute 19
  0.3475,                                 !- Value Until Time 19
  15,                                     !- Hour 20
  45,                                     !- Minute 20
  0.35,                                   !- Value Until Time 20
  16,                                     !- Hour 21
  0,                                      !- Minute 21
  0.355,                                  !- Value Until Time 21
  16,                                     !- Hour 22
  15,                                     !- Minute 22
  0.36,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  30,                                     !- Minute 23
  0.365,                                  !- Value Until Time 23
  16,                                     !- Hour 24
  45,                                     !- Minute 24
  0.37,                                   !- Value Until Time 24
  16,                                     !- Hour 25
  52,                                     !- Minute 25
  0.34,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  0,                                      !- Minute 26
  0.27,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  15,                                     !- Minute 27
  0.255,                                  !- Value Until Time 27
  17,                                     !- Hour 28
  30,                                     !- Minute 28
  0.24,                                   !- Value Until Time 28
  17,                                     !- Hour 29
  45,                                     !- Minute 29
  0.225,                                  !- Value Until Time 29
  18,                                     !- Hour 30
  0,                                      !- Minute 30
  0.21,                                   !- Value Until Time 30
  18,                                     !- Hour 31
  15,                                     !- Minute 31
  0.1975,                                 !- Value Until Time 31
  18,                                     !- Hour 32
  30,                                     !- Minute 32
  0.185,                                  !- Value Until Time 32
  18,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1725,                                 !- Value Until Time 33
  19,                                     !- Hour 34
  0,                                      !- Minute 34
  0.16,                                   !- Value Until Time 34
  20,                                     !- Hour 35
  0,                                      !- Minute 35
  0.16,                                   !- Value Until Time 35
  20,                                     !- Hour 36
  15,                                     !- Minute 36
  0.145,                                  !- Value Until Time 36
  20,                                     !- Hour 37
  30,                                     !- Minute 37
  0.13,                                   !- Value Until Time 37
  20,                                     !- Hour 38
  45,                                     !- Minute 38
  0.115,                                  !- Value Until Time 38
  21,                                     !- Hour 39
  0,                                      !- Minute 39
  0.1,                                    !- Value Until Time 39
  21,                                     !- Hour 40
  15,                                     !- Minute 40
  0.075,                                  !- Value Until Time 40
  21,                                     !- Hour 41
  30,                                     !- Minute 41
  0.05,                                   !- Value Until Time 41
  21,                                     !- Hour 42
  45,                                     !- Minute 42
  0.025,                                  !- Value Until Time 42
  22,                                     !- Hour 43
  0,                                      !- Minute 43
  0,                                      !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0;                                      !- Value Until Time 44

OS:Schedule:Day,
  {1ad50b90-2eb4-4c02-bc32-35800a988e14}, !- Handle
  RetailStripmall Type1_SWH_SCH Summer Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {6f603209-900a-468b-a6c4-f03b753eb332}, !- Handle
  Schedule Rule 23,                       !- Name
  {ac90e59a-9659-4204-934d-3c2b2ac4b5db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0bfdf2b1-9556-4b24-b1ef-ee6e937d8838}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bfdf2b1-9556-4b24-b1ef-ee6e937d8838}, !- Handle
  RetailStripmall Type1_SWH_SCH SmrDsn|Mon|Tue|Wed|Thu Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  30,                                     !- Minute 2
  0.005,                                  !- Value Until Time 2
  2,                                      !- Hour 3
  45,                                     !- Minute 3
  0.01,                                   !- Value Until Time 3
  3,                                      !- Hour 4
  0,                                      !- Minute 4
  0.015,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  15,                                     !- Minute 5
  0.02,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  30,                                     !- Minute 6
  0.025,                                  !- Value Until Time 6
  3,                                      !- Hour 7
  45,                                     !- Minute 7
  0.03,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  0,                                      !- Minute 8
  0.035,                                  !- Value Until Time 8
  4,                                      !- Hour 9
  15,                                     !- Minute 9
  0.04,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.04,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0675,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  15,                                     !- Minute 12
  0.095,                                  !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.1225,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  45,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  6,                                      !- Hour 15
  0,                                      !- Minute 15
  0.17,                                   !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.19,                                   !- Value Until Time 16
  6,                                      !- Hour 17
  30,                                     !- Minute 17
  0.21,                                   !- Value Until Time 17
  6,                                      !- Hour 18
  45,                                     !- Minute 18
  0.23,                                   !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.238571428571429,                      !- Value Until Time 19
  7,                                      !- Hour 20
  15,                                     !- Minute 20
  0.247142857142857,                      !- Value Until Time 20
  7,                                      !- Hour 21
  30,                                     !- Minute 21
  0.255714285714286,                      !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.264285714285714,                      !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.272857142857143,                      !- Value Until Time 23
  8,                                      !- Hour 24
  15,                                     !- Minute 24
  0.281428571428571,                      !- Value Until Time 24
  8,                                      !- Hour 25
  30,                                     !- Minute 25
  0.29,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  45,                                     !- Minute 26
  0.298571428571429,                      !- Value Until Time 26
  9,                                      !- Hour 27
  0,                                      !- Minute 27
  0.307142857142857,                      !- Value Until Time 27
  9,                                      !- Hour 28
  15,                                     !- Minute 28
  0.315714285714286,                      !- Value Until Time 28
  9,                                      !- Hour 29
  22,                                     !- Minute 29
  0.32,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  37,                                     !- Minute 30
  0.3425,                                 !- Value Until Time 30
  9,                                      !- Hour 31
  52,                                     !- Minute 31
  0.365,                                  !- Value Until Time 31
  10,                                     !- Hour 32
  7,                                      !- Minute 32
  0.3875,                                 !- Value Until Time 32
  10,                                     !- Hour 33
  22,                                     !- Minute 33
  0.41,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  37,                                     !- Minute 34
  0.4625,                                 !- Value Until Time 34
  10,                                     !- Hour 35
  52,                                     !- Minute 35
  0.515,                                  !- Value Until Time 35
  11,                                     !- Hour 36
  7,                                      !- Minute 36
  0.5675,                                 !- Value Until Time 36
  11,                                     !- Hour 37
  22,                                     !- Minute 37
  0.62,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  37,                                     !- Minute 38
  0.615,                                  !- Value Until Time 38
  11,                                     !- Hour 39
  52,                                     !- Minute 39
  0.61,                                   !- Value Until Time 39
  12,                                     !- Hour 40
  7,                                      !- Minute 40
  0.605,                                  !- Value Until Time 40
  12,                                     !- Hour 41
  22,                                     !- Minute 41
  0.6,                                    !- Value Until Time 41
  12,                                     !- Hour 42
  37,                                     !- Minute 42
  0.5875,                                 !- Value Until Time 42
  12,                                     !- Hour 43
  52,                                     !- Minute 43
  0.575,                                  !- Value Until Time 43
  13,                                     !- Hour 44
  7,                                      !- Minute 44
  0.5625,                                 !- Value Until Time 44
  13,                                     !- Hour 45
  22,                                     !- Minute 45
  0.55,                                   !- Value Until Time 45
  13,                                     !- Hour 46
  37,                                     !- Minute 46
  0.525,                                  !- Value Until Time 46
  13,                                     !- Hour 47
  52,                                     !- Minute 47
  0.5,                                    !- Value Until Time 47
  14,                                     !- Hour 48
  7,                                      !- Minute 48
  0.475,                                  !- Value Until Time 48
  14,                                     !- Hour 49
  22,                                     !- Minute 49
  0.45,                                   !- Value Until Time 49
  14,                                     !- Hour 50
  37,                                     !- Minute 50
  0.4625,                                 !- Value Until Time 50
  14,                                     !- Hour 51
  52,                                     !- Minute 51
  0.475,                                  !- Value Until Time 51
  15,                                     !- Hour 52
  7,                                      !- Minute 52
  0.4875,                                 !- Value Until Time 52
  15,                                     !- Hour 53
  22,                                     !- Minute 53
  0.5,                                    !- Value Until Time 53
  15,                                     !- Hour 54
  37,                                     !- Minute 54
  0.496190476190476,                      !- Value Until Time 54
  15,                                     !- Hour 55
  52,                                     !- Minute 55
  0.492380952380952,                      !- Value Until Time 55
  16,                                     !- Hour 56
  7,                                      !- Minute 56
  0.488571428571429,                      !- Value Until Time 56
  16,                                     !- Hour 57
  22,                                     !- Minute 57
  0.484761904761905,                      !- Value Until Time 57
  16,                                     !- Hour 58
  37,                                     !- Minute 58
  0.480952380952381,                      !- Value Until Time 58
  16,                                     !- Hour 59
  52,                                     !- Minute 59
  0.477142857142857,                      !- Value Until Time 59
  17,                                     !- Hour 60
  7,                                      !- Minute 60
  0.473333333333333,                      !- Value Until Time 60
  17,                                     !- Hour 61
  22,                                     !- Minute 61
  0.46952380952381,                       !- Value Until Time 61
  17,                                     !- Hour 62
  37,                                     !- Minute 62
  0.465714285714286,                      !- Value Until Time 62
  17,                                     !- Hour 63
  52,                                     !- Minute 63
  0.461904761904762,                      !- Value Until Time 63
  18,                                     !- Hour 64
  0,                                      !- Minute 64
  0.46,                                   !- Value Until Time 64
  18,                                     !- Hour 65
  15,                                     !- Minute 65
  0.4625,                                 !- Value Until Time 65
  18,                                     !- Hour 66
  30,                                     !- Minute 66
  0.465,                                  !- Value Until Time 66
  18,                                     !- Hour 67
  45,                                     !- Minute 67
  0.4675,                                 !- Value Until Time 67
  19,                                     !- Hour 68
  0,                                      !- Minute 68
  0.47,                                   !- Value Until Time 68
  19,                                     !- Hour 69
  15,                                     !- Minute 69
  0.4375,                                 !- Value Until Time 69
  19,                                     !- Hour 70
  30,                                     !- Minute 70
  0.405,                                  !- Value Until Time 70
  19,                                     !- Hour 71
  45,                                     !- Minute 71
  0.3725,                                 !- Value Until Time 71
  20,                                     !- Hour 72
  0,                                      !- Minute 72
  0.34,                                   !- Value Until Time 72
  20,                                     !- Hour 73
  15,                                     !- Minute 73
  0.3375,                                 !- Value Until Time 73
  20,                                     !- Hour 74
  30,                                     !- Minute 74
  0.335,                                  !- Value Until Time 74
  20,                                     !- Hour 75
  45,                                     !- Minute 75
  0.3325,                                 !- Value Until Time 75
  21,                                     !- Hour 76
  0,                                      !- Minute 76
  0.33,                                   !- Value Until Time 76
  21,                                     !- Hour 77
  15,                                     !- Minute 77
  0.305,                                  !- Value Until Time 77
  21,                                     !- Hour 78
  30,                                     !- Minute 78
  0.28,                                   !- Value Until Time 78
  21,                                     !- Hour 79
  45,                                     !- Minute 79
  0.255,                                  !- Value Until Time 79
  22,                                     !- Hour 80
  0,                                      !- Minute 80
  0.23,                                   !- Value Until Time 80
  22,                                     !- Hour 81
  15,                                     !- Minute 81
  0.205,                                  !- Value Until Time 81
  22,                                     !- Hour 82
  30,                                     !- Minute 82
  0.18,                                   !- Value Until Time 82
  22,                                     !- Hour 83
  45,                                     !- Minute 83
  0.155,                                  !- Value Until Time 83
  23,                                     !- Hour 84
  0,                                      !- Minute 84
  0.13,                                   !- Value Until Time 84
  23,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0975,                                 !- Value Until Time 85
  23,                                     !- Hour 86
  30,                                     !- Minute 86
  0.065,                                  !- Value Until Time 86
  23,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0325,                                 !- Value Until Time 87
  24,                                     !- Hour 88
  0,                                      !- Minute 88
  0;                                      !- Value Until Time 88

OS:Schedule:Day,
  {75aac6d4-dd0a-461a-83b3-fa15ae6de663}, !- Handle
  RetailStripmall Type1_SWH_SCH Winter Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {0e2ab4fb-ecd3-4846-8cd2-4c9afcd0c555}, !- Handle
  Schedule Rule 24,                       !- Name
  {ac90e59a-9659-4204-934d-3c2b2ac4b5db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7dd7170a-2865-4c18-a999-b53ff8116f88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7dd7170a-2865-4c18-a999-b53ff8116f88}, !- Handle
  RetailStripmall Type1_SWH_SCH WntrDsn|Sat|Fri Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.13,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0975,                                 !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.065,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0325,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2075,                                 !- Value Until Time 11
  10,                                     !- Hour 12
  0,                                      !- Minute 12
  0.215,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  15,                                     !- Minute 13
  0.2225,                                 !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.23,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.2525,                                 !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.275,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.32,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.3425,                                 !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.365,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.3875,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  30,                                     !- Minute 22
  0.41,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  45,                                     !- Minute 23
  0.47,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  0,                                      !- Minute 24
  0.53,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  15,                                     !- Minute 25
  0.59,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  30,                                     !- Minute 26
  0.65,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  45,                                     !- Minute 27
  0.6375,                                 !- Value Until Time 27
  14,                                     !- Hour 28
  0,                                      !- Minute 28
  0.625,                                  !- Value Until Time 28
  14,                                     !- Hour 29
  15,                                     !- Minute 29
  0.6125,                                 !- Value Until Time 29
  14,                                     !- Hour 30
  30,                                     !- Minute 30
  0.6,                                    !- Value Until Time 30
  14,                                     !- Hour 31
  45,                                     !- Minute 31
  0.5875,                                 !- Value Until Time 31
  15,                                     !- Hour 32
  0,                                      !- Minute 32
  0.575,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.5625,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  30,                                     !- Minute 34
  0.55,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  45,                                     !- Minute 35
  0.525,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  0,                                      !- Minute 36
  0.5,                                    !- Value Until Time 36
  16,                                     !- Hour 37
  15,                                     !- Minute 37
  0.475,                                  !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  45,                                     !- Minute 39
  0.4625,                                 !- Value Until Time 39
  17,                                     !- Hour 40
  0,                                      !- Minute 40
  0.475,                                  !- Value Until Time 40
  17,                                     !- Hour 41
  15,                                     !- Minute 41
  0.4875,                                 !- Value Until Time 41
  17,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5,                                    !- Value Until Time 42
  17,                                     !- Hour 43
  45,                                     !- Minute 43
  0.49,                                   !- Value Until Time 43
  18,                                     !- Hour 44
  0,                                      !- Minute 44
  0.48,                                   !- Value Until Time 44
  18,                                     !- Hour 45
  15,                                     !- Minute 45
  0.47,                                   !- Value Until Time 45
  18,                                     !- Hour 46
  30,                                     !- Minute 46
  0.46,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  45,                                     !- Minute 47
  0.4625,                                 !- Value Until Time 47
  19,                                     !- Hour 48
  0,                                      !- Minute 48
  0.465,                                  !- Value Until Time 48
  19,                                     !- Hour 49
  15,                                     !- Minute 49
  0.4675,                                 !- Value Until Time 49
  19,                                     !- Hour 50
  30,                                     !- Minute 50
  0.47,                                   !- Value Until Time 50
  19,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  20,                                     !- Hour 52
  0,                                      !- Minute 52
  0.405,                                  !- Value Until Time 52
  20,                                     !- Hour 53
  15,                                     !- Minute 53
  0.3725,                                 !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.34,                                   !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.3375,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.335,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.3325,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.33,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.305,                                  !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.28,                                   !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.255,                                  !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.23,                                   !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.205,                                  !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.18,                                   !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.155,                                  !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.13,                                   !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.13;                                   !- Value Until Time 67

OS:WaterUse:Connections,
  {6dcbb07d-6980-4ae5-b699-2ed69a86d7a5}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 2 units WUC 0.06gpm at 140F, !- Name
  {131525a8-130d-485f-b61c-0426838e25dd}, !- Inlet Node Name
  {4eef69c3-8e32-41e8-b5eb-438583e90b74}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c1b372f1-0319-4f69-9471-b427a25ae408}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {39cb27cf-fa37-46f5-aa54-b99e891933ab}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 2 units Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.78541178396985e-06,                   !- Peak Flow Rate {m3/s}
  {f1481dd7-9abd-45e4-8b40-fdd721cb405e}, !- Target Temperature Schedule Name
  {db4d0283-710c-4063-b858-ff47034e3df5}, !- Sensible Fraction Schedule Name
  {b23a5218-332f-47d3-9880-b9b1dfe32bbd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c1b372f1-0319-4f69-9471-b427a25ae408}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 2 units Service Water Use 0.06gpm at 140F, !- Name
  {39cb27cf-fa37-46f5-aa54-b99e891933ab}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ac90e59a-9659-4204-934d-3c2b2ac4b5db}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {a307c77f-d86c-4a18-9e36-28bde71dacf6}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2d7f850f-fc35-4566-b578-ff12e58bd602}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  3.78541178396985e-06,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.000454249414076382,                   !- Plant Loop Volume {m3}
  {4c48a017-4182-4eff-ada4-f3bdaa0156d6}, !- Plant Side Inlet Node Name
  {87ec2715-79a1-4409-9466-0944050aac78}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c67faf63-4705-486e-a6f4-5ae2b724985e}, !- Demand Side Inlet Node Name
  {863d615e-1582-4ec1-91cb-047edf3df715}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2ca30d95-caf5-4311-8cd9-f7279138b807}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {59a613d4-ac89-435b-af83-5bd424b8be01}, !- Demand Mixer Name
  {f5ed02ed-9c2f-4a1f-a91b-996d972302e6}, !- Demand Splitter Name
  {076f6651-10e8-470a-9292-fed61af8962f}, !- Supply Mixer Name
  {4e5c1fdf-7c8b-4396-82a1-54827c82fcff}; !- Supply Splitter Name

OS:Node,
  {c76c1b02-e82f-4b1a-a3cd-852d7749b8af}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {4c48a017-4182-4eff-ada4-f3bdaa0156d6}, !- Inlet Port
  {2cec5ce0-ab9b-44f1-be87-5d84ddcc0ac5}; !- Outlet Port

OS:Node,
  {2d7f850f-fc35-4566-b578-ff12e58bd602}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {01100646-50c5-4a83-a401-d87b1ba12898}, !- Inlet Port
  {87ec2715-79a1-4409-9466-0944050aac78}; !- Outlet Port

OS:Node,
  {7278b9db-c7df-4c50-892c-b101af26867d}, !- Handle
  2X 50gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {e37eb912-7681-4fc8-bda8-c521f54df23d}, !- Inlet Port
  {dbe9e0ed-4d75-403b-a15f-2548337a0bcf}; !- Outlet Port

OS:Connector:Mixer,
  {076f6651-10e8-470a-9292-fed61af8962f}, !- Handle
  Connector Mixer 5,                      !- Name
  {5cf31076-84aa-4ad5-a5d4-d47a6483c5cf}, !- Outlet Branch Name
  {187396d2-4697-4068-8183-9418cbe30426}, !- Inlet Branch Name 1
  {8ce6c478-0b0a-4a4d-90b9-f35ac34d7be5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4e5c1fdf-7c8b-4396-82a1-54827c82fcff}, !- Handle
  Connector Splitter 5,                   !- Name
  {146e489d-2350-4e35-abb0-41d39ecf3578}, !- Inlet Branch Name
  {e37eb912-7681-4fc8-bda8-c521f54df23d}, !- Outlet Branch Name 1
  {42c378bc-e7c6-4e20-a6f4-d6fef014b469}; !- Outlet Branch Name 2

OS:Connection,
  {4c48a017-4182-4eff-ada4-f3bdaa0156d6}, !- Handle
  {a307c77f-d86c-4a18-9e36-28bde71dacf6}, !- Source Object
  14,                                     !- Outlet Port
  {c76c1b02-e82f-4b1a-a3cd-852d7749b8af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e37eb912-7681-4fc8-bda8-c521f54df23d}, !- Handle
  {4e5c1fdf-7c8b-4396-82a1-54827c82fcff}, !- Source Object
  3,                                      !- Outlet Port
  {7278b9db-c7df-4c50-892c-b101af26867d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87ec2715-79a1-4409-9466-0944050aac78}, !- Handle
  {2d7f850f-fc35-4566-b578-ff12e58bd602}, !- Source Object
  3,                                      !- Outlet Port
  {a307c77f-d86c-4a18-9e36-28bde71dacf6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {41bfde6c-4946-45e6-b49d-526c1cfff651}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {c67faf63-4705-486e-a6f4-5ae2b724985e}, !- Inlet Port
  {91f9b037-aab4-4410-b771-4361807b22a8}; !- Outlet Port

OS:Node,
  {833bbb8e-5982-4022-9a99-46662525dc25}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {686e845c-dff4-4f7c-b5ec-db0ed434e90e}, !- Inlet Port
  {863d615e-1582-4ec1-91cb-047edf3df715}; !- Outlet Port

OS:Node,
  {919fbe07-a072-47ae-bf7d-29745c14f5b2}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {54f2ef69-dd5a-42ba-aae1-df7aa082b4b5}, !- Inlet Port
  {c2a65422-9baa-431e-91da-85372433c961}; !- Outlet Port

OS:Connector:Mixer,
  {59a613d4-ac89-435b-af83-5bd424b8be01}, !- Handle
  Connector Mixer 6,                      !- Name
  {ece7ca8d-c517-4c5b-8cdd-ba362362b8ad}, !- Outlet Branch Name
  {02eb8e41-88ad-41d5-8275-0125b7733634}, !- Inlet Branch Name 1
  {81c03f89-eec3-48e8-80e5-7ade23386fa5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f5ed02ed-9c2f-4a1f-a91b-996d972302e6}, !- Handle
  Connector Splitter 6,                   !- Name
  {99aebb45-2ca9-484c-b3fb-1415a2f617b3}, !- Inlet Branch Name
  {54f2ef69-dd5a-42ba-aae1-df7aa082b4b5}, !- Outlet Branch Name 1
  {4c1a83e8-a37b-457d-9bfb-6b3e2000203f}; !- Outlet Branch Name 2

OS:Connection,
  {c67faf63-4705-486e-a6f4-5ae2b724985e}, !- Handle
  {a307c77f-d86c-4a18-9e36-28bde71dacf6}, !- Source Object
  17,                                     !- Outlet Port
  {41bfde6c-4946-45e6-b49d-526c1cfff651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54f2ef69-dd5a-42ba-aae1-df7aa082b4b5}, !- Handle
  {f5ed02ed-9c2f-4a1f-a91b-996d972302e6}, !- Source Object
  3,                                      !- Outlet Port
  {919fbe07-a072-47ae-bf7d-29745c14f5b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {863d615e-1582-4ec1-91cb-047edf3df715}, !- Handle
  {833bbb8e-5982-4022-9a99-46662525dc25}, !- Source Object
  3,                                      !- Outlet Port
  {a307c77f-d86c-4a18-9e36-28bde71dacf6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {42b9d03d-96a0-42dd-b406-61ce8a04cc64}, !- Handle
  {a307c77f-d86c-4a18-9e36-28bde71dacf6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2ca30d95-caf5-4311-8cd9-f7279138b807}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:Scheduled,
  {355747bb-8c13-4be6-8bea-47fc069b0db8}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {c246bd31-8f15-4fe8-b213-90f11995d4de}, !- Schedule Name
  {2d7f850f-fc35-4566-b578-ff12e58bd602}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {47037321-b8f4-4908-a1f4-1dc771b29a2a}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {2cec5ce0-ab9b-44f1-be87-5d84ddcc0ac5}, !- Inlet Node Name
  {6fcd7c99-de67-4494-af2e-57eeb5d19d03}, !- Outlet Node Name
  3.78541178396985e-06,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  5.88253579458964e-09,                   !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {6f5348e9-cf1c-454c-b14a-79a0895d665a}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {6fcd7c99-de67-4494-af2e-57eeb5d19d03}, !- Inlet Port
  {146e489d-2350-4e35-abb0-41d39ecf3578}; !- Outlet Port

OS:Connection,
  {2cec5ce0-ab9b-44f1-be87-5d84ddcc0ac5}, !- Handle
  {c76c1b02-e82f-4b1a-a3cd-852d7749b8af}, !- Source Object
  3,                                      !- Outlet Port
  {47037321-b8f4-4908-a1f4-1dc771b29a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fcd7c99-de67-4494-af2e-57eeb5d19d03}, !- Handle
  {47037321-b8f4-4908-a1f4-1dc771b29a2a}, !- Source Object
  3,                                      !- Outlet Port
  {6f5348e9-cf1c-454c-b14a-79a0895d665a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {146e489d-2350-4e35-abb0-41d39ecf3578}, !- Handle
  {6f5348e9-cf1c-454c-b14a-79a0895d665a}, !- Source Object
  3,                                      !- Outlet Port
  {4e5c1fdf-7c8b-4396-82a1-54827c82fcff}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {32ddf7be-1fc7-4180-9322-eb1012b3cdcf}, !- Handle
  2X 50gal Electricity Water Heater - 20kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {c246bd31-8f15-4fe8-b213-90f11995d4de}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {21628219-c261-48bf-85b0-117ff4739d44}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.10636690823224,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.10636690823224,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {dbe9e0ed-4d75-403b-a15f-2548337a0bcf}, !- Use Side Inlet Node Name
  {2cd7388f-4178-4c0c-a862-045d0d8d2ca6}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {c8ab1cd2-c4c2-4e32-aa76-e0706eca2730}, !- Handle
  {32ddf7be-1fc7-4180-9322-eb1012b3cdcf}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:AdditionalProperties,
  {ea806bf4-28bc-4eb1-9138-15bc1b60d438}, !- Handle
  {32ddf7be-1fc7-4180-9322-eb1012b3cdcf}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  2;                                      !- Feature Value 1

OS:Node,
  {cb5f1d39-b185-42e0-8228-4064f6a8e420}, !- Handle
  2X 50gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {2cd7388f-4178-4c0c-a862-045d0d8d2ca6}, !- Inlet Port
  {187396d2-4697-4068-8183-9418cbe30426}; !- Outlet Port

OS:Connection,
  {dbe9e0ed-4d75-403b-a15f-2548337a0bcf}, !- Handle
  {7278b9db-c7df-4c50-892c-b101af26867d}, !- Source Object
  3,                                      !- Outlet Port
  {32ddf7be-1fc7-4180-9322-eb1012b3cdcf}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2cd7388f-4178-4c0c-a862-045d0d8d2ca6}, !- Handle
  {32ddf7be-1fc7-4180-9322-eb1012b3cdcf}, !- Source Object
  32,                                     !- Outlet Port
  {cb5f1d39-b185-42e0-8228-4064f6a8e420}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {187396d2-4697-4068-8183-9418cbe30426}, !- Handle
  {cb5f1d39-b185-42e0-8228-4064f6a8e420}, !- Source Object
  3,                                      !- Outlet Port
  {076f6651-10e8-470a-9292-fed61af8962f}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {77b636a6-92e2-4b23-a1d3-f5c2b3dcc642}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  {f6fb1e99-7e39-455c-8198-a654c05caca2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6fb1e99-7e39-455c-8198-a654c05caca2}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {03e1e9e0-89be-4ef2-a193-8dde18354e2d}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d4452764-72ad-4908-9cb3-3209faf44d31}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {03e1e9e0-89be-4ef2-a193-8dde18354e2d}; !- Layer 1

OS:Pipe:Indoor,
  {a6bd916a-2580-498d-9a6b-c790181f47e2}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 40.0ft, !- Name
  {d4452764-72ad-4908-9cb3-3209faf44d31}, !- Construction
  {91f9b037-aab4-4410-b771-4361807b22a8}, !- Fluid Inlet Node
  {b06c01da-e757-44ff-826e-bb0498d2f677}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {9b3be56f-1231-464b-9c64-5b56fc16236a}, !- Ambient Temperature Schedule
  {77b636a6-92e2-4b23-a1d3-f5c2b3dcc642}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  12.192;                                 !- Pipe Length {m}

OS:Node,
  {67248dc9-c7e3-45ef-8d3e-f205ec4e2e2f}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 40.0ft Outlet Water Node, !- Name
  {b06c01da-e757-44ff-826e-bb0498d2f677}, !- Inlet Port
  {99aebb45-2ca9-484c-b3fb-1415a2f617b3}; !- Outlet Port

OS:Connection,
  {91f9b037-aab4-4410-b771-4361807b22a8}, !- Handle
  {41bfde6c-4946-45e6-b49d-526c1cfff651}, !- Source Object
  3,                                      !- Outlet Port
  {a6bd916a-2580-498d-9a6b-c790181f47e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b06c01da-e757-44ff-826e-bb0498d2f677}, !- Handle
  {a6bd916a-2580-498d-9a6b-c790181f47e2}, !- Source Object
  4,                                      !- Outlet Port
  {67248dc9-c7e3-45ef-8d3e-f205ec4e2e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99aebb45-2ca9-484c-b3fb-1415a2f617b3}, !- Handle
  {67248dc9-c7e3-45ef-8d3e-f205ec4e2e2f}, !- Source Object
  3,                                      !- Outlet Port
  {f5ed02ed-9c2f-4a1f-a91b-996d972302e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3b519996-e0de-4f8b-b6aa-a8e7aa084712}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {a35707b6-c917-4579-8e92-9b4b2e96c8e5}, !- Inlet Node Name
  {da7df961-89c3-4354-9d3e-d3bb52799122}; !- Outlet Node Name

OS:Node,
  {d4e00d7c-afb6-443d-9c21-44d3c2748bf0}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {42c378bc-e7c6-4e20-a6f4-d6fef014b469}, !- Inlet Port
  {a35707b6-c917-4579-8e92-9b4b2e96c8e5}; !- Outlet Port

OS:Connection,
  {42c378bc-e7c6-4e20-a6f4-d6fef014b469}, !- Handle
  {4e5c1fdf-7c8b-4396-82a1-54827c82fcff}, !- Source Object
  4,                                      !- Outlet Port
  {d4e00d7c-afb6-443d-9c21-44d3c2748bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5b840b8-9fcf-4297-b2a6-3681c94724ea}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {da7df961-89c3-4354-9d3e-d3bb52799122}, !- Inlet Port
  {8ce6c478-0b0a-4a4d-90b9-f35ac34d7be5}; !- Outlet Port

OS:Connection,
  {a35707b6-c917-4579-8e92-9b4b2e96c8e5}, !- Handle
  {d4e00d7c-afb6-443d-9c21-44d3c2748bf0}, !- Source Object
  3,                                      !- Outlet Port
  {3b519996-e0de-4f8b-b6aa-a8e7aa084712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da7df961-89c3-4354-9d3e-d3bb52799122}, !- Handle
  {3b519996-e0de-4f8b-b6aa-a8e7aa084712}, !- Source Object
  3,                                      !- Outlet Port
  {f5b840b8-9fcf-4297-b2a6-3681c94724ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ce6c478-0b0a-4a4d-90b9-f35ac34d7be5}, !- Handle
  {f5b840b8-9fcf-4297-b2a6-3681c94724ea}, !- Source Object
  3,                                      !- Outlet Port
  {076f6651-10e8-470a-9292-fed61af8962f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {44e8c8a8-3ad0-44a0-9a48-36df1335841c}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {c2a65422-9baa-431e-91da-85372433c961}, !- Inlet Node Name
  {fe5f5d6e-8692-4abd-b3ce-309e47a6bef3}; !- Outlet Node Name

OS:Node,
  {55ebe592-45cc-48e5-86ac-a4e951715e70}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {fe5f5d6e-8692-4abd-b3ce-309e47a6bef3}, !- Inlet Port
  {02eb8e41-88ad-41d5-8275-0125b7733634}; !- Outlet Port

OS:Connection,
  {c2a65422-9baa-431e-91da-85372433c961}, !- Handle
  {919fbe07-a072-47ae-bf7d-29745c14f5b2}, !- Source Object
  3,                                      !- Outlet Port
  {44e8c8a8-3ad0-44a0-9a48-36df1335841c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe5f5d6e-8692-4abd-b3ce-309e47a6bef3}, !- Handle
  {44e8c8a8-3ad0-44a0-9a48-36df1335841c}, !- Source Object
  3,                                      !- Outlet Port
  {55ebe592-45cc-48e5-86ac-a4e951715e70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02eb8e41-88ad-41d5-8275-0125b7733634}, !- Handle
  {55ebe592-45cc-48e5-86ac-a4e951715e70}, !- Source Object
  3,                                      !- Outlet Port
  {59a613d4-ac89-435b-af83-5bd424b8be01}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2d6003ae-9ceb-4e06-bcc7-d34111292a1a}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {f9c4ad42-bb09-42f5-9953-98746ebb9077}, !- Inlet Node Name
  {01100646-50c5-4a83-a401-d87b1ba12898}; !- Outlet Node Name

OS:Node,
  {0d2798e2-7396-485b-858f-f3d4b98c7029}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {5cf31076-84aa-4ad5-a5d4-d47a6483c5cf}, !- Inlet Port
  {f9c4ad42-bb09-42f5-9953-98746ebb9077}; !- Outlet Port

OS:Connection,
  {5cf31076-84aa-4ad5-a5d4-d47a6483c5cf}, !- Handle
  {076f6651-10e8-470a-9292-fed61af8962f}, !- Source Object
  2,                                      !- Outlet Port
  {0d2798e2-7396-485b-858f-f3d4b98c7029}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9c4ad42-bb09-42f5-9953-98746ebb9077}, !- Handle
  {0d2798e2-7396-485b-858f-f3d4b98c7029}, !- Source Object
  3,                                      !- Outlet Port
  {2d6003ae-9ceb-4e06-bcc7-d34111292a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01100646-50c5-4a83-a401-d87b1ba12898}, !- Handle
  {2d6003ae-9ceb-4e06-bcc7-d34111292a1a}, !- Source Object
  3,                                      !- Outlet Port
  {2d7f850f-fc35-4566-b578-ff12e58bd602}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c6a7ebe5-1c15-4dba-a440-2ac7c1d2bf76}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {80bb1983-9f2d-4340-932e-119950e96a0f}, !- Inlet Node Name
  {686e845c-dff4-4f7c-b5ec-db0ed434e90e}; !- Outlet Node Name

OS:Node,
  {e9a75146-285d-47d1-ae82-e28f8f037cae}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {ece7ca8d-c517-4c5b-8cdd-ba362362b8ad}, !- Inlet Port
  {80bb1983-9f2d-4340-932e-119950e96a0f}; !- Outlet Port

OS:Connection,
  {ece7ca8d-c517-4c5b-8cdd-ba362362b8ad}, !- Handle
  {59a613d4-ac89-435b-af83-5bd424b8be01}, !- Source Object
  2,                                      !- Outlet Port
  {e9a75146-285d-47d1-ae82-e28f8f037cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80bb1983-9f2d-4340-932e-119950e96a0f}, !- Handle
  {e9a75146-285d-47d1-ae82-e28f8f037cae}, !- Source Object
  3,                                      !- Outlet Port
  {c6a7ebe5-1c15-4dba-a440-2ac7c1d2bf76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {686e845c-dff4-4f7c-b5ec-db0ed434e90e}, !- Handle
  {c6a7ebe5-1c15-4dba-a440-2ac7c1d2bf76}, !- Source Object
  3,                                      !- Outlet Port
  {833bbb8e-5982-4022-9a99-46662525dc25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c2f4ae2-95c7-4c74-a3ff-5a8fb4399857}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 2 units WUC 0.06gpm at 140F Inlet Water Node, !- Name
  {4c1a83e8-a37b-457d-9bfb-6b3e2000203f}, !- Inlet Port
  {131525a8-130d-485f-b61c-0426838e25dd}; !- Outlet Port

OS:Connection,
  {4c1a83e8-a37b-457d-9bfb-6b3e2000203f}, !- Handle
  {f5ed02ed-9c2f-4a1f-a91b-996d972302e6}, !- Source Object
  4,                                      !- Outlet Port
  {1c2f4ae2-95c7-4c74-a3ff-5a8fb4399857}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3117d3f1-578a-4def-9050-c6ba8c4b26ca}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 2 units WUC 0.06gpm at 140F Outlet Water Node, !- Name
  {4eef69c3-8e32-41e8-b5eb-438583e90b74}, !- Inlet Port
  {81c03f89-eec3-48e8-80e5-7ade23386fa5}; !- Outlet Port

OS:Connection,
  {131525a8-130d-485f-b61c-0426838e25dd}, !- Handle
  {1c2f4ae2-95c7-4c74-a3ff-5a8fb4399857}, !- Source Object
  3,                                      !- Outlet Port
  {6dcbb07d-6980-4ae5-b699-2ed69a86d7a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eef69c3-8e32-41e8-b5eb-438583e90b74}, !- Handle
  {6dcbb07d-6980-4ae5-b699-2ed69a86d7a5}, !- Source Object
  3,                                      !- Outlet Port
  {3117d3f1-578a-4def-9050-c6ba8c4b26ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81c03f89-eec3-48e8-80e5-7ade23386fa5}, !- Handle
  {3117d3f1-578a-4def-9050-c6ba8c4b26ca}, !- Source Object
  3,                                      !- Outlet Port
  {59a613d4-ac89-435b-af83-5bd424b8be01}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9e7ed17a-0eb0-4ea2-8c70-21c8b652bd68}, !- Handle
  RetailStripmall Type2_SWH_SCH,          !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  {a549195e-eb88-49c7-934b-b2d22d4a7db0}, !- Default Day Schedule Name
  {04240e70-4fe9-452a-ba05-e02873b3a9d5}, !- Summer Design Day Schedule Name
  {fc83580d-543d-4e4b-a931-4978089d5756}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a549195e-eb88-49c7-934b-b2d22d4a7db0}, !- Handle
  RetailStripmall Type2_SWH_SCH Default,  !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  45,                                     !- Minute 2
  0.03,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  15,                                     !- Minute 4
  0.09,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  30,                                     !- Minute 5
  0.12,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  37,                                     !- Minute 6
  0.14,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  45,                                     !- Minute 7
  0.33,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3475,                                 !- Value Until Time 8
  13,                                     !- Hour 9
  15,                                     !- Minute 9
  0.365,                                  !- Value Until Time 9
  13,                                     !- Hour 10
  30,                                     !- Minute 10
  0.3825,                                 !- Value Until Time 10
  13,                                     !- Hour 11
  45,                                     !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.39,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  15,                                     !- Minute 13
  0.38,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  30,                                     !- Minute 14
  0.37,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  45,                                     !- Minute 15
  0.36,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3625,                                 !- Value Until Time 16
  15,                                     !- Hour 17
  15,                                     !- Minute 17
  0.365,                                  !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.3675,                                 !- Value Until Time 18
  15,                                     !- Hour 19
  45,                                     !- Minute 19
  0.37,                                   !- Value Until Time 19
  16,                                     !- Hour 20
  0,                                      !- Minute 20
  0.365,                                  !- Value Until Time 20
  16,                                     !- Hour 21
  15,                                     !- Minute 21
  0.36,                                   !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.355,                                  !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.35,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  52,                                     !- Minute 24
  0.37,                                   !- Value Until Time 24
  24,                                     !- Hour 25
  0,                                      !- Minute 25
  0;                                      !- Value Until Time 25

OS:Schedule:Day,
  {04240e70-4fe9-452a-ba05-e02873b3a9d5}, !- Handle
  RetailStripmall Type2_SWH_SCH Summer Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {d2c93745-8bc2-439d-9632-bc1ca7c6e75b}, !- Handle
  Schedule Rule 25,                       !- Name
  {9e7ed17a-0eb0-4ea2-8c70-21c8b652bd68}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {996bc423-2783-4387-8160-af107f678005}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {996bc423-2783-4387-8160-af107f678005}, !- Handle
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0375,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  15,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1125,                                 !- Value Until Time 4
  4,                                      !- Hour 5
  45,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  0,                                      !- Minute 6
  0.17,                                   !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.19,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  30,                                     !- Minute 8
  0.21,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  45,                                     !- Minute 9
  0.23,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.2525,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  15,                                     !- Minute 11
  0.275,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  30,                                     !- Minute 12
  0.2975,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.32,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  0,                                      !- Minute 14
  0.328571428571429,                      !- Value Until Time 14
  7,                                      !- Hour 15
  15,                                     !- Minute 15
  0.337142857142857,                      !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.345714285714286,                      !- Value Until Time 16
  7,                                      !- Hour 17
  45,                                     !- Minute 17
  0.354285714285714,                      !- Value Until Time 17
  8,                                      !- Hour 18
  0,                                      !- Minute 18
  0.362857142857143,                      !- Value Until Time 18
  8,                                      !- Hour 19
  15,                                     !- Minute 19
  0.371428571428571,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.38,                                   !- Value Until Time 20
  8,                                      !- Hour 21
  45,                                     !- Minute 21
  0.388571428571429,                      !- Value Until Time 21
  9,                                      !- Hour 22
  0,                                      !- Minute 22
  0.397142857142857,                      !- Value Until Time 22
  9,                                      !- Hour 23
  15,                                     !- Minute 23
  0.405714285714286,                      !- Value Until Time 23
  9,                                      !- Hour 24
  22,                                     !- Minute 24
  0.41,                                   !- Value Until Time 24
  9,                                      !- Hour 25
  37,                                     !- Minute 25
  0.45,                                   !- Value Until Time 25
  9,                                      !- Hour 26
  52,                                     !- Minute 26
  0.49,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  7,                                      !- Minute 27
  0.53,                                   !- Value Until Time 27
  10,                                     !- Hour 28
  22,                                     !- Minute 28
  0.57,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  37,                                     !- Minute 29
  0.5825,                                 !- Value Until Time 29
  10,                                     !- Hour 30
  52,                                     !- Minute 30
  0.595,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  7,                                      !- Minute 31
  0.6075,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  22,                                     !- Minute 32
  0.62,                                   !- Value Until Time 32
  11,                                     !- Hour 33
  37,                                     !- Minute 33
  0.6175,                                 !- Value Until Time 33
  11,                                     !- Hour 34
  52,                                     !- Minute 34
  0.615,                                  !- Value Until Time 34
  12,                                     !- Hour 35
  7,                                      !- Minute 35
  0.6125,                                 !- Value Until Time 35
  12,                                     !- Hour 36
  22,                                     !- Minute 36
  0.61,                                   !- Value Until Time 36
  12,                                     !- Hour 37
  37,                                     !- Minute 37
  0.5825,                                 !- Value Until Time 37
  12,                                     !- Hour 38
  52,                                     !- Minute 38
  0.555,                                  !- Value Until Time 38
  13,                                     !- Hour 39
  7,                                      !- Minute 39
  0.5275,                                 !- Value Until Time 39
  13,                                     !- Hour 40
  22,                                     !- Minute 40
  0.5,                                    !- Value Until Time 40
  13,                                     !- Hour 41
  37,                                     !- Minute 41
  0.4875,                                 !- Value Until Time 41
  13,                                     !- Hour 42
  52,                                     !- Minute 42
  0.475,                                  !- Value Until Time 42
  14,                                     !- Hour 43
  7,                                      !- Minute 43
  0.4625,                                 !- Value Until Time 43
  14,                                     !- Hour 44
  22,                                     !- Minute 44
  0.45,                                   !- Value Until Time 44
  14,                                     !- Hour 45
  37,                                     !- Minute 45
  0.4525,                                 !- Value Until Time 45
  14,                                     !- Hour 46
  52,                                     !- Minute 46
  0.455,                                  !- Value Until Time 46
  15,                                     !- Hour 47
  7,                                      !- Minute 47
  0.4575,                                 !- Value Until Time 47
  15,                                     !- Hour 48
  22,                                     !- Minute 48
  0.46,                                   !- Value Until Time 48
  15,                                     !- Hour 49
  37,                                     !- Minute 49
  0.460952380952381,                      !- Value Until Time 49
  15,                                     !- Hour 50
  52,                                     !- Minute 50
  0.461904761904762,                      !- Value Until Time 50
  16,                                     !- Hour 51
  7,                                      !- Minute 51
  0.462857142857143,                      !- Value Until Time 51
  16,                                     !- Hour 52
  22,                                     !- Minute 52
  0.463809523809524,                      !- Value Until Time 52
  16,                                     !- Hour 53
  37,                                     !- Minute 53
  0.464761904761905,                      !- Value Until Time 53
  16,                                     !- Hour 54
  52,                                     !- Minute 54
  0.465714285714286,                      !- Value Until Time 54
  17,                                     !- Hour 55
  7,                                      !- Minute 55
  0.466666666666667,                      !- Value Until Time 55
  17,                                     !- Hour 56
  22,                                     !- Minute 56
  0.467619047619048,                      !- Value Until Time 56
  17,                                     !- Hour 57
  37,                                     !- Minute 57
  0.468571428571429,                      !- Value Until Time 57
  17,                                     !- Hour 58
  52,                                     !- Minute 58
  0.469523809523809,                      !- Value Until Time 58
  18,                                     !- Hour 59
  0,                                      !- Minute 59
  0.47,                                   !- Value Until Time 59
  18,                                     !- Hour 60
  15,                                     !- Minute 60
  0.4575,                                 !- Value Until Time 60
  18,                                     !- Hour 61
  30,                                     !- Minute 61
  0.445,                                  !- Value Until Time 61
  18,                                     !- Hour 62
  45,                                     !- Minute 62
  0.4325,                                 !- Value Until Time 62
  19,                                     !- Hour 63
  0,                                      !- Minute 63
  0.42,                                   !- Value Until Time 63
  19,                                     !- Hour 64
  15,                                     !- Minute 64
  0.4,                                    !- Value Until Time 64
  19,                                     !- Hour 65
  30,                                     !- Minute 65
  0.38,                                   !- Value Until Time 65
  19,                                     !- Hour 66
  45,                                     !- Minute 66
  0.36,                                   !- Value Until Time 66
  20,                                     !- Hour 67
  0,                                      !- Minute 67
  0.34,                                   !- Value Until Time 67
  20,                                     !- Hour 68
  15,                                     !- Minute 68
  0.255,                                  !- Value Until Time 68
  20,                                     !- Hour 69
  30,                                     !- Minute 69
  0.17,                                   !- Value Until Time 69
  20,                                     !- Hour 70
  45,                                     !- Minute 70
  0.085,                                  !- Value Until Time 70
  21,                                     !- Hour 71
  0,                                      !- Minute 71
  0,                                      !- Value Until Time 71
  24,                                     !- Hour 72
  0,                                      !- Minute 72
  0;                                      !- Value Until Time 72

OS:Schedule:Day,
  {fc83580d-543d-4e4b-a931-4978089d5756}, !- Handle
  RetailStripmall Type2_SWH_SCH Winter Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {59139cce-b137-4802-9930-3fc5461d55d1}, !- Handle
  Schedule Rule 26,                       !- Name
  {9e7ed17a-0eb0-4ea2-8c70-21c8b652bd68}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71fdfde5-2e60-47ea-aae6-7699d82dc02b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71fdfde5-2e60-47ea-aae6-7699d82dc02b}, !- Handle
  RetailStripmall Type2_SWH_SCH WntrDsn|Sat Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  45,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  15,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  45,                                     !- Minute 6
  0.21,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.22,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  15,                                     !- Minute 8
  0.23,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  30,                                     !- Minute 9
  0.24,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  45,                                     !- Minute 10
  0.566666666666667,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.593333333333333,                      !- Value Until Time 11
  13,                                     !- Hour 12
  15,                                     !- Minute 12
  0.62,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  30,                                     !- Minute 13
  0.615,                                  !- Value Until Time 13
  13,                                     !- Hour 14
  45,                                     !- Minute 14
  0.61,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.605,                                  !- Value Until Time 15
  14,                                     !- Hour 16
  15,                                     !- Minute 16
  0.6,                                    !- Value Until Time 16
  14,                                     !- Hour 17
  30,                                     !- Minute 17
  0.575,                                  !- Value Until Time 17
  14,                                     !- Hour 18
  45,                                     !- Minute 18
  0.55,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  0,                                      !- Minute 19
  0.525,                                  !- Value Until Time 19
  15,                                     !- Hour 20
  15,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  15,                                     !- Hour 21
  30,                                     !- Minute 21
  0.495,                                  !- Value Until Time 21
  15,                                     !- Hour 22
  45,                                     !- Minute 22
  0.49,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.485,                                  !- Value Until Time 23
  16,                                     !- Hour 24
  15,                                     !- Minute 24
  0.48,                                   !- Value Until Time 24
  24,                                     !- Hour 25
  0,                                      !- Minute 25
  0;                                      !- Value Until Time 25

OS:WaterUse:Connections,
  {4bdf914f-3e12-4882-920f-5945e7261e20}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 2 units WUC 0.06gpm at 140F, !- Name
  {8cad987f-918a-4203-b914-f43ec96fa593}, !- Inlet Node Name
  {b7237bf4-3ab2-4399-a60a-b0f3a5a082c2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7831d911-419e-4505-a0e0-1e95d160e806}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {12298ed2-220c-4114-9a30-3bc82a6d9498}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 2 units Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.78541178396985e-06,                   !- Peak Flow Rate {m3/s}
  {f1481dd7-9abd-45e4-8b40-fdd721cb405e}, !- Target Temperature Schedule Name
  {db4d0283-710c-4063-b858-ff47034e3df5}, !- Sensible Fraction Schedule Name
  {b23a5218-332f-47d3-9880-b9b1dfe32bbd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7831d911-419e-4505-a0e0-1e95d160e806}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 2 units Service Water Use 0.06gpm at 140F, !- Name
  {12298ed2-220c-4114-9a30-3bc82a6d9498}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9e7ed17a-0eb0-4ea2-8c70-21c8b652bd68}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {a0e9668a-be8e-421d-ab51-6ad4aed0f675}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4c306214-9fba-406f-a1af-c96325d6ecf9}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  3.78541178396985e-06,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.000454249414076382,                   !- Plant Loop Volume {m3}
  {86730f96-e46f-44f4-89e3-b86e0fb68e7a}, !- Plant Side Inlet Node Name
  {c9e39a92-c095-45c7-908a-8cbdc06b0e59}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {41ddecfc-f848-4702-beb2-357de98c0b1d}, !- Demand Side Inlet Node Name
  {fa67ed0c-b99a-4f7f-a770-a9c7324ca008}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {54769abd-227e-42e2-bdaf-ba5379b76592}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d1d18f65-a1ce-4a25-83de-6b85c6879262}, !- Demand Mixer Name
  {db915749-bf0c-4de1-b4c0-3386839c2ae5}, !- Demand Splitter Name
  {efc49bab-be5e-40d8-95f7-944289438906}, !- Supply Mixer Name
  {827a7a41-63d7-49e3-bf00-168637c54c7a}; !- Supply Splitter Name

OS:Node,
  {e3cdf564-f6eb-4016-86b3-334b0067b2d6}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {86730f96-e46f-44f4-89e3-b86e0fb68e7a}, !- Inlet Port
  {b09b48c6-818d-4b85-9f45-75a21434eacb}; !- Outlet Port

OS:Node,
  {4c306214-9fba-406f-a1af-c96325d6ecf9}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {5d7ad6ea-8043-45a4-9351-d412b323ded3}, !- Inlet Port
  {c9e39a92-c095-45c7-908a-8cbdc06b0e59}; !- Outlet Port

OS:Node,
  {d285ae2a-c83d-48a8-b6ca-af210e6af977}, !- Handle
  2X 50gal Electricity Water Heater - 20kBtu/hr 1 Supply Inlet Water Node, !- Name
  {cea00df6-4f28-4359-8079-6fbe95697349}, !- Inlet Port
  {b7d65fa7-6e3a-45b5-853e-87a29aee8c57}; !- Outlet Port

OS:Connector:Mixer,
  {efc49bab-be5e-40d8-95f7-944289438906}, !- Handle
  Connector Mixer 7,                      !- Name
  {a5bb237a-01ec-427e-ab39-7dba54953de8}, !- Outlet Branch Name
  {962d50f3-f59e-4526-8dc1-036d11cd8fd2}, !- Inlet Branch Name 1
  {e3543249-5716-440e-92ff-704b102734bf}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {827a7a41-63d7-49e3-bf00-168637c54c7a}, !- Handle
  Connector Splitter 7,                   !- Name
  {6f03453e-131c-44a4-9125-5c40f44e5408}, !- Inlet Branch Name
  {cea00df6-4f28-4359-8079-6fbe95697349}, !- Outlet Branch Name 1
  {af3acc64-c3d0-4be9-9dea-eb3a7c7ced96}; !- Outlet Branch Name 2

OS:Connection,
  {86730f96-e46f-44f4-89e3-b86e0fb68e7a}, !- Handle
  {a0e9668a-be8e-421d-ab51-6ad4aed0f675}, !- Source Object
  14,                                     !- Outlet Port
  {e3cdf564-f6eb-4016-86b3-334b0067b2d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cea00df6-4f28-4359-8079-6fbe95697349}, !- Handle
  {827a7a41-63d7-49e3-bf00-168637c54c7a}, !- Source Object
  3,                                      !- Outlet Port
  {d285ae2a-c83d-48a8-b6ca-af210e6af977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9e39a92-c095-45c7-908a-8cbdc06b0e59}, !- Handle
  {4c306214-9fba-406f-a1af-c96325d6ecf9}, !- Source Object
  3,                                      !- Outlet Port
  {a0e9668a-be8e-421d-ab51-6ad4aed0f675}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8603a86c-e1d4-463a-85ef-269459ff4419}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {41ddecfc-f848-4702-beb2-357de98c0b1d}, !- Inlet Port
  {7d57df9d-1fad-4ef5-8ecb-debe782d9002}; !- Outlet Port

OS:Node,
  {a1cd60aa-9b6a-4867-b38a-3d13952e465c}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {31529bbb-8869-4162-8f9b-6d869c579bda}, !- Inlet Port
  {fa67ed0c-b99a-4f7f-a770-a9c7324ca008}; !- Outlet Port

OS:Node,
  {0ebd51ff-8ad5-4a2b-8391-4f49e64d8735}, !- Handle
  Pipe Adiabatic 15 Inlet Water Node,     !- Name
  {c0556bb4-2c5a-4e3e-b000-6689bfee67cc}, !- Inlet Port
  {aa3c94fe-56e6-415d-9752-31550bc3787b}; !- Outlet Port

OS:Connector:Mixer,
  {d1d18f65-a1ce-4a25-83de-6b85c6879262}, !- Handle
  Connector Mixer 8,                      !- Name
  {407a51cf-141a-4db9-95f4-a495ad03aa6e}, !- Outlet Branch Name
  {eb71c1f6-d6fe-4a84-9d8e-bc35597d9328}, !- Inlet Branch Name 1
  {665c9d18-cb75-43bd-a3ae-787cecf96f50}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {db915749-bf0c-4de1-b4c0-3386839c2ae5}, !- Handle
  Connector Splitter 8,                   !- Name
  {2d67ce58-2fde-40ff-a330-f1d8cf639341}, !- Inlet Branch Name
  {c0556bb4-2c5a-4e3e-b000-6689bfee67cc}, !- Outlet Branch Name 1
  {a13720de-da96-4e08-9305-cc8e4c882dcf}; !- Outlet Branch Name 2

OS:Connection,
  {41ddecfc-f848-4702-beb2-357de98c0b1d}, !- Handle
  {a0e9668a-be8e-421d-ab51-6ad4aed0f675}, !- Source Object
  17,                                     !- Outlet Port
  {8603a86c-e1d4-463a-85ef-269459ff4419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0556bb4-2c5a-4e3e-b000-6689bfee67cc}, !- Handle
  {db915749-bf0c-4de1-b4c0-3386839c2ae5}, !- Source Object
  3,                                      !- Outlet Port
  {0ebd51ff-8ad5-4a2b-8391-4f49e64d8735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa67ed0c-b99a-4f7f-a770-a9c7324ca008}, !- Handle
  {a1cd60aa-9b6a-4867-b38a-3d13952e465c}, !- Source Object
  3,                                      !- Outlet Port
  {a0e9668a-be8e-421d-ab51-6ad4aed0f675}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3f40fe50-fd42-4037-a49c-c4136dcba7f8}, !- Handle
  {a0e9668a-be8e-421d-ab51-6ad4aed0f675}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {54769abd-227e-42e2-bdaf-ba5379b76592}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:SetpointManager:Scheduled,
  {cf7d4061-917d-438c-bd78-ee72ab80ce1a}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {c246bd31-8f15-4fe8-b213-90f11995d4de}, !- Schedule Name
  {4c306214-9fba-406f-a1af-c96325d6ecf9}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {61f878b3-138c-40f9-a6c0-31a1dcbf55cf}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {b09b48c6-818d-4b85-9f45-75a21434eacb}, !- Inlet Node Name
  {d8b4d36e-455e-4948-a5d8-c750b1310222}, !- Outlet Node Name
  3.78541178396985e-06,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  5.88253579458964e-09,                   !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {7f24273e-2686-4afe-94f4-717e9b571dc3}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {d8b4d36e-455e-4948-a5d8-c750b1310222}, !- Inlet Port
  {6f03453e-131c-44a4-9125-5c40f44e5408}; !- Outlet Port

OS:Connection,
  {b09b48c6-818d-4b85-9f45-75a21434eacb}, !- Handle
  {e3cdf564-f6eb-4016-86b3-334b0067b2d6}, !- Source Object
  3,                                      !- Outlet Port
  {61f878b3-138c-40f9-a6c0-31a1dcbf55cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8b4d36e-455e-4948-a5d8-c750b1310222}, !- Handle
  {61f878b3-138c-40f9-a6c0-31a1dcbf55cf}, !- Source Object
  3,                                      !- Outlet Port
  {7f24273e-2686-4afe-94f4-717e9b571dc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f03453e-131c-44a4-9125-5c40f44e5408}, !- Handle
  {7f24273e-2686-4afe-94f4-717e9b571dc3}, !- Source Object
  3,                                      !- Outlet Port
  {827a7a41-63d7-49e3-bf00-168637c54c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {71326c42-d701-4a04-908a-d3c81793599c}, !- Handle
  2X 50gal Electricity Water Heater - 20kBtu/hr 1 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {c246bd31-8f15-4fe8-b213-90f11995d4de}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {21628219-c261-48bf-85b0-117ff4739d44}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.10636690823224,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.10636690823224,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b7d65fa7-6e3a-45b5-853e-87a29aee8c57}, !- Use Side Inlet Node Name
  {dbe8d001-a256-4399-8056-0da5af123259}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {5bdc6d29-f924-4cda-97bf-eaaf28291773}, !- Handle
  {71326c42-d701-4a04-908a-d3c81793599c}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:AdditionalProperties,
  {53a35b32-3a88-48c5-a58a-a44518802b9b}, !- Handle
  {71326c42-d701-4a04-908a-d3c81793599c}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  2;                                      !- Feature Value 1

OS:Node,
  {e06bb83f-0d8d-4d67-9cff-88615559c44c}, !- Handle
  2X 50gal Electricity Water Heater - 20kBtu/hr 1 Supply Outlet Water Node, !- Name
  {dbe8d001-a256-4399-8056-0da5af123259}, !- Inlet Port
  {962d50f3-f59e-4526-8dc1-036d11cd8fd2}; !- Outlet Port

OS:Connection,
  {b7d65fa7-6e3a-45b5-853e-87a29aee8c57}, !- Handle
  {d285ae2a-c83d-48a8-b6ca-af210e6af977}, !- Source Object
  3,                                      !- Outlet Port
  {71326c42-d701-4a04-908a-d3c81793599c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {dbe8d001-a256-4399-8056-0da5af123259}, !- Handle
  {71326c42-d701-4a04-908a-d3c81793599c}, !- Source Object
  32,                                     !- Outlet Port
  {e06bb83f-0d8d-4d67-9cff-88615559c44c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {962d50f3-f59e-4526-8dc1-036d11cd8fd2}, !- Handle
  {e06bb83f-0d8d-4d67-9cff-88615559c44c}, !- Source Object
  3,                                      !- Outlet Port
  {efc49bab-be5e-40d8-95f7-944289438906}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {f12b46c7-24cf-46eb-8535-0b02b1c9298c}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  {3e2617ba-343e-4abd-a4df-876207e68d35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e2617ba-343e-4abd-a4df-876207e68d35}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {8cd993cc-38b3-4fda-b0f9-64ddb66d448a}, !- Handle
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c9962084-2a84-4bcd-be0a-b7aad66106fb}, !- Handle
  Uninsulated copper pipe 0.75in type L 2, !- Name
  ,                                       !- Surface Rendering Name
  {8cd993cc-38b3-4fda-b0f9-64ddb66d448a}; !- Layer 1

OS:Pipe:Indoor,
  {238e40dc-2722-42ab-ac28-9c495636ad95}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 40.0ft, !- Name
  {c9962084-2a84-4bcd-be0a-b7aad66106fb}, !- Construction
  {7d57df9d-1fad-4ef5-8ecb-debe782d9002}, !- Fluid Inlet Node
  {ba400059-d297-4f21-8ab6-a1b5e67c4fcb}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {9b3be56f-1231-464b-9c64-5b56fc16236a}, !- Ambient Temperature Schedule
  {f12b46c7-24cf-46eb-8535-0b02b1c9298c}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  12.192;                                 !- Pipe Length {m}

OS:Node,
  {42c10c6f-feac-4a9a-8524-063059702bd9}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 40.0ft Outlet Water Node, !- Name
  {ba400059-d297-4f21-8ab6-a1b5e67c4fcb}, !- Inlet Port
  {2d67ce58-2fde-40ff-a330-f1d8cf639341}; !- Outlet Port

OS:Connection,
  {7d57df9d-1fad-4ef5-8ecb-debe782d9002}, !- Handle
  {8603a86c-e1d4-463a-85ef-269459ff4419}, !- Source Object
  3,                                      !- Outlet Port
  {238e40dc-2722-42ab-ac28-9c495636ad95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba400059-d297-4f21-8ab6-a1b5e67c4fcb}, !- Handle
  {238e40dc-2722-42ab-ac28-9c495636ad95}, !- Source Object
  4,                                      !- Outlet Port
  {42c10c6f-feac-4a9a-8524-063059702bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d67ce58-2fde-40ff-a330-f1d8cf639341}, !- Handle
  {42c10c6f-feac-4a9a-8524-063059702bd9}, !- Source Object
  3,                                      !- Outlet Port
  {db915749-bf0c-4de1-b4c0-3386839c2ae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {81499b5a-d86e-41c2-86c7-2d77c9e9f72b}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {f72131f3-bf9b-4653-9e9d-1410f65832cf}, !- Inlet Node Name
  {563d9bbb-792d-48dd-8154-17b5fe559047}; !- Outlet Node Name

OS:Node,
  {7aec7ac9-47d9-4fdd-bf01-b546caed6261}, !- Handle
  Pipe Adiabatic 14 Inlet Water Node,     !- Name
  {af3acc64-c3d0-4be9-9dea-eb3a7c7ced96}, !- Inlet Port
  {f72131f3-bf9b-4653-9e9d-1410f65832cf}; !- Outlet Port

OS:Connection,
  {af3acc64-c3d0-4be9-9dea-eb3a7c7ced96}, !- Handle
  {827a7a41-63d7-49e3-bf00-168637c54c7a}, !- Source Object
  4,                                      !- Outlet Port
  {7aec7ac9-47d9-4fdd-bf01-b546caed6261}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {573131fb-a9fe-4eb8-bdf6-96dd574b2c02}, !- Handle
  Pipe Adiabatic 14 Outlet Water Node,    !- Name
  {563d9bbb-792d-48dd-8154-17b5fe559047}, !- Inlet Port
  {e3543249-5716-440e-92ff-704b102734bf}; !- Outlet Port

OS:Connection,
  {f72131f3-bf9b-4653-9e9d-1410f65832cf}, !- Handle
  {7aec7ac9-47d9-4fdd-bf01-b546caed6261}, !- Source Object
  3,                                      !- Outlet Port
  {81499b5a-d86e-41c2-86c7-2d77c9e9f72b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {563d9bbb-792d-48dd-8154-17b5fe559047}, !- Handle
  {81499b5a-d86e-41c2-86c7-2d77c9e9f72b}, !- Source Object
  3,                                      !- Outlet Port
  {573131fb-a9fe-4eb8-bdf6-96dd574b2c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3543249-5716-440e-92ff-704b102734bf}, !- Handle
  {573131fb-a9fe-4eb8-bdf6-96dd574b2c02}, !- Source Object
  3,                                      !- Outlet Port
  {efc49bab-be5e-40d8-95f7-944289438906}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5ccd7879-b8ea-4c56-9dea-b20173e1af1a}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {aa3c94fe-56e6-415d-9752-31550bc3787b}, !- Inlet Node Name
  {3337e02d-068c-4f79-9a72-e996e0c041d8}; !- Outlet Node Name

OS:Node,
  {74449a06-52ff-4753-a978-b1e97880ee0e}, !- Handle
  Pipe Adiabatic 15 Outlet Water Node,    !- Name
  {3337e02d-068c-4f79-9a72-e996e0c041d8}, !- Inlet Port
  {eb71c1f6-d6fe-4a84-9d8e-bc35597d9328}; !- Outlet Port

OS:Connection,
  {aa3c94fe-56e6-415d-9752-31550bc3787b}, !- Handle
  {0ebd51ff-8ad5-4a2b-8391-4f49e64d8735}, !- Source Object
  3,                                      !- Outlet Port
  {5ccd7879-b8ea-4c56-9dea-b20173e1af1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3337e02d-068c-4f79-9a72-e996e0c041d8}, !- Handle
  {5ccd7879-b8ea-4c56-9dea-b20173e1af1a}, !- Source Object
  3,                                      !- Outlet Port
  {74449a06-52ff-4753-a978-b1e97880ee0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb71c1f6-d6fe-4a84-9d8e-bc35597d9328}, !- Handle
  {74449a06-52ff-4753-a978-b1e97880ee0e}, !- Source Object
  3,                                      !- Outlet Port
  {d1d18f65-a1ce-4a25-83de-6b85c6879262}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {60c77692-b832-432f-ad4f-21dc464c8aa2}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {96e71902-41a7-4e20-a6f2-e7172bd54e6e}, !- Inlet Node Name
  {5d7ad6ea-8043-45a4-9351-d412b323ded3}; !- Outlet Node Name

OS:Node,
  {44f52a1c-56b0-4dec-8577-a07811bb091c}, !- Handle
  Pipe Adiabatic 16 Inlet Water Node,     !- Name
  {a5bb237a-01ec-427e-ab39-7dba54953de8}, !- Inlet Port
  {96e71902-41a7-4e20-a6f2-e7172bd54e6e}; !- Outlet Port

OS:Connection,
  {a5bb237a-01ec-427e-ab39-7dba54953de8}, !- Handle
  {efc49bab-be5e-40d8-95f7-944289438906}, !- Source Object
  2,                                      !- Outlet Port
  {44f52a1c-56b0-4dec-8577-a07811bb091c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96e71902-41a7-4e20-a6f2-e7172bd54e6e}, !- Handle
  {44f52a1c-56b0-4dec-8577-a07811bb091c}, !- Source Object
  3,                                      !- Outlet Port
  {60c77692-b832-432f-ad4f-21dc464c8aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d7ad6ea-8043-45a4-9351-d412b323ded3}, !- Handle
  {60c77692-b832-432f-ad4f-21dc464c8aa2}, !- Source Object
  3,                                      !- Outlet Port
  {4c306214-9fba-406f-a1af-c96325d6ecf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d99cb88d-d5a8-4432-bb25-bef893157cf1}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {4fe60c8d-a2c6-40d5-81eb-76d173888b33}, !- Inlet Node Name
  {31529bbb-8869-4162-8f9b-6d869c579bda}; !- Outlet Node Name

OS:Node,
  {e7846385-bd85-4679-bb87-b49ee4adade4}, !- Handle
  Pipe Adiabatic 17 Inlet Water Node,     !- Name
  {407a51cf-141a-4db9-95f4-a495ad03aa6e}, !- Inlet Port
  {4fe60c8d-a2c6-40d5-81eb-76d173888b33}; !- Outlet Port

OS:Connection,
  {407a51cf-141a-4db9-95f4-a495ad03aa6e}, !- Handle
  {d1d18f65-a1ce-4a25-83de-6b85c6879262}, !- Source Object
  2,                                      !- Outlet Port
  {e7846385-bd85-4679-bb87-b49ee4adade4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fe60c8d-a2c6-40d5-81eb-76d173888b33}, !- Handle
  {e7846385-bd85-4679-bb87-b49ee4adade4}, !- Source Object
  3,                                      !- Outlet Port
  {d99cb88d-d5a8-4432-bb25-bef893157cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31529bbb-8869-4162-8f9b-6d869c579bda}, !- Handle
  {d99cb88d-d5a8-4432-bb25-bef893157cf1}, !- Source Object
  3,                                      !- Outlet Port
  {a1cd60aa-9b6a-4867-b38a-3d13952e465c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0866d8a3-ad9a-4c4e-9918-b460201efeae}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 2 units WUC 0.06gpm at 140F Inlet Water Node, !- Name
  {a13720de-da96-4e08-9305-cc8e4c882dcf}, !- Inlet Port
  {8cad987f-918a-4203-b914-f43ec96fa593}; !- Outlet Port

OS:Connection,
  {a13720de-da96-4e08-9305-cc8e4c882dcf}, !- Handle
  {db915749-bf0c-4de1-b4c0-3386839c2ae5}, !- Source Object
  4,                                      !- Outlet Port
  {0866d8a3-ad9a-4c4e-9918-b460201efeae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6eab3aa-d6fa-44c9-b42c-223178ac51ac}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 2 units WUC 0.06gpm at 140F Outlet Water Node, !- Name
  {b7237bf4-3ab2-4399-a60a-b0f3a5a082c2}, !- Inlet Port
  {665c9d18-cb75-43bd-a3ae-787cecf96f50}; !- Outlet Port

OS:Connection,
  {8cad987f-918a-4203-b914-f43ec96fa593}, !- Handle
  {0866d8a3-ad9a-4c4e-9918-b460201efeae}, !- Source Object
  3,                                      !- Outlet Port
  {4bdf914f-3e12-4882-920f-5945e7261e20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7237bf4-3ab2-4399-a60a-b0f3a5a082c2}, !- Handle
  {4bdf914f-3e12-4882-920f-5945e7261e20}, !- Source Object
  3,                                      !- Outlet Port
  {b6eab3aa-d6fa-44c9-b42c-223178ac51ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {665c9d18-cb75-43bd-a3ae-787cecf96f50}, !- Handle
  {b6eab3aa-d6fa-44c9-b42c-223178ac51ac}, !- Source Object
  3,                                      !- Outlet Port
  {d1d18f65-a1ce-4a25-83de-6b85c6879262}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5c3657a8-050b-46fa-9bff-1c8c5eb21be3}, !- Handle
  RetailStripmall Type3_SWH_SCH,          !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  {c0106d38-fee2-4c11-8cbe-f48d21f5da6d}, !- Default Day Schedule Name
  {d77df216-7f0b-4c2c-ad73-e8fa6fdfa6ba}, !- Summer Design Day Schedule Name
  {47dca9f9-0311-4317-9820-b5d7cff44330}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c0106d38-fee2-4c11-8cbe-f48d21f5da6d}, !- Handle
  RetailStripmall Type3_SWH_SCH Default,  !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  7,                                      !- Minute 1
  0.185298013245033,                      !- Value Until Time 1
  0,                                      !- Hour 2
  22,                                     !- Minute 2
  0.187549668874172,                      !- Value Until Time 2
  0,                                      !- Hour 3
  37,                                     !- Minute 3
  0.189801324503311,                      !- Value Until Time 3
  0,                                      !- Hour 4
  52,                                     !- Minute 4
  0.19205298013245,                       !- Value Until Time 4
  1,                                      !- Hour 5
  7,                                      !- Minute 5
  0.194304635761589,                      !- Value Until Time 5
  1,                                      !- Hour 6
  22,                                     !- Minute 6
  0.196556291390728,                      !- Value Until Time 6
  1,                                      !- Hour 7
  37,                                     !- Minute 7
  0.198807947019868,                      !- Value Until Time 7
  1,                                      !- Hour 8
  52,                                     !- Minute 8
  0.201059602649007,                      !- Value Until Time 8
  2,                                      !- Hour 9
  7,                                      !- Minute 9
  0.203311258278146,                      !- Value Until Time 9
  2,                                      !- Hour 10
  22,                                     !- Minute 10
  0.205562913907285,                      !- Value Until Time 10
  2,                                      !- Hour 11
  37,                                     !- Minute 11
  0.207814569536424,                      !- Value Until Time 11
  2,                                      !- Hour 12
  52,                                     !- Minute 12
  0.210066225165563,                      !- Value Until Time 12
  3,                                      !- Hour 13
  7,                                      !- Minute 13
  0.212317880794702,                      !- Value Until Time 13
  3,                                      !- Hour 14
  22,                                     !- Minute 14
  0.214569536423841,                      !- Value Until Time 14
  3,                                      !- Hour 15
  37,                                     !- Minute 15
  0.21682119205298,                       !- Value Until Time 15
  3,                                      !- Hour 16
  52,                                     !- Minute 16
  0.219072847682119,                      !- Value Until Time 16
  4,                                      !- Hour 17
  7,                                      !- Minute 17
  0.221324503311258,                      !- Value Until Time 17
  4,                                      !- Hour 18
  22,                                     !- Minute 18
  0.223576158940397,                      !- Value Until Time 18
  4,                                      !- Hour 19
  37,                                     !- Minute 19
  0.225827814569536,                      !- Value Until Time 19
  4,                                      !- Hour 20
  52,                                     !- Minute 20
  0.228079470198675,                      !- Value Until Time 20
  5,                                      !- Hour 21
  7,                                      !- Minute 21
  0.230331125827815,                      !- Value Until Time 21
  5,                                      !- Hour 22
  22,                                     !- Minute 22
  0.232582781456954,                      !- Value Until Time 22
  5,                                      !- Hour 23
  37,                                     !- Minute 23
  0.234834437086093,                      !- Value Until Time 23
  5,                                      !- Hour 24
  52,                                     !- Minute 24
  0.237086092715232,                      !- Value Until Time 24
  6,                                      !- Hour 25
  7,                                      !- Minute 25
  0.239337748344371,                      !- Value Until Time 25
  6,                                      !- Hour 26
  22,                                     !- Minute 26
  0.24158940397351,                       !- Value Until Time 26
  6,                                      !- Hour 27
  37,                                     !- Minute 27
  0.243841059602649,                      !- Value Until Time 27
  6,                                      !- Hour 28
  52,                                     !- Minute 28
  0.246092715231788,                      !- Value Until Time 28
  7,                                      !- Hour 29
  7,                                      !- Minute 29
  0.248344370860927,                      !- Value Until Time 29
  7,                                      !- Hour 30
  22,                                     !- Minute 30
  0.250596026490066,                      !- Value Until Time 30
  7,                                      !- Hour 31
  37,                                     !- Minute 31
  0.252847682119205,                      !- Value Until Time 31
  7,                                      !- Hour 32
  52,                                     !- Minute 32
  0.255099337748344,                      !- Value Until Time 32
  8,                                      !- Hour 33
  7,                                      !- Minute 33
  0.257350993377483,                      !- Value Until Time 33
  8,                                      !- Hour 34
  22,                                     !- Minute 34
  0.259602649006622,                      !- Value Until Time 34
  8,                                      !- Hour 35
  37,                                     !- Minute 35
  0.261854304635762,                      !- Value Until Time 35
  8,                                      !- Hour 36
  52,                                     !- Minute 36
  0.264105960264901,                      !- Value Until Time 36
  9,                                      !- Hour 37
  7,                                      !- Minute 37
  0.26635761589404,                       !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.268609271523179,                      !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.270860927152318,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.273112582781457,                      !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.275364238410596,                      !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.277615894039735,                      !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.279867549668874,                      !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.282119205298013,                      !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.284370860927152,                      !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.286622516556291,                      !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.28887417218543,                       !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.29,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.295,                                  !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.3,                                    !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.305,                                  !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.31,                                   !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.3225,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.335,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.3475,                                 !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.36,                                   !- Value Until Time 56
  14,                                     !- Hour 57
  45,                                     !- Minute 57
  0.36,                                   !- Value Until Time 57
  15,                                     !- Hour 58
  0,                                      !- Minute 58
  0.355,                                  !- Value Until Time 58
  15,                                     !- Hour 59
  15,                                     !- Minute 59
  0.35,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  30,                                     !- Minute 60
  0.345,                                  !- Value Until Time 60
  15,                                     !- Hour 61
  45,                                     !- Minute 61
  0.34,                                   !- Value Until Time 61
  16,                                     !- Hour 62
  0,                                      !- Minute 62
  0.3425,                                 !- Value Until Time 62
  16,                                     !- Hour 63
  15,                                     !- Minute 63
  0.345,                                  !- Value Until Time 63
  16,                                     !- Hour 64
  30,                                     !- Minute 64
  0.3475,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  45,                                     !- Minute 65
  0.35,                                   !- Value Until Time 65
  16,                                     !- Hour 66
  52,                                     !- Minute 66
  0.37,                                   !- Value Until Time 66
  17,                                     !- Hour 67
  7,                                      !- Minute 67
  0.122251655629139,                      !- Value Until Time 67
  17,                                     !- Hour 68
  22,                                     !- Minute 68
  0.124503311258278,                      !- Value Until Time 68
  17,                                     !- Hour 69
  37,                                     !- Minute 69
  0.126754966887417,                      !- Value Until Time 69
  17,                                     !- Hour 70
  52,                                     !- Minute 70
  0.129006622516556,                      !- Value Until Time 70
  18,                                     !- Hour 71
  7,                                      !- Minute 71
  0.131258278145695,                      !- Value Until Time 71
  18,                                     !- Hour 72
  22,                                     !- Minute 72
  0.133509933774834,                      !- Value Until Time 72
  18,                                     !- Hour 73
  37,                                     !- Minute 73
  0.135761589403973,                      !- Value Until Time 73
  18,                                     !- Hour 74
  52,                                     !- Minute 74
  0.138013245033113,                      !- Value Until Time 74
  19,                                     !- Hour 75
  7,                                      !- Minute 75
  0.140264900662252,                      !- Value Until Time 75
  19,                                     !- Hour 76
  22,                                     !- Minute 76
  0.142516556291391,                      !- Value Until Time 76
  19,                                     !- Hour 77
  37,                                     !- Minute 77
  0.14476821192053,                       !- Value Until Time 77
  19,                                     !- Hour 78
  52,                                     !- Minute 78
  0.147019867549669,                      !- Value Until Time 78
  20,                                     !- Hour 79
  7,                                      !- Minute 79
  0.149271523178808,                      !- Value Until Time 79
  20,                                     !- Hour 80
  22,                                     !- Minute 80
  0.151523178807947,                      !- Value Until Time 80
  20,                                     !- Hour 81
  37,                                     !- Minute 81
  0.153774834437086,                      !- Value Until Time 81
  20,                                     !- Hour 82
  52,                                     !- Minute 82
  0.156026490066225,                      !- Value Until Time 82
  21,                                     !- Hour 83
  7,                                      !- Minute 83
  0.158278145695364,                      !- Value Until Time 83
  21,                                     !- Hour 84
  22,                                     !- Minute 84
  0.160529801324503,                      !- Value Until Time 84
  21,                                     !- Hour 85
  37,                                     !- Minute 85
  0.162781456953642,                      !- Value Until Time 85
  21,                                     !- Hour 86
  52,                                     !- Minute 86
  0.165033112582781,                      !- Value Until Time 86
  22,                                     !- Hour 87
  7,                                      !- Minute 87
  0.167284768211921,                      !- Value Until Time 87
  22,                                     !- Hour 88
  22,                                     !- Minute 88
  0.16953642384106,                       !- Value Until Time 88
  22,                                     !- Hour 89
  37,                                     !- Minute 89
  0.171788079470199,                      !- Value Until Time 89
  22,                                     !- Hour 90
  52,                                     !- Minute 90
  0.174039735099338,                      !- Value Until Time 90
  23,                                     !- Hour 91
  7,                                      !- Minute 91
  0.176291390728477,                      !- Value Until Time 91
  23,                                     !- Hour 92
  22,                                     !- Minute 92
  0.178543046357616,                      !- Value Until Time 92
  23,                                     !- Hour 93
  37,                                     !- Minute 93
  0.180794701986755,                      !- Value Until Time 93
  23,                                     !- Hour 94
  52,                                     !- Minute 94
  0.183046357615894,                      !- Value Until Time 94
  24,                                     !- Hour 95
  0,                                      !- Minute 95
  0.185298013245033;                      !- Value Until Time 95

OS:Schedule:Day,
  {d77df216-7f0b-4c2c-ad73-e8fa6fdfa6ba}, !- Handle
  RetailStripmall Type3_SWH_SCH Summer Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {00913eb1-dfc9-43d5-b9cc-eab7c33c93eb}, !- Handle
  Schedule Rule 27,                       !- Name
  {5c3657a8-050b-46fa-9bff-1c8c5eb21be3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {091e3e93-fb47-4789-b09d-b972813738a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {091e3e93-fb47-4789-b09d-b972813738a1}, !- Handle
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0375,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1125,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.175,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.225,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.25,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.265238095238095,                      !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.28047619047619,                       !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.295714285714286,                      !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.310952380952381,                      !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.326190476190476,                      !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.341428571428571,                      !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.356666666666667,                      !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.371904761904762,                      !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.387142857142857,                      !- Value Until Time 18
  9,                                      !- Hour 19
  15,                                     !- Minute 19
  0.402380952380952,                      !- Value Until Time 19
  9,                                      !- Hour 20
  22,                                     !- Minute 20
  0.41,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  37,                                     !- Minute 21
  0.45,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  52,                                     !- Minute 22
  0.49,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  7,                                      !- Minute 23
  0.53,                                   !- Value Until Time 23
  10,                                     !- Hour 24
  22,                                     !- Minute 24
  0.57,                                   !- Value Until Time 24
  10,                                     !- Hour 25
  37,                                     !- Minute 25
  0.5825,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  52,                                     !- Minute 26
  0.595,                                  !- Value Until Time 26
  11,                                     !- Hour 27
  7,                                      !- Minute 27
  0.6075,                                 !- Value Until Time 27
  11,                                     !- Hour 28
  22,                                     !- Minute 28
  0.62,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  37,                                     !- Minute 29
  0.6175,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  52,                                     !- Minute 30
  0.615,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  7,                                      !- Minute 31
  0.6125,                                 !- Value Until Time 31
  12,                                     !- Hour 32
  22,                                     !- Minute 32
  0.61,                                   !- Value Until Time 32
  12,                                     !- Hour 33
  37,                                     !- Minute 33
  0.5825,                                 !- Value Until Time 33
  12,                                     !- Hour 34
  52,                                     !- Minute 34
  0.555,                                  !- Value Until Time 34
  13,                                     !- Hour 35
  7,                                      !- Minute 35
  0.5275,                                 !- Value Until Time 35
  13,                                     !- Hour 36
  22,                                     !- Minute 36
  0.5,                                    !- Value Until Time 36
  13,                                     !- Hour 37
  37,                                     !- Minute 37
  0.4875,                                 !- Value Until Time 37
  13,                                     !- Hour 38
  52,                                     !- Minute 38
  0.475,                                  !- Value Until Time 38
  14,                                     !- Hour 39
  7,                                      !- Minute 39
  0.4625,                                 !- Value Until Time 39
  14,                                     !- Hour 40
  22,                                     !- Minute 40
  0.45,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  37,                                     !- Minute 41
  0.4525,                                 !- Value Until Time 41
  14,                                     !- Hour 42
  52,                                     !- Minute 42
  0.455,                                  !- Value Until Time 42
  15,                                     !- Hour 43
  7,                                      !- Minute 43
  0.4575,                                 !- Value Until Time 43
  15,                                     !- Hour 44
  22,                                     !- Minute 44
  0.46,                                   !- Value Until Time 44
  15,                                     !- Hour 45
  37,                                     !- Minute 45
  0.460952380952381,                      !- Value Until Time 45
  15,                                     !- Hour 46
  52,                                     !- Minute 46
  0.461904761904762,                      !- Value Until Time 46
  16,                                     !- Hour 47
  7,                                      !- Minute 47
  0.462857142857143,                      !- Value Until Time 47
  16,                                     !- Hour 48
  22,                                     !- Minute 48
  0.463809523809524,                      !- Value Until Time 48
  16,                                     !- Hour 49
  37,                                     !- Minute 49
  0.464761904761905,                      !- Value Until Time 49
  16,                                     !- Hour 50
  52,                                     !- Minute 50
  0.465714285714286,                      !- Value Until Time 50
  17,                                     !- Hour 51
  7,                                      !- Minute 51
  0.466666666666667,                      !- Value Until Time 51
  17,                                     !- Hour 52
  22,                                     !- Minute 52
  0.467619047619048,                      !- Value Until Time 52
  17,                                     !- Hour 53
  37,                                     !- Minute 53
  0.468571428571429,                      !- Value Until Time 53
  17,                                     !- Hour 54
  52,                                     !- Minute 54
  0.469523809523809,                      !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.47,                                   !- Value Until Time 55
  18,                                     !- Hour 56
  15,                                     !- Minute 56
  0.4575,                                 !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.445,                                  !- Value Until Time 57
  18,                                     !- Hour 58
  45,                                     !- Minute 58
  0.4325,                                 !- Value Until Time 58
  19,                                     !- Hour 59
  0,                                      !- Minute 59
  0.42,                                   !- Value Until Time 59
  19,                                     !- Hour 60
  15,                                     !- Minute 60
  0.4,                                    !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.38,                                   !- Value Until Time 61
  19,                                     !- Hour 62
  45,                                     !- Minute 62
  0.36,                                   !- Value Until Time 62
  20,                                     !- Hour 63
  0,                                      !- Minute 63
  0.34,                                   !- Value Until Time 63
  20,                                     !- Hour 64
  15,                                     !- Minute 64
  0.255,                                  !- Value Until Time 64
  20,                                     !- Hour 65
  30,                                     !- Minute 65
  0.17,                                   !- Value Until Time 65
  20,                                     !- Hour 66
  45,                                     !- Minute 66
  0.085,                                  !- Value Until Time 66
  21,                                     !- Hour 67
  0,                                      !- Minute 67
  0,                                      !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0;                                      !- Value Until Time 68

OS:Schedule:Day,
  {47dca9f9-0311-4317-9820-b5d7cff44330}, !- Handle
  RetailStripmall Type3_SWH_SCH Winter Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {1b4a45cd-2db4-4d90-8559-055b8370fb1b}, !- Handle
  Schedule Rule 28,                       !- Name
  {5c3657a8-050b-46fa-9bff-1c8c5eb21be3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {894cbc6e-63c6-49d6-bfe8-d51cd4888cad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {894cbc6e-63c6-49d6-bfe8-d51cd4888cad}, !- Handle
  RetailStripmall Type3_SWH_SCH WntrDsn|Sat Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.333157894736842,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.335131578947369,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.337105263157895,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.339078947368421,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.341052631578947,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.343026315789474,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.345,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.346973684210526,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.348947368421053,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.350921052631579,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.352894736842105,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.354868421052632,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.356842105263158,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.358815789473684,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.360789473684211,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.362763157894737,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.364736842105263,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.36671052631579,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.368684210526316,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.370657894736842,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.372631578947369,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.374605263157895,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.376578947368421,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.378552631578947,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.380526315789474,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3825,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.384473684210526,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.386447368421053,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.388421052631579,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.390394736842105,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.392368421052632,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.394342105263158,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.396315789473684,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.398289473684211,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.400263157894737,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.402236842105263,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.40421052631579,                       !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.406184210526316,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.408157894736842,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.410131578947368,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.412105263157895,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.414078947368421,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.416052631578947,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.418026315789474,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.42,                                   !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.45,                                   !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.48,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.51,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.54,                                   !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5525,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.565,                                  !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.5775,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.59,                                   !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.5925,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.595,                                  !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.5975,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.6,                                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.5725,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.545,                                  !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.5175,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.49,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.4875,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.485,                                  !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.4825,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.48,                                   !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.271973684210526,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.273947368421053,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.275921052631579,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.277894736842105,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.279868421052632,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.281842105263158,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.283815789473684,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.285789473684211,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.287763157894737,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.289736842105263,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.291710526315789,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.293684210526316,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.295657894736842,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.297631578947368,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.299605263157895,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.301578947368421,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.303552631578947,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.305526315789474,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.3075,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.309473684210526,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.311447368421053,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.313421052631579,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.315394736842105,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.317368421052632,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.319342105263158,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.321315789473684,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.323289473684211,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.325263157894737,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.327236842105263,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.32921052631579,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.331184210526316;                      !- Value Until Time 96

OS:WaterUse:Connections,
  {4672e28c-db43-4ec5-aab4-159b0071ffd6}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 3 units WUC 0.09gpm at 140F, !- Name
  {f6e33cfe-e0f6-4898-9ea1-a3f3a9ccbffe}, !- Inlet Node Name
  {a6fe705d-c3c1-44d3-a26a-3c89421c4f71}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4c11cd4f-b3f3-413a-a116-9c27f6abcfea}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {69033634-483c-4626-a727-5add31a4f8e6}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 3 units Service Water Use Def 0.09gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.67811767595478e-06,                   !- Peak Flow Rate {m3/s}
  {f1481dd7-9abd-45e4-8b40-fdd721cb405e}, !- Target Temperature Schedule Name
  {db4d0283-710c-4063-b858-ff47034e3df5}, !- Sensible Fraction Schedule Name
  {b23a5218-332f-47d3-9880-b9b1dfe32bbd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4c11cd4f-b3f3-413a-a116-9c27f6abcfea}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 3 units Service Water Use 0.09gpm at 140F, !- Name
  {69033634-483c-4626-a727-5add31a4f8e6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {5c3657a8-050b-46fa-9bff-1c8c5eb21be3}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {2860817c-ee66-4384-be5a-ea517bf1cbf9}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {caccb2c2-78f9-4ff0-b71f-c6096bef57ad}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  5.67811767595478e-06,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.000681374121114574,                   !- Plant Loop Volume {m3}
  {a517d206-1d47-44f0-9187-cae0698aa6b0}, !- Plant Side Inlet Node Name
  {0d89bc39-7e90-4b44-9768-c82dfbd92573}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {08784629-3c72-43c9-8d6c-1efe2afa92f6}, !- Demand Side Inlet Node Name
  {a544ccd8-d933-4946-9c32-1ff3f42c5804}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {74cf5d7e-4c24-4b2e-9d17-25a5ac2d20b9}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a11f6f9a-3b3e-4ce2-99de-0629662dc4d8}, !- Demand Mixer Name
  {5ab47a3d-9ab6-4bd3-ab18-97a0e93c644b}, !- Demand Splitter Name
  {0396e521-1242-4666-87fc-a769e499b259}, !- Supply Mixer Name
  {6bf8ee0c-359e-4cdc-bd93-2ee6af16b6d7}; !- Supply Splitter Name

OS:Node,
  {bbc922d0-2be9-4185-97ec-9b06d0de8a31}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {a517d206-1d47-44f0-9187-cae0698aa6b0}, !- Inlet Port
  {e6d77fce-c227-49e4-8ce0-0c48c9644c9d}; !- Outlet Port

OS:Node,
  {caccb2c2-78f9-4ff0-b71f-c6096bef57ad}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {80f86b2f-aff2-46d6-93c8-0673f4e87d07}, !- Inlet Port
  {0d89bc39-7e90-4b44-9768-c82dfbd92573}; !- Outlet Port

OS:Node,
  {8b7a09d8-591f-4062-ab24-70cddb3337e8}, !- Handle
  3X 50gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {b64d4e3c-ee0b-427b-8ada-c5a6baa65f50}, !- Inlet Port
  {b1eda43c-821e-4ede-a0e1-7a94f9f6f07c}; !- Outlet Port

OS:Connector:Mixer,
  {0396e521-1242-4666-87fc-a769e499b259}, !- Handle
  Connector Mixer 9,                      !- Name
  {73aa896c-1a8f-48c0-971c-dbd57ebfd93a}, !- Outlet Branch Name
  {6498fd23-bbf8-42c7-8877-89a210275f47}, !- Inlet Branch Name 1
  {63a8107b-79c3-4ff2-aa27-554e75735e44}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6bf8ee0c-359e-4cdc-bd93-2ee6af16b6d7}, !- Handle
  Connector Splitter 9,                   !- Name
  {f034075c-e428-4ee7-93ca-160ffa9ab394}, !- Inlet Branch Name
  {b64d4e3c-ee0b-427b-8ada-c5a6baa65f50}, !- Outlet Branch Name 1
  {5cff837e-a6ab-4552-9ad6-03eb7e92d9bf}; !- Outlet Branch Name 2

OS:Connection,
  {a517d206-1d47-44f0-9187-cae0698aa6b0}, !- Handle
  {2860817c-ee66-4384-be5a-ea517bf1cbf9}, !- Source Object
  14,                                     !- Outlet Port
  {bbc922d0-2be9-4185-97ec-9b06d0de8a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b64d4e3c-ee0b-427b-8ada-c5a6baa65f50}, !- Handle
  {6bf8ee0c-359e-4cdc-bd93-2ee6af16b6d7}, !- Source Object
  3,                                      !- Outlet Port
  {8b7a09d8-591f-4062-ab24-70cddb3337e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d89bc39-7e90-4b44-9768-c82dfbd92573}, !- Handle
  {caccb2c2-78f9-4ff0-b71f-c6096bef57ad}, !- Source Object
  3,                                      !- Outlet Port
  {2860817c-ee66-4384-be5a-ea517bf1cbf9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4128eaff-eb3f-4631-a1bb-22870b09dea9}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {08784629-3c72-43c9-8d6c-1efe2afa92f6}, !- Inlet Port
  {0e1fbea7-8248-47e8-8aa6-b7cd7a085982}; !- Outlet Port

OS:Node,
  {7a677450-b35d-4f96-873b-84edfe26cabc}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {89b57457-168a-4a41-b405-6d9798b85906}, !- Inlet Port
  {a544ccd8-d933-4946-9c32-1ff3f42c5804}; !- Outlet Port

OS:Node,
  {803c6394-0664-4ea7-b332-8bd6cdea77c6}, !- Handle
  Pipe Adiabatic 19 Inlet Water Node,     !- Name
  {7f21a2ad-e03f-45f5-a646-140de18a6469}, !- Inlet Port
  {40080f24-b59c-4dc7-8398-839de83c1c5d}; !- Outlet Port

OS:Connector:Mixer,
  {a11f6f9a-3b3e-4ce2-99de-0629662dc4d8}, !- Handle
  Connector Mixer 10,                     !- Name
  {c23c9f54-b0d3-4be6-8f27-d28600bdc006}, !- Outlet Branch Name
  {fe154555-5311-4f6b-8518-370e04f1155d}, !- Inlet Branch Name 1
  {cdb9a6ca-2dde-4a28-83e6-1381283797c8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5ab47a3d-9ab6-4bd3-ab18-97a0e93c644b}, !- Handle
  Connector Splitter 10,                  !- Name
  {77538a27-345c-43e6-b88a-c0f8f0f31ed4}, !- Inlet Branch Name
  {7f21a2ad-e03f-45f5-a646-140de18a6469}, !- Outlet Branch Name 1
  {767bcc32-9cab-499d-a024-4cd778702998}; !- Outlet Branch Name 2

OS:Connection,
  {08784629-3c72-43c9-8d6c-1efe2afa92f6}, !- Handle
  {2860817c-ee66-4384-be5a-ea517bf1cbf9}, !- Source Object
  17,                                     !- Outlet Port
  {4128eaff-eb3f-4631-a1bb-22870b09dea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f21a2ad-e03f-45f5-a646-140de18a6469}, !- Handle
  {5ab47a3d-9ab6-4bd3-ab18-97a0e93c644b}, !- Source Object
  3,                                      !- Outlet Port
  {803c6394-0664-4ea7-b332-8bd6cdea77c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a544ccd8-d933-4946-9c32-1ff3f42c5804}, !- Handle
  {7a677450-b35d-4f96-873b-84edfe26cabc}, !- Source Object
  3,                                      !- Outlet Port
  {2860817c-ee66-4384-be5a-ea517bf1cbf9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {7e6f615f-064d-4667-8741-78fbaaf51135}, !- Handle
  {2860817c-ee66-4384-be5a-ea517bf1cbf9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {74cf5d7e-4c24-4b2e-9d17-25a5ac2d20b9}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {6ff9c8fd-1619-4c42-8422-f01ab2a22d46}, !- Handle
  Temperature Schedule Type Limits 7,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {10e93e82-8382-46bd-a8d0-1b7511c90429}, !- Handle
  Service hot water setpoint manager 3,   !- Name
  Temperature,                            !- Control Variable
  {c246bd31-8f15-4fe8-b213-90f11995d4de}, !- Schedule Name
  {caccb2c2-78f9-4ff0-b71f-c6096bef57ad}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {593fa257-c3eb-4845-aa9e-da0037e00bc4}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {e6d77fce-c227-49e4-8ce0-0c48c9644c9d}, !- Inlet Node Name
  {566cc189-0602-4973-8adc-3e21567676b5}, !- Outlet Node Name
  5.67811767595478e-06,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  8.82380369188447e-09,                   !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {398da21d-87a7-4e99-9cbc-87d91c92f521}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {566cc189-0602-4973-8adc-3e21567676b5}, !- Inlet Port
  {f034075c-e428-4ee7-93ca-160ffa9ab394}; !- Outlet Port

OS:Connection,
  {e6d77fce-c227-49e4-8ce0-0c48c9644c9d}, !- Handle
  {bbc922d0-2be9-4185-97ec-9b06d0de8a31}, !- Source Object
  3,                                      !- Outlet Port
  {593fa257-c3eb-4845-aa9e-da0037e00bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {566cc189-0602-4973-8adc-3e21567676b5}, !- Handle
  {593fa257-c3eb-4845-aa9e-da0037e00bc4}, !- Source Object
  3,                                      !- Outlet Port
  {398da21d-87a7-4e99-9cbc-87d91c92f521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f034075c-e428-4ee7-93ca-160ffa9ab394}, !- Handle
  {398da21d-87a7-4e99-9cbc-87d91c92f521}, !- Source Object
  3,                                      !- Outlet Port
  {6bf8ee0c-359e-4cdc-bd93-2ee6af16b6d7}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {d976df5c-3a3a-4792-a273-0da0950dd84f}, !- Handle
  Temperature Schedule Type Limits 8,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {a8478afb-b443-457a-9236-7744dd961548}, !- Handle
  3X 50gal Electricity Water Heater - 20kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.567811767595478,                      !- Tank Volume {m3}
  {c246bd31-8f15-4fe8-b213-90f11995d4de}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  17584.2642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {21628219-c261-48bf-85b0-117ff4739d44}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.10636690823224,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.10636690823224,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b1eda43c-821e-4ede-a0e1-7a94f9f6f07c}, !- Use Side Inlet Node Name
  {67bc1a3a-01a7-41d9-b217-06d5083ae321}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {f930b4d2-b93d-4795-abd7-059074f85741}, !- Handle
  {a8478afb-b443-457a-9236-7744dd961548}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:AdditionalProperties,
  {12469822-02b2-464e-85f2-1b1b891f3598}, !- Handle
  {a8478afb-b443-457a-9236-7744dd961548}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3;                                      !- Feature Value 1

OS:Node,
  {f545639c-d97e-47e2-ba0d-9096a8d5364c}, !- Handle
  3X 50gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {67bc1a3a-01a7-41d9-b217-06d5083ae321}, !- Inlet Port
  {6498fd23-bbf8-42c7-8877-89a210275f47}; !- Outlet Port

OS:Connection,
  {b1eda43c-821e-4ede-a0e1-7a94f9f6f07c}, !- Handle
  {8b7a09d8-591f-4062-ab24-70cddb3337e8}, !- Source Object
  3,                                      !- Outlet Port
  {a8478afb-b443-457a-9236-7744dd961548}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {67bc1a3a-01a7-41d9-b217-06d5083ae321}, !- Handle
  {a8478afb-b443-457a-9236-7744dd961548}, !- Source Object
  32,                                     !- Outlet Port
  {f545639c-d97e-47e2-ba0d-9096a8d5364c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6498fd23-bbf8-42c7-8877-89a210275f47}, !- Handle
  {f545639c-d97e-47e2-ba0d-9096a8d5364c}, !- Source Object
  3,                                      !- Outlet Port
  {0396e521-1242-4666-87fc-a769e499b259}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2816040b-cf32-4180-a28f-3ffaed915cd5}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  {464bb58e-c5e8-40bf-b4d1-a1f9d64ace75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {464bb58e-c5e8-40bf-b4d1-a1f9d64ace75}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {5bdf9bdc-eb69-46db-9891-aa2bcd1e62ef}, !- Handle
  Copper pipe 0.75in type L 3,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {22e46c33-b7ba-49b9-8450-b784761e4379}, !- Handle
  Uninsulated copper pipe 0.75in type L 3, !- Name
  ,                                       !- Surface Rendering Name
  {5bdf9bdc-eb69-46db-9891-aa2bcd1e62ef}; !- Layer 1

OS:Pipe:Indoor,
  {e2329d09-89cf-4d33-984e-bcf5445ad18a}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 60.0ft, !- Name
  {22e46c33-b7ba-49b9-8450-b784761e4379}, !- Construction
  {0e1fbea7-8248-47e8-8aa6-b7cd7a085982}, !- Fluid Inlet Node
  {d38667dc-1e42-4289-93c1-b40375a15972}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {9b3be56f-1231-464b-9c64-5b56fc16236a}, !- Ambient Temperature Schedule
  {2816040b-cf32-4180-a28f-3ffaed915cd5}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  18.288;                                 !- Pipe Length {m}

OS:Node,
  {18bc627f-80f0-4ae2-9fc7-1e2b47becbec}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 60.0ft Outlet Water Node, !- Name
  {d38667dc-1e42-4289-93c1-b40375a15972}, !- Inlet Port
  {77538a27-345c-43e6-b88a-c0f8f0f31ed4}; !- Outlet Port

OS:Connection,
  {0e1fbea7-8248-47e8-8aa6-b7cd7a085982}, !- Handle
  {4128eaff-eb3f-4631-a1bb-22870b09dea9}, !- Source Object
  3,                                      !- Outlet Port
  {e2329d09-89cf-4d33-984e-bcf5445ad18a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d38667dc-1e42-4289-93c1-b40375a15972}, !- Handle
  {e2329d09-89cf-4d33-984e-bcf5445ad18a}, !- Source Object
  4,                                      !- Outlet Port
  {18bc627f-80f0-4ae2-9fc7-1e2b47becbec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77538a27-345c-43e6-b88a-c0f8f0f31ed4}, !- Handle
  {18bc627f-80f0-4ae2-9fc7-1e2b47becbec}, !- Source Object
  3,                                      !- Outlet Port
  {5ab47a3d-9ab6-4bd3-ab18-97a0e93c644b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {359469db-aac1-4c5a-9c30-868294d886d9}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {df780e46-0d8a-445b-a6df-e1b6a3e3a269}, !- Inlet Node Name
  {f7fd1c30-4d33-4c5d-b950-e0b9dfa79d2d}; !- Outlet Node Name

OS:Node,
  {cc9062a3-d4df-4d4a-b8ce-47166b8ae61a}, !- Handle
  Pipe Adiabatic 18 Inlet Water Node,     !- Name
  {5cff837e-a6ab-4552-9ad6-03eb7e92d9bf}, !- Inlet Port
  {df780e46-0d8a-445b-a6df-e1b6a3e3a269}; !- Outlet Port

OS:Connection,
  {5cff837e-a6ab-4552-9ad6-03eb7e92d9bf}, !- Handle
  {6bf8ee0c-359e-4cdc-bd93-2ee6af16b6d7}, !- Source Object
  4,                                      !- Outlet Port
  {cc9062a3-d4df-4d4a-b8ce-47166b8ae61a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70ad2a85-add1-4f6f-8a0e-14f9f29c16e9}, !- Handle
  Pipe Adiabatic 18 Outlet Water Node,    !- Name
  {f7fd1c30-4d33-4c5d-b950-e0b9dfa79d2d}, !- Inlet Port
  {63a8107b-79c3-4ff2-aa27-554e75735e44}; !- Outlet Port

OS:Connection,
  {df780e46-0d8a-445b-a6df-e1b6a3e3a269}, !- Handle
  {cc9062a3-d4df-4d4a-b8ce-47166b8ae61a}, !- Source Object
  3,                                      !- Outlet Port
  {359469db-aac1-4c5a-9c30-868294d886d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7fd1c30-4d33-4c5d-b950-e0b9dfa79d2d}, !- Handle
  {359469db-aac1-4c5a-9c30-868294d886d9}, !- Source Object
  3,                                      !- Outlet Port
  {70ad2a85-add1-4f6f-8a0e-14f9f29c16e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63a8107b-79c3-4ff2-aa27-554e75735e44}, !- Handle
  {70ad2a85-add1-4f6f-8a0e-14f9f29c16e9}, !- Source Object
  3,                                      !- Outlet Port
  {0396e521-1242-4666-87fc-a769e499b259}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {79d81221-606b-424e-8ec0-88223b33950b}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {40080f24-b59c-4dc7-8398-839de83c1c5d}, !- Inlet Node Name
  {76b5c161-399c-4369-8236-699a1344b020}; !- Outlet Node Name

OS:Node,
  {35c76427-814d-4750-aeba-d2169668fac2}, !- Handle
  Pipe Adiabatic 19 Outlet Water Node,    !- Name
  {76b5c161-399c-4369-8236-699a1344b020}, !- Inlet Port
  {fe154555-5311-4f6b-8518-370e04f1155d}; !- Outlet Port

OS:Connection,
  {40080f24-b59c-4dc7-8398-839de83c1c5d}, !- Handle
  {803c6394-0664-4ea7-b332-8bd6cdea77c6}, !- Source Object
  3,                                      !- Outlet Port
  {79d81221-606b-424e-8ec0-88223b33950b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76b5c161-399c-4369-8236-699a1344b020}, !- Handle
  {79d81221-606b-424e-8ec0-88223b33950b}, !- Source Object
  3,                                      !- Outlet Port
  {35c76427-814d-4750-aeba-d2169668fac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe154555-5311-4f6b-8518-370e04f1155d}, !- Handle
  {35c76427-814d-4750-aeba-d2169668fac2}, !- Source Object
  3,                                      !- Outlet Port
  {a11f6f9a-3b3e-4ce2-99de-0629662dc4d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {01a2908d-5816-42aa-b918-a35e9512b50d}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {7bb949af-8976-4730-9b1e-71be37a7fbe2}, !- Inlet Node Name
  {80f86b2f-aff2-46d6-93c8-0673f4e87d07}; !- Outlet Node Name

OS:Node,
  {c28be910-d3cc-4b12-a6a4-1f6c90c2047d}, !- Handle
  Pipe Adiabatic 20 Inlet Water Node,     !- Name
  {73aa896c-1a8f-48c0-971c-dbd57ebfd93a}, !- Inlet Port
  {7bb949af-8976-4730-9b1e-71be37a7fbe2}; !- Outlet Port

OS:Connection,
  {73aa896c-1a8f-48c0-971c-dbd57ebfd93a}, !- Handle
  {0396e521-1242-4666-87fc-a769e499b259}, !- Source Object
  2,                                      !- Outlet Port
  {c28be910-d3cc-4b12-a6a4-1f6c90c2047d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bb949af-8976-4730-9b1e-71be37a7fbe2}, !- Handle
  {c28be910-d3cc-4b12-a6a4-1f6c90c2047d}, !- Source Object
  3,                                      !- Outlet Port
  {01a2908d-5816-42aa-b918-a35e9512b50d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80f86b2f-aff2-46d6-93c8-0673f4e87d07}, !- Handle
  {01a2908d-5816-42aa-b918-a35e9512b50d}, !- Source Object
  3,                                      !- Outlet Port
  {caccb2c2-78f9-4ff0-b71f-c6096bef57ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ada87e78-9e37-4af0-b65b-d5b6b0b54ec8}, !- Handle
  Pipe Adiabatic 21,                      !- Name
  {e2be67a0-60f1-4436-bda4-15436c6365e3}, !- Inlet Node Name
  {89b57457-168a-4a41-b405-6d9798b85906}; !- Outlet Node Name

OS:Node,
  {8d3dcf4d-8a7c-4559-8fef-90a05ba1ef3c}, !- Handle
  Pipe Adiabatic 21 Inlet Water Node,     !- Name
  {c23c9f54-b0d3-4be6-8f27-d28600bdc006}, !- Inlet Port
  {e2be67a0-60f1-4436-bda4-15436c6365e3}; !- Outlet Port

OS:Connection,
  {c23c9f54-b0d3-4be6-8f27-d28600bdc006}, !- Handle
  {a11f6f9a-3b3e-4ce2-99de-0629662dc4d8}, !- Source Object
  2,                                      !- Outlet Port
  {8d3dcf4d-8a7c-4559-8fef-90a05ba1ef3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2be67a0-60f1-4436-bda4-15436c6365e3}, !- Handle
  {8d3dcf4d-8a7c-4559-8fef-90a05ba1ef3c}, !- Source Object
  3,                                      !- Outlet Port
  {ada87e78-9e37-4af0-b65b-d5b6b0b54ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89b57457-168a-4a41-b405-6d9798b85906}, !- Handle
  {ada87e78-9e37-4af0-b65b-d5b6b0b54ec8}, !- Source Object
  3,                                      !- Outlet Port
  {7a677450-b35d-4f96-873b-84edfe26cabc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8402a2b-c511-4b8b-8425-88ee8c58f719}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 3 units WUC 0.09gpm at 140F Inlet Water Node, !- Name
  {767bcc32-9cab-499d-a024-4cd778702998}, !- Inlet Port
  {f6e33cfe-e0f6-4898-9ea1-a3f3a9ccbffe}; !- Outlet Port

OS:Connection,
  {767bcc32-9cab-499d-a024-4cd778702998}, !- Handle
  {5ab47a3d-9ab6-4bd3-ab18-97a0e93c644b}, !- Source Object
  4,                                      !- Outlet Port
  {c8402a2b-c511-4b8b-8425-88ee8c58f719}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca215485-3ded-4a4e-85ee-0653c8d1252e}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 3 units WUC 0.09gpm at 140F Outlet Water Node, !- Name
  {a6fe705d-c3c1-44d3-a26a-3c89421c4f71}, !- Inlet Port
  {cdb9a6ca-2dde-4a28-83e6-1381283797c8}; !- Outlet Port

OS:Connection,
  {f6e33cfe-e0f6-4898-9ea1-a3f3a9ccbffe}, !- Handle
  {c8402a2b-c511-4b8b-8425-88ee8c58f719}, !- Source Object
  3,                                      !- Outlet Port
  {4672e28c-db43-4ec5-aab4-159b0071ffd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6fe705d-c3c1-44d3-a26a-3c89421c4f71}, !- Handle
  {4672e28c-db43-4ec5-aab4-159b0071ffd6}, !- Source Object
  3,                                      !- Outlet Port
  {ca215485-3ded-4a4e-85ee-0653c8d1252e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdb9a6ca-2dde-4a28-83e6-1381283797c8}, !- Handle
  {ca215485-3ded-4a4e-85ee-0653c8d1252e}, !- Source Object
  3,                                      !- Outlet Port
  {a11f6f9a-3b3e-4ce2-99de-0629662dc4d8}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {9b3be56f-1231-464b-9c64-5b56fc16236a}, !- Handle
  Temporary Pipe Indoor Ambient Temp 90.5F, !- Name
  ,                                       !- Schedule Type Limits Name
  32.5;                                   !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {ffde7536-d8e7-49bd-b8f0-fd1d9f88d1d1}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {63788687-0e94-4e40-b8d6-0050e1ad3d52}, !- Heating Setpoint Temperature Schedule Name
  {6069c1b5-d030-4385-a3f9-ddd3bbb8659f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {63788687-0e94-4e40-b8d6-0050e1ad3d52}, !- Handle
  FullServiceRestaurant HtgSetp,          !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  {b583769f-a5c3-4b7c-839f-001ed2d28f64}, !- Default Day Schedule Name
  {2eed8589-32e7-4933-8ca3-c77d5eb57771}, !- Summer Design Day Schedule Name
  {962f603a-b6ab-44d8-bb54-59627783a59e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b583769f-a5c3-4b7c-839f-001ed2d28f64}, !- Handle
  FullServiceRestaurant HtgSetp Default,  !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {6069c1b5-d030-4385-a3f9-ddd3bbb8659f}, !- Handle
  FullServiceRestaurant ClgSetp,          !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  {c867f77d-2dad-4c90-8b13-b9a21bc52354}, !- Default Day Schedule Name
  {16146925-c874-430d-a48d-1a07e4dbb09c}, !- Summer Design Day Schedule Name
  {d360dbc3-252d-43e2-9c91-1c15bbd65ab5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c867f77d-2dad-4c90-8b13-b9a21bc52354}, !- Handle
  FullServiceRestaurant ClgSetp Default,  !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {f37e631c-bfe5-45d8-90e5-93ba0c5d4a9c}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {63788687-0e94-4e40-b8d6-0050e1ad3d52}, !- Heating Setpoint Temperature Schedule Name
  {6069c1b5-d030-4385-a3f9-ddd3bbb8659f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {869ced27-d10c-4fc6-b7f2-76afe3d35970}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {63788687-0e94-4e40-b8d6-0050e1ad3d52}, !- Heating Setpoint Temperature Schedule Name
  {6069c1b5-d030-4385-a3f9-ddd3bbb8659f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2dbf2f1-3b2f-47cc-97f9-4e404fe30674}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {54f5c1b5-ccdd-4116-941c-4e74220962a4}, !- Heating Setpoint Temperature Schedule Name
  {042b7d48-caf8-4fad-b021-f5a0ee98fa1e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {54f5c1b5-ccdd-4116-941c-4e74220962a4}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen,  !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  {e7e993f4-c304-4dd8-8f5d-fc624311ab68}, !- Default Day Schedule Name
  {b83f7d3a-ea12-46da-914f-7f6fa5b23669}, !- Summer Design Day Schedule Name
  {ae8f7b58-63da-41de-9336-abe07ffb2c06}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e7e993f4-c304-4dd8-8f5d-fc624311ab68}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Default, !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {042b7d48-caf8-4fad-b021-f5a0ee98fa1e}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen,  !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  {692e4e8c-04f8-41ea-93d4-5e6db08ea4ba}, !- Default Day Schedule Name
  {dc8570fe-8030-4de1-a0e8-f24fe4fc9356}, !- Summer Design Day Schedule Name
  {c9bb26a6-1779-46a5-958f-62bcb100034b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {692e4e8c-04f8-41ea-93d4-5e6db08ea4ba}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Default, !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {282f5d25-c721-45ee-ba59-fa52a58265ed}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {54f5c1b5-ccdd-4116-941c-4e74220962a4}, !- Heating Setpoint Temperature Schedule Name
  {042b7d48-caf8-4fad-b021-f5a0ee98fa1e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48c62b6b-1141-48fb-bc0b-41ba8663a4e1}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {54f5c1b5-ccdd-4116-941c-4e74220962a4}, !- Heating Setpoint Temperature Schedule Name
  {042b7d48-caf8-4fad-b021-f5a0ee98fa1e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e7fb08d-5104-45e8-be5b-1696b84486c6}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {a75292ef-adbe-477a-88ca-bc83de942480}, !- Heating Setpoint Temperature Schedule Name
  {5b979d04-f374-4121-8069-4e0ad3658e63}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a75292ef-adbe-477a-88ca-bc83de942480}, !- Handle
  StripMall HtgSetp,                      !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  {c8fc74b8-ce42-4b39-a17c-f78d17e95c43}, !- Default Day Schedule Name
  {b90cbea8-4506-47e8-8db2-f89300552bee}, !- Summer Design Day Schedule Name
  {4285d953-f872-40e3-8797-047a2c6afc80}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c8fc74b8-ce42-4b39-a17c-f78d17e95c43}, !- Handle
  StripMall HtgSetp Default,              !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {a24af2e6-1153-4728-87fb-42bb80e621a9}, !- Handle
  Schedule Rule 29,                       !- Name
  {a75292ef-adbe-477a-88ca-bc83de942480}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {992202da-efd8-448b-8785-24556e66f201}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {992202da-efd8-448b-8785-24556e66f201}, !- Handle
  StripMall HtgSetp Sat Day,              !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {dcf4fd99-d735-40ff-be83-93bc5b9845d3}, !- Handle
  Schedule Rule 30,                       !- Name
  {a75292ef-adbe-477a-88ca-bc83de942480}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1932c98f-97dd-4e9f-9d13-d4890907b0c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1932c98f-97dd-4e9f-9d13-d4890907b0c3}, !- Handle
  StripMall HtgSetp Sun Day,              !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {5b979d04-f374-4121-8069-4e0ad3658e63}, !- Handle
  StripMall ClgSetp,                      !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  {d7101fbf-d5e2-4389-813d-42bb99b3149f}, !- Default Day Schedule Name
  {dcf72d87-c51b-4438-957b-a8511f593182}, !- Summer Design Day Schedule Name
  {ce66aa0e-3a42-488e-b1d8-c11f2fe286a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d7101fbf-d5e2-4389-813d-42bb99b3149f}, !- Handle
  StripMall ClgSetp Default,              !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889;                       !- Value Until Time 3

OS:Schedule:Rule,
  {7cb6f2b3-8135-42ac-ae09-9127dff469a3}, !- Handle
  Schedule Rule 31,                       !- Name
  {5b979d04-f374-4121-8069-4e0ad3658e63}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cc9f4f10-2042-4d25-a6a9-06e5467b0838}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc9f4f10-2042-4d25-a6a9-06e5467b0838}, !- Handle
  StripMall ClgSetp Sat Day,              !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889;                       !- Value Until Time 3

OS:Schedule:Rule,
  {598828ff-98ee-4816-b0e7-add6121d86eb}, !- Handle
  Schedule Rule 32,                       !- Name
  {5b979d04-f374-4121-8069-4e0ad3658e63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fdd9c394-fcb3-439d-b16d-1d8c032e8248}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fdd9c394-fcb3-439d-b16d-1d8c032e8248}, !- Handle
  StripMall ClgSetp Sun Day,              !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {15e88664-e2f3-439e-9be0-feae61ec990c}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {a75292ef-adbe-477a-88ca-bc83de942480}, !- Heating Setpoint Temperature Schedule Name
  {5b979d04-f374-4121-8069-4e0ad3658e63}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {881e30f0-5ccf-42a3-a2a2-f20455902945}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {a75292ef-adbe-477a-88ca-bc83de942480}, !- Heating Setpoint Temperature Schedule Name
  {5b979d04-f374-4121-8069-4e0ad3658e63}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d8eef96-e343-4b35-a8cf-6c3ffc070877}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {a75292ef-adbe-477a-88ca-bc83de942480}, !- Heating Setpoint Temperature Schedule Name
  {5b979d04-f374-4121-8069-4e0ad3658e63}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73d0221a-5568-4beb-8934-a0f662e52bb4}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {a75292ef-adbe-477a-88ca-bc83de942480}, !- Heating Setpoint Temperature Schedule Name
  {5b979d04-f374-4121-8069-4e0ad3658e63}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f952230-4a5e-41bd-bcaa-7bd6e2cdfeaa}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {a75292ef-adbe-477a-88ca-bc83de942480}, !- Heating Setpoint Temperature Schedule Name
  {5b979d04-f374-4121-8069-4e0ad3658e63}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fcc650c2-a624-4019-b2f1-7d811c2f27fd}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {a75292ef-adbe-477a-88ca-bc83de942480}, !- Heating Setpoint Temperature Schedule Name
  {5b979d04-f374-4121-8069-4e0ad3658e63}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3afa1d60-54ef-4d83-8350-31e4e18377d6}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {a75292ef-adbe-477a-88ca-bc83de942480}, !- Heating Setpoint Temperature Schedule Name
  {5b979d04-f374-4121-8069-4e0ad3658e63}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1554165b-5cef-489b-bf53-af40ee9147ce}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {a75292ef-adbe-477a-88ca-bc83de942480}, !- Heating Setpoint Temperature Schedule Name
  {5b979d04-f374-4121-8069-4e0ad3658e63}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6467190d-efe4-4194-a39d-b5680374268d}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {a75292ef-adbe-477a-88ca-bc83de942480}, !- Heating Setpoint Temperature Schedule Name
  {5b979d04-f374-4121-8069-4e0ad3658e63}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ca2d4a7-e641-4a05-850b-6d4f451e5bd6}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {a75292ef-adbe-477a-88ca-bc83de942480}, !- Heating Setpoint Temperature Schedule Name
  {5b979d04-f374-4121-8069-4e0ad3658e63}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9fe73c28-1cdd-4ceb-8501-9c1fb83e7657}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {a75292ef-adbe-477a-88ca-bc83de942480}, !- Heating Setpoint Temperature Schedule Name
  {5b979d04-f374-4121-8069-4e0ad3658e63}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b32bcb3-d607-4321-a559-a798a0b32893}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {a75292ef-adbe-477a-88ca-bc83de942480}, !- Heating Setpoint Temperature Schedule Name
  {5b979d04-f374-4121-8069-4e0ad3658e63}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7cd2203e-6b32-4eb4-8ab7-93b06759bab7}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {a75292ef-adbe-477a-88ca-bc83de942480}, !- Heating Setpoint Temperature Schedule Name
  {5b979d04-f374-4121-8069-4e0ad3658e63}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {122b4dd9-4ea4-4742-ba9e-8666449169da}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {a75292ef-adbe-477a-88ca-bc83de942480}, !- Heating Setpoint Temperature Schedule Name
  {5b979d04-f374-4121-8069-4e0ad3658e63}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {41a5f3b6-67ff-4591-822b-eb744fff0820}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {af55f6b4-b459-4349-a264-d356378f64a7}, !- Availability Schedule
  {1a259022-fca4-4899-a969-3f0faa42324d}, !- Availability Manager List Name
  0.360862740934473,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6624fc46-9a66-497c-9594-d6b2db4b6ba9}, !- Supply Side Inlet Node Name
  {8ebafb9d-ceb4-4080-a814-2f368a0ac484}, !- Demand Side Outlet Node Name
  {8023df9d-6fd5-45ba-90b0-3c0e5ad536a4}, !- Demand Side Inlet Node A
  {f2721b22-c479-43ee-84ae-3cbed3f2ea84}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {64f99c5c-1ce5-45c5-9a9e-31af984b08dd}, !- Demand Mixer Name
  {5209ed21-5313-4558-a754-38ec5cbbdc93}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f021d30e-dcc6-4f5f-ae04-e2dbabc25044}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {6624fc46-9a66-497c-9594-d6b2db4b6ba9}, !- Inlet Port
  {7b645971-6228-4531-9872-d0146773e813}; !- Outlet Port

OS:Node,
  {7fe365f1-f8d6-4129-946a-063555c7694e}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {ee5f4c6c-5baa-42b5-bc23-5f34f950c1a2}, !- Inlet Port
  {f2721b22-c479-43ee-84ae-3cbed3f2ea84}; !- Outlet Port

OS:Connection,
  {6624fc46-9a66-497c-9594-d6b2db4b6ba9}, !- Handle
  {41a5f3b6-67ff-4591-822b-eb744fff0820}, !- Source Object
  9,                                      !- Outlet Port
  {f021d30e-dcc6-4f5f-ae04-e2dbabc25044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2721b22-c479-43ee-84ae-3cbed3f2ea84}, !- Handle
  {7fe365f1-f8d6-4129-946a-063555c7694e}, !- Source Object
  3,                                      !- Outlet Port
  {41a5f3b6-67ff-4591-822b-eb744fff0820}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5ba8ae56-650b-4fa4-a30a-8cd6578d359a}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {8023df9d-6fd5-45ba-90b0-3c0e5ad536a4}, !- Inlet Port
  {46a97f98-21df-47a8-87c4-fdc4ec48da07}; !- Outlet Port

OS:Node,
  {0e59e115-117b-4175-9601-77f3adc78d10}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {dc3ce34f-5746-48ef-800a-1ac869ed691b}, !- Inlet Port
  {8ebafb9d-ceb4-4080-a814-2f368a0ac484}; !- Outlet Port

OS:Node,
  {b691e0ed-1b30-43aa-9ec0-d93b9c1c66a4}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Direct Air Outlet Air Node, !- Name
  {000dcf24-17d0-4c86-91d4-a8c77fc9bcdd}, !- Inlet Port
  {f9863c61-94b8-4160-b0f4-0ac0e14dec2f}; !- Outlet Port

OS:Connection,
  {8023df9d-6fd5-45ba-90b0-3c0e5ad536a4}, !- Handle
  {41a5f3b6-67ff-4591-822b-eb744fff0820}, !- Source Object
  11,                                     !- Outlet Port
  {5ba8ae56-650b-4fa4-a30a-8cd6578d359a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ebafb9d-ceb4-4080-a814-2f368a0ac484}, !- Handle
  {0e59e115-117b-4175-9601-77f3adc78d10}, !- Source Object
  3,                                      !- Outlet Port
  {41a5f3b6-67ff-4591-822b-eb744fff0820}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5209ed21-5313-4558-a754-38ec5cbbdc93}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {46a97f98-21df-47a8-87c4-fdc4ec48da07}, !- Inlet Node Name
  {10e07dfc-e0ed-4cff-b97b-5d76231d56af}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {64f99c5c-1ce5-45c5-9a9e-31af984b08dd}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {dc3ce34f-5746-48ef-800a-1ac869ed691b}, !- Outlet Node Name
  {26aaec01-a940-4050-bd53-2b096d28adff}; !- Inlet Node Name 1

OS:Connection,
  {46a97f98-21df-47a8-87c4-fdc4ec48da07}, !- Handle
  {5ba8ae56-650b-4fa4-a30a-8cd6578d359a}, !- Source Object
  3,                                      !- Outlet Port
  {5209ed21-5313-4558-a754-38ec5cbbdc93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc3ce34f-5746-48ef-800a-1ac869ed691b}, !- Handle
  {64f99c5c-1ce5-45c5-9a9e-31af984b08dd}, !- Source Object
  2,                                      !- Outlet Port
  {0e59e115-117b-4175-9601-77f3adc78d10}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bdbb1bf7-25cf-4383-8c34-5bb398110250}, !- Handle
  {41a5f3b6-67ff-4591-822b-eb744fff0820}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  10565.71,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8339.46,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1a259022-fca4-4899-a969-3f0faa42324d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {d2a8343e-9fd7-4d9f-8def-44c08fa5d642}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {98161caa-bdac-4420-8367-2a63cf0fd4f9}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Heating Coil 66kBtu/hr 0.8 Thermal Eff, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  23318.5865725537,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a3ebdc9c-3ce7-471e-8c10-28fefdb7b415}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Cooling Coil 25kBtu/hr 11.06SEER 26kBtu/hr 9.7SEER, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  8961.08122509244,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.360862740934473,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33a6db36-0bdc-4923-837a-6617846b2d0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9fcce8a-48c8-4772-b702-511c20914e44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b370a9-bfe1-41c6-ad5c-dccfe014fe64}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d631659-9b0e-497c-89b1-2e737ed7eb73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cc6765a-d22f-49f6-af0f-c2708702de79}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {970374d4-7ce5-4744-995e-48b73cc07cba}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Supply Fan, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.360862740934473,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5338d1d6-fb71-4688-9234-7550582f12d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {032f2717-4f66-4a52-b685-0049b7aa3bb6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {5338d1d6-fb71-4688-9234-7550582f12d2}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {032f2717-4f66-4a52-b685-0049b7aa3bb6}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7e8e3190-ceee-455d-a531-d9d9d08b2189}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {3f0354c6-1012-4c61-bdae-8710fb26b97b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {7b645971-6228-4531-9872-d0146773e813}, !- Air Inlet Node Name
  {ee5f4c6c-5baa-42b5-bc23-5f34f950c1a2}, !- Air Outlet Node Name
  {970374d4-7ce5-4744-995e-48b73cc07cba}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {af55f6b4-b459-4349-a264-d356378f64a7}, !- Supply Air Fan Operating Mode Schedule Name
  {98161caa-bdac-4420-8367-2a63cf0fd4f9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a3ebdc9c-3ce7-471e-8c10-28fefdb7b415}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.360862740934473,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.360862740934473,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7b645971-6228-4531-9872-d0146773e813}, !- Handle
  {f021d30e-dcc6-4f5f-ae04-e2dbabc25044}, !- Source Object
  3,                                      !- Outlet Port
  {7e8e3190-ceee-455d-a531-d9d9d08b2189}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ee5f4c6c-5baa-42b5-bc23-5f34f950c1a2}, !- Handle
  {7e8e3190-ceee-455d-a531-d9d9d08b2189}, !- Source Object
  7,                                      !- Outlet Port
  {7fe365f1-f8d6-4129-946a-063555c7694e}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {966ea4c4-b087-4461-98eb-e98e265f5d9d}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {58308086-6e65-4a75-8d7c-eb521ad59f57}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Direct Air, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {93290a66-2f70-492f-bc08-0e723c88e658}, !- Air Inlet Node Name
  {000dcf24-17d0-4c86-91d4-a8c77fc9bcdd}, !- Air Outlet Node Name
  0.360862740934473;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bf30900d-592c-410d-ad55-2b9e3dabbbe8}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Return Air Node, !- Name
  {14e24a2e-b019-411a-9a05-63df226a1fcf}, !- Inlet Port
  {26aaec01-a940-4050-bd53-2b096d28adff}; !- Outlet Port

OS:Connection,
  {f9863c61-94b8-4160-b0f4-0ac0e14dec2f}, !- Handle
  {b691e0ed-1b30-43aa-9ec0-d93b9c1c66a4}, !- Source Object
  3,                                      !- Outlet Port
  {9e6c3a95-b579-4e48-90b3-6cc290ac17ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14e24a2e-b019-411a-9a05-63df226a1fcf}, !- Handle
  {8bdde2ba-35e4-445d-aa50-91578250cafa}, !- Source Object
  2,                                      !- Outlet Port
  {bf30900d-592c-410d-ad55-2b9e3dabbbe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26aaec01-a940-4050-bd53-2b096d28adff}, !- Handle
  {bf30900d-592c-410d-ad55-2b9e3dabbbe8}, !- Source Object
  3,                                      !- Outlet Port
  {64f99c5c-1ce5-45c5-9a9e-31af984b08dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fcce861f-5c96-4431-a1a7-beff6121e69c}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Direct Air Inlet Air Node, !- Name
  {10e07dfc-e0ed-4cff-b97b-5d76231d56af}, !- Inlet Port
  {93290a66-2f70-492f-bc08-0e723c88e658}; !- Outlet Port

OS:Connection,
  {10e07dfc-e0ed-4cff-b97b-5d76231d56af}, !- Handle
  {5209ed21-5313-4558-a754-38ec5cbbdc93}, !- Source Object
  3,                                      !- Outlet Port
  {fcce861f-5c96-4431-a1a7-beff6121e69c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93290a66-2f70-492f-bc08-0e723c88e658}, !- Handle
  {fcce861f-5c96-4431-a1a7-beff6121e69c}, !- Source Object
  3,                                      !- Outlet Port
  {58308086-6e65-4a75-8d7c-eb521ad59f57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {000dcf24-17d0-4c86-91d4-a8c77fc9bcdd}, !- Handle
  {58308086-6e65-4a75-8d7c-eb521ad59f57}, !- Source Object
  4,                                      !- Outlet Port
  {b691e0ed-1b30-43aa-9ec0-d93b9c1c66a4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {85707e3f-2f74-4100-ab2a-b5dc9694bd33}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {c0b3f02c-5c78-462f-aa97-907dc419804f}, !- Availability Schedule
  {4c4a067f-8404-4efd-8ccf-e24791504c64}, !- Availability Manager List Name
  1.07574249877666,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7084f780-2568-455e-838c-8acc7a45f48b}, !- Supply Side Inlet Node Name
  {591a4aeb-299d-4b04-a3a1-3729ab436ce3}, !- Demand Side Outlet Node Name
  {7a2705fe-513f-49ee-88ae-fb90955e6874}, !- Demand Side Inlet Node A
  {02026026-32a8-4ed5-8a7f-46d36c9075c9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0796ee4e-acc1-4f75-b66a-3118b3d07a38}, !- Demand Mixer Name
  {3b1c7be4-327a-49ff-95d1-4214090df37c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7dea4aab-7ae7-47fa-9314-b7bdea10ed75}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {7084f780-2568-455e-838c-8acc7a45f48b}, !- Inlet Port
  {8b7c3ed4-3063-4272-8bf2-f2492b2c700b}; !- Outlet Port

OS:Node,
  {9c91b4a6-54de-45a0-9921-8d83d2dd639e}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {7656fa10-ad2a-4035-bf45-83d517769bb5}, !- Inlet Port
  {02026026-32a8-4ed5-8a7f-46d36c9075c9}; !- Outlet Port

OS:Connection,
  {7084f780-2568-455e-838c-8acc7a45f48b}, !- Handle
  {85707e3f-2f74-4100-ab2a-b5dc9694bd33}, !- Source Object
  9,                                      !- Outlet Port
  {7dea4aab-7ae7-47fa-9314-b7bdea10ed75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02026026-32a8-4ed5-8a7f-46d36c9075c9}, !- Handle
  {9c91b4a6-54de-45a0-9921-8d83d2dd639e}, !- Source Object
  3,                                      !- Outlet Port
  {85707e3f-2f74-4100-ab2a-b5dc9694bd33}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a30f8e37-f085-4128-92fe-a5e9854ee47d}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {7a2705fe-513f-49ee-88ae-fb90955e6874}, !- Inlet Port
  {5ed0bbea-3074-4180-8edd-b344c7b3c413}; !- Outlet Port

OS:Node,
  {564c91a4-365b-4c2e-a439-ca786ecbf9f4}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {cd35d9c0-8f51-4017-b8ea-484f781c5bad}, !- Inlet Port
  {591a4aeb-299d-4b04-a3a1-3729ab436ce3}; !- Outlet Port

OS:Node,
  {72ffee5f-8ff1-45c6-a901-add34ab6636e}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Direct Air Outlet Air Node, !- Name
  {5a2723c4-f7a8-44e9-a661-2b9774162081}, !- Inlet Port
  {e0b23cfa-1162-40f9-a6f8-90a374dccca2}; !- Outlet Port

OS:Connection,
  {7a2705fe-513f-49ee-88ae-fb90955e6874}, !- Handle
  {85707e3f-2f74-4100-ab2a-b5dc9694bd33}, !- Source Object
  11,                                     !- Outlet Port
  {a30f8e37-f085-4128-92fe-a5e9854ee47d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {591a4aeb-299d-4b04-a3a1-3729ab436ce3}, !- Handle
  {564c91a4-365b-4c2e-a439-ca786ecbf9f4}, !- Source Object
  3,                                      !- Outlet Port
  {85707e3f-2f74-4100-ab2a-b5dc9694bd33}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3b1c7be4-327a-49ff-95d1-4214090df37c}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {5ed0bbea-3074-4180-8edd-b344c7b3c413}, !- Inlet Node Name
  {01b533d8-b50a-452a-9364-47bed7052618}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0796ee4e-acc1-4f75-b66a-3118b3d07a38}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {cd35d9c0-8f51-4017-b8ea-484f781c5bad}, !- Outlet Node Name
  {dd85d802-ffad-44ea-a35e-36df11c3b2bd}; !- Inlet Node Name 1

OS:Connection,
  {5ed0bbea-3074-4180-8edd-b344c7b3c413}, !- Handle
  {a30f8e37-f085-4128-92fe-a5e9854ee47d}, !- Source Object
  3,                                      !- Outlet Port
  {3b1c7be4-327a-49ff-95d1-4214090df37c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd35d9c0-8f51-4017-b8ea-484f781c5bad}, !- Handle
  {0796ee4e-acc1-4f75-b66a-3118b3d07a38}, !- Source Object
  2,                                      !- Outlet Port
  {564c91a4-365b-4c2e-a439-ca786ecbf9f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0e9bd1a1-8cae-4417-8ec2-b447585565dc}, !- Handle
  {85707e3f-2f74-4100-ab2a-b5dc9694bd33}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  31496.69,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  35326.74,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4c4a067f-8404-4efd-8ccf-e24791504c64}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {03ee9b09-a64d-48f7-a197-f7bb8e76e7c4}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {bf088d7e-b6f8-4495-bf21-e06bd95da1ad}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Heating Coil 239kBtu/hr 0.8 Thermal Eff, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  69513.3959314847,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9eb60e3e-726b-42e4-ae37-c0c5c9fe1b5c}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Cooling Coil 75kBtu/hr 9.63EER 81kBtu/hr 8.9EER, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  26713.248045112,                        !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  1.07574249877666,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33a6db36-0bdc-4923-837a-6617846b2d0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9fcce8a-48c8-4772-b702-511c20914e44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b370a9-bfe1-41c6-ad5c-dccfe014fe64}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d631659-9b0e-497c-89b1-2e737ed7eb73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cc6765a-d22f-49f6-af0f-c2708702de79}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {415b2345-d437-4a3f-af6f-ff651ba5f815}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Supply Fan, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.07574249877666,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d2672db2-9b65-44b9-8b3f-d0b63f903767}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {56207b62-217f-4404-9e9d-afa9255f865a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {d2672db2-9b65-44b9-8b3f-d0b63f903767}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {56207b62-217f-4404-9e9d-afa9255f865a}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8567b445-4931-41a9-9875-9a7f2d71bb48}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {9e6fd9f3-9408-40e4-919c-68959929356d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {8b7c3ed4-3063-4272-8bf2-f2492b2c700b}, !- Air Inlet Node Name
  {7656fa10-ad2a-4035-bf45-83d517769bb5}, !- Air Outlet Node Name
  {415b2345-d437-4a3f-af6f-ff651ba5f815}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {c0b3f02c-5c78-462f-aa97-907dc419804f}, !- Supply Air Fan Operating Mode Schedule Name
  {bf088d7e-b6f8-4495-bf21-e06bd95da1ad}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9eb60e3e-726b-42e4-ae37-c0c5c9fe1b5c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.07574249877666,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.07574249877666,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8b7c3ed4-3063-4272-8bf2-f2492b2c700b}, !- Handle
  {7dea4aab-7ae7-47fa-9314-b7bdea10ed75}, !- Source Object
  3,                                      !- Outlet Port
  {8567b445-4931-41a9-9875-9a7f2d71bb48}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {7656fa10-ad2a-4035-bf45-83d517769bb5}, !- Handle
  {8567b445-4931-41a9-9875-9a7f2d71bb48}, !- Source Object
  7,                                      !- Outlet Port
  {9c91b4a6-54de-45a0-9921-8d83d2dd639e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {06a7bdd0-602e-4b78-89f9-aa8c7ff225d0}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Direct Air, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {77249230-682a-4853-9818-3c2160259c29}, !- Air Inlet Node Name
  {5a2723c4-f7a8-44e9-a661-2b9774162081}, !- Air Outlet Node Name
  1.07574249877666;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a39c3d1f-1cbf-435a-b392-d5e8d442f794}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Return Air Node, !- Name
  {1d265bd6-a22c-438e-bc72-60960cdbdabc}, !- Inlet Port
  {dd85d802-ffad-44ea-a35e-36df11c3b2bd}; !- Outlet Port

OS:Connection,
  {e0b23cfa-1162-40f9-a6f8-90a374dccca2}, !- Handle
  {72ffee5f-8ff1-45c6-a901-add34ab6636e}, !- Source Object
  3,                                      !- Outlet Port
  {5837e4c0-cb33-4f05-a97d-3dc27be174a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d265bd6-a22c-438e-bc72-60960cdbdabc}, !- Handle
  {b9b2b3e5-7af3-48ce-bdf4-c6547d2dc798}, !- Source Object
  2,                                      !- Outlet Port
  {a39c3d1f-1cbf-435a-b392-d5e8d442f794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd85d802-ffad-44ea-a35e-36df11c3b2bd}, !- Handle
  {a39c3d1f-1cbf-435a-b392-d5e8d442f794}, !- Source Object
  3,                                      !- Outlet Port
  {0796ee4e-acc1-4f75-b66a-3118b3d07a38}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {03f006cd-0877-4858-9d9d-a6aa884476fe}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Direct Air Inlet Air Node, !- Name
  {01b533d8-b50a-452a-9364-47bed7052618}, !- Inlet Port
  {77249230-682a-4853-9818-3c2160259c29}; !- Outlet Port

OS:Connection,
  {01b533d8-b50a-452a-9364-47bed7052618}, !- Handle
  {3b1c7be4-327a-49ff-95d1-4214090df37c}, !- Source Object
  3,                                      !- Outlet Port
  {03f006cd-0877-4858-9d9d-a6aa884476fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77249230-682a-4853-9818-3c2160259c29}, !- Handle
  {03f006cd-0877-4858-9d9d-a6aa884476fe}, !- Source Object
  3,                                      !- Outlet Port
  {06a7bdd0-602e-4b78-89f9-aa8c7ff225d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a2723c4-f7a8-44e9-a661-2b9774162081}, !- Handle
  {06a7bdd0-602e-4b78-89f9-aa8c7ff225d0}, !- Source Object
  4,                                      !- Outlet Port
  {72ffee5f-8ff1-45c6-a901-add34ab6636e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {16df2470-87e6-4c7a-aefc-2e36a056fb57}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {1247ac1c-d168-4ec3-84d0-3a63bbbe37e9}, !- Availability Schedule
  {859a821a-38f6-48df-9b4c-8831807e72d6}, !- Availability Manager List Name
  0.491079015180497,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eac31609-c25e-4630-b6dc-1fdbfa73bb6c}, !- Supply Side Inlet Node Name
  {557236b6-f37d-4d52-9eb9-dc97b3f926cd}, !- Demand Side Outlet Node Name
  {4ec1f9dd-406b-446a-83f8-2e47b26f5100}, !- Demand Side Inlet Node A
  {3582c2ae-9e88-4f58-8579-abb79d5b9703}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {90f79471-8cc3-43b1-832e-3ee0000cb7d5}, !- Demand Mixer Name
  {4eae2a40-3a0d-4bae-99a9-8176dbd90604}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {434d7aad-ed1c-4b0a-ad54-8815c35eb72d}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {eac31609-c25e-4630-b6dc-1fdbfa73bb6c}, !- Inlet Port
  {96459d35-5580-4f33-a755-4e9e3388a192}; !- Outlet Port

OS:Node,
  {3307dcce-4c96-427a-ab45-f5246f64e4e1}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {60f023a8-e3d8-445c-a517-71149a212684}, !- Inlet Port
  {3582c2ae-9e88-4f58-8579-abb79d5b9703}; !- Outlet Port

OS:Connection,
  {eac31609-c25e-4630-b6dc-1fdbfa73bb6c}, !- Handle
  {16df2470-87e6-4c7a-aefc-2e36a056fb57}, !- Source Object
  9,                                      !- Outlet Port
  {434d7aad-ed1c-4b0a-ad54-8815c35eb72d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3582c2ae-9e88-4f58-8579-abb79d5b9703}, !- Handle
  {3307dcce-4c96-427a-ab45-f5246f64e4e1}, !- Source Object
  3,                                      !- Outlet Port
  {16df2470-87e6-4c7a-aefc-2e36a056fb57}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f5ea72a2-3319-4379-b72b-ad98e569b75d}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {4ec1f9dd-406b-446a-83f8-2e47b26f5100}, !- Inlet Port
  {c31b172a-82f0-4e4e-9575-4972f8ac75f9}; !- Outlet Port

OS:Node,
  {3ac0cdae-d1b0-4fa2-8a09-924dbd6131c1}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {6a1ca0b0-e4d1-474b-a635-55be950e31d6}, !- Inlet Port
  {557236b6-f37d-4d52-9eb9-dc97b3f926cd}; !- Outlet Port

OS:Node,
  {b069f043-d88b-4efd-8e92-f7be1a3d626a}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Direct Air Outlet Air Node, !- Name
  {c99b3a15-c65e-4441-997a-c20412b171e6}, !- Inlet Port
  {d88857fb-f888-4198-9c3e-6a1d2d655ad8}; !- Outlet Port

OS:Connection,
  {4ec1f9dd-406b-446a-83f8-2e47b26f5100}, !- Handle
  {16df2470-87e6-4c7a-aefc-2e36a056fb57}, !- Source Object
  11,                                     !- Outlet Port
  {f5ea72a2-3319-4379-b72b-ad98e569b75d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {557236b6-f37d-4d52-9eb9-dc97b3f926cd}, !- Handle
  {3ac0cdae-d1b0-4fa2-8a09-924dbd6131c1}, !- Source Object
  3,                                      !- Outlet Port
  {16df2470-87e6-4c7a-aefc-2e36a056fb57}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4eae2a40-3a0d-4bae-99a9-8176dbd90604}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {c31b172a-82f0-4e4e-9575-4972f8ac75f9}, !- Inlet Node Name
  {5cb24cbf-cf3d-434f-85d8-fe904313913e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {90f79471-8cc3-43b1-832e-3ee0000cb7d5}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {6a1ca0b0-e4d1-474b-a635-55be950e31d6}, !- Outlet Node Name
  {40e20bed-4afd-4add-a32c-40f0c724ace5}; !- Inlet Node Name 1

OS:Connection,
  {c31b172a-82f0-4e4e-9575-4972f8ac75f9}, !- Handle
  {f5ea72a2-3319-4379-b72b-ad98e569b75d}, !- Source Object
  3,                                      !- Outlet Port
  {4eae2a40-3a0d-4bae-99a9-8176dbd90604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a1ca0b0-e4d1-474b-a635-55be950e31d6}, !- Handle
  {90f79471-8cc3-43b1-832e-3ee0000cb7d5}, !- Source Object
  2,                                      !- Outlet Port
  {3ac0cdae-d1b0-4fa2-8a09-924dbd6131c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fbd03d30-1b14-4529-b143-07949c3a2cd5}, !- Handle
  {16df2470-87e6-4c7a-aefc-2e36a056fb57}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  10807.61,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8339.46,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {859a821a-38f6-48df-9b4c-8831807e72d6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {6ef09f7e-f7dc-495c-8ea2-a3e1b16817af}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {d5cd9821-9e3e-4ef9-815e-cf3e59989024}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Heating Coil 88kBtu/hr 0.8 Thermal Eff, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  31733.0309574138,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e3561ca5-c712-41dc-a604-2ac1e9d14fea}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Cooling Coil 34kBtu/hr 11.06SEER 34kBtu/hr 9.7SEER, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  12194.6614149614,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.491079015180497,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33a6db36-0bdc-4923-837a-6617846b2d0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9fcce8a-48c8-4772-b702-511c20914e44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b370a9-bfe1-41c6-ad5c-dccfe014fe64}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d631659-9b0e-497c-89b1-2e737ed7eb73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cc6765a-d22f-49f6-af0f-c2708702de79}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ee8e4397-cb9b-44df-9463-e4ae8a217ca0}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Supply Fan, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.491079015180497,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4104308-5536-4490-bee1-422f4a9d1e74}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0ae0ead5-1ddf-44dd-8369-16c65bd4a77f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {d4104308-5536-4490-bee1-422f4a9d1e74}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0ae0ead5-1ddf-44dd-8369-16c65bd4a77f}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d9fae972-dcf3-4aa4-9dcb-5d48c78de089}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {f58ed20e-0411-42cb-9c98-4b82ecbd2be8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {96459d35-5580-4f33-a755-4e9e3388a192}, !- Air Inlet Node Name
  {60f023a8-e3d8-445c-a517-71149a212684}, !- Air Outlet Node Name
  {ee8e4397-cb9b-44df-9463-e4ae8a217ca0}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1247ac1c-d168-4ec3-84d0-3a63bbbe37e9}, !- Supply Air Fan Operating Mode Schedule Name
  {d5cd9821-9e3e-4ef9-815e-cf3e59989024}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e3561ca5-c712-41dc-a604-2ac1e9d14fea}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.491079015180497,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.491079015180497,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {96459d35-5580-4f33-a755-4e9e3388a192}, !- Handle
  {434d7aad-ed1c-4b0a-ad54-8815c35eb72d}, !- Source Object
  3,                                      !- Outlet Port
  {d9fae972-dcf3-4aa4-9dcb-5d48c78de089}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {60f023a8-e3d8-445c-a517-71149a212684}, !- Handle
  {d9fae972-dcf3-4aa4-9dcb-5d48c78de089}, !- Source Object
  7,                                      !- Outlet Port
  {3307dcce-4c96-427a-ab45-f5246f64e4e1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {db30be3f-0dd9-4bb3-b684-fb05b322a286}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Direct Air, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {2e2d15ec-5606-4462-b60f-4008bfdc7c4b}, !- Air Inlet Node Name
  {c99b3a15-c65e-4441-997a-c20412b171e6}, !- Air Outlet Node Name
  0.491079015180497;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cd32d685-0449-49e2-8d9d-761e88827240}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Return Air Node, !- Name
  {85a631bf-6f1d-4293-9798-ecd5fe324bb9}, !- Inlet Port
  {40e20bed-4afd-4add-a32c-40f0c724ace5}; !- Outlet Port

OS:Connection,
  {d88857fb-f888-4198-9c3e-6a1d2d655ad8}, !- Handle
  {b069f043-d88b-4efd-8e92-f7be1a3d626a}, !- Source Object
  3,                                      !- Outlet Port
  {10061bda-c00f-4937-b90a-e63a63d3c2d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85a631bf-6f1d-4293-9798-ecd5fe324bb9}, !- Handle
  {9204a45f-b6bd-46c6-a2e3-1e30a45db531}, !- Source Object
  2,                                      !- Outlet Port
  {cd32d685-0449-49e2-8d9d-761e88827240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40e20bed-4afd-4add-a32c-40f0c724ace5}, !- Handle
  {cd32d685-0449-49e2-8d9d-761e88827240}, !- Source Object
  3,                                      !- Outlet Port
  {90f79471-8cc3-43b1-832e-3ee0000cb7d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {03a78f1c-5af1-44eb-b612-cc9e81eb3a50}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Direct Air Inlet Air Node, !- Name
  {5cb24cbf-cf3d-434f-85d8-fe904313913e}, !- Inlet Port
  {2e2d15ec-5606-4462-b60f-4008bfdc7c4b}; !- Outlet Port

OS:Connection,
  {5cb24cbf-cf3d-434f-85d8-fe904313913e}, !- Handle
  {4eae2a40-3a0d-4bae-99a9-8176dbd90604}, !- Source Object
  3,                                      !- Outlet Port
  {03a78f1c-5af1-44eb-b612-cc9e81eb3a50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e2d15ec-5606-4462-b60f-4008bfdc7c4b}, !- Handle
  {03a78f1c-5af1-44eb-b612-cc9e81eb3a50}, !- Source Object
  3,                                      !- Outlet Port
  {db30be3f-0dd9-4bb3-b684-fb05b322a286}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c99b3a15-c65e-4441-997a-c20412b171e6}, !- Handle
  {db30be3f-0dd9-4bb3-b684-fb05b322a286}, !- Source Object
  4,                                      !- Outlet Port
  {b069f043-d88b-4efd-8e92-f7be1a3d626a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {99a5f4e8-6951-4eca-8898-3d9935f2029b}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {e7dfd009-d8e6-43ac-b657-f06f315826ff}, !- Availability Schedule
  {68c783bf-eb92-49fd-8de9-2bb25d9bfe4c}, !- Availability Manager List Name
  0.500085628278523,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e4c847c7-6e5d-466c-9a7d-2d4aa5225a21}, !- Supply Side Inlet Node Name
  {b83b370d-bc43-474b-92bb-e4a11b3aaf70}, !- Demand Side Outlet Node Name
  {b60a2b96-de9b-4c88-bf4e-03ef91176eb1}, !- Demand Side Inlet Node A
  {8111cd09-3623-42ed-869b-d9dfc7a89862}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {01e7f4e8-c2bd-4211-a794-33275e4c5645}, !- Demand Mixer Name
  {4ad65ddd-d4f3-44e2-b598-5a960fc19e3d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5379a1c7-22e9-4d67-ab0e-2f7c57b4b731}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {e4c847c7-6e5d-466c-9a7d-2d4aa5225a21}, !- Inlet Port
  {d6528943-5906-47b8-a17a-92a8a2ef170b}; !- Outlet Port

OS:Node,
  {52a68b22-66d2-40b5-9a9d-a0691dce68bc}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {3e3cb74b-6813-4068-bd16-b7bb75cf8723}, !- Inlet Port
  {8111cd09-3623-42ed-869b-d9dfc7a89862}; !- Outlet Port

OS:Connection,
  {e4c847c7-6e5d-466c-9a7d-2d4aa5225a21}, !- Handle
  {99a5f4e8-6951-4eca-8898-3d9935f2029b}, !- Source Object
  9,                                      !- Outlet Port
  {5379a1c7-22e9-4d67-ab0e-2f7c57b4b731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8111cd09-3623-42ed-869b-d9dfc7a89862}, !- Handle
  {52a68b22-66d2-40b5-9a9d-a0691dce68bc}, !- Source Object
  3,                                      !- Outlet Port
  {99a5f4e8-6951-4eca-8898-3d9935f2029b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {32ecf1d8-09eb-40c0-b8a3-6e997b3b387b}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {b60a2b96-de9b-4c88-bf4e-03ef91176eb1}, !- Inlet Port
  {f3bb12fc-f832-445c-b71f-655fa47170f7}; !- Outlet Port

OS:Node,
  {7023c267-6d55-4830-b328-0db94334ae17}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {4684c96d-e10c-4eb1-b5d5-4ae919b12792}, !- Inlet Port
  {b83b370d-bc43-474b-92bb-e4a11b3aaf70}; !- Outlet Port

OS:Node,
  {15f1961e-4c71-4930-b0c6-8500a104b689}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Direct Air Outlet Air Node, !- Name
  {34269dca-62d6-4cec-a5e3-0ce03358d27e}, !- Inlet Port
  {f9a06aec-22d4-4d1f-965d-a08700cb7115}; !- Outlet Port

OS:Connection,
  {b60a2b96-de9b-4c88-bf4e-03ef91176eb1}, !- Handle
  {99a5f4e8-6951-4eca-8898-3d9935f2029b}, !- Source Object
  11,                                     !- Outlet Port
  {32ecf1d8-09eb-40c0-b8a3-6e997b3b387b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b83b370d-bc43-474b-92bb-e4a11b3aaf70}, !- Handle
  {7023c267-6d55-4830-b328-0db94334ae17}, !- Source Object
  3,                                      !- Outlet Port
  {99a5f4e8-6951-4eca-8898-3d9935f2029b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4ad65ddd-d4f3-44e2-b598-5a960fc19e3d}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {f3bb12fc-f832-445c-b71f-655fa47170f7}, !- Inlet Node Name
  {a3664a7b-6db5-4724-bfce-4eae7107cad3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {01e7f4e8-c2bd-4211-a794-33275e4c5645}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {4684c96d-e10c-4eb1-b5d5-4ae919b12792}, !- Outlet Node Name
  {eb364f27-c33d-4614-82c5-df0d74352641}; !- Inlet Node Name 1

OS:Connection,
  {f3bb12fc-f832-445c-b71f-655fa47170f7}, !- Handle
  {32ecf1d8-09eb-40c0-b8a3-6e997b3b387b}, !- Source Object
  3,                                      !- Outlet Port
  {4ad65ddd-d4f3-44e2-b598-5a960fc19e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4684c96d-e10c-4eb1-b5d5-4ae919b12792}, !- Handle
  {01e7f4e8-c2bd-4211-a794-33275e4c5645}, !- Source Object
  2,                                      !- Outlet Port
  {7023c267-6d55-4830-b328-0db94334ae17}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {91c82a41-63f1-4f3f-9043-2f97b6a26a3d}, !- Handle
  {99a5f4e8-6951-4eca-8898-3d9935f2029b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  14642.02,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1736.46,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {68c783bf-eb92-49fd-8de9-2bb25d9bfe4c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {ea3998a6-742b-4549-9720-fa473026c182}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {62f58538-4af8-48fb-9072-fc5ffb1b539f}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Heating Coil 23kBtu/hr 0.8 Thermal Eff, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  32315.0292172174,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {4c42e7c6-2733-4ec5-989e-790c38061351}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Cooling Coil 9kBtu/hr 11.06SEER 9kBtu/hr 9.7SEER, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  12418.3170667624,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.500085628278523,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33a6db36-0bdc-4923-837a-6617846b2d0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9fcce8a-48c8-4772-b702-511c20914e44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b370a9-bfe1-41c6-ad5c-dccfe014fe64}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d631659-9b0e-497c-89b1-2e737ed7eb73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cc6765a-d22f-49f6-af0f-c2708702de79}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5e0284eb-062f-4a7f-991c-3d065db01ce1}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Supply Fan, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.500085628278523,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4851d862-c946-421c-8b12-546cc62211ee}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {24361a76-a905-47d4-8fea-76c39624293c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {4851d862-c946-421c-8b12-546cc62211ee}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {24361a76-a905-47d4-8fea-76c39624293c}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0b04d181-3d85-4b47-b6cf-5516d2a5679e}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {48354957-6522-48ed-9231-d627da63c625}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {d6528943-5906-47b8-a17a-92a8a2ef170b}, !- Air Inlet Node Name
  {3e3cb74b-6813-4068-bd16-b7bb75cf8723}, !- Air Outlet Node Name
  {5e0284eb-062f-4a7f-991c-3d065db01ce1}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {e7dfd009-d8e6-43ac-b657-f06f315826ff}, !- Supply Air Fan Operating Mode Schedule Name
  {62f58538-4af8-48fb-9072-fc5ffb1b539f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4c42e7c6-2733-4ec5-989e-790c38061351}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.500085628278523,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.500085628278523,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d6528943-5906-47b8-a17a-92a8a2ef170b}, !- Handle
  {5379a1c7-22e9-4d67-ab0e-2f7c57b4b731}, !- Source Object
  3,                                      !- Outlet Port
  {0b04d181-3d85-4b47-b6cf-5516d2a5679e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3e3cb74b-6813-4068-bd16-b7bb75cf8723}, !- Handle
  {0b04d181-3d85-4b47-b6cf-5516d2a5679e}, !- Source Object
  7,                                      !- Outlet Port
  {52a68b22-66d2-40b5-9a9d-a0691dce68bc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {be829128-b958-4a7d-8924-1dd4ff1106f6}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Direct Air, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {5e8f5c18-d285-42eb-910f-0c3155894790}, !- Air Inlet Node Name
  {34269dca-62d6-4cec-a5e3-0ce03358d27e}, !- Air Outlet Node Name
  0.500085628278523;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {736f0960-0147-42f9-b140-e57af490e201}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Return Air Node, !- Name
  {7c2a6f6c-a9c1-44d1-b789-0e4a81b558f9}, !- Inlet Port
  {eb364f27-c33d-4614-82c5-df0d74352641}; !- Outlet Port

OS:Connection,
  {f9a06aec-22d4-4d1f-965d-a08700cb7115}, !- Handle
  {15f1961e-4c71-4930-b0c6-8500a104b689}, !- Source Object
  3,                                      !- Outlet Port
  {b9f4238b-db32-462d-8ea0-cb796e739ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c2a6f6c-a9c1-44d1-b789-0e4a81b558f9}, !- Handle
  {84b82c92-90d2-4c63-bc97-b1d696ea0980}, !- Source Object
  2,                                      !- Outlet Port
  {736f0960-0147-42f9-b140-e57af490e201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb364f27-c33d-4614-82c5-df0d74352641}, !- Handle
  {736f0960-0147-42f9-b140-e57af490e201}, !- Source Object
  3,                                      !- Outlet Port
  {01e7f4e8-c2bd-4211-a794-33275e4c5645}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {90c2eaa1-cce6-4971-8286-1ae952f04377}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Direct Air Inlet Air Node, !- Name
  {a3664a7b-6db5-4724-bfce-4eae7107cad3}, !- Inlet Port
  {5e8f5c18-d285-42eb-910f-0c3155894790}; !- Outlet Port

OS:Connection,
  {a3664a7b-6db5-4724-bfce-4eae7107cad3}, !- Handle
  {4ad65ddd-d4f3-44e2-b598-5a960fc19e3d}, !- Source Object
  3,                                      !- Outlet Port
  {90c2eaa1-cce6-4971-8286-1ae952f04377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e8f5c18-d285-42eb-910f-0c3155894790}, !- Handle
  {90c2eaa1-cce6-4971-8286-1ae952f04377}, !- Source Object
  3,                                      !- Outlet Port
  {be829128-b958-4a7d-8924-1dd4ff1106f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34269dca-62d6-4cec-a5e3-0ce03358d27e}, !- Handle
  {be829128-b958-4a7d-8924-1dd4ff1106f6}, !- Source Object
  4,                                      !- Outlet Port
  {15f1961e-4c71-4930-b0c6-8500a104b689}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7b077d05-9a6d-429a-ae4f-bc2de5c6e3f9}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {25785c23-ded3-40d0-ae5d-def935b316bc}, !- Availability Schedule
  {45048349-5d60-4ca4-a7e9-364e4515b212}, !- Availability Manager List Name
  0.685947922071219,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {63981f32-dd06-4bdc-9b34-6265316df933}, !- Supply Side Inlet Node Name
  {65505fbe-cde6-4bd5-a03e-680a94a1306a}, !- Demand Side Outlet Node Name
  {7555bb12-9c98-469b-9ceb-fbb6a885a981}, !- Demand Side Inlet Node A
  {90847a0f-5c8f-4f3a-a1fd-304721a83d1d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {76a24884-2654-4cd2-b9b3-c318572f9109}, !- Demand Mixer Name
  {1f05baa3-7e81-446b-b7c2-377e2033c332}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1ce21e5c-8338-478b-9ad5-71713e0457e5}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {63981f32-dd06-4bdc-9b34-6265316df933}, !- Inlet Port
  {d7bde9ae-b30a-4e5d-86c8-924a6b9baec7}; !- Outlet Port

OS:Node,
  {ecb57d0b-c6e1-4485-a1d4-64fbcdf09ec7}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {8e17f311-e030-4728-9440-1a03c40e5be4}, !- Inlet Port
  {90847a0f-5c8f-4f3a-a1fd-304721a83d1d}; !- Outlet Port

OS:Connection,
  {63981f32-dd06-4bdc-9b34-6265316df933}, !- Handle
  {7b077d05-9a6d-429a-ae4f-bc2de5c6e3f9}, !- Source Object
  9,                                      !- Outlet Port
  {1ce21e5c-8338-478b-9ad5-71713e0457e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90847a0f-5c8f-4f3a-a1fd-304721a83d1d}, !- Handle
  {ecb57d0b-c6e1-4485-a1d4-64fbcdf09ec7}, !- Source Object
  3,                                      !- Outlet Port
  {7b077d05-9a6d-429a-ae4f-bc2de5c6e3f9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2ef6db90-ba8e-49c6-bc7e-377c3c2b110a}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {7555bb12-9c98-469b-9ceb-fbb6a885a981}, !- Inlet Port
  {6a671b60-224d-4a2f-bba9-dd209533b68c}; !- Outlet Port

OS:Node,
  {705a9344-9966-4347-b545-909f3fec62d7}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {a2a0743f-beca-4a1c-ade3-5ed8b15f3e46}, !- Inlet Port
  {65505fbe-cde6-4bd5-a03e-680a94a1306a}; !- Outlet Port

OS:Node,
  {734d9185-14b6-4c6d-9d11-321b9145328f}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Direct Air Outlet Air Node, !- Name
  {e40c16cf-3b75-4493-a2cd-f6657a5a449f}, !- Inlet Port
  {4742efcc-e489-48ef-a05d-8b8cea7c2996}; !- Outlet Port

OS:Connection,
  {7555bb12-9c98-469b-9ceb-fbb6a885a981}, !- Handle
  {7b077d05-9a6d-429a-ae4f-bc2de5c6e3f9}, !- Source Object
  11,                                     !- Outlet Port
  {2ef6db90-ba8e-49c6-bc7e-377c3c2b110a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65505fbe-cde6-4bd5-a03e-680a94a1306a}, !- Handle
  {705a9344-9966-4347-b545-909f3fec62d7}, !- Source Object
  3,                                      !- Outlet Port
  {7b077d05-9a6d-429a-ae4f-bc2de5c6e3f9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1f05baa3-7e81-446b-b7c2-377e2033c332}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {6a671b60-224d-4a2f-bba9-dd209533b68c}, !- Inlet Node Name
  {76fbd8bc-ae62-4c62-b0d7-bfc525ffc722}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {76a24884-2654-4cd2-b9b3-c318572f9109}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {a2a0743f-beca-4a1c-ade3-5ed8b15f3e46}, !- Outlet Node Name
  {60f483ea-c76b-48df-8235-11b2cf4ec3fc}; !- Inlet Node Name 1

OS:Connection,
  {6a671b60-224d-4a2f-bba9-dd209533b68c}, !- Handle
  {2ef6db90-ba8e-49c6-bc7e-377c3c2b110a}, !- Source Object
  3,                                      !- Outlet Port
  {1f05baa3-7e81-446b-b7c2-377e2033c332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2a0743f-beca-4a1c-ade3-5ed8b15f3e46}, !- Handle
  {76a24884-2654-4cd2-b9b3-c318572f9109}, !- Source Object
  2,                                      !- Outlet Port
  {705a9344-9966-4347-b545-909f3fec62d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3ad43859-6f0f-4dd8-969b-c1255f8b6f68}, !- Handle
  {7b077d05-9a6d-429a-ae4f-bc2de5c6e3f9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  20083.89,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4648.22,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {45048349-5d60-4ca4-a7e9-364e4515b212}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {3d0e81f3-f719-4ca0-af53-35af4f9f5f5d}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {6263a165-982d-465a-8efa-3fe0a1e4b79e}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Heating Coil 98kBtu/hr 0.8 Thermal Eff, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  44325.2632944601,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {42527716-a3e6-461e-b010-06116f38290f}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Cooling Coil 30kBtu/hr 11.06SEER 37kBtu/hr 9.7SEER, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  17033.7204388185,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.685947922071219,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33a6db36-0bdc-4923-837a-6617846b2d0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9fcce8a-48c8-4772-b702-511c20914e44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b370a9-bfe1-41c6-ad5c-dccfe014fe64}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d631659-9b0e-497c-89b1-2e737ed7eb73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cc6765a-d22f-49f6-af0f-c2708702de79}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6b3d5e5e-403d-450d-87c6-d087de967fb5}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Supply Fan, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.685947922071219,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d0d36598-3664-4ed3-9d7f-28a17df67a61}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {54e12f40-5707-4ecf-a676-c2b692dd73b7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {d0d36598-3664-4ed3-9d7f-28a17df67a61}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {54e12f40-5707-4ecf-a676-c2b692dd73b7}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {43d950f5-cc46-411e-84ba-d3d65d96234b}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {dcab2104-a8c2-4040-aef9-80b5dce1c16f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {d7bde9ae-b30a-4e5d-86c8-924a6b9baec7}, !- Air Inlet Node Name
  {8e17f311-e030-4728-9440-1a03c40e5be4}, !- Air Outlet Node Name
  {6b3d5e5e-403d-450d-87c6-d087de967fb5}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {25785c23-ded3-40d0-ae5d-def935b316bc}, !- Supply Air Fan Operating Mode Schedule Name
  {6263a165-982d-465a-8efa-3fe0a1e4b79e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {42527716-a3e6-461e-b010-06116f38290f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.685947922071219,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.685947922071219,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d7bde9ae-b30a-4e5d-86c8-924a6b9baec7}, !- Handle
  {1ce21e5c-8338-478b-9ad5-71713e0457e5}, !- Source Object
  3,                                      !- Outlet Port
  {43d950f5-cc46-411e-84ba-d3d65d96234b}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8e17f311-e030-4728-9440-1a03c40e5be4}, !- Handle
  {43d950f5-cc46-411e-84ba-d3d65d96234b}, !- Source Object
  7,                                      !- Outlet Port
  {ecb57d0b-c6e1-4485-a1d4-64fbcdf09ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f7c91244-06d3-475d-81a4-3948d13765f6}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Direct Air, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {c6c40012-086c-490c-8703-b843da0fe527}, !- Air Inlet Node Name
  {e40c16cf-3b75-4493-a2cd-f6657a5a449f}, !- Air Outlet Node Name
  0.685947922071219;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {709f4b76-46da-40fd-998b-60d137f5cb07}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Return Air Node, !- Name
  {4687fd3b-c4f7-42ae-acae-1306d6672d1c}, !- Inlet Port
  {60f483ea-c76b-48df-8235-11b2cf4ec3fc}; !- Outlet Port

OS:Connection,
  {4742efcc-e489-48ef-a05d-8b8cea7c2996}, !- Handle
  {734d9185-14b6-4c6d-9d11-321b9145328f}, !- Source Object
  3,                                      !- Outlet Port
  {5fcfee8c-e5ae-4152-8074-cdcb1aed1ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4687fd3b-c4f7-42ae-acae-1306d6672d1c}, !- Handle
  {4fcc5937-8243-4df7-9407-3dbf5ab1c8ae}, !- Source Object
  2,                                      !- Outlet Port
  {709f4b76-46da-40fd-998b-60d137f5cb07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f483ea-c76b-48df-8235-11b2cf4ec3fc}, !- Handle
  {709f4b76-46da-40fd-998b-60d137f5cb07}, !- Source Object
  3,                                      !- Outlet Port
  {76a24884-2654-4cd2-b9b3-c318572f9109}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c542be10-510b-4a30-9e27-a3c29ce9ff04}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Direct Air Inlet Air Node, !- Name
  {76fbd8bc-ae62-4c62-b0d7-bfc525ffc722}, !- Inlet Port
  {c6c40012-086c-490c-8703-b843da0fe527}; !- Outlet Port

OS:Connection,
  {76fbd8bc-ae62-4c62-b0d7-bfc525ffc722}, !- Handle
  {1f05baa3-7e81-446b-b7c2-377e2033c332}, !- Source Object
  3,                                      !- Outlet Port
  {c542be10-510b-4a30-9e27-a3c29ce9ff04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6c40012-086c-490c-8703-b843da0fe527}, !- Handle
  {c542be10-510b-4a30-9e27-a3c29ce9ff04}, !- Source Object
  3,                                      !- Outlet Port
  {f7c91244-06d3-475d-81a4-3948d13765f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e40c16cf-3b75-4493-a2cd-f6657a5a449f}, !- Handle
  {f7c91244-06d3-475d-81a4-3948d13765f6}, !- Source Object
  4,                                      !- Outlet Port
  {734d9185-14b6-4c6d-9d11-321b9145328f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7c84cba7-1906-45a1-b012-5a170a8bcf91}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {7c6ebbb4-bef1-4462-849c-392f63a52162}, !- Availability Schedule
  {aa3f6d93-baf1-41a6-a2cf-8502354bbaf7}, !- Availability Manager List Name
  0.564769051398861,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dfedaca2-77d0-4573-b76a-8934d42c0277}, !- Supply Side Inlet Node Name
  {d162f05e-c065-4529-8612-e6c32fb65873}, !- Demand Side Outlet Node Name
  {c2005c17-67f3-406e-9c38-3ab072369eba}, !- Demand Side Inlet Node A
  {d8165047-6512-40ca-9484-af45ed0b6371}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ed26e834-8697-4d5c-a269-47eb99b4df2f}, !- Demand Mixer Name
  {3377291b-3dcc-493a-9945-e5168f03951c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ca05ffa9-ea15-4300-8b4a-7c4369db7b53}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {dfedaca2-77d0-4573-b76a-8934d42c0277}, !- Inlet Port
  {dc9afaca-8d44-4309-9910-5383ad418b3d}; !- Outlet Port

OS:Node,
  {346864d6-fc79-4ac4-8956-79e7fbf52855}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {efeb4c2e-ae9d-423a-8fd0-0bb5aec72c52}, !- Inlet Port
  {d8165047-6512-40ca-9484-af45ed0b6371}; !- Outlet Port

OS:Connection,
  {dfedaca2-77d0-4573-b76a-8934d42c0277}, !- Handle
  {7c84cba7-1906-45a1-b012-5a170a8bcf91}, !- Source Object
  9,                                      !- Outlet Port
  {ca05ffa9-ea15-4300-8b4a-7c4369db7b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8165047-6512-40ca-9484-af45ed0b6371}, !- Handle
  {346864d6-fc79-4ac4-8956-79e7fbf52855}, !- Source Object
  3,                                      !- Outlet Port
  {7c84cba7-1906-45a1-b012-5a170a8bcf91}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {61a43032-954b-4e78-97bd-7ba00afeabe3}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {c2005c17-67f3-406e-9c38-3ab072369eba}, !- Inlet Port
  {38a5f611-42a9-4fac-9b72-3b58a5af95ae}; !- Outlet Port

OS:Node,
  {afb73db2-7780-40c9-a0ff-4c4cdf999ad6}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {a085f97c-0507-445d-9434-3a662f112811}, !- Inlet Port
  {d162f05e-c065-4529-8612-e6c32fb65873}; !- Outlet Port

OS:Node,
  {9693a44a-ba57-4054-990a-0ad793ebc959}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Direct Air Outlet Air Node, !- Name
  {ecbee174-899f-4930-8450-2e2b44dbec9e}, !- Inlet Port
  {d1af2456-120e-4e32-ba48-1d891a86a2bf}; !- Outlet Port

OS:Connection,
  {c2005c17-67f3-406e-9c38-3ab072369eba}, !- Handle
  {7c84cba7-1906-45a1-b012-5a170a8bcf91}, !- Source Object
  11,                                     !- Outlet Port
  {61a43032-954b-4e78-97bd-7ba00afeabe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d162f05e-c065-4529-8612-e6c32fb65873}, !- Handle
  {afb73db2-7780-40c9-a0ff-4c4cdf999ad6}, !- Source Object
  3,                                      !- Outlet Port
  {7c84cba7-1906-45a1-b012-5a170a8bcf91}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3377291b-3dcc-493a-9945-e5168f03951c}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {38a5f611-42a9-4fac-9b72-3b58a5af95ae}, !- Inlet Node Name
  {9bada4a9-76a8-4917-a219-522ec8fbe534}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ed26e834-8697-4d5c-a269-47eb99b4df2f}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {a085f97c-0507-445d-9434-3a662f112811}, !- Outlet Node Name
  {b6d2c5fc-c757-4f9e-844f-293af12db162}; !- Inlet Node Name 1

OS:Connection,
  {38a5f611-42a9-4fac-9b72-3b58a5af95ae}, !- Handle
  {61a43032-954b-4e78-97bd-7ba00afeabe3}, !- Source Object
  3,                                      !- Outlet Port
  {3377291b-3dcc-493a-9945-e5168f03951c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a085f97c-0507-445d-9434-3a662f112811}, !- Handle
  {ed26e834-8697-4d5c-a269-47eb99b4df2f}, !- Source Object
  2,                                      !- Outlet Port
  {afb73db2-7780-40c9-a0ff-4c4cdf999ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6656140b-16dd-4640-b6dc-ee7eb6c91c02}, !- Handle
  {7c84cba7-1906-45a1-b012-5a170a8bcf91}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  12429.37,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1742.43,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {aa3f6d93-baf1-41a6-a2cf-8502354bbaf7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {44a558bb-02d7-4b39-a227-09960d8bae2b}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {0ec617b6-cf55-4478-9e05-1df30b2fb9a2}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Heating Coil 32kBtu/hr 0.8 Thermal Eff, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  36494.8068189028,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {02e5f9f3-6f1b-4de6-b8e8-95426ce4e3e6}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Cooling Coil 12kBtu/hr 11.06SEER 12kBtu/hr 9.7SEER, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  14024.5605015858,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.564769051398861,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33a6db36-0bdc-4923-837a-6617846b2d0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9fcce8a-48c8-4772-b702-511c20914e44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b370a9-bfe1-41c6-ad5c-dccfe014fe64}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d631659-9b0e-497c-89b1-2e737ed7eb73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cc6765a-d22f-49f6-af0f-c2708702de79}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
