  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b399f6b2-a435-422b-b3c8-cb368028de4a}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cd8d38ef-b732-4f90-a27d-c775e1154aa4}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {35847a2a-94c5-44de-a999-5ff59efecf24}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Central Heating and AC Occ Sch, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  {d3468809-d0b3-4f07-9a58-7d72a3409525}, !- Default Day Schedule Name
  {cedb1780-54ef-4a8a-b0ae-924e1ca0c032}, !- Summer Design Day Schedule Name
  {de83058d-0c03-457f-83a3-057fca415566}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d3468809-d0b3-4f07-9a58-7d72a3409525}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8eb4207b-7681-4869-89e7-bdd9fb2957aa}, !- Handle
  {35847a2a-94c5-44de-a999-5ff59efecf24}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999853,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:42:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:42:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {de83058d-0c03-457f-83a3-057fca415566}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cedb1780-54ef-4a8a-b0ae-924e1ca0c032}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eeb1c685-c23d-4b69-b4af-3a2ec80aa7aa}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {35847a2a-94c5-44de-a999-5ff59efecf24}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9559ad16-05f0-4fd1-873d-d7db1aff1c3f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9559ad16-05f0-4fd1-873d-d7db1aff1c3f}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5da24288-45e7-4015-b593-49964fb1b411}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {35847a2a-94c5-44de-a999-5ff59efecf24}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91825c5a-e307-46bf-8a2a-cfc9a6ccb3fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91825c5a-e307-46bf-8a2a-cfc9a6ccb3fd}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {1c0ae7b1-d18c-4154-adec-60173b555398}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {194fb859-c20f-4950-8a86-f901fd92a027}, !- Control Zone or Zone List Name
  {3a1ace3c-ffe2-4c8b-9e16-b56f40bdf634}, !- Cooling Control Zone or Zone List Name
  {49492a38-77af-4462-bba0-560767e6e1a3}, !- Heating Control Zone or Zone List Name
  {b7672ce4-06c5-4251-b554-f0049516478e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {194fb859-c20f-4950-8a86-f901fd92a027}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {3a1ace3c-ffe2-4c8b-9e16-b56f40bdf634}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {49492a38-77af-4462-bba0-560767e6e1a3}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b7672ce4-06c5-4251-b554-f0049516478e}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {95e86e1b-29c0-43d6-b240-3d95cab5b0b7}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Central Heating and AC Occ Sch, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  {a57d58e2-5bda-4642-b6e6-3dadb499c6bb}, !- Default Day Schedule Name
  {205e77f9-92d5-4931-8769-d5d7441b1ec8}, !- Summer Design Day Schedule Name
  {c4094aaa-6a4f-4ada-878c-a2c98fb41a2a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a57d58e2-5bda-4642-b6e6-3dadb499c6bb}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {246d4562-b974-4cde-9e1b-b223d6d194cf}, !- Handle
  {95e86e1b-29c0-43d6-b240-3d95cab5b0b7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.567140520543019,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:42:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:42:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c4094aaa-6a4f-4ada-878c-a2c98fb41a2a}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {205e77f9-92d5-4931-8769-d5d7441b1ec8}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e118038-e5bd-4edb-b906-496849ca22d0}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {95e86e1b-29c0-43d6-b240-3d95cab5b0b7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c669c13-9d67-4ba8-8c07-afe6659fd9b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c669c13-9d67-4ba8-8c07-afe6659fd9b7}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {07783478-f199-461d-b8e4-1636918124fd}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {95e86e1b-29c0-43d6-b240-3d95cab5b0b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {34cf62f1-5fc8-4aad-bb2a-730a235f505e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34cf62f1-5fc8-4aad-bb2a-730a235f505e}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c784f6b5-6d87-442c-8ff4-b6ffc86a7e0b}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c97bb21d-dee6-496d-a693-075c7f36fe84}, !- Control Zone or Zone List Name
  {15fdbea1-b920-4d1f-9476-e06a8c06dd05}, !- Cooling Control Zone or Zone List Name
  {f58040cb-bb9b-4dd6-98d6-3bd3ff8aac3c}, !- Heating Control Zone or Zone List Name
  {7e3f8d12-112a-446d-a347-b53430a59556}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c97bb21d-dee6-496d-a693-075c7f36fe84}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {15fdbea1-b920-4d1f-9476-e06a8c06dd05}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f58040cb-bb9b-4dd6-98d6-3bd3ff8aac3c}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7e3f8d12-112a-446d-a347-b53430a59556}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e9cd9bc6-ea33-4922-a525-fde1bd54739e}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Central Heating and AC Occ Sch, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  {f08b592c-4741-42d5-ab14-50cae046995c}, !- Default Day Schedule Name
  {38506be8-6228-4908-89b1-2e5532e34041}, !- Summer Design Day Schedule Name
  {f4dabe11-6acc-4805-b4d3-dae2f84c288c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f08b592c-4741-42d5-ab14-50cae046995c}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c69b0b5b-0430-4999-ab89-37a25c8bd4be}, !- Handle
  {e9cd9bc6-ea33-4922-a525-fde1bd54739e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999893,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:42:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:42:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f4dabe11-6acc-4805-b4d3-dae2f84c288c}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38506be8-6228-4908-89b1-2e5532e34041}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {56e4dc80-2d7b-4ad0-9d63-1deec2529dd1}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {e9cd9bc6-ea33-4922-a525-fde1bd54739e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {02c4cdf4-c7d3-4cb6-be86-b851cb68c4e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02c4cdf4-c7d3-4cb6-be86-b851cb68c4e9}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a0fee219-169b-47f9-af04-1fa68274a5ff}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {e9cd9bc6-ea33-4922-a525-fde1bd54739e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e13778f3-759c-48c1-8a6c-9d2ec6181e6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e13778f3-759c-48c1-8a6c-9d2ec6181e6e}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {6fc8640e-6119-4236-8cb9-d01142bff4bb}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {31a5049c-b46e-418a-ace0-a57c150b1d45}, !- Control Zone or Zone List Name
  {28abe910-9718-4a10-ab39-5b49900775d7}, !- Cooling Control Zone or Zone List Name
  {fb74e10f-f893-44c2-99bd-cba8a3cd1a3c}, !- Heating Control Zone or Zone List Name
  {e564abbd-83de-4f28-9658-39e6041d5d44}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {31a5049c-b46e-418a-ace0-a57c150b1d45}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {28abe910-9718-4a10-ab39-5b49900775d7}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fb74e10f-f893-44c2-99bd-cba8a3cd1a3c}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e564abbd-83de-4f28-9658-39e6041d5d44}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e1d27a75-548d-4fe6-a3dc-62ef5ccaf237}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Occ Sch, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  {4d93c63a-b2de-48a9-bd8c-82407768d73f}, !- Default Day Schedule Name
  {352243d8-eebf-407b-9296-990676ca0d79}, !- Summer Design Day Schedule Name
  {2a04d233-dfdd-482f-bac0-4f3235bb07be}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d93c63a-b2de-48a9-bd8c-82407768d73f}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c57bb2f6-ad18-4e8c-a4ea-0d0afdf46bfd}, !- Handle
  {e1d27a75-548d-4fe6-a3dc-62ef5ccaf237}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  65.943896158310338,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:42:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:42:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2a04d233-dfdd-482f-bac0-4f3235bb07be}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {352243d8-eebf-407b-9296-990676ca0d79}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bb078a9c-b283-4ac3-83f7-dba9fb139383}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {e1d27a75-548d-4fe6-a3dc-62ef5ccaf237}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {44e44a1a-4c64-48f7-bae2-86aed45d3406}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44e44a1a-4c64-48f7-bae2-86aed45d3406}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9f1ecc10-4cae-4e75-8341-70cb578d1e2f}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {e1d27a75-548d-4fe6-a3dc-62ef5ccaf237}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa573c89-302b-44ec-b728-8f27b7ea7bd2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa573c89-302b-44ec-b728-8f27b7ea7bd2}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {dde2c8d8-a598-426c-8433-ff2e3938ffa9}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3bdaf2db-fdca-4b34-887d-bb44b7fdc41f}, !- Control Zone or Zone List Name
  {aabe01bd-d797-42df-a298-b955e75762d1}, !- Cooling Control Zone or Zone List Name
  {94f5b6ef-0077-4e7e-ab7a-7410d69fa71b}, !- Heating Control Zone or Zone List Name
  {f7436784-4fdf-4511-8f4a-08b01ea41abd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3bdaf2db-fdca-4b34-887d-bb44b7fdc41f}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {aabe01bd-d797-42df-a298-b955e75762d1}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {94f5b6ef-0077-4e7e-ab7a-7410d69fa71b}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f7436784-4fdf-4511-8f4a-08b01ea41abd}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {043ef991-d30b-4aa0-8aee-ea44c73cf56e}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Central Heating and AC Occ Sch, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  {9bb3a33f-f487-4554-91f6-e1216b214dec}, !- Default Day Schedule Name
  {61bafe59-29dc-407c-a311-bde47406eb28}, !- Summer Design Day Schedule Name
  {7c5ebd8c-b0d6-4248-9884-4f46f725abc7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9bb3a33f-f487-4554-91f6-e1216b214dec}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1fe22590-ed7d-4d73-81f5-d4689cac2acc}, !- Handle
  {043ef991-d30b-4aa0-8aee-ea44c73cf56e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.296822800603408,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:42:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:42:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7c5ebd8c-b0d6-4248-9884-4f46f725abc7}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61bafe59-29dc-407c-a311-bde47406eb28}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b266e7ed-cdc4-4d18-b628-bec8abb6cee3}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {043ef991-d30b-4aa0-8aee-ea44c73cf56e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {acad7027-5d73-4316-9837-1dcab14b446b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acad7027-5d73-4316-9837-1dcab14b446b}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8632179f-3d38-4b9f-ad79-2ad7072f39c7}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {043ef991-d30b-4aa0-8aee-ea44c73cf56e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a8504f5b-180e-4fc0-88e3-30c6b181fcd8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8504f5b-180e-4fc0-88e3-30c6b181fcd8}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {58d655b6-cb40-4d2f-8837-9840592bc22c}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {215cd3e5-2ea1-4803-8cb6-d89e56eb8756}, !- Control Zone or Zone List Name
  {596282f6-e287-4da5-84a2-bfedb2c94558}, !- Cooling Control Zone or Zone List Name
  {0dec8f2d-1058-4b03-8684-d7e00792a24b}, !- Heating Control Zone or Zone List Name
  {67a2f2ec-a60b-4e8a-a610-5cbc5971ca1e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {215cd3e5-2ea1-4803-8cb6-d89e56eb8756}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {596282f6-e287-4da5-84a2-bfedb2c94558}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0dec8f2d-1058-4b03-8684-d7e00792a24b}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {67a2f2ec-a60b-4e8a-a610-5cbc5971ca1e}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d105aada-c34a-492f-8fc7-9ffa6d0f8a7b}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Central Heating and AC Occ Sch, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  {5f7d1181-54b1-4bfb-82fc-245dae1165f2}, !- Default Day Schedule Name
  {72eaec38-fb1e-4d00-b5f7-e470d302ce2b}, !- Summer Design Day Schedule Name
  {ad446165-e2b3-40f1-ad66-452a2854a852}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f7d1181-54b1-4bfb-82fc-245dae1165f2}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {94f53478-f45c-4ee1-ae79-3e95e54cc773}, !- Handle
  {d105aada-c34a-492f-8fc7-9ffa6d0f8a7b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.567140520542997,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:42:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:42:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ad446165-e2b3-40f1-ad66-452a2854a852}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72eaec38-fb1e-4d00-b5f7-e470d302ce2b}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c63efb7f-1d55-4c59-a7b2-0aceb6719da2}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {d105aada-c34a-492f-8fc7-9ffa6d0f8a7b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {52342c0e-f784-4f6e-a6ca-2eec708168d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52342c0e-f784-4f6e-a6ca-2eec708168d1}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e5bed8d7-802e-4d8f-93cf-e18d07e5d09c}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {d105aada-c34a-492f-8fc7-9ffa6d0f8a7b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07ce8b78-7a65-4290-80c6-ec8b80e3c904}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07ce8b78-7a65-4290-80c6-ec8b80e3c904}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {104296d1-221c-4866-82e9-688859b98564}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c193e458-e1f6-4bd7-a4fa-3d0836b777cc}, !- Control Zone or Zone List Name
  {c154bcdb-9d82-4c43-9252-663e7a0843bc}, !- Cooling Control Zone or Zone List Name
  {464e52e6-4303-4b7f-aaa9-a756b99d4cb2}, !- Heating Control Zone or Zone List Name
  {78e92145-8192-4057-a81e-fd5ce2cfa0ea}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c193e458-e1f6-4bd7-a4fa-3d0836b777cc}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {c154bcdb-9d82-4c43-9252-663e7a0843bc}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {464e52e6-4303-4b7f-aaa9-a756b99d4cb2}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {78e92145-8192-4057-a81e-fd5ce2cfa0ea}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d7c09a00-4594-45ea-89bc-d124b95c467a}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Central Heating and AC Occ Sch, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  {ed7078b0-22ac-427a-92dd-162232eaf22d}, !- Default Day Schedule Name
  {892c6d9c-d198-47e3-83ca-ab15dbd3c676}, !- Summer Design Day Schedule Name
  {8104b04a-4dde-4b58-86ac-361612b71ce9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed7078b0-22ac-427a-92dd-162232eaf22d}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {df933756-c653-49f0-aa1a-01781b1f0a6a}, !- Handle
  {d7c09a00-4594-45ea-89bc-d124b95c467a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999845,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:42:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:42:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8104b04a-4dde-4b58-86ac-361612b71ce9}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {892c6d9c-d198-47e3-83ca-ab15dbd3c676}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {defb5401-286f-4267-bd9c-ea3cc944c263}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {d7c09a00-4594-45ea-89bc-d124b95c467a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e327008a-4ff6-48d7-a3ba-cd902032ab75}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e327008a-4ff6-48d7-a3ba-cd902032ab75}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0c9bba23-6819-4b16-9d4b-1e183372f932}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {d7c09a00-4594-45ea-89bc-d124b95c467a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c360bbf6-bd30-4ef7-84d6-0deb6c785bb7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c360bbf6-bd30-4ef7-84d6-0deb6c785bb7}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {33a6db36-0bdc-4923-837a-6617846b2d0e}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e9fcce8a-48c8-4772-b702-511c20914e44}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {27b370a9-bfe1-41c6-ad5c-dccfe014fe64}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {7d631659-9b0e-497c-89b1-2e737ed7eb73}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5cc6765a-d22f-49f6-af0f-c2708702de79}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {f4136818-70de-44c9-bded-e8f2f68f3e6c}, !- Handle
  {2c405db0-7931-4935-914f-f649f21c184f}; !- Object Name

OS:Material,
  {ca7a791c-1bfb-46dc-a0a0-ec651e3fcf0e}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {66692a86-7833-4248-aac8-a924518ea23d}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {ca7a791c-1bfb-46dc-a0a0-ec651e3fcf0e}; !- Layer 1

OS:InternalMass:Definition,
  {079677c6-9f5b-4378-a19f-f5da597778b0}, !- Handle
  Internal Mass Definition 2,             !- Name
  {66692a86-7833-4248-aac8-a924518ea23d}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {29bff3e3-de82-44b2-b78d-54c685c0d23b}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Ground Mass, !- Name
  {079677c6-9f5b-4378-a19f-f5da597778b0}, !- Internal Mass Definition Name
  {e7ea4df7-89cd-4d13-9b8a-4252780e728a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {857abd49-c858-4c03-952e-77355d4eb05c}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Ground Mass, !- Name
  {079677c6-9f5b-4378-a19f-f5da597778b0}, !- Internal Mass Definition Name
  {adb34c5e-0518-48d1-9ae4-0b0936121392}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9a22a102-b677-4353-be30-53a1838ad234}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground Mass, !- Name
  {079677c6-9f5b-4378-a19f-f5da597778b0}, !- Internal Mass Definition Name
  {0d632b7e-83e5-4883-b7a7-a8feedf705a0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {77a95e69-f836-4f7f-b1c3-923027c4529d}, !- Handle
  StripMall Strip mall - type 1 B  - Story Ground Mass, !- Name
  {079677c6-9f5b-4378-a19f-f5da597778b0}, !- Internal Mass Definition Name
  {29fc6c0b-db06-4831-9981-f1181f42f295}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7dfe659c-ca11-45a6-875d-725e2897a1e1}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Ground Mass, !- Name
  {079677c6-9f5b-4378-a19f-f5da597778b0}, !- Internal Mass Definition Name
  {6ad67847-b3ac-44ce-a8e7-2a323b016a40}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {61b5e536-bdc7-47cb-94a3-6b08a8cb52e3}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground Mass, !- Name
  {079677c6-9f5b-4378-a19f-f5da597778b0}, !- Internal Mass Definition Name
  {6bb1deaf-b607-46d6-9106-f84c1e778501}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5e217a8a-9e17-4b3d-a8c3-3a7e8c548257}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Ground Mass, !- Name
  {079677c6-9f5b-4378-a19f-f5da597778b0}, !- Internal Mass Definition Name
  {f71216dc-63e9-4a64-a862-0270b1fb42ec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b479e85d-0525-4e80-9a3c-13774ceeeb80}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground Mass, !- Name
  {079677c6-9f5b-4378-a19f-f5da597778b0}, !- Internal Mass Definition Name
  {e6bd1690-0c18-4725-a958-9bbf8a57f923}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4c546a53-141d-4415-a6ec-6f62552f0265}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground Mass, !- Name
  {079677c6-9f5b-4378-a19f-f5da597778b0}, !- Internal Mass Definition Name
  {4a802cc5-1d5f-4252-98dc-f353980b61d4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a39ee200-62f1-48f6-9bc1-024906e79e6c}, !- Handle
  StripMall Strip mall - type 3 A  - Story Ground Mass, !- Name
  {079677c6-9f5b-4378-a19f-f5da597778b0}, !- Internal Mass Definition Name
  {8f513e1b-2c0c-45ad-b240-576a57747c17}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {53e0f50a-9fda-48e1-9452-b5ba4c12f576}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground Mass, !- Name
  {079677c6-9f5b-4378-a19f-f5da597778b0}, !- Internal Mass Definition Name
  {cbcfd745-ca28-49f2-87db-3465bdd1a8f4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1f22b8b9-bd7f-4d1a-922a-8622de10c0d7}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Ground Mass, !- Name
  {079677c6-9f5b-4378-a19f-f5da597778b0}, !- Internal Mass Definition Name
  {0dc626a4-b8ef-4fe4-862c-518fd80eaed5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ea77defa-0bf8-4fc6-a5c9-6c099866fd35}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground Mass, !- Name
  {079677c6-9f5b-4378-a19f-f5da597778b0}, !- Internal Mass Definition Name
  {c4b8af47-5f4a-4535-b71d-09c7af18d153}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c716cb69-43e4-4016-bbe3-19553119adda}, !- Handle
  StripMall Strip mall - type 3 B  - Story Ground Mass, !- Name
  {079677c6-9f5b-4378-a19f-f5da597778b0}, !- Internal Mass Definition Name
  {f064b35a-2d9b-4470-ba87-fe5bcdd37cae}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d3a75301-bfef-4752-a54d-8f82fd37c608}, !- Handle
  StripMall Strip mall - type 2 B  - Story Ground Mass, !- Name
  {079677c6-9f5b-4378-a19f-f5da597778b0}, !- Internal Mass Definition Name
  {97c07322-344d-4738-bfdc-093cf3e75404}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {92c28013-d340-4f9b-b4d9-06da72b64550}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground Mass, !- Name
  {079677c6-9f5b-4378-a19f-f5da597778b0}, !- Internal Mass Definition Name
  {7a637e15-7b6e-424b-bbe7-089073394a2d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6a5e980a-89b7-4531-9c93-7ed44ce63b71}, !- Handle
  StripMall Strip mall - type 3 C  - Story Ground Mass, !- Name
  {079677c6-9f5b-4378-a19f-f5da597778b0}, !- Internal Mass Definition Name
  {59698475-f93e-473b-a7ee-d438646fab41}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8a4eef69-87bf-4783-b266-8744ce1fedf6}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground Mass, !- Name
  {079677c6-9f5b-4378-a19f-f5da597778b0}, !- Internal Mass Definition Name
  {36b945dc-2a94-49db-a63a-1e0470bd0cb6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f4a27c05-ac39-42a0-ab37-8f02c3cce29e}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground Mass, !- Name
  {079677c6-9f5b-4378-a19f-f5da597778b0}, !- Internal Mass Definition Name
  {e14f1b59-3e0d-4e68-ab84-d1271030ef4f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a7a8716c-9076-4ccd-b3e5-c41e17d136bd}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Ground Mass, !- Name
  {079677c6-9f5b-4378-a19f-f5da597778b0}, !- Internal Mass Definition Name
  {05a0199d-3daa-4775-9f74-d9fbb95eac82}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8b34caed-100c-439f-a745-8efe0950b6ca}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground Mass, !- Name
  {079677c6-9f5b-4378-a19f-f5da597778b0}, !- Internal Mass Definition Name
  {f2cfb556-fb1a-4b59-9700-38a3a95bbcd8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {1b3baeeb-8d83-431c-b408-04f88091ad24}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {c6c3ea08-776f-40e2-8acc-9c1bb621ccfd}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {8920026f-7a6f-4610-9ee6-52ed3f7726ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8920026f-7a6f-4610-9ee6-52ed3f7726ec}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {85792875-01f8-4e08-8961-675f6153692e}, !- Handle
  {71da6326-662e-4049-b66a-069b6fdcf5d3}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_family_dining,              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_family_dining;             !- Feature Value 2

OS:AdditionalProperties,
  {8d780a4e-6763-44bc-8926-ff59bb7627ab}, !- Handle
  {eaae2299-0ac4-44c7-8586-c28dce91e308}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_with_dishwashing,               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:AdditionalProperties,
  {5ae4c36e-de64-4319-8119-7c5175f01c4f}, !- Handle
  {287f8f56-2cb9-4972-9154-b9f5eabee898}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_retail,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_area;                      !- Feature Value 2

OS:AdditionalProperties,
  {ef46e911-eb3c-48cd-8376-544b6486a966}, !- Handle
  {8d2db503-a0f1-454e-b61a-3364ef8be962}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_retail,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_area;                      !- Feature Value 2

OS:AdditionalProperties,
  {a0c0b070-3340-4438-94f9-5f0f6aedf981}, !- Handle
  {b1743843-d247-4056-85f5-2b2960a23d06}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_retail,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_area;                      !- Feature Value 2

OS:Lights:Definition,
  {b7059f22-60e3-4796-9b3e-88fcd93e16e0}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.41972134263746,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0ff26305-4935-4ec2-9953-86e7c6ec21af}, !- Handle
  {b7059f22-60e3-4796-9b3e-88fcd93e16e0}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {7a9f04dd-19dc-459f-bdb0-798030eb76d8}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {b7059f22-60e3-4796-9b3e-88fcd93e16e0}, !- Lights Definition Name
  {71da6326-662e-4049-b66a-069b6fdcf5d3}, !- Space or SpaceType Name
  {8faf8b27-085d-4eeb-95ba-e26eaef32992}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c913251a-8a0f-43dc-b57f-9211e2cdd6ee}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.44268148544687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {63d29e7a-9554-49e3-bd45-1172d66c187d}, !- Handle
  {c913251a-8a0f-43dc-b57f-9211e2cdd6ee}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {bb057de3-5588-47b2-9a93-973efe5b4d39}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {c913251a-8a0f-43dc-b57f-9211e2cdd6ee}, !- Lights Definition Name
  {71da6326-662e-4049-b66a-069b6fdcf5d3}, !- Space or SpaceType Name
  {8faf8b27-085d-4eeb-95ba-e26eaef32992}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {bbbc4bbb-a916-44db-9702-1a74d67283fc}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.57465791517364,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0829de5e-cda8-4529-ba91-513a9351829a}, !- Handle
  {bbbc4bbb-a916-44db-9702-1a74d67283fc}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {e3f19ac7-4bfa-44d7-915e-b33ee13f0814}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {bbbc4bbb-a916-44db-9702-1a74d67283fc}, !- Lights Definition Name
  {71da6326-662e-4049-b66a-069b6fdcf5d3}, !- Space or SpaceType Name
  {8faf8b27-085d-4eeb-95ba-e26eaef32992}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {49854b4f-1f32-4606-98fe-dcfb5cabcffc}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.13395597761685,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f4d0d2a8-0db1-4094-98bd-6946bc872d64}, !- Handle
  {49854b4f-1f32-4606-98fe-dcfb5cabcffc}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {047e9ce3-8cc1-4feb-8dd5-510ddf73685d}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {49854b4f-1f32-4606-98fe-dcfb5cabcffc}, !- Lights Definition Name
  {eaae2299-0ac4-44c7-8586-c28dce91e308}, !- Space or SpaceType Name
  {8faf8b27-085d-4eeb-95ba-e26eaef32992}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7bdadd66-d835-476d-b64a-8b4623a25dfb}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.7650841392256,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {36f4c53e-38fc-4e13-8372-4b7fdf6a295e}, !- Handle
  {7bdadd66-d835-476d-b64a-8b4623a25dfb}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {1a74d870-0af9-40b5-b33b-905189651d3d}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {7bdadd66-d835-476d-b64a-8b4623a25dfb}, !- Lights Definition Name
  {eaae2299-0ac4-44c7-8586-c28dce91e308}, !- Space or SpaceType Name
  {8faf8b27-085d-4eeb-95ba-e26eaef32992}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {730a796d-bf49-436b-96b1-49e02d0fb26d}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.60024442571408,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d792d071-9ce0-4a90-8258-3915f2be68bc}, !- Handle
  {730a796d-bf49-436b-96b1-49e02d0fb26d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {096a7218-4f65-4aec-9b13-803e8c98465c}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {730a796d-bf49-436b-96b1-49e02d0fb26d}, !- Lights Definition Name
  {287f8f56-2cb9-4972-9154-b9f5eabee898}, !- Space or SpaceType Name
  {ede9cb84-3d8d-4005-b1d5-82b13a4a6707}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {51f1c05c-a260-4fc5-ac76-605c93a73605}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Supplemental Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.93528922588473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4ce4fef6-a292-483a-aa5d-cc1448a0b83e}, !- Handle
  {51f1c05c-a260-4fc5-ac76-605c93a73605}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supplemental;                           !- Feature Value 2

OS:Lights,
  {5c3be629-5863-46be-a084-2fae1dc081d4}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Supplemental Lighting, !- Name
  {51f1c05c-a260-4fc5-ac76-605c93a73605}, !- Lights Definition Name
  {287f8f56-2cb9-4972-9154-b9f5eabee898}, !- Space or SpaceType Name
  {ede9cb84-3d8d-4005-b1d5-82b13a4a6707}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7fd445a7-c46d-46f3-9b45-21e4a3040f85}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8884405446242,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {99e41259-2826-4143-b386-087a39be8ee3}, !- Handle
  {7fd445a7-c46d-46f3-9b45-21e4a3040f85}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {2dcbad10-9b22-42bd-9d57-4f2aca3c1614}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {7fd445a7-c46d-46f3-9b45-21e4a3040f85}, !- Lights Definition Name
  {287f8f56-2cb9-4972-9154-b9f5eabee898}, !- Space or SpaceType Name
  {ede9cb84-3d8d-4005-b1d5-82b13a4a6707}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {792928a8-ccad-43b3-97b5-3431295ae25b}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.60024442571408,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {29c6e264-5b30-44a1-9d9f-16ca2e476079}, !- Handle
  {792928a8-ccad-43b3-97b5-3431295ae25b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {f397d5af-1d41-4a9e-bcce-50a853362fbd}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {792928a8-ccad-43b3-97b5-3431295ae25b}, !- Lights Definition Name
  {8d2db503-a0f1-454e-b61a-3364ef8be962}, !- Space or SpaceType Name
  {ede9cb84-3d8d-4005-b1d5-82b13a4a6707}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d805b421-6f57-45c9-b7f7-fd171b958878}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Supplemental Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.93528922588473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {87dc6e02-ae2d-4fbc-a952-4e2f64da3061}, !- Handle
  {d805b421-6f57-45c9-b7f7-fd171b958878}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supplemental;                           !- Feature Value 2

OS:Lights,
  {6f70baab-d39d-40a9-94da-33f39bf000cb}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Supplemental Lighting, !- Name
  {d805b421-6f57-45c9-b7f7-fd171b958878}, !- Lights Definition Name
  {8d2db503-a0f1-454e-b61a-3364ef8be962}, !- Space or SpaceType Name
  {ede9cb84-3d8d-4005-b1d5-82b13a4a6707}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e9518a84-aad4-414e-bd13-a25a2d2cf41c}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8884405446242,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6ed6911c-4a0f-44ae-94d3-1dcf85790794}, !- Handle
  {e9518a84-aad4-414e-bd13-a25a2d2cf41c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {7bae54f0-9510-432e-93f6-60e4d6476df4}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {e9518a84-aad4-414e-bd13-a25a2d2cf41c}, !- Lights Definition Name
  {8d2db503-a0f1-454e-b61a-3364ef8be962}, !- Space or SpaceType Name
  {ede9cb84-3d8d-4005-b1d5-82b13a4a6707}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3180e519-ccf5-46e3-a613-e6ebdf625704}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.60024442571408,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {594d0ae9-c99c-4bd4-bf6b-8585d0c0f660}, !- Handle
  {3180e519-ccf5-46e3-a613-e6ebdf625704}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {d5228327-c203-4035-9568-25417df45806}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {3180e519-ccf5-46e3-a613-e6ebdf625704}, !- Lights Definition Name
  {b1743843-d247-4056-85f5-2b2960a23d06}, !- Space or SpaceType Name
  {ede9cb84-3d8d-4005-b1d5-82b13a4a6707}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {36492c13-062a-422c-93a8-a6650d5cb85c}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Supplemental Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.93528922588473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6b78bedc-8ec4-4281-90aa-5a6d8ba43f95}, !- Handle
  {36492c13-062a-422c-93a8-a6650d5cb85c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supplemental;                           !- Feature Value 2

OS:Lights,
  {87b56a2b-8154-49bb-afd6-f16e7ac5049a}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Supplemental Lighting, !- Name
  {36492c13-062a-422c-93a8-a6650d5cb85c}, !- Lights Definition Name
  {b1743843-d247-4056-85f5-2b2960a23d06}, !- Space or SpaceType Name
  {ede9cb84-3d8d-4005-b1d5-82b13a4a6707}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9fd4d1a7-3eee-4141-b814-5a73fc7d6ecb}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8884405446242,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {329125ad-b1d5-4e2b-af97-ddcf72d93d86}, !- Handle
  {9fd4d1a7-3eee-4141-b814-5a73fc7d6ecb}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {707fb4a0-2d04-48d0-bd17-3e54eb83a639}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {9fd4d1a7-3eee-4141-b814-5a73fc7d6ecb}, !- Lights Definition Name
  {b1743843-d247-4056-85f5-2b2960a23d06}, !- Space or SpaceType Name
  {ede9cb84-3d8d-4005-b1d5-82b13a4a6707}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {8faf8b27-085d-4eeb-95ba-e26eaef32992}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  {9ded772c-9e6b-4f6d-a0cb-ae0f0e9f8754}, !- Default Day Schedule Name
  {981f94f9-5729-4634-b382-c9d6c254d5c5}, !- Summer Design Day Schedule Name
  {0e2bcd4f-d7d5-40cd-adf1-74796b38a470}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0f7f0d74-9fb0-4816-9301-d081dc002a4a}, !- Handle
  {8faf8b27-085d-4eeb-95ba-e26eaef32992}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:Schedule:Day,
  {9ded772c-9e6b-4f6d-a0cb-ae0f0e9f8754}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.456701602713215,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.423253212570809,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.399955702692207,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.376658192813605,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.353360682935003,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.330063173056401,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.31945065235226,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.308838131648119,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.298225610943977,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.287613090239836,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.282997947242377,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.278382804244918,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.273767661247459,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.26915251825,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.271664516604008,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.274176514958015,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.276688513312023,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.27920051166603,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.281401267921151,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.283602024176272,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.285802780431393,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.288003536686513,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.293902716562931,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.29980189643935,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.305701076315768,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.311600256192186,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.33829544858417,                       !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.364990640976153,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.391685833368137,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.418381025760121,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.449405976531334,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.480430927302547,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.51145587807376,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.542480828844973,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.56949819747045,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.596515566095927,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.623532934721404,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.650550303346881,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.668205049262461,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.68585979517804,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.703514541093619,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.721169287009198,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.728564539152215,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.735959791295232,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.74335504343825,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.750750295581267,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.751592196402227,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.752434097223188,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.753275998044148,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.754117898865108,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.75443048305114,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.754743067237172,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.755055651423204,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.755368235609236,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.755470734650862,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.755573233692488,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.755675732734114,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.75577823177574,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.755487126102774,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.755196020429808,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.754904914756843,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.754613809083877,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.754698431505234,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.754783053926591,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.754867676347947,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.754952298769304,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.754844246616647,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.754736194463991,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.754628142311334,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.754520090158678,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.758071499662629,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.761622909166581,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.765174318670532,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768725728174484,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768796094880863,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768866461587242,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768936828293621,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.767742392672201,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.766477590344402,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.765212788016602,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.763947985688803,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.758566131169236,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.75318427664967,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.747802422130104,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.742420567610537,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.727100510008387,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.711780452406236,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.696460394804086,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.681140337201935,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.65011694618656,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.619093555171184,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.588070164155808,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.557046773140432,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.523598382998026,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.490149992855621;                      !- Value Until Time 96

OS:AdditionalProperties,
  {bc771f5e-5081-4690-bb7b-4cb96ffd486f}, !- Handle
  {9ded772c-9e6b-4f6d-a0cb-ae0f0e9f8754}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {981f94f9-5729-4634-b382-c9d6c254d5c5}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e2bcd4f-d7d5-40cd-adf1-74796b38a470}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bcd5c664-90d1-46e4-b0b4-ca7684e5634e}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0 1, !- Name
  {8faf8b27-085d-4eeb-95ba-e26eaef32992}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b0a980c4-c59a-4371-9d9a-8e921472bf0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {04217455-6513-4b2c-b0c8-0f9ff63f2fb0}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0_day_sch 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.44869368225,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.414387632,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.39049274375,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3665978555,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.34270296725,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.318808079,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3079234395,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2970388,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2861541605,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275269521,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.27053603975,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2658025585,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.26106907725,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.256335596,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25891200525,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2614884145,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.26406482375,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.266641233,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2688984195,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.271155606,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2734127925,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.275669979,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2817204215,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.287770864,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2938213065,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.299871749,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.32725144075,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3546311325,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.38201082425,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.409390516,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.44121098675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4730314575,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.50485192825,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.536672399,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.564382528,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.592092657,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.619802786,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.647512915,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6656203515,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.683727788,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7018352245,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.719942661,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.727527537,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.735112413,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.742697289,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.750282165,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.75114565325,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7520091415,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.75287262975,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.753736118,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.75405671725,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.7543773165,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75469791575,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.755018515,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75512364225,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.7552287695,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.75533389675,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.755439024,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.755140454,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.754841884,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.754543314,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.754244744,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75433153625,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.7544183285,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.75450512075,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.754591913,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.75448109025,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.7543702675,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.75425944475,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.754148622,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.75779109425,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7614335665,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.76507603875,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768718511,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768790682,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768862853,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768935024,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.7677099615,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.766412728,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.7651154945,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.763818261,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.75829840875,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7527785565,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.74725870425,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.741738852,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.72602596825,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.7103130845,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.69460020075,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.678887317,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.647068446,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.615249575,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.583430704,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.551611833,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.51730578275,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4829997325;                           !- Value Until Time 96

OS:AdditionalProperties,
  {5871fec7-d175-45db-9550-f68d4b4bb10c}, !- Handle
  {04217455-6513-4b2c-b0c8-0f9ff63f2fb0}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {737f5bad-0908-42b2-bae8-714d364ff306}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 2, !- Name
  {8faf8b27-085d-4eeb-95ba-e26eaef32992}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8c34522c-9fcf-494e-9ccd-839b2d4c6837}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {037e3075-6fff-496f-8ad9-6ac6d42d38e1}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 1_day_sch 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.44869368225,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.414387632,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.39049274375,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3665978555,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.34270296725,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.318808079,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3079234395,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2970388,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2861541605,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275269521,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.27053603975,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2658025585,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.26106907725,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.256335596,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25891200525,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2614884145,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.26406482375,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.266641233,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2688984195,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.271155606,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2734127925,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.275669979,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2817204215,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.287770864,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2938213065,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.299871749,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.32725144075,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3546311325,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.38201082425,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.409390516,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.44121098675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4730314575,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.50485192825,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.536672399,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.564382528,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.592092657,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.619802786,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.647512915,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6656203515,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.683727788,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7018352245,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.719942661,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.727527537,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.735112413,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.742697289,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.750282165,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.75114565325,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7520091415,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.75287262975,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.753736118,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.75405671725,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.7543773165,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75469791575,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.755018515,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75512364225,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.7552287695,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.75533389675,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.755439024,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.755140454,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.754841884,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.754543314,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.754244744,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75433153625,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.7544183285,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.75450512075,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.754591913,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.75448109025,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.7543702675,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.75425944475,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.754148622,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.75779109425,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7614335665,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.76507603875,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768718511,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768790682,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768862853,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768935024,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.7677099615,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.766412728,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.7651154945,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.763818261,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.75829840875,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7527785565,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.74725870425,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.741738852,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.72602596825,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.7103130845,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.69460020075,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.678887317,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.647068446,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.615249575,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.583430704,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.551611833,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.51730578275,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4829997325;                           !- Value Until Time 96

OS:AdditionalProperties,
  {d799a221-e2ab-482a-b04d-807dec2aab1a}, !- Handle
  {037e3075-6fff-496f-8ad9-6ac6d42d38e1}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {ede9cb84-3d8d-4005-b1d5-82b13a4a6707}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  {79f68312-9ed4-4ff1-bc17-c41f3fd5e0db}, !- Default Day Schedule Name
  {004b473e-fd21-4e6e-80a9-5b06738bb122}, !- Summer Design Day Schedule Name
  {1e450036-e4a7-42d3-9a2a-2075e70c6146}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c99f2c13-eba1-4991-a60a-5d9029b53de5}, !- Handle
  {ede9cb84-3d8d-4005-b1d5-82b13a4a6707}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:Schedule:Day,
  {79f68312-9ed4-4ff1-bc17-c41f3fd5e0db}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.36139683042311,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.352851724779456,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.351302130434432,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.349752536089408,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.348202941744383,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.346653347399359,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.345303781135667,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.343954214871975,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.342604648608282,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.34125508234459,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.340936120170942,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.340617157997295,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.340298195823648,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.33997923365,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.341218013028889,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.342456792407778,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.343695571786667,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.344934351165556,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.349269314206818,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.353604277248079,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.35793924028934,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.362274203330602,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.373434480983125,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.384594758635649,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.395755036288173,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.406915313940696,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.446268764732461,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.485622215524226,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.524975666315991,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.564329117107756,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.631271775539924,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.698214433972093,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.765157092404261,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.832099750836429,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.861808331193834,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.891516911551239,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.921225491908643,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.950934072266048,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.955802389702457,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.960670707138866,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.965539024575276,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.970407342011685,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.970532752459751,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970658162907817,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.970783573355883,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970908983803949,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.970934385344133,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970959786884318,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970985188424502,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.971010589964686,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.971052102705597,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.971093615446508,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.971135128187419,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971176640928329,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.971219125592383,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.971261610256437,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.97130409492049,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971346579584544,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.971347187340995,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.971347795097447,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.971348402853898,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.97134901061035,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.971354067707762,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.971359124805175,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.971364181902587,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971369239,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.971342834043997,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.971316429087993,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.97129002413199,                       !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.971263619175987,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.971204908128049,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971146197080111,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.971087486032173,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.971028774984235,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.970925184088931,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.970821593193626,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.970718002298322,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.970614411403018,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.970053782436423,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.969493153469829,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.968932524503234,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.968371895536639,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.946478600150679,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.92458530476472,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.90269200937876,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.8807987139928,                        !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.806119546299658,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.731440378606516,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.656761210913373,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.582082043220231,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.533319569253692,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.484557095287152,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.435794621320612,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.387032147354073,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.378487041710419,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.369941936066765;                      !- Value Until Time 96

OS:AdditionalProperties,
  {d594d11f-7a36-49ba-ab3e-f73bb587e9c0}, !- Handle
  {79f68312-9ed4-4ff1-bc17-c41f3fd5e0db}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {004b473e-fd21-4e6e-80a9-5b06738bb122}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e450036-e4a7-42d3-9a2a-2075e70c6146}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86e28d5c-6e4e-4593-ab0a-be8428a0bd55}, !- Handle
  Schedule Rule 33,                       !- Name
  {ede9cb84-3d8d-4005-b1d5-82b13a4a6707}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7dc31eb3-2209-44bc-a789-68f64020c172}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {256ee8f5-b4bb-413e-ba73-15f7a385a630}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0583455814615385,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0578802051538462,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0574148288461538,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0569494525384615,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0564840762307692,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0560186999230769,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0555533236153846,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0550879473076923,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.054622571,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0541571946923077,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0536918183846154,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0532264420769231,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0527610657692308,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0522956894615385,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0518303131538462,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0513649368461538,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0508995605384615,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0504341842307692,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0499688079230769,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0495034316153846,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0490380553076923,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.048572679,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0489680925,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.049363506,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0497589195,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.050154333,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.05102795825,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0519015835,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.05277520875,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.053648834,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.055768231,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.057887628,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.060007025,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.062126422,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.06650897275,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0708915235,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.07527407425,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.079656625,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.10418897325,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.1287213215,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.15325366975,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.177786018,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.25465911375,                          !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.3315322095,                           !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.40840530525,                          !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.485278401,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.57067681825,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.6560752355,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.74147365275,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.82687207,                             !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.965989906,                            !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.969868381,                            !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.96995667275,                          !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.9700449645,                           !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.97013325625,                          !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.970221548,                            !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.9702358205,                           !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.970250093,                            !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.9702643655,                           !- Value Until Time 59
  14,                                     !- Hour 60
  45,                                     !- Minute 60
  0.970278638,                            !- Value Until Time 60
  15,                                     !- Hour 61
  0,                                      !- Minute 61
  0.9702290465,                           !- Value Until Time 61
  15,                                     !- Hour 62
  15,                                     !- Minute 62
  0.970179455,                            !- Value Until Time 62
  15,                                     !- Hour 63
  30,                                     !- Minute 63
  0.9701298635,                           !- Value Until Time 63
  15,                                     !- Hour 64
  45,                                     !- Minute 64
  0.970080272,                            !- Value Until Time 64
  16,                                     !- Hour 65
  0,                                      !- Minute 65
  0.96999745625,                          !- Value Until Time 65
  16,                                     !- Hour 66
  15,                                     !- Minute 66
  0.9699146405,                           !- Value Until Time 66
  16,                                     !- Hour 67
  30,                                     !- Minute 67
  0.96983182475,                          !- Value Until Time 67
  16,                                     !- Hour 68
  45,                                     !- Minute 68
  0.969749009,                            !- Value Until Time 68
  16,                                     !- Hour 69
  52,                                     !- Minute 69
  0.967689972,                            !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.791923167,                            !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.7428225645,                           !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.693721962,                            !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.6446213595,                           !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.595520757,                            !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.55012883725,                          !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.5047369175,                           !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.45934499775,                          !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.413953078,                            !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.36228590225,                          !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.3106187265,                           !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.25895155075,                          !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.207284375,                            !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.18334471675,                          !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.1594050585,                           !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.13546540025,                          !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.111525742,                            !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.10161168,                             !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.091697618,                            !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.081783556,                            !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.071869494,                            !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.06907023625,                          !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.0662709785,                           !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.06347172075,                          !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.060672463,                            !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.0602070866923077,                     !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.0597417103846154,                     !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.0592763340769231,                     !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.0588109577692308;                     !- Value Until Time 98

OS:AdditionalProperties,
  {732670d2-c189-4ecd-af98-cfa8b95ff6fd}, !- Handle
  {256ee8f5-b4bb-413e-ba73-15f7a385a630}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.071869494 | hoo_end + 4.5 ~ 0.060672463 | hoo_start - 4.5 ~ 0.048572679 | hoo_start - 3.5 ~ 0.050154333 | hoo_start - 2.5 ~ 0.053648834 | hoo_start - 1.5 ~ 0.062126422 | hoo_start - 0.5 ~ 0.079656625 | hoo_start + 0.5 ~ 0.177786018 | hoo_start + 1.5 ~ 0.485278401 | hoo_start + 2.5 ~ 0.82687207 | hoo_start + 3.5 ~ 0.965989906 | mid - 2.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | mid + 2.5 ~ 0.969749009 | mid + 3.5 ~ 0.967689972 | hoo_end - 2.5 ~ 0.935483871 | hoo_end - 1.5 ~ 0.791923167 | hoo_end - 0.5 ~ 0.595520757 | hoo_end + 0.5 ~ 0.413953078 | hoo_end + 1.5 ~ 0.207284375 | hoo_end + 2.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {043e11f5-96de-478a-b38e-5d18ddde10cd}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 2, !- Name
  {ede9cb84-3d8d-4005-b1d5-82b13a4a6707}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0ac65736-fcc8-4755-ba28-41355cd24c26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {04950a20-be19-4f0f-97bf-86e5f3e56c7e}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.09493525875,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.082657292,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.08043076975,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0782042475,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.07597772525,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.073751203,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0718120895,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.069872976,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0679338625,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.065994749,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.06553645075,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0650781525,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.06461985425,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.064161556,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.06594148625,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0677214165,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.06950134675,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.071281277,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.077509934,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.083738591,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.089967248,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.096195905,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.11223146075,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1282670165,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.14430257225,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.160338128,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.21688281925,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2734275105,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.32997220175,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.386516893,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.48270291675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5788889405,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.67507496425,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.771260988,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.81394752425,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.8566340605,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.89932059675,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.942007133,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.949002136,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.955997139,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.962992142,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969987145,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.97016734,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970347535,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.97052773,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970707925,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.970744423,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970780921,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970817419,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970853917,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.97091356425,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.9709732115,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.97103285875,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971092506,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.97115354975,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.9712145935,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.97127563725,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971336681,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.97133755425,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.9713384275,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.97133930075,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971340174,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.97134744025,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.9713547065,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.97136197275,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971369239,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.97133129925,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.9712933595,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.97125541975,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.97121748,                             !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.9711331215,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971048763,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.9709644045,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.970880046,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.97073120225,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.9705823585,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.97043351475,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.970284671,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.96947913575,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.9686736005,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.96786806525,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.96706253,                             !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.9356053235,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.904148117,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.8726909105,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.841233704,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.73393153875,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.6266293735,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.51932720825,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.412025043,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.341961072,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.271897101,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.20183313,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.131769159,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.11949119225,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.1072132255;                           !- Value Until Time 96

OS:AdditionalProperties,
  {2730032d-1188-4ca5-8db8-922f7707db0d}, !- Handle
  {04950a20-be19-4f0f-97bf-86e5f3e56c7e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {4aaa4fc2-44ec-4637-9fbe-aa0643b26517}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  {e74a91d4-0a7b-4e1d-9914-674e421d489f}, !- Default Day Schedule Name
  {d771ecb6-1591-4343-9908-1ac719d15aa0}, !- Summer Design Day Schedule Name
  {a9491ba4-c70c-4ed0-b0b1-497157d62ad7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {477c3ce3-9ca1-4c67-bd0b-5dcbe4f65537}, !- Handle
  {4aaa4fc2-44ec-4637-9fbe-aa0643b26517}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:Schedule:Day,
  {e74a91d4-0a7b-4e1d-9914-674e421d489f}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.33613279336659,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.340925648512298,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.243542489661439,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.350511358803714,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.355304213949422,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.360097069095129,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.364889924240837,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.369682779386544,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.374475634532253,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.37926848967796,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.384061344823668,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.388854199969375,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.393647055115083,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.398439910260791,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.403232765406499,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.408025620552206,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.412818475697914,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.417611330843622,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.42240418598933,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.438409649048427,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.454415112107524,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.470420575166621,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.486426038225718,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.491546095482798,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.496666152739878,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.501786209996958,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.506906267254038,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.508925961057698,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.510945654861357,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.512965348665018,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.514985042468677,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.517004736272337,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.519024430075997,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.521044123879657,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.523063817683316,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.525083511486977,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.527103205290636,                      !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.528113052192466,                      !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.530518562222164,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.532924072251862,                      !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.535329582281559,                      !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.537735092311257,                      !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.536522878943699,                      !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.535310665576142,                      !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.534098452208585,                      !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.532886238841027,                      !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.53467290236493,                       !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.536459565888833,                      !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.538246229412737,                      !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.54003289293664,                       !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.539327184008011,                      !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.538621475079382,                      !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.537915766150753,                      !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.537210057222124,                      !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.537835273638926,                      !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.538460490055728,                      !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.539085706472531,                      !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.539710922889333,                      !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.541649692167,                         !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.543588461444667,                      !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.545527230722333,                      !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.547466,                               !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.547351507054092,                      !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.547237014108185,                      !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.547122521162277,                      !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.54700802821637,                       !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.546893535270462,                      !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.546779042324555,                      !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.546664549378647,                      !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.546550056432739,                      !- Value Until Time 70
  17,                                     !- Hour 71
  37,                                     !- Minute 71
  0.546435563486832,                      !- Value Until Time 71
  17,                                     !- Hour 72
  52,                                     !- Minute 72
  0.546321070540924,                      !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.54626382406797,                       !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.542154652385078,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.538045480702186,                      !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.533936309019293,                      !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.529827137336401,                      !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.521790046892931,                      !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.513752956449462,                      !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.505715866005992,                      !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.497678775562522,                      !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.484512748592083,                      !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.471346721621643,                      !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.458180694651204,                      !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.445014667680765,                      !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.413764656386601,                      !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.382514645092437,                      !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.351264633798274,                      !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.32001462250411,                       !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.291902854033155,                      !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.2637910855622,                        !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.235679317091245,                      !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.207567548620289,                      !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.196735611465217,                      !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.185903674310145,                      !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.175071737155072,                      !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.1642398;                              !- Value Until Time 97

OS:AdditionalProperties,
  {1e429772-e16d-47e0-9754-b55eb383876f}, !- Handle
  {e74a91d4-0a7b-4e1d-9914-674e421d489f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.05113 | hoo_end + 4.5 ~ 0.036094 | hoo_start - 5.5 ~ 0.031636 | hoo_start - 4.5 ~ 0.068921 | hoo_start - 3.5 ~ 0.153839 | hoo_start - 2.5 ~ 0.176683 | hoo_start - 1.5 ~ 0.196174 | hoo_start - 0.5 ~ 0.26755 | hoo_start + 0.5 ~ 0.385492 | hoo_start + 1.5 ~ 0.46841 | hoo_start + 2.5 ~ 0.494935 | mid - 3.0 ~ 0.522401 | mid - 2.0 ~ 0.534863 | mid - 1.0 ~ 0.528583 | mid ~ 0.537839 | mid + 1.0 ~ 0.534183 | mid + 2.0 ~ 0.537422 | mid + 3.0 ~ 0.547466 | hoo_end - 2.5 ~ 0.545909 | hoo_end - 1.5 ~ 0.524621 | hoo_end - 0.5 ~ 0.482984 | hoo_end + 0.5 ~ 0.414776 | hoo_end + 1.5 ~ 0.252882 | hoo_end + 2.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {d771ecb6-1591-4343-9908-1ac719d15aa0}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9491ba4-c70c-4ed0-b0b1-497157d62ad7}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9f3343ab-537c-4bf3-a588-7d2476bb8575}, !- Handle
  Schedule Rule 34,                       !- Name
  {4aaa4fc2-44ec-4637-9fbe-aa0643b26517}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d114994-11ea-44a1-ac75-0e07363fee86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdcb1871-8ced-494b-bf1b-22d0d7111528}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0414836153846154,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0411015384615385,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0407194615384615,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0403373846153846,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0399553076923077,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0395732307692308,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0391911538461538,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0388090769230769,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.038427,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0380449230769231,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0376628461538462,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0372807692307692,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0368986923076923,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0365166153846154,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0361345384615385,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0357524615384615,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0353703846153846,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0349883076923077,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0346062307692308,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0342241538461538,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0338420769230769,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.03346,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0397065,                              !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.045953,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0521995,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.058446,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.07696275,                             !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0954795,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.11399625,                             !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.132513,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1395825,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.146652,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.1537215,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.160791,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.16369975,                             !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1666085,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.16951725,                             !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.172426,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.18618125,                             !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.1999365,                              !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.21369175,                             !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.227447,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.26190025,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.2963535,                              !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.33080675,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.36526,                                !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.39657125,                             !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.4278825,                              !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.45919375,                             !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.490505,                               !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.576626,                               !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.622858,                               !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.6196915,                              !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.616525,                               !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.6133585,                              !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.610192,                               !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.60441025,                             !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.5986285,                              !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.59284675,                             !- Value Until Time 59
  14,                                     !- Hour 60
  45,                                     !- Minute 60
  0.587065,                               !- Value Until Time 60
  15,                                     !- Hour 61
  0,                                      !- Minute 61
  0.58243,                                !- Value Until Time 61
  15,                                     !- Hour 62
  15,                                     !- Minute 62
  0.577795,                               !- Value Until Time 62
  15,                                     !- Hour 63
  30,                                     !- Minute 63
  0.57316,                                !- Value Until Time 63
  15,                                     !- Hour 64
  45,                                     !- Minute 64
  0.568525,                               !- Value Until Time 64
  16,                                     !- Hour 65
  0,                                      !- Minute 65
  0.563963,                               !- Value Until Time 65
  16,                                     !- Hour 66
  15,                                     !- Minute 66
  0.559401,                               !- Value Until Time 66
  16,                                     !- Hour 67
  30,                                     !- Minute 67
  0.554839,                               !- Value Until Time 67
  16,                                     !- Hour 68
  45,                                     !- Minute 68
  0.550277,                               !- Value Until Time 68
  16,                                     !- Hour 69
  52,                                     !- Minute 69
  0.55004,                                !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.514044,                               !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.50436325,                             !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.4946825,                              !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.48500175,                             !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.475321,                               !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.458107,                               !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.440893,                               !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.423679,                               !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.406465,                               !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.36588225,                             !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.3252995,                              !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.28471675,                             !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.244134,                               !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.2092625,                              !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.174391,                               !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.1395195,                              !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.104648,                               !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.10155725,                             !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.0984665,                              !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.09537575,                             !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.092285,                               !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.08006225,                             !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.0678395,                              !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.05561675,                             !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.043394,                               !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.0430119230769231,                     !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.0426298461538462,                     !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.0422477692307692,                     !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.0418656923076923;                     !- Value Until Time 98

OS:AdditionalProperties,
  {d68e525b-b5b3-455c-8bae-662f220dddb6}, !- Handle
  {cdcb1871-8ced-494b-bf1b-22d0d7111528}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.092285 | hoo_end + 4.5 ~ 0.043394 | hoo_start - 4.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 2.5 ~ 0.619177 | mid - 1.5 ~ 0.622858 | mid - 0.5 ~ 0.610192 | mid + 0.5 ~ 0.587065 | mid + 1.5 ~ 0.568525 | mid + 2.5 ~ 0.550277 | mid + 3.5 ~ 0.55004 | hoo_end - 2.5 ~ 0.538843 | hoo_end - 1.5 ~ 0.514044 | hoo_end - 0.5 ~ 0.475321 | hoo_end + 0.5 ~ 0.406465 | hoo_end + 1.5 ~ 0.244134 | hoo_end + 2.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {f7992f6f-35ab-40ce-8a12-6cb7749361e9}, !- Handle
  Schedule Rule 35,                       !- Name
  {4aaa4fc2-44ec-4637-9fbe-aa0643b26517}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1416ada9-459c-49a2-b1bd-15246ee9311d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3c6e5ea-a30a-4949-88f9-ec4f4eb5f426}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.039775,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0395133333333333,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0392516666666667,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.03899,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0387283333333333,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0384666666666667,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.038205,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0379433333333333,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0376816666666667,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.03742,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0371583333333333,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0368966666666667,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.036635,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0363733333333333,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0361116666666667,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.03585,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0355883333333333,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0353266666666667,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.035065,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0348033333333333,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0345416666666667,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.03428,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0416075,                              !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.048935,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0562625,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.06359,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0842665,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.104943,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.1256195,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.146296,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1521955,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.158095,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.1639945,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.169894,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.1732385,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.176583,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.1799275,                              !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.183272,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.20107875,                             !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.2188855,                              !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.23669225,                             !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.254499,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.29234975,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.3302005,                              !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.36805125,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.405902,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.43009875,                             !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.4542955,                              !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.47849225,                             !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.502689,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.630882333333333,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.626058666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.621235,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.615429,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.609623,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.603817,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.598011,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.5928435,                              !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.587676,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.5825085,                              !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.577341,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.5765495,                              !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.575758,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.5749665,                              !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.574175,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.533777666666667,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.522761333333333,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.511745,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.49744025,                             !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.4831355,                              !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.46883075,                             !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.454526,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.43452225,                             !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.4145185,                              !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.39451475,                             !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.374511,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.3363885,                              !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.298266,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.2601435,                              !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.222021,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.189675,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.157329,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.124983,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.092637,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.08001025,                             !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0673835,                              !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.05475675,                             !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.04213,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0418683333333333,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0416066666666667,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.041345,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0410833333333333,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0408216666666667,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.04056,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0402983333333333,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0400366666666667;                     !- Value Until Time 96

OS:AdditionalProperties,
  {10b936bb-8682-49ea-b705-cd63b4ef8bd2}, !- Handle
  {f3c6e5ea-a30a-4949-88f9-ec4f4eb5f426}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.092637 | hoo_end + 3.5 ~ 0.04213 | hoo_start - 4.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 3.0 ~ 0.628852 | mid - 2.0 ~ 0.635706 | mid - 1.0 ~ 0.621235 | mid ~ 0.598011 | mid + 1.0 ~ 0.577341 | mid + 2.0 ~ 0.574175 | mid + 3.0 ~ 0.57047 | hoo_end - 3.5 ~ 0.563241 | hoo_end - 2.5 ~ 0.544794 | hoo_end - 1.5 ~ 0.511745 | hoo_end - 0.5 ~ 0.454526 | hoo_end + 0.5 ~ 0.374511 | hoo_end + 1.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {62dc7749-e16f-4432-834f-10b7832fb48d}, !- Handle
  Schedule Rule 36,                       !- Name
  {4aaa4fc2-44ec-4637-9fbe-aa0643b26517}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3a7f28c4-796f-4357-ac49-7bc91d0d2f17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c557bef7-7249-498d-aef0-02131cb60cee}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.275727894736842,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.282835789473684,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.155617,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.297051578947368,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.30415947368421,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.311267368421053,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.318375263157895,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.325483157894737,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.332591052631579,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.339698947368421,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.346806842105263,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.353914736842105,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.361022631578947,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.36813052631579,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.375238421052632,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.382346315789474,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.389454210526316,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.396562105263158,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.40367,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.42675275,                             !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4498355,                              !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.47291825,                             !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.496001,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.50990025,                             !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.5237995,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.53769875,                             !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.551598,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.557258190476191,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.562918380952381,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.568578571428571,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.574238761904762,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.579898952380952,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.585559142857143,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.591219333333333,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.596879523809524,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.602539714285714,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.608199904761905,                      !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.61103,                                !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.611191,                               !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.611352,                               !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.611513,                               !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.611674,                               !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.6057265,                              !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.599779,                               !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.5938315,                              !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.587884,                               !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.5828645,                              !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.577845,                               !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.5728255,                              !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.567806,                               !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.56574975,                             !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.5636935,                              !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.56163725,                             !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.559581,                               !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.55897125,                             !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.5583615,                              !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.55775175,                             !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.557142,                               !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.56337375,                             !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.5696055,                              !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.57583725,                             !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.582069,                               !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.581884428571429,                      !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.581699857142857,                      !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.581515285714286,                      !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.581330714285714,                      !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.581146142857143,                      !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.580961571428571,                      !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.580777,                               !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.580592428571429,                      !- Value Until Time 70
  17,                                     !- Hour 71
  37,                                     !- Minute 71
  0.580407857142857,                      !- Value Until Time 71
  17,                                     !- Hour 72
  52,                                     !- Minute 72
  0.580223285714286,                      !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.580131,                               !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.5751145,                              !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.570098,                               !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.5650815,                              !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.560065,                               !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.551316,                               !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.542567,                               !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.533818,                               !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.525069,                               !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.5109325,                              !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.496796,                               !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.4826595,                              !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.468523,                               !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.44647825,                             !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.4244335,                              !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.40238875,                             !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.380344,                               !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.342718,                               !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.305092,                               !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.267466,                               !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.22984,                                !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.185927,                               !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.142014,                               !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.098101,                               !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.054188;                               !- Value Until Time 97

OS:AdditionalProperties,
  {bac7c7cc-1e66-471e-830e-22e5225bfbf3}, !- Handle
  {c557bef7-7249-498d-aef0-02131cb60cee}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.054188 | hoo_end + 4.5 ~ 0.037372 | hoo_start - 5.5 ~ 0.032852 | hoo_start - 4.5 ~ 0.070689 | hoo_start - 3.5 ~ 0.155617 | hoo_start - 2.5 ~ 0.179178 | hoo_start - 1.5 ~ 0.198418 | hoo_start - 0.5 ~ 0.26862 | hoo_start + 0.5 ~ 0.40367 | hoo_start + 1.5 ~ 0.496001 | hoo_start + 2.5 ~ 0.551598 | mid - 3.0 ~ 0.61103 | mid - 2.0 ~ 0.611674 | mid - 1.0 ~ 0.587884 | mid ~ 0.567806 | mid + 1.0 ~ 0.559581 | mid + 2.0 ~ 0.557142 | mid + 3.0 ~ 0.582069 | hoo_end - 2.5 ~ 0.580131 | hoo_end - 1.5 ~ 0.560065 | hoo_end - 0.5 ~ 0.525069 | hoo_end + 0.5 ~ 0.468523 | hoo_end + 1.5 ~ 0.380344 | hoo_end + 2.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {e0016bf3-7905-46ac-973d-41626c914985}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  {67c70542-042f-4978-9741-9cd790012d14}, !- Default Day Schedule Name
  {a0e9a2a5-ed42-441c-8355-3826b1e29c46}, !- Summer Design Day Schedule Name
  {fe31aaf7-9487-4175-a16f-a809fac51ece}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c875ecbb-1968-4b66-8d5b-5e9b143cf21b}, !- Handle
  {e0016bf3-7905-46ac-973d-41626c914985}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:Schedule:Day,
  {67c70542-042f-4978-9741-9cd790012d14}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.244074369321219,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.244816365579904,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.23799,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.246300358097274,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.247042354355959,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.247784350614645,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.24852634687333,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.249268343132015,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2500103393907,                        !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.250752335649385,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.251494331908071,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.252236328166756,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.252978324425441,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.253720320684126,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.254462316942811,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.255204313201497,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.255946309460182,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.256688305718867,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.257430301977552,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.264850264564404,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.272270227151256,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.279690189738108,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.28711015232496,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.30365666889364,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.32020318546232,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.336749702031,                         !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.353296218599679,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.361945774986637,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.370595331373597,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.379244887760555,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.387894444147515,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.396544000534473,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.405193556921433,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.413843113308391,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.422492669695349,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.431142226082309,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.439791782469267,                      !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.444116560662747,                      !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.471125224478888,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.498133888295029,                      !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.525142552111171,                      !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.552151215927312,                      !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.577638787413148,                      !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.603126358898985,                      !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.628613930384821,                      !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.654101501870657,                      !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.672836907402459,                      !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.69157231293426,                       !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.710307718466061,                      !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.729043123997862,                      !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.738021278727953,                      !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.746999433458044,                      !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.755977588188135,                      !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.764955742918226,                      !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.768035027391769,                      !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.771114311865313,                      !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.774193596338856,                      !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.7772728808124,                        !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.779090771646179,                      !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.780908662479957,                      !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.782726553313736,                      !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.784544444147515,                      !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.785378306609656,                      !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.786212169071798,                      !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.787046031533939,                      !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.78787989399608,                       !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.788713756458222,                      !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.789547618920363,                      !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.790381481382504,                      !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.791215343844646,                      !- Value Until Time 70
  17,                                     !- Hour 71
  37,                                     !- Minute 71
  0.792049206306788,                      !- Value Until Time 71
  17,                                     !- Hour 72
  52,                                     !- Minute 72
  0.79288306876893,                       !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.7933,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.78703013161411,                       !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.78076026322822,                       !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.77449039484233,                       !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.76822052645644,                       !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.757201882014965,                      !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.74618323757349,                       !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.735164593132015,                      !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.72414594869054,                       !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.707117134553715,                      !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.690088320416889,                      !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.673059506280064,                      !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.656030692143239,                      !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.634327301576697,                      !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.612623911010155,                      !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.590920520443613,                      !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.569217129877071,                      !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.54793667717798,                       !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.526656224478888,                      !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.505375771779797,                      !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.484095319080706,                      !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.464306278861571,                      !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.444517238642437,                      !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.424728198423303,                      !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.404939158204169;                      !- Value Until Time 97

OS:AdditionalProperties,
  {3a22a1bb-a64e-4a37-974a-faf0e59d15b4}, !- Handle
  {67c70542-042f-4978-9741-9cd790012d14}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_start - 5.5 ~ 0.4481 | hoo_start - 4.5 ~ 0.4314 | hoo_start - 3.5 ~ 0.4191 | hoo_start - 2.5 ~ 0.4171 | hoo_start - 1.5 ~ 0.4192 | hoo_start - 0.5 ~ 0.4227 | hoo_start + 0.5 ~ 0.4322 | hoo_start + 1.5 ~ 0.4522 | hoo_start + 2.5 ~ 0.4968 | mid - 3.0 ~ 0.558 | mid - 2.0 ~ 0.6308 | mid - 1.0 ~ 0.6995 | mid ~ 0.75 | mid + 1.0 ~ 0.7742 | mid + 2.0 ~ 0.7825 | mid + 3.0 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {a0e9a2a5-ed42-441c-8355-3826b1e29c46}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe31aaf7-9487-4175-a16f-a809fac51ece}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d554581-dbd1-4759-8d3e-554b07b19bb0}, !- Handle
  Schedule Rule 37,                       !- Name
  {e0016bf3-7905-46ac-973d-41626c914985}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {624832e9-ca17-4955-bc61-457b5013379f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5948ecb-d27f-4b0b-8df6-770de3ca45b1}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.510645,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5009,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.499425,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.49795,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.496475,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.495,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4923,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4896,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4869,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4842,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.481475,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.47875,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.476025,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4733,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4714,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4695,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4676,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4657,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.465175,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.46465,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.464125,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4636,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.465425,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.46725,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.469075,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4709,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4736,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4763,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.479,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4817,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.485,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4883,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4916,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4949,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.499225,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.50355,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.507875,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5122,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.51475,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5173,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.51985,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5224,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.5251,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5278,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.5305,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5332,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.53825,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.5433,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.54835,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5534,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.560225,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.56705,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.573875,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.5807,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.589175,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.59765,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.606125,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.6146,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.624875,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.63515,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.645425,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.6557,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.6635,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.6713,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.6791,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.6869,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.691475,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.69605,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.700625,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.7052,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.70615,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7071,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.70805,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.7067,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.7044,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.7021,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.6998,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.6941,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.6884,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.6827,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.677,                                  !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.66815,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.6593,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.65045,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.6416,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.629975,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.61835,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.606725,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.5951,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.581295,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.56749,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.553685,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.53988,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.530135,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.52039;                                !- Value Until Time 96

OS:AdditionalProperties,
  {0efff2a6-790e-4dca-bdbf-961327bd8384}, !- Handle
  {d5948ecb-d27f-4b0b-8df6-770de3ca45b1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {e0b104b9-1896-4cef-b914-a6fd997c2663}, !- Handle
  autogen Schedule Rule 16 2,             !- Name
  {e0016bf3-7905-46ac-973d-41626c914985}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd5333a7-2fc3-4cfe-b2a5-4c7bad19161a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {36208309-1cc8-4413-94f1-be96dfe4b64f}, !- Handle
  autogen Schedule Rule 16 1_day_sch 1,   !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.510645,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5009,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.499425,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.49795,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.496475,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.495,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4923,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4896,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4869,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4842,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.481475,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.47875,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.476025,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4733,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4714,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4695,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4676,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4657,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.465175,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.46465,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.464125,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4636,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.465425,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.46725,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.469075,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4709,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4736,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4763,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.479,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4817,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.485,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4883,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4916,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4949,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.499225,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.50355,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.507875,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5122,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.51475,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5173,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.51985,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5224,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.5251,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5278,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.5305,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5332,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.53825,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.5433,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.54835,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5534,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.560225,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.56705,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.573875,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.5807,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.589175,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.59765,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.606125,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.6146,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.624875,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.63515,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.645425,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.6557,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.6635,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.6713,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.6791,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.6869,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.691475,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.69605,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.700625,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.7052,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.70615,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7071,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.70805,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.7067,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.7044,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.7021,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.6998,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.6941,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.6884,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.6827,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.677,                                  !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.66815,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.6593,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.65045,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.6416,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.629975,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.61835,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.606725,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.5951,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.581295,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.56749,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.553685,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.53988,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.530135,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.52039;                                !- Value Until Time 96

OS:AdditionalProperties,
  {94b067ee-6ff6-4586-9dc6-17ea66b040ba}, !- Handle
  {36208309-1cc8-4413-94f1-be96dfe4b64f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  {6469aa3b-557f-4b7a-a504-ec61d8b4561f}, !- Default Day Schedule Name
  {c1a92d1d-9eef-4ca1-b7f4-c7a6905b2c51}, !- Summer Design Day Schedule Name
  {8992fe8d-28d3-4c51-94b3-a1b89bd25806}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c50650a5-1c6b-4ddd-8b91-3b3b8606f2ef}, !- Handle
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  65.943896158310338,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:42:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:42:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6469aa3b-557f-4b7a-a504-ec61d8b4561f}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Occ Sch Default 1, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c1a92d1d-9eef-4ca1-b7f4-c7a6905b2c51}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Occ Sch Summer Design Day 1, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8992fe8d-28d3-4c51-94b3-a1b89bd25806}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Occ Sch Winter Design Day 1, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a1849807-8c00-41de-aacc-073cb3c1e8a5}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Occ Sch Sunday Rule 1, !- Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cac98863-eb2c-4db7-9e06-8df22d92e39e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cac98863-eb2c-4db7-9e06-8df22d92e39e}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Occ Sch Sunday 1, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {192086fc-8ceb-4220-8e5e-a3870d8f5975}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Occ Sch Saturday Rule 1, !- Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c1df8452-0bbe-4058-b4c1-9392e486e1c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1df8452-0bbe-4058-b4c1-9392e486e1c4}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Occ Sch Saturday 1, !- Name
  {ec96f032-741e-489a-9975-a274c28763c2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  {cc822bb8-88de-422e-8c09-34516aea080d}, !- Default Day Schedule Name
  {d7da9a3b-7e06-4cb6-b7ac-49a973a46b55}, !- Summer Design Day Schedule Name
  {0367056c-5578-4168-bb57-e4fce9711177}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cc822bb8-88de-422e-8c09-34516aea080d}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8d2f321f-67ae-431b-8336-ab891de04d7c}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7da9a3b-7e06-4cb6-b7ac-49a973a46b55}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96a94778-4506-4106-81b5-88e93fab85db}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0367056c-5578-4168-bb57-e4fce9711177}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3224451-7e8d-42cc-86c8-659c9da7fe31}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7f4b8f55-eff7-411f-b24f-84ca78a9cd6c}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {de6aa83f-1db4-40d5-9cc8-1aac1c5c324c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {de6aa83f-1db4-40d5-9cc8-1aac1c5c324c}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0249b75b-8005-45ea-b667-754ef17ee9fa}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {65a46070-dd46-4f29-b184-21b129922285}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f6fa9e9-31fc-410d-b6d2-aaba629cde5c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {7f6fa9e9-31fc-410d-b6d2-aaba629cde5c}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {596c0dd3-c64a-4cd0-af5b-4c5377b8c23f}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Ground HVAC On Infiltration, !- Name
  {e7ea4df7-89cd-4d13-9b8a-4252780e728a}, !- Space or SpaceType Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {31676100-eb38-4c8c-89d9-572e28eaa7b7}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Ground HVAC Off Infiltration, !- Name
  {e7ea4df7-89cd-4d13-9b8a-4252780e728a}, !- Space or SpaceType Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f6a84e7d-661d-42d9-ad4c-246419db72ee}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Ground HVAC On Infiltration, !- Name
  {adb34c5e-0518-48d1-9ae4-0b0936121392}, !- Space or SpaceType Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {072fec5d-8a81-4d3b-a42a-db40a4d9b686}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Ground HVAC Off Infiltration, !- Name
  {adb34c5e-0518-48d1-9ae4-0b0936121392}, !- Space or SpaceType Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {01f6671b-c974-4825-9c9d-01297d6fdcd0}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground HVAC On Infiltration, !- Name
  {0d632b7e-83e5-4883-b7a7-a8feedf705a0}, !- Space or SpaceType Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d52256f9-7ba7-4e31-9697-74e4072ada37}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground HVAC Off Infiltration, !- Name
  {0d632b7e-83e5-4883-b7a7-a8feedf705a0}, !- Space or SpaceType Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c00ff56d-8ccb-46e3-9507-15cce78d3efa}, !- Handle
  StripMall Strip mall - type 1 B  - Story Ground HVAC On Infiltration, !- Name
  {29fc6c0b-db06-4831-9981-f1181f42f295}, !- Space or SpaceType Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {38adaae4-4c21-4a0e-8aca-48c60ba6ec3e}, !- Handle
  StripMall Strip mall - type 1 B  - Story Ground HVAC Off Infiltration, !- Name
  {29fc6c0b-db06-4831-9981-f1181f42f295}, !- Space or SpaceType Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a73f4f97-e155-4195-a4d5-8a69a5bb0ed2}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Ground HVAC On Infiltration, !- Name
  {6ad67847-b3ac-44ce-a8e7-2a323b016a40}, !- Space or SpaceType Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1651571d-a52a-482e-9489-192072bbd676}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Ground HVAC Off Infiltration, !- Name
  {6ad67847-b3ac-44ce-a8e7-2a323b016a40}, !- Space or SpaceType Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {36e9e2fb-b0c0-419a-9c71-331055a48865}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground HVAC On Infiltration, !- Name
  {6bb1deaf-b607-46d6-9106-f84c1e778501}, !- Space or SpaceType Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5000af3d-71de-4765-81a6-4bb58786fbe4}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground HVAC Off Infiltration, !- Name
  {6bb1deaf-b607-46d6-9106-f84c1e778501}, !- Space or SpaceType Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0a30e688-a064-456e-8633-333910117021}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Ground HVAC On Infiltration, !- Name
  {f71216dc-63e9-4a64-a862-0270b1fb42ec}, !- Space or SpaceType Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f5a6c75e-d37e-4c10-9224-c00a1a77cc6e}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Ground HVAC Off Infiltration, !- Name
  {f71216dc-63e9-4a64-a862-0270b1fb42ec}, !- Space or SpaceType Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cedd507d-5d2f-4ab4-8833-0091aabc5081}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground HVAC On Infiltration, !- Name
  {e6bd1690-0c18-4725-a958-9bbf8a57f923}, !- Space or SpaceType Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {82efb6c9-86cc-41ba-a0d7-a65322f0341f}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground HVAC Off Infiltration, !- Name
  {e6bd1690-0c18-4725-a958-9bbf8a57f923}, !- Space or SpaceType Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c5a0e71f-583a-425d-aef4-a7ffc04a11a4}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground HVAC On Infiltration, !- Name
  {4a802cc5-1d5f-4252-98dc-f353980b61d4}, !- Space or SpaceType Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d9e5d79-0557-407c-96c3-0563aaa708c1}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground HVAC Off Infiltration, !- Name
  {4a802cc5-1d5f-4252-98dc-f353980b61d4}, !- Space or SpaceType Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5df2144a-4117-4260-8034-d7051a73f945}, !- Handle
  StripMall Strip mall - type 3 A  - Story Ground HVAC On Infiltration, !- Name
  {8f513e1b-2c0c-45ad-b240-576a57747c17}, !- Space or SpaceType Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56a1e35d-2e15-46b6-94aa-8058f00a4daf}, !- Handle
  StripMall Strip mall - type 3 A  - Story Ground HVAC Off Infiltration, !- Name
  {8f513e1b-2c0c-45ad-b240-576a57747c17}, !- Space or SpaceType Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f289e2f2-056b-4750-9bd7-1fb1c45c80de}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground HVAC On Infiltration, !- Name
  {cbcfd745-ca28-49f2-87db-3465bdd1a8f4}, !- Space or SpaceType Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6cc71e82-57f5-4582-9e2b-cfa9ab781f76}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground HVAC Off Infiltration, !- Name
  {cbcfd745-ca28-49f2-87db-3465bdd1a8f4}, !- Space or SpaceType Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14187d70-89ca-4a13-8d0e-b9dd0165fe6e}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Ground HVAC On Infiltration, !- Name
  {0dc626a4-b8ef-4fe4-862c-518fd80eaed5}, !- Space or SpaceType Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43e46838-b638-4d8f-9971-5d2ec7de6d00}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Ground HVAC Off Infiltration, !- Name
  {0dc626a4-b8ef-4fe4-862c-518fd80eaed5}, !- Space or SpaceType Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {26de3e30-14de-41be-a0c7-95dab13ad187}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground HVAC On Infiltration, !- Name
  {c4b8af47-5f4a-4535-b71d-09c7af18d153}, !- Space or SpaceType Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79e51df7-7c97-4ca3-aded-b5aafcddf6a2}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground HVAC Off Infiltration, !- Name
  {c4b8af47-5f4a-4535-b71d-09c7af18d153}, !- Space or SpaceType Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3666633-38d0-4292-92df-4a7a72b0c187}, !- Handle
  StripMall Strip mall - type 3 B  - Story Ground HVAC On Infiltration, !- Name
  {f064b35a-2d9b-4470-ba87-fe5bcdd37cae}, !- Space or SpaceType Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4932a244-77be-4641-9946-2eb3c58b5484}, !- Handle
  StripMall Strip mall - type 3 B  - Story Ground HVAC Off Infiltration, !- Name
  {f064b35a-2d9b-4470-ba87-fe5bcdd37cae}, !- Space or SpaceType Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {12a0b59d-51fe-4967-94c4-d333032b4cfb}, !- Handle
  StripMall Strip mall - type 2 B  - Story Ground HVAC On Infiltration, !- Name
  {97c07322-344d-4738-bfdc-093cf3e75404}, !- Space or SpaceType Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bd93bf3b-9839-4fe6-9034-ca9f41be5723}, !- Handle
  StripMall Strip mall - type 2 B  - Story Ground HVAC Off Infiltration, !- Name
  {97c07322-344d-4738-bfdc-093cf3e75404}, !- Space or SpaceType Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b33d9ad3-b72a-4bbc-a736-c27993275689}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground HVAC On Infiltration, !- Name
  {7a637e15-7b6e-424b-bbe7-089073394a2d}, !- Space or SpaceType Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8912afde-82b2-42cd-814d-d6a4f6cf5f57}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground HVAC Off Infiltration, !- Name
  {7a637e15-7b6e-424b-bbe7-089073394a2d}, !- Space or SpaceType Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a0ad52f-d991-4427-9831-f54ca9059ca4}, !- Handle
  StripMall Strip mall - type 3 C  - Story Ground HVAC On Infiltration, !- Name
  {59698475-f93e-473b-a7ee-d438646fab41}, !- Space or SpaceType Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d855d46-258c-4580-9cd7-335ccff6db3c}, !- Handle
  StripMall Strip mall - type 3 C  - Story Ground HVAC Off Infiltration, !- Name
  {59698475-f93e-473b-a7ee-d438646fab41}, !- Space or SpaceType Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {faa4a354-ccde-48fe-b305-2dd0347fed77}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground HVAC On Infiltration, !- Name
  {36b945dc-2a94-49db-a63a-1e0470bd0cb6}, !- Space or SpaceType Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5773755-4d2f-4922-a618-33572d357b3b}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground HVAC Off Infiltration, !- Name
  {36b945dc-2a94-49db-a63a-1e0470bd0cb6}, !- Space or SpaceType Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b27a7d2e-b103-470f-b8e4-f543574fc992}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground HVAC On Infiltration, !- Name
  {e14f1b59-3e0d-4e68-ab84-d1271030ef4f}, !- Space or SpaceType Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {986d1d12-d427-42d5-93b3-790645ff3c91}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground HVAC Off Infiltration, !- Name
  {e14f1b59-3e0d-4e68-ab84-d1271030ef4f}, !- Space or SpaceType Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c65daf1e-07f0-4dc0-9a9c-352299c3f646}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Ground HVAC On Infiltration, !- Name
  {05a0199d-3daa-4775-9f74-d9fbb95eac82}, !- Space or SpaceType Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17791eee-05df-4910-a2ed-b7103e51ac3f}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Ground HVAC Off Infiltration, !- Name
  {05a0199d-3daa-4775-9f74-d9fbb95eac82}, !- Space or SpaceType Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {06898efc-7fea-4c3a-a16b-f3988cecb019}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground HVAC On Infiltration, !- Name
  {f2cfb556-fb1a-4b59-9700-38a3a95bbcd8}, !- Space or SpaceType Name
  {6c3fe68d-c8b4-46d1-89bb-af605733fdc7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de2194d3-b2a0-460b-bd80-0fa845ece4a4}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground HVAC Off Infiltration, !- Name
  {f2cfb556-fb1a-4b59-9700-38a3a95bbcd8}, !- Space or SpaceType Name
  {ad7cfc88-9aef-49ef-90cf-86e755e8c4f9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {20bc9f00-d39e-4f56-af26-9e982b06c089}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {dcf72d87-c51b-4438-957b-a8511f593182}, !- Handle
  Schedule Day 2,                         !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {ce66aa0e-3a42-488e-b1d8-c11f2fe286a9}, !- Handle
  Schedule Day 3,                         !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {033ce6e1-37b4-4e8e-b38c-b98628f548d8}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {b90cbea8-4506-47e8-8db2-f89300552bee}, !- Handle
  Schedule Day 5,                         !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {4285d953-f872-40e3-8797-047a2c6afc80}, !- Handle
  Schedule Day 6,                         !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {e0f2e7ab-f36e-49a3-8530-faa78045a573}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {dc8570fe-8030-4de1-a0e8-f24fe4fc9356}, !- Handle
  Schedule Day 8,                         !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {c9bb26a6-1779-46a5-958f-62bcb100034b}, !- Handle
  Schedule Day 9,                         !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {33aef30b-3858-466d-b4be-ebe4ca942cc1}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {b83f7d3a-ea12-46da-914f-7f6fa5b23669}, !- Handle
  Schedule Day 11,                        !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {ae8f7b58-63da-41de-9336-abe07ffb2c06}, !- Handle
  Schedule Day 12,                        !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {76467b0e-f05c-494f-8536-8e03147e9994}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {16146925-c874-430d-a48d-1a07e4dbb09c}, !- Handle
  Schedule Day 14,                        !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {d360dbc3-252d-43e2-9c91-1c15bbd65ab5}, !- Handle
  Schedule Day 15,                        !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {8e626080-3404-478b-bc4d-cb9aec136ac3}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {2eed8589-32e7-4933-8ca3-c77d5eb57771}, !- Handle
  Schedule Day 17,                        !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {962f603a-b6ab-44d8-bb54-59627783a59e}, !- Handle
  Schedule Day 18,                        !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {fc2031b6-c4d5-40e0-952c-19555be15d58}, !- Handle
  electric_fryer_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  22000,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {01b85d5e-4830-4147-9d2c-152f67c780f3}, !- Handle
  electric_fryer_equipment_bldg_quantity=1.0, !- Name
  {fc2031b6-c4d5-40e0-952c-19555be15d58}, !- Electric Equipment Definition Name
  {eaae2299-0ac4-44c7-8586-c28dce91e308}, !- Space or SpaceType Name
  {4aaa4fc2-44ec-4637-9fbe-aa0643b26517}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {56c4ecba-0d4b-4a45-8908-22abe851229d}, !- Handle
  gas_oven_equipment_definition_bldg_quantity=2.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32800,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {7e8b258e-c317-4df4-8920-3c051bb0e6f9}, !- Handle
  gas_oven_equipment_bldg_quantity=2.0,   !- Name
  {56c4ecba-0d4b-4a45-8908-22abe851229d}, !- Gas Equipment Definition Name
  {eaae2299-0ac4-44c7-8586-c28dce91e308}, !- Space or SpaceType Name
  {5bd37370-7acc-4d36-8e6d-4c4bf240bd76}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:WindowMaterial:SimpleGlazingSystem,
  {d97c9799-f1cb-4b5b-9a60-ad0bfce752fe}, !- Handle
  Simple Glazing Single - No LowE - Clear - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.744,                                  !- Solar Heat Gain Coefficient
  0.754;                                  !- Visible Transmittance

OS:Construction,
  {2049b91c-1cf1-42ca-8792-545e9023ad73}, !- Handle
  Window U-1.01 SHGC 0.74,                !- Name
  ,                                       !- Surface Rendering Name
  {d97c9799-f1cb-4b5b-9a60-ad0bfce752fe}; !- Layer 1

