  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2983f70f-f2b1-4bd1-8ff3-30f84bf8b8f4}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top Zone HVAC Equipment List, !- Name
  {e67b5c4e-09f9-46b1-96b3-68e75fa76caf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0156d2d6-4548-47b3-8e4c-cb830ae67ec6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {59a22779-8651-4bd9-8216-049b827eb7da}, !- Handle
  FullServiceRestaurant Dining A end_b - Story top, !- Name
  {e86affa3-c0e1-4ffc-93a5-7123892b3f77}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  96.2311249515609,                       !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {ac8a6bd2-e474-4289-a3ea-c98f772354c4}, !- Building Story Name
  {69d0d919-bb1f-4421-b24c-fc7085629124}; !- Thermal Zone Name

OS:Surface,
  {4c7741fe-7e78-4003-8cd2-df348fd35508}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {76964f48-1b56-43a3-8d8d-898c77b2ed7d}, !- Construction Name
  {59a22779-8651-4bd9-8216-049b827eb7da}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000009, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000009, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38bbbb42-ce35-47cd-b751-989d59af7802}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59a22779-8651-4bd9-8216-049b827eb7da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d854271-6bf6-467c-986d-1604346e4869}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {667f9719-5293-4120-b952-6ce79fdf864b}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59a22779-8651-4bd9-8216-049b827eb7da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {482329bb-be92-4254-a3d2-97fdd806c3f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000009, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000009, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999998, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {844f31d0-b5da-45ce-a6b6-1504209b1d64}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59a22779-8651-4bd9-8216-049b827eb7da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000009, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000009, -2.1316282072803e-14, 5.1816, !- X,Y,Z Vertex 2 {m}
  4.57200000000009, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000009, 4.57199999999998, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dba5c04b-221c-442a-b391-49a4e11b9653}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59a22779-8651-4bd9-8216-049b827eb7da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000009, -2.1316282072803e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 5.1816, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000009, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94330973-2875-4650-bf96-93d6938836cc}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {59a22779-8651-4bd9-8216-049b827eb7da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000009, -2.1316282072803e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000009, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {69d0d919-bb1f-4421-b24c-fc7085629124}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd4082e6-0c20-4fa4-9715-1e61fc5795ef}, !- Zone Air Inlet Port List
  {72ad8d52-4b9a-4ce2-bae2-af76b75d609c}, !- Zone Air Exhaust Port List
  {a5419c8c-54a4-43d5-a935-7945ca6ea7e0}, !- Zone Air Node Name
  {4f19bfbf-34ee-4b44-b5a4-97515d97f8ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {65a94231-2398-4cb8-b7f8-c66205b87037}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff4dee11-f22f-4696-b7c9-d32babdb66ef}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top Zone Air Node, !- Name
  {a5419c8c-54a4-43d5-a935-7945ca6ea7e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5419c8c-54a4-43d5-a935-7945ca6ea7e0}, !- Handle
  {69d0d919-bb1f-4421-b24c-fc7085629124}, !- Source Object
  11,                                     !- Outlet Port
  {ff4dee11-f22f-4696-b7c9-d32babdb66ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd4082e6-0c20-4fa4-9715-1e61fc5795ef}, !- Handle
  {69d0d919-bb1f-4421-b24c-fc7085629124}, !- HVAC Component
  {d3800d44-d63a-4ecf-843d-b88a15119598}; !- Port 1

OS:PortList,
  {72ad8d52-4b9a-4ce2-bae2-af76b75d609c}, !- Handle
  {69d0d919-bb1f-4421-b24c-fc7085629124}; !- HVAC Component

OS:PortList,
  {4f19bfbf-34ee-4b44-b5a4-97515d97f8ff}, !- Handle
  {69d0d919-bb1f-4421-b24c-fc7085629124}, !- HVAC Component
  {d3f7a852-4f44-4226-91c1-4d2b414f5313}; !- Port 1

OS:Sizing:Zone,
  {c2c7d71f-a0f8-4026-884e-a225d38c40a7}, !- Handle
  {69d0d919-bb1f-4421-b24c-fc7085629124}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {02e69546-849f-487a-a123-d192986d3ca6}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top Zone HVAC Equipment List, !- Name
  {69d0d919-bb1f-4421-b24c-fc7085629124}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a77c630c-07d7-4202-a639-13f73aa40241}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4040dacc-f218-4b0e-94f1-283f8825daa2}, !- Handle
  FullServiceRestaurant Dining B end_b - Story top, !- Name
  {e86affa3-c0e1-4ffc-93a5-7123892b3f77}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  96.2311249515609,                       !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {ac8a6bd2-e474-4289-a3ea-c98f772354c4}, !- Building Story Name
  {4b0ff3d9-2136-4dc8-953c-99b18a6ecb12}; !- Thermal Zone Name

OS:Surface,
  {e06a0431-1115-4d17-8d46-e4f43e7fe5ff}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {76964f48-1b56-43a3-8d8d-898c77b2ed7d}, !- Construction Name
  {4040dacc-f218-4b0e-94f1-283f8825daa2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000009, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000009, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fd1f7aa-a487-41ce-8412-5388a78b4ebb}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4040dacc-f218-4b0e-94f1-283f8825daa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd834cb6-ece5-4d01-82e4-c94868da0e76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 31.1772499806244, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df8c103-2f0f-4d40-832f-b0946f0ad6db}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4040dacc-f218-4b0e-94f1-283f8825daa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {902d9907-4754-4977-8097-ccf400bbbe1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000009, 31.1772499806244, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000009, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 31.1772499806244, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b15ebda1-6b0c-4cae-b83e-d291710ec497}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4040dacc-f218-4b0e-94f1-283f8825daa2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000009, 31.1772499806244, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000009, -1.95399252334028e-14, 5.1816, !- X,Y,Z Vertex 2 {m}
  4.57200000000009, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000009, 31.1772499806244, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {482329bb-be92-4254-a3d2-97fdd806c3f7}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4040dacc-f218-4b0e-94f1-283f8825daa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {667f9719-5293-4120-b952-6ce79fdf864b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.1316282072803e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000009, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000009, -2.1316282072803e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2fcf60a-1338-45ea-932a-559303c4e9bf}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4040dacc-f218-4b0e-94f1-283f8825daa2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000009, -1.95399252334028e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000009, 31.1772499806244, 5.1816, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 31.1772499806244, 5.1816, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.95399252334028e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4b0ff3d9-2136-4dc8-953c-99b18a6ecb12}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {375efc81-de32-4ef8-b1b7-c7c7c2da9f36}, !- Zone Air Inlet Port List
  {49c9102a-e922-4f31-935a-9198bbf0f27f}, !- Zone Air Exhaust Port List
  {d7aaca4b-47d4-42d7-80bc-e7bb4cd8fa2d}, !- Zone Air Node Name
  {d17bcfcd-39a6-4db5-8cdf-c882400ed759}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {56e34dbe-86e7-419a-a7f5-eb3c78574870}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {065fa4f0-dd49-46ae-8346-0328e45e388d}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top Zone Air Node, !- Name
  {d7aaca4b-47d4-42d7-80bc-e7bb4cd8fa2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7aaca4b-47d4-42d7-80bc-e7bb4cd8fa2d}, !- Handle
  {4b0ff3d9-2136-4dc8-953c-99b18a6ecb12}, !- Source Object
  11,                                     !- Outlet Port
  {065fa4f0-dd49-46ae-8346-0328e45e388d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {375efc81-de32-4ef8-b1b7-c7c7c2da9f36}, !- Handle
  {4b0ff3d9-2136-4dc8-953c-99b18a6ecb12}, !- HVAC Component
  {1d34bdea-0893-4abe-b4b6-91db4a7a45d2}; !- Port 1

OS:PortList,
  {49c9102a-e922-4f31-935a-9198bbf0f27f}, !- Handle
  {4b0ff3d9-2136-4dc8-953c-99b18a6ecb12}; !- HVAC Component

OS:PortList,
  {d17bcfcd-39a6-4db5-8cdf-c882400ed759}, !- Handle
  {4b0ff3d9-2136-4dc8-953c-99b18a6ecb12}, !- HVAC Component
  {789f27ee-1688-4542-aafc-7a1d8337d2b7}; !- Port 1

OS:Sizing:Zone,
  {1b606644-10ae-43a7-8130-28b5bd383f69}, !- Handle
  {4b0ff3d9-2136-4dc8-953c-99b18a6ecb12}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7d3b5879-2bbb-42e3-bd7f-f205c26d12e2}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top Zone HVAC Equipment List, !- Name
  {4b0ff3d9-2136-4dc8-953c-99b18a6ecb12}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36c3645d-19d1-4fb4-83e3-c3bdd511a0ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0fa3a2e0-20f8-402d-850b-b9853a061cab}, !- Handle
  FullServiceRestaurant Dining C end_b - Story top, !- Name
  {e86affa3-c0e1-4ffc-93a5-7123892b3f77}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  96.2311249515609,                       !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {ac8a6bd2-e474-4289-a3ea-c98f772354c4}, !- Building Story Name
  {015d7023-5415-4fb0-840a-9eaccaf73ca2}; !- Thermal Zone Name

OS:Surface,
  {e9de3e1f-8a7e-40e8-a885-2f10dffa5da2}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {76964f48-1b56-43a3-8d8d-898c77b2ed7d}, !- Construction Name
  {0fa3a2e0-20f8-402d-850b-b9853a061cab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000009, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000009, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04e3f56b-2664-4202-a422-eaf64cfe6185}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fa3a2e0-20f8-402d-850b-b9853a061cab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41e68198-25fb-4aab-bf93-982fef3f36f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.95399252334028e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c7cc41c-2e38-4f20-b84d-33fe8bc6db93}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fa3a2e0-20f8-402d-850b-b9853a061cab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000009, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 2 {m}
  4.57200000000009, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4074f4c3-fb65-44c5-8429-01db8548f226}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fa3a2e0-20f8-402d-850b-b9853a061cab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000009, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000009, 1.95399252334028e-14, 5.1816, !- X,Y,Z Vertex 2 {m}
  4.57200000000009, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000009, 4.57200000000002, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {902d9907-4754-4977-8097-ccf400bbbe1e}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fa3a2e0-20f8-402d-850b-b9853a061cab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2df8c103-2f0f-4d40-832f-b0946f0ad6db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.95399252334028e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000009, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000009, 1.95399252334028e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b347d01-37ce-4c9d-b6fc-9cc3034c08ac}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0fa3a2e0-20f8-402d-850b-b9853a061cab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000009, 1.95399252334028e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000009, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.95399252334028e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {015d7023-5415-4fb0-840a-9eaccaf73ca2}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40173ad1-1ebc-4030-9e73-25786298de8e}, !- Zone Air Inlet Port List
  {421ad416-43fe-4d39-9590-71051abdfb6e}, !- Zone Air Exhaust Port List
  {7c8d5455-44a3-496c-b21f-9391d99f709e}, !- Zone Air Node Name
  {a7191a1e-d40f-462c-9496-a11d1d06a9b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {269fc6a5-d576-419c-aba3-f6b81041da09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7477e76a-dd16-4be7-a486-65b0a72ecab6}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top Zone Air Node, !- Name
  {7c8d5455-44a3-496c-b21f-9391d99f709e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c8d5455-44a3-496c-b21f-9391d99f709e}, !- Handle
  {015d7023-5415-4fb0-840a-9eaccaf73ca2}, !- Source Object
  11,                                     !- Outlet Port
  {7477e76a-dd16-4be7-a486-65b0a72ecab6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40173ad1-1ebc-4030-9e73-25786298de8e}, !- Handle
  {015d7023-5415-4fb0-840a-9eaccaf73ca2}, !- HVAC Component
  {b874aec4-0cde-49ad-b933-6e3e7d2025b8}; !- Port 1

OS:PortList,
  {421ad416-43fe-4d39-9590-71051abdfb6e}, !- Handle
  {015d7023-5415-4fb0-840a-9eaccaf73ca2}; !- HVAC Component

OS:PortList,
  {a7191a1e-d40f-462c-9496-a11d1d06a9b7}, !- Handle
  {015d7023-5415-4fb0-840a-9eaccaf73ca2}, !- HVAC Component
  {a2bbddf3-8c07-44d6-9683-9d31ffff071c}; !- Port 1

OS:Sizing:Zone,
  {b07347b8-c664-482f-836f-427b8d5f3d16}, !- Handle
  {015d7023-5415-4fb0-840a-9eaccaf73ca2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c877e37b-dfd4-4728-8133-02364ed09e45}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top Zone HVAC Equipment List, !- Name
  {015d7023-5415-4fb0-840a-9eaccaf73ca2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9c100386-2f59-4cc0-b146-4d1d5e3913f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {f7fe6157-c1b3-4d49-82d8-92769117df62}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a6d61023-9b8f-48ff-9b26-d21220270ddf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5265128291212e-14, 4.54659999999998, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  -8.5265128291212e-14, 4.54659999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.5265128291212e-14, 0.0253999999999781, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.5265128291212e-14, 0.0253999999999781, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2c90919-af25-40e0-a92e-ef5173b78dd6}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fa7bec2a-3ed8-448f-9fbf-27ebd3bd5609}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999147, -2.1316282072803e-14, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  0.0253999999999147, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -2.1316282072803e-14, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e46238f-a98f-46c2-bf66-ccbc4aa0d699}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {46f8c29f-4630-45e1-8bba-fc8409c4eb43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5265128291212e-14, 4.54660000000002, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  -8.5265128291212e-14, 4.54660000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.5265128291212e-14, 0.025400000000019, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.5265128291212e-14, 0.025400000000019, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea8a8eac-07cb-496d-92ef-8c70a72c5f02}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d526d17d-2abb-4937-95b0-a725731ac18b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57200000000002, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999142, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999142, 4.57200000000002, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3b8cf8f-180f-44d0-83c0-29c5e44bb0f1}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ef903b0-e91b-4604-a502-3b2d0283c183}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.1316282072803e-14, 1.69540654702054, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  65.9647874660926, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  65.9647874660926, -2.1316282072803e-14, 1.69540654702054; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {002f5135-dc73-4e21-a91f-b78d17f07f68}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7f74302f-bf02-4323-8aa5-24157242b3fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.973510984143, 4.57200000000002, 1.69612603541341, !- X,Y,Z Vertex 1 {m}
  32.973510984143, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.57200000000002, 1.69612603541341; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33640ad8-a91c-4907-8185-427c07dfab18}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f567c8ca-5ae5-4550-a1c1-f711ead17187}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5265128291212e-14, 31.1518499806244, 1.69621019576693, !- X,Y,Z Vertex 1 {m}
  -8.5265128291212e-14, 31.1518499806244, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.5265128291212e-14, 0.0253999999999763, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.5265128291212e-14, 0.0253999999999763, 1.69621019576693; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09dff9b8-39db-447e-8d6e-a2ed3df846c8}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {020c18c2-29cf-4780-8425-6eec8d1accb4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  65.9647874660926, 4.57200000000002, 1.69540654702054, !- X,Y,Z Vertex 1 {m}
  65.9647874660926, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.57200000000002, 1.69540654702054; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc3a391c-ead8-4436-b489-d8b1210e7a1a}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8b28ff7d-3e87-4745-aa43-4e6053d215e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, -2.1316282072803e-14, 1.69540654702054, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  65.9647874660926, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  65.9647874660926, -2.1316282072803e-14, 1.69540654702054; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c74f017a-959c-4c29-ba6b-9e501b9e7fc8}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef9780ad-d84c-44a8-ab9d-61882f760c51}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, -2.1316282072803e-14, 1.69641518967497, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  27.4575639867936, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  27.4575639867936, -2.1316282072803e-14, 1.69641518967497; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c2a59d9-7144-4c5b-b78c-199e03271462}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60994710-31e1-4298-b5b2-f0f8fbfd0662}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.4575639867936, 4.57200000000002, 1.69641518967497, !- X,Y,Z Vertex 1 {m}
  27.4575639867936, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999763, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999763, 4.57200000000002, 1.69641518967497; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e28e9928-2398-4b7e-a518-3250f948b81f}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fbc70d4a-593a-4538-883a-797d335a2abb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, -2.1316282072803e-14, 1.69612603541341, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  32.973510984143, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  32.973510984143, -2.1316282072803e-14, 1.69612603541341; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df0ed8a3-eb5e-4198-bf82-d6a3bb8bba6d}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3181afb1-f9a3-4a81-add9-65c5e36ec0b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  65.9647874660926, 4.57200000000002, 1.69540654702054, !- X,Y,Z Vertex 1 {m}
  65.9647874660926, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.57200000000002, 1.69540654702054; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b86bca9-7f9b-4abf-944e-7834b2ade282}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b9d6f15-b175-44c7-adfe-d4cda88bb56b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -2.1316282072803e-14, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  0.0254, -2.1316282072803e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466000000001, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.5466000000001, -2.1316282072803e-14, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86f946aa-9965-4133-9f6d-d8dcdc44a522}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ec96ad4-30d2-4b36-a793-b04cda91ffe0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5720000000001, 0.0253999999999787, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  4.5720000000001, 0.0253999999999787, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5720000000001, 4.54659999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  4.5720000000001, 4.54659999999998, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b9c65c6-d9ae-4efe-933e-92d93aeca92b}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f57f146c-a62b-46e5-a9ff-081232a041f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5720000000001, 0.0253999999999805, 1.69621019576693, !- X,Y,Z Vertex 1 {m}
  4.5720000000001, 0.0253999999999805, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5720000000001, 31.1518499806244, 0.762, !- X,Y,Z Vertex 3 {m}
  4.5720000000001, 31.1518499806244, 1.69621019576693; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9fb44c1-c59f-4e8b-9fe4-07cc84c58620}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0727325b-5d13-419b-97af-5f18186f21a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466000000001, 4.57200000000002, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  4.5466000000001, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000002, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5913d43c-dec5-4c88-9be3-2dec23f4d18e}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aec0c5ba-39e9-41e5-aed8-c96a344e3e55}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5720000000001, 0.0254000000000195, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  4.5720000000001, 0.0254000000000195, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5720000000001, 4.54660000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.5720000000001, 4.54660000000002, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7124f03-ebe9-4aca-a88f-f04204246093}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e619929d-6e11-43ed-ac5f-267624a7e9e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.8844749709365, 4.57200000000002, 1.69553621580781, !- X,Y,Z Vertex 1 {m}
  55.8844749709365, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000474, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000474, 4.57200000000002, 1.69553621580781; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3193d0b2-fc14-40d4-92e3-fa8bc50c56c0}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d623653-e2f3-49c8-9e94-22e0364b6953}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5265128291212e-14, 4.54660000000002, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  -8.5265128291212e-14, 4.54660000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.5265128291212e-14, 0.025400000000019, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.5265128291212e-14, 0.025400000000019, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3198ad4a-a789-4c48-a2b7-944e5deb6b21}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1656ff29-fb4f-45c6-92aa-deb5c919673b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57200000000002, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999142, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999142, 4.57200000000002, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09b2cfdc-b190-43df-b9c2-7a9305f056c6}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21d8d805-b01b-4267-a0c3-63b0d01197a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.1316282072803e-14, 1.69503510625444, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  136.526974932185, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  136.526974932185, -2.1316282072803e-14, 1.69503510625444; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54ed8b90-7f13-4d59-815e-d51852233690}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e22e074-a93c-44e0-aeb0-5284917a0a59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5265128291212e-14, 4.54659999999998, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  -8.5265128291212e-14, 4.54659999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.5265128291212e-14, 0.0253999999999781, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.5265128291212e-14, 0.0253999999999781, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cca10ee-eb98-4698-9646-81aee845f8d6}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5996cc10-c3ba-416c-8086-e61b0770f462}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999147, -2.1316282072803e-14, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  0.0253999999999147, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -2.1316282072803e-14, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f281c70b-6293-45c7-9326-dff0e7433c78}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69255c3d-dbe0-43d1-a9e4-b20a5bc5e695}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.5265128291212e-14, 31.1518499806244, 1.69621019576693, !- X,Y,Z Vertex 1 {m}
  -8.5265128291212e-14, 31.1518499806244, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.5265128291212e-14, 0.0253999999999763, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.5265128291212e-14, 0.0253999999999763, 1.69621019576693; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {755cdc27-bc04-4931-bc9f-ea5051850763}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c06c4b28-e3b8-425a-b453-0258eacfbbb4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  136.526974932185, 4.57200000000002, 1.69503510625444, !- X,Y,Z Vertex 1 {m}
  136.526974932185, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.57200000000002, 1.69503510625444; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d916585-98a3-4e18-a78c-da7ee8db6a15}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {74584e3e-3682-48ac-a4fb-2f066715f982}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, -2.1316282072803e-14, 1.69553621580781, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  55.8844749709365, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  55.8844749709365, -2.1316282072803e-14, 1.69553621580781; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {551a64c9-0e32-42cb-a94d-0f7cde5a7fe9}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dba5c04b-221c-442a-b391-49a4e11b9653}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -2.1316282072803e-14, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000009, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000009, -2.1316282072803e-14, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {562b0a24-586b-40d5-a6e8-c2eb84269d06}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {844f31d0-b5da-45ce-a6b6-1504209b1d64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000009, 0.0253999999999787, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  4.57200000000009, 0.0253999999999787, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000009, 4.54659999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000009, 4.54659999999998, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c66d93a6-abee-46f4-a164-782aaa401bc1}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b15ebda1-6b0c-4cae-b83e-d291710ec497}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000009, 0.0253999999999805, 1.69621019576693, !- X,Y,Z Vertex 1 {m}
  4.57200000000009, 0.0253999999999805, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000009, 31.1518499806244, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000009, 31.1518499806244, 1.69621019576693; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7c6ae40-0b67-4244-9a38-be80c7c3b0b9}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c7cc41c-2e38-4f20-b84d-33fe8bc6db93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000009, 4.57200000000002, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  4.54660000000009, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57200000000002, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f93a3d8-2b9b-4824-925c-2d08c457e590}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4074f4c3-fb65-44c5-8429-01db8548f226}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000009, 0.0254000000000195, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  4.57200000000009, 0.0254000000000195, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000009, 4.54660000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000009, 4.54660000000002, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {cf8bfdd2-c941-4577-b58c-3d1e71162c6a}, !- Handle
  FullServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {24316c3d-4a8c-4795-9c9c-fabbbddd83c1}, !- Handle
  FullServiceRestaurant Dining People,    !- Name
  {cf8bfdd2-c941-4577-b58c-3d1e71162c6a}, !- People Definition Name
  {e86affa3-c0e1-4ffc-93a5-7123892b3f77}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2b15af55-6f5d-41ef-8804-ba44d51cc85e}, !- Work Efficiency Schedule Name
  {1a5c6f8e-5c7b-4636-842e-1332ca6a49d9}, !- Clothing Insulation Schedule Name
  {2853f931-a6cf-44a4-bbfc-7faa7672bc0c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {1a5c6f8e-5c7b-4636-842e-1332ca6a49d9}, !- Handle
  Clothing Schedule,                      !- Name
  {707bf5d4-f2b4-45c0-b173-807cef582d6b}, !- Schedule Type Limits Name
  {5fb8bdb1-4ebd-4ddc-8fb3-6aee8a1e8a64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fb8bdb1-4ebd-4ddc-8fb3-6aee8a1e8a64}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {707bf5d4-f2b4-45c0-b173-807cef582d6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e9ee308e-3029-49ed-9ce9-79366521a385}, !- Handle
  Schedule Rule 1,                        !- Name
  {1a5c6f8e-5c7b-4636-842e-1332ca6a49d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eedc1299-d73e-4a85-ad4f-8c0f17c69a26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eedc1299-d73e-4a85-ad4f-8c0f17c69a26}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {707bf5d4-f2b4-45c0-b173-807cef582d6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {707bf5d4-f2b4-45c0-b173-807cef582d6b}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {2853f931-a6cf-44a4-bbfc-7faa7672bc0c}, !- Handle
  Air Velocity Schedule,                  !- Name
  {32cc3362-d396-4f17-b908-454315c9b5a5}, !- Schedule Type Limits Name
  {c8c9106c-cb92-4c0d-bc4b-5afe4dff8da3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8c9106c-cb92-4c0d-bc4b-5afe4dff8da3}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {32cc3362-d396-4f17-b908-454315c9b5a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {32cc3362-d396-4f17-b908-454315c9b5a5}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {2b15af55-6f5d-41ef-8804-ba44d51cc85e}, !- Handle
  Work Efficiency Schedule,               !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  {791e6fde-0bee-4d13-b669-d35851ee9bda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {791e6fde-0bee-4d13-b669-d35851ee9bda}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {128ea27a-6a91-4ded-8f46-a803e1051bd9}, !- Handle
  FullServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  28.7073490813648,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.405852,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fd70426e-538a-4a23-8441-d80f4a85d81a}, !- Handle
  {128ea27a-6a91-4ded-8f46-a803e1051bd9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.25862000000000002,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.49280000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.12737999999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.010800000000000001;                   !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7cb1679e-f5b1-43e7-a373-c68bf20b742d}, !- Handle
  FullServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.1250542501085,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {97402a7e-57fc-4182-a119-160d983403bf}, !- Handle
  FullServiceRestaurant Dining Elec Equip, !- Name
  {7cb1679e-f5b1-43e7-a373-c68bf20b742d}, !- Electric Equipment Definition Name
  {e86affa3-c0e1-4ffc-93a5-7123892b3f77}, !- Space or SpaceType Name
  {2a23c48f-e5ad-46e9-aae3-65a42e1ace3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b32ae573-5f0a-4e23-ac86-915d96af2bcb}, !- Handle
  FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {02e224d9-7e57-4aa5-bff9-18ffc53ac7d2}, !- Handle
  FullServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {45192825-300b-4530-86ee-902167837de7}, !- Number of People Schedule Name
  {99a13852-aaa0-40e1-a155-262cedf75389}, !- People Activity Level Schedule Name
  {1e7ccdc0-6c91-482d-86e0-8dd01c3a3465}, !- Lighting Schedule Name
  {4eb77303-0ba5-4954-adaf-fe0c2576d8e6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cb337109-8433-4ce7-b5ae-52222ddd0e99}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {45192825-300b-4530-86ee-902167837de7}, !- Handle
  FullServiceRestaurant Bldg Occ,         !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  {e530a25d-7b59-4475-830e-fe9a4a9fed94}, !- Default Day Schedule Name
  {7b6d9682-00a2-4407-9748-ae4b723dc595}, !- Summer Design Day Schedule Name
  {fa64a362-9d4f-416f-ad5b-fa7573a1184c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e530a25d-7b59-4475-830e-fe9a4a9fed94}, !- Handle
  FullServiceRestaurant Bldg Occ Default, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0125,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  15,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  45,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0625,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  15,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  30,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  45,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.175,                                  !- Value Until Time 10
  10,                                     !- Hour 11
  15,                                     !- Minute 11
  0.25,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.325,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  45,                                     !- Minute 13
  0.4,                                    !- Value Until Time 13
  12,                                     !- Hour 14
  45,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  13,                                     !- Hour 15
  0,                                      !- Minute 15
  0.333333333333333,                      !- Value Until Time 15
  13,                                     !- Hour 16
  15,                                     !- Minute 16
  0.266666666666667,                      !- Value Until Time 16
  13,                                     !- Hour 17
  30,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  45,                                     !- Minute 18
  0.6,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  14,                                     !- Hour 20
  15,                                     !- Minute 20
  0.4,                                    !- Value Until Time 20
  14,                                     !- Hour 21
  30,                                     !- Minute 21
  0.35,                                   !- Value Until Time 21
  14,                                     !- Hour 22
  45,                                     !- Minute 22
  0.3,                                    !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25,                                   !- Value Until Time 23
  15,                                     !- Hour 24
  15,                                     !- Minute 24
  0.2,                                    !- Value Until Time 24
  15,                                     !- Hour 25
  30,                                     !- Minute 25
  0.2125,                                 !- Value Until Time 25
  15,                                     !- Hour 26
  45,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.2375,                                 !- Value Until Time 27
  16,                                     !- Hour 28
  15,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.3125,                                 !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.375,                                  !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.4375,                                 !- Value Until Time 31
  17,                                     !- Hour 32
  15,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.6,                                    !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.7,                                    !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.8,                                    !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.45,                                   !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.4,                                    !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.35,                                   !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.3125,                                 !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.275,                                  !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.2375,                                 !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.2,                                    !- Value Until Time 42
  20,                                     !- Hour 43
  0,                                      !- Minute 43
  0.1625,                                 !- Value Until Time 43
  20,                                     !- Hour 44
  15,                                     !- Minute 44
  0.125,                                  !- Value Until Time 44
  20,                                     !- Hour 45
  30,                                     !- Minute 45
  0.0875,                                 !- Value Until Time 45
  20,                                     !- Hour 46
  45,                                     !- Minute 46
  0.05,                                   !- Value Until Time 46
  21,                                     !- Hour 47
  0,                                      !- Minute 47
  0.0375,                                 !- Value Until Time 47
  21,                                     !- Hour 48
  15,                                     !- Minute 48
  0.025,                                  !- Value Until Time 48
  21,                                     !- Hour 49
  30,                                     !- Minute 49
  0.0125,                                 !- Value Until Time 49
  21,                                     !- Hour 50
  45,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0;                                      !- Value Until Time 51

OS:Schedule:Rule,
  {5468991f-d8aa-4328-bc8c-a1e68d4b36f4}, !- Handle
  Schedule Rule 2,                        !- Name
  {45192825-300b-4530-86ee-902167837de7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ff1ff509-4f91-48be-ac02-1c1379d01785}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff1ff509-4f91-48be-ac02-1c1379d01785}, !- Handle
  FullServiceRestaurant Bldg Occ Sat Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.025,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.275,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.3875,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  30,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  45,                                     !- Minute 11
  0.475,                                  !- Value Until Time 11
  11,                                     !- Hour 12
  0,                                      !- Minute 12
  0.45,                                   !- Value Until Time 12
  11,                                     !- Hour 13
  15,                                     !- Minute 13
  0.425,                                  !- Value Until Time 13
  11,                                     !- Hour 14
  30,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  11,                                     !- Hour 15
  45,                                     !- Minute 15
  0.333333333333333,                      !- Value Until Time 15
  12,                                     !- Hour 16
  0,                                      !- Minute 16
  0.266666666666667,                      !- Value Until Time 16
  12,                                     !- Hour 17
  15,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  30,                                     !- Minute 18
  0.333333333333333,                      !- Value Until Time 18
  12,                                     !- Hour 19
  45,                                     !- Minute 19
  0.316666666666667,                      !- Value Until Time 19
  13,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  15,                                     !- Hour 22
  15,                                     !- Minute 22
  0.4,                                    !- Value Until Time 22
  15,                                     !- Hour 23
  30,                                     !- Minute 23
  0.5,                                    !- Value Until Time 23
  15,                                     !- Hour 24
  45,                                     !- Minute 24
  0.6,                                    !- Value Until Time 24
  16,                                     !- Hour 25
  0,                                      !- Minute 25
  0.7,                                    !- Value Until Time 25
  16,                                     !- Hour 26
  15,                                     !- Minute 26
  0.766666666666667,                      !- Value Until Time 26
  16,                                     !- Hour 27
  30,                                     !- Minute 27
  0.833333333333333,                      !- Value Until Time 27
  16,                                     !- Hour 28
  45,                                     !- Minute 28
  0.9,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  0,                                      !- Minute 29
  0.25,                                   !- Value Until Time 29
  17,                                     !- Hour 30
  15,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  17,                                     !- Hour 31
  30,                                     !- Minute 31
  0.05,                                   !- Value Until Time 31
  17,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0375,                                 !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.025,                                  !- Value Until Time 33
  18,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0125,                                 !- Value Until Time 34
  18,                                     !- Hour 35
  30,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Day,
  {7b6d9682-00a2-4407-9748-ae4b723dc595}, !- Handle
  FullServiceRestaurant Bldg Occ Summer Design Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b7fbe72-cd8e-4cb1-8617-c6b8c9f70bdd}, !- Handle
  Schedule Rule 3,                        !- Name
  {45192825-300b-4530-86ee-902167837de7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {245b3002-adde-40a6-bf51-1f2c1ee7afba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {245b3002-adde-40a6-bf51-1f2c1ee7afba}, !- Handle
  FullServiceRestaurant Bldg Occ Sun Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.025,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.275,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.3875,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  15,                                     !- Minute 11
  0.475,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.45,                                   !- Value Until Time 12
  10,                                     !- Hour 13
  45,                                     !- Minute 13
  0.425,                                  !- Value Until Time 13
  11,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  11,                                     !- Hour 15
  15,                                     !- Minute 15
  0.375,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  30,                                     !- Minute 16
  0.35,                                   !- Value Until Time 16
  11,                                     !- Hour 17
  45,                                     !- Minute 17
  0.325,                                  !- Value Until Time 17
  12,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  15,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  12,                                     !- Hour 20
  30,                                     !- Minute 20
  0.4,                                    !- Value Until Time 20
  12,                                     !- Hour 21
  45,                                     !- Minute 21
  0.3,                                    !- Value Until Time 21
  13,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  13,                                     !- Hour 23
  15,                                     !- Minute 23
  0.2125,                                 !- Value Until Time 23
  13,                                     !- Hour 24
  30,                                     !- Minute 24
  0.225,                                  !- Value Until Time 24
  13,                                     !- Hour 25
  45,                                     !- Minute 25
  0.2375,                                 !- Value Until Time 25
  14,                                     !- Hour 26
  0,                                      !- Minute 26
  0.25,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  15,                                     !- Minute 27
  0.275,                                  !- Value Until Time 27
  14,                                     !- Hour 28
  30,                                     !- Minute 28
  0.3,                                    !- Value Until Time 28
  14,                                     !- Hour 29
  45,                                     !- Minute 29
  0.325,                                  !- Value Until Time 29
  15,                                     !- Hour 30
  0,                                      !- Minute 30
  0.35,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  15,                                     !- Minute 31
  0.4,                                    !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.45,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  45,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  16,                                     !- Hour 34
  0,                                      !- Minute 34
  0.55,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  15,                                     !- Minute 35
  0.583333333333333,                      !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  0.616666666666667,                      !- Value Until Time 36
  16,                                     !- Hour 37
  45,                                     !- Minute 37
  0.65,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  0,                                      !- Minute 38
  0.15,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1,                                    !- Value Until Time 39
  17,                                     !- Hour 40
  30,                                     !- Minute 40
  0.05,                                   !- Value Until Time 40
  17,                                     !- Hour 41
  45,                                     !- Minute 41
  0.0375,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  0,                                      !- Minute 42
  0.025,                                  !- Value Until Time 42
  18,                                     !- Hour 43
  15,                                     !- Minute 43
  0.0125,                                 !- Value Until Time 43
  18,                                     !- Hour 44
  30,                                     !- Minute 44
  0,                                      !- Value Until Time 44
  24,                                     !- Hour 45
  0,                                      !- Minute 45
  0;                                      !- Value Until Time 45

OS:Schedule:Day,
  {fa64a362-9d4f-416f-ad5b-fa7573a1184c}, !- Handle
  FullServiceRestaurant Bldg Occ Winter Design Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {99a13852-aaa0-40e1-a155-262cedf75389}, !- Handle
  FullServiceRestaurant Activity,         !- Name
  {a4bfaf1a-1ac7-4fde-b0ce-f3cd943375ee}, !- Schedule Type Limits Name
  {e16a4b95-754b-4f83-986e-c7e2b7099b2c}, !- Default Day Schedule Name
  {fad79ab4-ff7d-46ff-98be-61386e25f2a3}, !- Summer Design Day Schedule Name
  {7bbb2e22-a5e8-4bdf-8b56-f5e3d4509d8d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e16a4b95-754b-4f83-986e-c7e2b7099b2c}, !- Handle
  FullServiceRestaurant Activity Default, !- Name
  {a4bfaf1a-1ac7-4fde-b0ce-f3cd943375ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  20,                                     !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {7bbb2e22-a5e8-4bdf-8b56-f5e3d4509d8d}, !- Handle
  FullServiceRestaurant Activity Winter Design Day, !- Name
  {a4bfaf1a-1ac7-4fde-b0ce-f3cd943375ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fad79ab4-ff7d-46ff-98be-61386e25f2a3}, !- Handle
  FullServiceRestaurant Activity Summer Design Day, !- Name
  {a4bfaf1a-1ac7-4fde-b0ce-f3cd943375ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a4bfaf1a-1ac7-4fde-b0ce-f3cd943375ee}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {1e7ccdc0-6c91-482d-86e0-8dd01c3a3465}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  {e703d667-e3df-4ebe-8872-61db390d8f43}, !- Default Day Schedule Name
  {8431ee20-b9ef-49c5-891b-abdc9acb1acb}, !- Summer Design Day Schedule Name
  {f65b5c12-80d3-48f6-8241-876e3997d230}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e703d667-e3df-4ebe-8872-61db390d8f43}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2717194100625,                        !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.27112772490625,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.27053603975,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.26994435459375,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.2693526694375,                        !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.26876098428125,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.268169299125,                         !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.26757761396875,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2669859288125,                        !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.26639424365625,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2658025585,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.26521087334375,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2646191881875,                        !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.26402750303125,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.263435817875,                         !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.26284413271875,                       !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2622524475625,                        !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.26166076240625,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.26106907725,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.26047739209375,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2598857069375,                        !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.25929402178125,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.258702336625,                         !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.25811065146875,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2575189663125,                        !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.25692728115625,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.256335596,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.25891200525,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2614884145,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.26406482375,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.266641233,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2688984195,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.271155606,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.2734127925,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.275669979,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.2817204215,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.287770864,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.2938213065,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.299871749,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.32725144075,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.3546311325,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.38201082425,                          !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.409390516,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.44121098675,                          !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.4730314575,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.50485192825,                          !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.536672399,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.564382528,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.592092657,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.619802786,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.647512915,                            !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.671656163666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.695799412333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.719942661,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.755158684666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.755298854333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.755439024,                            !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.755140454,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.754841884,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.754543314,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.754244744,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.75433153625,                          !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.7544183285,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.75450512075,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.754591913,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.75448109025,                          !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.7543702675,                           !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.75425944475,                          !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.754148622,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.759005251666667,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.763861881333333,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.768718511,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.720788340333333,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.699837828666667,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.678887317,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.647068446,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.615249575,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.583430704,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.551611833,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.51730578275,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.4829997325,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.44869368225,                          !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.414387632,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.39049274375,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.3665978555,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.34270296725,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.318808079,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.3079234395,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.2970388,                              !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.2861541605,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.275269521,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.27467783584375,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.2740861506875,                        !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.27349446553125,                       !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.272902780375,                         !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.27231109521875;                       !- Value Until Time 96

OS:Schedule:Day,
  {8431ee20-b9ef-49c5-891b-abdc9acb1acb}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f65b5c12-80d3-48f6-8241-876e3997d230}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4eb77303-0ba5-4954-adaf-fe0c2576d8e6}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  {00f35737-5726-454c-820f-caf71eef6f8f}, !- Default Day Schedule Name
  {598d5fb7-c844-4fd4-9f6f-1bc6204602a1}, !- Summer Design Day Schedule Name
  {54632db6-99c3-4161-b9fa-60b853efd2d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {00f35737-5726-454c-820f-caf71eef6f8f}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0386269375,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.03979209375,                          !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.04095725,                             !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04212240625,                          !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0432875625,                           !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.04445271875,                          !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.045617875,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04678303125,                          !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0479481875,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.04911334375,                          !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0502785,                              !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.05144365625,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0526088125,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.05377396875,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.054939125,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.05610428125,                          !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0572694375,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.05843459375,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.05959975,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.06076490625,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0619300625,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.06309521875,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.064260375,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.06542553125,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0665906875,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.06775584375,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.068921,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0901505,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.11138,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.1326095,                              !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.153839,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.15955,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.165261,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.170972,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.176683,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.18155575,                             !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.1864285,                              !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.19130125,                             !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.196174,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.214018,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.231862,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.249706,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.26755,                                !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.2970355,                              !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.326521,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.3560065,                              !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.385492,                               !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.4062215,                              !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.426951,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4476805,                              !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.46841,                                !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.477251666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.486093333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.494935,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.531668333333333,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.534753666666667,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.537839,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.536925,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.536011,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.535097,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.534183,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.53499275,                             !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5358025,                              !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.53661225,                             !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.537422,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.539933,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.542444,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.544955,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.547466,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.546947,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.546428,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.545909,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.360811333333333,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.306846666666667,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.252882,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.216473,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.180064,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.143655,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.107246,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.093217,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.079188,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.065159,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.05113,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.047371,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.043612,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.039853,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.036094,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0349795,                              !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.033865,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0327505,                              !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.031636,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.03280115625,                          !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0339663125,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.03513146875,                          !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.036296625,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.03746178125;                          !- Value Until Time 96

OS:Schedule:Rule,
  {ab3e4c5b-0459-4dd2-9ade-7299f2997d53}, !- Handle
  Schedule Rule 6,                        !- Name
  {4eb77303-0ba5-4954-adaf-fe0c2576d8e6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e7edf3bd-ba31-410d-a06e-669b2f5430a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7edf3bd-ba31-410d-a06e-669b2f5430a8}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0649738189538356,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0661016387794749,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0672294586051142,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0683572784307535,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0694850982563927,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.070612918082032,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0717407379076713,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0728685577333106,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0739963775589498,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0751241973845891,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0762520172102284,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0773798370358676,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0785076568615069,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0796354766871462,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0807632965127855,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0818911163384247,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.083018936164064,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0841467559897033,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0852745758153426,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0864023956409818,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0875302154666211,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0886580352922604,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0897858551178997,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0909136749435389,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0920414947691782,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0931693145948175,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0942971344204568,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.114548947651293,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.134800760882129,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.155052574112964,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1753043873438,                        !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.180922710765189,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.186541034186578,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.192159357607967,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.197777681029356,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.202365624776546,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.206953568523735,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.211541512270924,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.216129456018113,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.2328697276886,                        !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.249609999359088,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.266350271029575,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.283090542700062,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.315294378617832,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.347498214535603,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.379702050453373,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.411905886371143,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.433923008726742,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.455940131082341,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.47795725343794,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.499974375793539,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.517651153930231,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.535327932066925,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.553004710203617,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.581231851289927,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.574848155201496,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.568464459113065,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.566503137007003,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.564541814900941,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.562580492794879,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.560619170688817,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.560037570127518,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.559455969566219,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.55887436900492,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.558292768443621,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.564236826332715,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.57018088422181,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.576124942110905,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.582069,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.581452822939567,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.580836645879133,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.5802204688187,                        !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.445728856282854,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.417692800033138,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.389656743783423,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.353767768433788,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.317878793084154,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.28198981773452,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.246100842384886,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.204215109792304,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.162329377199723,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.120443644607141,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0785579120145589,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.074547991949448,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0705380718843372,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0665281518192263,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0625182317541154,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0614403988155866,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0603625658770577,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0592847329385289,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0582069,                              !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0593347198256393,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0604625396512785,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0615903594769178,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0627181793025571,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0638459991281964;                     !- Value Until Time 96

OS:Schedule:Rule,
  {7d212290-f1c9-483e-bd07-2b41a178b612}, !- Handle
  Schedule Rule 7,                        !- Name
  {4eb77303-0ba5-4954-adaf-fe0c2576d8e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b3b82967-1c14-4a09-9f23-dd3d319b78d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3b82967-1c14-4a09-9f23-dd3d319b78d7}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0681571399753251,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0688629578687633,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0695687757622014,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0702745936556396,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0709804115490777,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0716862294425159,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0723920473359541,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0730978652293922,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0738036831228304,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0745095010162686,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0752153189097067,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0759211368031449,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.076626954696583,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0773327725900212,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0780385904834594,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0787444083768975,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0794502262703357,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0801560441637739,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.080861862057212,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0815676799506502,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0822734978440884,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0829793157375265,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.102895854357348,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.122812392977169,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.142728931596991,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.162645470216812,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.168328135057943,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.174010799899074,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.179693464740204,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.185376129581335,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.188597703030129,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.191819276478923,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.195040849927717,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.198262423376511,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.215414689188835,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.232566955001158,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.249719220813482,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.266871486625805,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.303331038492137,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.339790590358469,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.3762501422248,                        !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.412709694091132,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.436017096497205,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.459324498903278,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.48263190130935,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.505939303715423,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.532769534495125,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.559599765274827,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.586429996054529,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.591121,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.58448424082458,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.57784748164916,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.577085073102376,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.576322664555591,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.575560256008807,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.574797847462022,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.573905641629478,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.573013435796933,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.572121229964388,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.571229024131844,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.569488199310396,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.567747374488947,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.566006549667499,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.564265724846051,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.558342730336667,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.552419735827283,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.546496741317899,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.194044372806241,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.152501535401668,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.110958697997094,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0987960421308776,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0866333862646608,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0744707303984441,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0623080745322273,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0604177058991705,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0585273372661137,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0566369686330568,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0547466,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0554524178934382,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0561582357868763,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0568640536803145,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0575698715737527,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0582756894671908,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.058981507360629,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0596873252540671,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0603931431475053,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0610989610409435,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0618047789343816,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0625105968278198,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.063216414721258,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0639222326146961,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0646280505081343,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0653338684015724,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0660396862950106,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0667455041884488,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0674513220818869;                     !- Value Until Time 96

OS:Schedule:Day,
  {598d5fb7-c844-4fd4-9f6f-1bc6204602a1}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9887657a-9973-4688-a0aa-21dbe00e25d8}, !- Handle
  Schedule Rule 8,                        !- Name
  {4eb77303-0ba5-4954-adaf-fe0c2576d8e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {89dc7f02-6ab6-4508-b80e-383eb3453460}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89dc7f02-6ab6-4508-b80e-383eb3453460}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0661534496682468,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0667538101771019,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.067354170685957,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0679545311948121,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0685548917036672,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0691552522125223,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0697556127213774,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0703559732302325,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0709563337390876,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0715566942479426,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0721570547567977,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0727574152656528,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0733577757745079,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.073958136283363,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0745584967922181,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0751588573010732,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0757592178099283,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0763595783187834,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0769599388276385,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0775602993364936,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0781606598453487,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0787610203542038,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0965577472450107,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.114354474135818,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.132151201026625,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.149947927917432,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.156742530682742,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.163537133448052,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.170331736213363,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.177126338978673,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.179921982347171,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.182717625715669,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.185513269084167,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.188308912452665,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.201529290087227,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.214749667721788,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.22797004535635,                       !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.241190422990912,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.274303959694205,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.307417496397497,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.34053103310079,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.373644569804083,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.403738283056126,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.43383199630817,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.463925709560214,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.494019422812257,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.521610152225054,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.54920088163785,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.576791611050646,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.580885,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.574945309061515,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.569005618123031,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.564621011316984,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.560236404510938,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.555851797704891,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.551467190898845,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.551410244832808,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.551353298766772,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.551296352700735,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.551239406634699,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.548549005362927,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.545858604091154,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.543168202819382,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.540477801547609,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.532532904266947,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.524588006986284,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.516643109705622,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.1192057022931,                        !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.115244947219071,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.111284192145043,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0995367233071197,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0877892544691967,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0760417856312737,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0642943167933507,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.061907387595013,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0595204583966754,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0571335291983377,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0547466,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0553469605088551,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0559473210177102,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0565476815265653,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0571480420354204,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0577484025442755,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0583487630531306,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0589491235619857,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0595494840708408,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0601498445796959,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0607502050885509,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.061350565597406,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0619509261062611,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0625512866151162,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0631516471239713,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0637520076328264,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0643523681416815,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0649527286505366,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0655530891593917;                     !- Value Until Time 96

OS:Schedule:Day,
  {54632db6-99c3-4161-b9fa-60b853efd2d1}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb337109-8433-4ce7-b5ae-52222ddd0e99}, !- Handle
  FullServiceRestaurant Infil Half On,    !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  {1da49e7e-b4f7-4cf1-821b-2fa7572fd5c2}, !- Default Day Schedule Name
  {27f02705-0c6e-4d36-96ba-62ca1cd98721}, !- Summer Design Day Schedule Name
  {e542e6f3-1a80-4f13-80d1-524ed5c2c38a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1da49e7e-b4f7-4cf1-821b-2fa7572fd5c2}, !- Handle
  FullServiceRestaurant Infil Half On Default, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {e542e6f3-1a80-4f13-80d1-524ed5c2c38a}, !- Handle
  FullServiceRestaurant Infil Half On Winter Design Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {27f02705-0c6e-4d36-96ba-62ca1cd98721}, !- Handle
  FullServiceRestaurant Infil Half On Summer Design Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {9aa2a2b2-28bc-4523-b0b3-f981047870ca}, !- Handle
  Schedule Rule 9,                        !- Name
  {cb337109-8433-4ce7-b5ae-52222ddd0e99}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2a3e42e-19d3-4c2a-bb2f-4da8a8eadda9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2a3e42e-19d3-4c2a-bb2f-4da8a8eadda9}, !- Handle
  FullServiceRestaurant Infil Half On Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {36c0b14f-a6bf-4888-8410-b9c4214af9eb}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {44f0897e-f5d5-4b9b-90ea-2712c3138845}, !- Handle
  FullServiceRestaurant Kitchen People,   !- Name
  {36c0b14f-a6bf-4888-8410-b9c4214af9eb}, !- People Definition Name
  {dca3238a-8f3b-406d-a09c-32435c877db1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2b15af55-6f5d-41ef-8804-ba44d51cc85e}, !- Work Efficiency Schedule Name
  {1a5c6f8e-5c7b-4636-842e-1332ca6a49d9}, !- Clothing Insulation Schedule Name
  {2853f931-a6cf-44a4-bbfc-7faa7672bc0c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5d0f7adf-7516-4aae-8c21-b12c23f25b98}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.1792010250687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.61125,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d3eeda91-46dd-41f6-a128-bb2b8db53df8}, !- Handle
  {5d0f7adf-7516-4aae-8c21-b12c23f25b98}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.75,                                   !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.125,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0146;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {3b0f1af4-199c-4854-a935-687bccc7e874}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.8455200195312,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {036b5d6d-bd90-4589-8dc3-c03ec7066455}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {3b0f1af4-199c-4854-a935-687bccc7e874}, !- Electric Equipment Definition Name
  {dca3238a-8f3b-406d-a09c-32435c877db1}, !- Space or SpaceType Name
  {2a23c48f-e5ad-46e9-aae3-65a42e1ace3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {59282bfe-8400-403e-89f8-b35a02817742}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {74467271-d840-4fa0-aab0-8a7f031bff72}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {45192825-300b-4530-86ee-902167837de7}, !- Number of People Schedule Name
  {99a13852-aaa0-40e1-a155-262cedf75389}, !- People Activity Level Schedule Name
  {1e7ccdc0-6c91-482d-86e0-8dd01c3a3465}, !- Lighting Schedule Name
  {4eb77303-0ba5-4954-adaf-fe0c2576d8e6}, !- Electric Equipment Schedule Name
  {dee27ae8-8650-40cb-9678-fe0072f7633e}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cb337109-8433-4ce7-b5ae-52222ddd0e99}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {dee27ae8-8650-40cb-9678-fe0072f7633e}, !- Handle
  FullServiceRestaurant Gas Equip,        !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  {9a80cdce-36d0-4da5-8d09-69c6ce709f54}, !- Default Day Schedule Name
  {3eee0eab-02ea-447f-a1d1-8a6e77ddf707}, !- Summer Design Day Schedule Name
  {bc32fe32-6bb2-4661-ac84-9bedf5b4c645}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a80cdce-36d0-4da5-8d09-69c6ce709f54}, !- Handle
  FullServiceRestaurant Gas Equip Default, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0275,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  15,                                     !- Minute 3
  0.035,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0425,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  45,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0625,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  15,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  30,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  45,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1125,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  15,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.1375,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  45,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1625,                                 !- Value Until Time 14
  11,                                     !- Hour 15
  15,                                     !- Minute 15
  0.175,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  30,                                     !- Minute 16
  0.1875,                                 !- Value Until Time 16
  11,                                     !- Hour 17
  45,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1875,                                 !- Value Until Time 18
  12,                                     !- Hour 19
  15,                                     !- Minute 19
  0.175,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  30,                                     !- Minute 20
  0.1625,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  45,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  0,                                      !- Minute 22
  0.183333333333333,                      !- Value Until Time 22
  13,                                     !- Hour 23
  15,                                     !- Minute 23
  0.216666666666667,                      !- Value Until Time 23
  13,                                     !- Hour 24
  30,                                     !- Minute 24
  0.25,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  45,                                     !- Minute 25
  0.183333333333333,                      !- Value Until Time 25
  14,                                     !- Hour 26
  0,                                      !- Minute 26
  0.166666666666667,                      !- Value Until Time 26
  14,                                     !- Hour 27
  15,                                     !- Minute 27
  0.15,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  30,                                     !- Minute 28
  0.1625,                                 !- Value Until Time 28
  14,                                     !- Hour 29
  45,                                     !- Minute 29
  0.175,                                  !- Value Until Time 29
  15,                                     !- Hour 30
  0,                                      !- Minute 30
  0.1875,                                 !- Value Until Time 30
  15,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2,                                    !- Value Until Time 31
  16,                                     !- Hour 32
  15,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.19,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.18,                                   !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.17,                                   !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.16,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.15,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.18,                                   !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.16,                                   !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.14,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.12,                                   !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.1,                                    !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.0875,                                 !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.075,                                  !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.0625,                                 !- Value Until Time 45
  19,                                     !- Hour 46
  45,                                     !- Minute 46
  0.05,                                   !- Value Until Time 46
  20,                                     !- Hour 47
  0,                                      !- Minute 47
  0.0425,                                 !- Value Until Time 47
  20,                                     !- Hour 48
  15,                                     !- Minute 48
  0.035,                                  !- Value Until Time 48
  20,                                     !- Hour 49
  30,                                     !- Minute 49
  0.0275,                                 !- Value Until Time 49
  20,                                     !- Hour 50
  45,                                     !- Minute 50
  0.02,                                   !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0.02;                                   !- Value Until Time 51

OS:Schedule:Rule,
  {77e29be5-f0a8-4ced-af1b-38fd8c9d49c5}, !- Handle
  Schedule Rule 10,                       !- Name
  {dee27ae8-8650-40cb-9678-fe0072f7633e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7943e5aa-a3e1-4bf3-bae6-06bae47d5efa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7943e5aa-a3e1-4bf3-bae6-06bae47d5efa}, !- Handle
  FullServiceRestaurant Gas Equip Default|Sun Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0275,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.035,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0425,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.075,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.125,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.1375,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.1625,                                 !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.175,                                  !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.1875,                                 !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.175,                                  !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.1625,                                 !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.183333333333333,                      !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.216666666666667,                      !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.25,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.166666666666667,                      !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.183333333333333,                      !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.2,                                    !- Value Until Time 27
  13,                                     !- Hour 28
  15,                                     !- Minute 28
  0.225,                                  !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.25,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.275,                                  !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.3,                                    !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.26,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  30,                                     !- Minute 33
  0.22,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  45,                                     !- Minute 34
  0.18,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.14,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.1,                                    !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.13,                                   !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.11,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.09,                                   !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.07,                                   !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.05,                                   !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.0425,                                 !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.035,                                  !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.0275,                                 !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.02,                                   !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0.02;                                   !- Value Until Time 46

OS:Schedule:Day,
  {3eee0eab-02ea-447f-a1d1-8a6e77ddf707}, !- Handle
  FullServiceRestaurant Gas Equip Summer Design Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {bc32fe32-6bb2-4661-ac84-9bedf5b4c645}, !- Handle
  FullServiceRestaurant Gas Equip Winter Design Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {1fc94d13-0790-4654-b96b-20fea8aa738a}, !- Handle
  StripMall Strip mall - type 1 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1e6fc7db-8f96-4ab0-871f-d28116575edd}, !- Handle
  StripMall Strip mall - type 1 People,   !- Name
  {1fc94d13-0790-4654-b96b-20fea8aa738a}, !- People Definition Name
  {bccdfc8e-26eb-4983-be41-665042620fb7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2b15af55-6f5d-41ef-8804-ba44d51cc85e}, !- Work Efficiency Schedule Name
  {1a5c6f8e-5c7b-4636-842e-1332ca6a49d9}, !- Clothing Insulation Schedule Name
  {2853f931-a6cf-44a4-bbfc-7faa7672bc0c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e0cc6df0-afb9-4630-8242-52f1919348be}, !- Handle
  StripMall Strip mall - type 1 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  63.2917932502532,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.573233,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0a42ed8f-b634-4436-8d9a-535e8ad71658}, !- Handle
  {e0cc6df0-afb9-4630-8242-52f1919348be}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {8012bd99-dcba-4133-b28a-d1ef575f218a}, !- Handle
  StripMall Strip mall - type 1 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.83901929366359,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d6684652-4d3f-45cd-95e8-98aa214503c6}, !- Handle
  StripMall Strip mall - type 1 Elec Equip, !- Name
  {8012bd99-dcba-4133-b28a-d1ef575f218a}, !- Electric Equipment Definition Name
  {bccdfc8e-26eb-4983-be41-665042620fb7}, !- Space or SpaceType Name
  {f777d719-30f3-4dec-b5ad-b8acc75f0ffe}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {23f776b1-5cf7-448e-b440-bc89cc859c0f}, !- Handle
  StripMall Strip mall - type 1 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6d8f2a5a-781d-443a-b8ab-0e177dbf5621}, !- Handle
  StripMall Strip mall - type 1 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcf6f780-e74c-4f32-a671-d6b73288f35d}, !- Number of People Schedule Name
  {743f7a09-5231-4902-9e5c-6102179eb004}, !- People Activity Level Schedule Name
  {0ccf7899-5d91-4b71-933c-31d60aefc61a}, !- Lighting Schedule Name
  {bb1473c5-7724-4a54-bb69-70bbbcccab2e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa80cac9-5d89-4617-b6fe-5e3a4334d6ae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {fcf6f780-e74c-4f32-a671-d6b73288f35d}, !- Handle
  StripMall Bldg Occ,                     !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  {b0af5e6b-82b3-46f4-bc6a-28bdb1a29b63}, !- Default Day Schedule Name
  {25898bf8-9628-4864-b211-ce015a887fbe}, !- Summer Design Day Schedule Name
  {7da7e211-b84f-4232-92e4-032fc1f39ba6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0af5e6b-82b3-46f4-bc6a-28bdb1a29b63}, !- Handle
  StripMall Bldg Occ Default,             !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.025,                                  !- Value Until Time 2
  10,                                     !- Hour 3
  15,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  30,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  10,                                     !- Hour 5
  45,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  15,                                     !- Minute 7
  0.4,                                    !- Value Until Time 7
  11,                                     !- Hour 8
  30,                                     !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  45,                                     !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  15,                                     !- Minute 11
  0.6,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  0.55,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  45,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  13,                                     !- Hour 14
  15,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  13,                                     !- Hour 15
  30,                                     !- Minute 15
  0.55,                                   !- Value Until Time 15
  13,                                     !- Hour 16
  45,                                     !- Minute 16
  0.6,                                    !- Value Until Time 16
  14,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  14,                                     !- Hour 18
  15,                                     !- Minute 18
  0.7,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  30,                                     !- Minute 19
  0.725,                                  !- Value Until Time 19
  14,                                     !- Hour 20
  45,                                     !- Minute 20
  0.75,                                   !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.775,                                  !- Value Until Time 21
  15,                                     !- Hour 22
  15,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  15,                                     !- Hour 23
  30,                                     !- Minute 23
  0.675,                                  !- Value Until Time 23
  15,                                     !- Hour 24
  45,                                     !- Minute 24
  0.55,                                   !- Value Until Time 24
  16,                                     !- Hour 25
  0,                                      !- Minute 25
  0.425,                                  !- Value Until Time 25
  16,                                     !- Hour 26
  15,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  16,                                     !- Hour 27
  30,                                     !- Minute 27
  0.35,                                   !- Value Until Time 27
  16,                                     !- Hour 28
  45,                                     !- Minute 28
  0.4,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  0,                                      !- Minute 29
  0.45,                                   !- Value Until Time 29
  17,                                     !- Hour 30
  15,                                     !- Minute 30
  0.5,                                    !- Value Until Time 30
  17,                                     !- Hour 31
  45,                                     !- Minute 31
  0.5,                                    !- Value Until Time 31
  18,                                     !- Hour 32
  0,                                      !- Minute 32
  0.25,                                   !- Value Until Time 32
  18,                                     !- Hour 33
  15,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  24,                                     !- Hour 34
  0,                                      !- Minute 34
  0;                                      !- Value Until Time 34

OS:Schedule:Rule,
  {cd0fd9b0-e903-48e3-a18f-a41951bfbdc7}, !- Handle
  Schedule Rule 11,                       !- Name
  {fcf6f780-e74c-4f32-a671-d6b73288f35d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a1baed72-d3cc-4f39-bcd4-4297f39929ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1baed72-d3cc-4f39-bcd4-4297f39929ee}, !- Handle
  StripMall Bldg Occ Sat Day,             !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  45,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  15,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  11,                                     !- Hour 13
  30,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  11,                                     !- Hour 14
  45,                                     !- Minute 14
  0.533333333333333,                      !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.566666666666667,                      !- Value Until Time 15
  12,                                     !- Hour 16
  15,                                     !- Minute 16
  0.6,                                    !- Value Until Time 16
  14,                                     !- Hour 17
  0,                                      !- Minute 17
  0.8,                                    !- Value Until Time 17
  14,                                     !- Hour 18
  15,                                     !- Minute 18
  0.75,                                   !- Value Until Time 18
  14,                                     !- Hour 19
  30,                                     !- Minute 19
  0.7,                                    !- Value Until Time 19
  14,                                     !- Hour 20
  45,                                     !- Minute 20
  0.65,                                   !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.6,                                    !- Value Until Time 21
  15,                                     !- Hour 22
  15,                                     !- Minute 22
  0.466666666666667,                      !- Value Until Time 22
  15,                                     !- Hour 23
  30,                                     !- Minute 23
  0.333333333333333,                      !- Value Until Time 23
  15,                                     !- Hour 24
  45,                                     !- Minute 24
  0.2,                                    !- Value Until Time 24
  24,                                     !- Hour 25
  0,                                      !- Minute 25
  0;                                      !- Value Until Time 25

OS:Schedule:Rule,
  {36f8ae52-26c9-44f5-a716-7dfc14c6dc4f}, !- Handle
  Schedule Rule 12,                       !- Name
  {fcf6f780-e74c-4f32-a671-d6b73288f35d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1c49b56-96c5-422e-b527-416790f2b42f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1c49b56-96c5-422e-b527-416790f2b42f}, !- Handle
  StripMall Bldg Occ Sun Day,             !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.165714285714286,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.171428571428572,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.177142857142857,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.182857142857143,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.188571428571429,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.194285714285714,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.205714285714286,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.211428571428571,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.217142857142857,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.222857142857143,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.228571428571429,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.234285714285714,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.24,                                   !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.245714285714286,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.251428571428572,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.257142857142857,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.262857142857143,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.268571428571429,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.274285714285714,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.28,                                   !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.285714285714286,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.291428571428572,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.297142857142857,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.302857142857143,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.308571428571429,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.314285714285714,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.32,                                   !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.325714285714286,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.331428571428572,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.337142857142857,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.342857142857143,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.348571428571429,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.354285714285714,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.36,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.365714285714286,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.371428571428571,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.377142857142857,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.382857142857143,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.388571428571429,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.394285714285714,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.325,                                  !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.25,                                   !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.175,                                  !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.1,                                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.125,                                  !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.15,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.175,                                  !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  13,                                     !- Hour 51
  0,                                      !- Minute 51
  0.2,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  15,                                     !- Minute 52
  0.25,                                   !- Value Until Time 52
  13,                                     !- Hour 53
  30,                                     !- Minute 53
  0.3,                                    !- Value Until Time 53
  13,                                     !- Hour 54
  45,                                     !- Minute 54
  0.35,                                   !- Value Until Time 54
  14,                                     !- Hour 55
  0,                                      !- Minute 55
  0.4,                                    !- Value Until Time 55
  14,                                     !- Hour 56
  15,                                     !- Minute 56
  0.35,                                   !- Value Until Time 56
  14,                                     !- Hour 57
  30,                                     !- Minute 57
  0.3,                                    !- Value Until Time 57
  14,                                     !- Hour 58
  45,                                     !- Minute 58
  0.25,                                   !- Value Until Time 58
  15,                                     !- Hour 59
  0,                                      !- Minute 59
  0.2,                                    !- Value Until Time 59
  15,                                     !- Hour 60
  15,                                     !- Minute 60
  0.175,                                  !- Value Until Time 60
  15,                                     !- Hour 61
  30,                                     !- Minute 61
  0.15,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  45,                                     !- Minute 62
  0.125,                                  !- Value Until Time 62
  16,                                     !- Hour 63
  0,                                      !- Minute 63
  0.1,                                    !- Value Until Time 63
  16,                                     !- Hour 64
  15,                                     !- Minute 64
  0.075,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  30,                                     !- Minute 65
  0.05,                                   !- Value Until Time 65
  16,                                     !- Hour 66
  45,                                     !- Minute 66
  0.025,                                  !- Value Until Time 66
  17,                                     !- Hour 67
  0,                                      !- Minute 67
  0,                                      !- Value Until Time 67
  17,                                     !- Hour 68
  15,                                     !- Minute 68
  0.00571428571428571,                    !- Value Until Time 68
  17,                                     !- Hour 69
  30,                                     !- Minute 69
  0.0114285714285714,                     !- Value Until Time 69
  17,                                     !- Hour 70
  45,                                     !- Minute 70
  0.0171428571428571,                     !- Value Until Time 70
  18,                                     !- Hour 71
  0,                                      !- Minute 71
  0.0228571428571429,                     !- Value Until Time 71
  18,                                     !- Hour 72
  15,                                     !- Minute 72
  0.0285714285714286,                     !- Value Until Time 72
  18,                                     !- Hour 73
  30,                                     !- Minute 73
  0.0342857142857143,                     !- Value Until Time 73
  18,                                     !- Hour 74
  45,                                     !- Minute 74
  0.04,                                   !- Value Until Time 74
  19,                                     !- Hour 75
  0,                                      !- Minute 75
  0.0457142857142857,                     !- Value Until Time 75
  19,                                     !- Hour 76
  15,                                     !- Minute 76
  0.0514285714285714,                     !- Value Until Time 76
  19,                                     !- Hour 77
  30,                                     !- Minute 77
  0.0571428571428572,                     !- Value Until Time 77
  19,                                     !- Hour 78
  45,                                     !- Minute 78
  0.0628571428571429,                     !- Value Until Time 78
  20,                                     !- Hour 79
  0,                                      !- Minute 79
  0.0685714285714286,                     !- Value Until Time 79
  20,                                     !- Hour 80
  15,                                     !- Minute 80
  0.0742857142857143,                     !- Value Until Time 80
  20,                                     !- Hour 81
  30,                                     !- Minute 81
  0.08,                                   !- Value Until Time 81
  20,                                     !- Hour 82
  45,                                     !- Minute 82
  0.0857142857142857,                     !- Value Until Time 82
  21,                                     !- Hour 83
  0,                                      !- Minute 83
  0.0914285714285715,                     !- Value Until Time 83
  21,                                     !- Hour 84
  15,                                     !- Minute 84
  0.0971428571428572,                     !- Value Until Time 84
  21,                                     !- Hour 85
  30,                                     !- Minute 85
  0.102857142857143,                      !- Value Until Time 85
  21,                                     !- Hour 86
  45,                                     !- Minute 86
  0.108571428571429,                      !- Value Until Time 86
  22,                                     !- Hour 87
  0,                                      !- Minute 87
  0.114285714285714,                      !- Value Until Time 87
  22,                                     !- Hour 88
  15,                                     !- Minute 88
  0.12,                                   !- Value Until Time 88
  22,                                     !- Hour 89
  30,                                     !- Minute 89
  0.125714285714286,                      !- Value Until Time 89
  22,                                     !- Hour 90
  45,                                     !- Minute 90
  0.131428571428571,                      !- Value Until Time 90
  23,                                     !- Hour 91
  0,                                      !- Minute 91
  0.137142857142857,                      !- Value Until Time 91
  23,                                     !- Hour 92
  15,                                     !- Minute 92
  0.142857142857143,                      !- Value Until Time 92
  23,                                     !- Hour 93
  30,                                     !- Minute 93
  0.148571428571429,                      !- Value Until Time 93
  23,                                     !- Hour 94
  45,                                     !- Minute 94
  0.154285714285714,                      !- Value Until Time 94
  24,                                     !- Hour 95
  0,                                      !- Minute 95
  0.16;                                   !- Value Until Time 95

OS:Schedule:Day,
  {7da7e211-b84f-4232-92e4-032fc1f39ba6}, !- Handle
  StripMall Bldg Occ Winter Design Day,   !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25898bf8-9628-4864-b211-ce015a887fbe}, !- Handle
  StripMall Bldg Occ Summer Design Day,   !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {743f7a09-5231-4902-9e5c-6102179eb004}, !- Handle
  StripMall Activity,                     !- Name
  {a4bfaf1a-1ac7-4fde-b0ce-f3cd943375ee}, !- Schedule Type Limits Name
  {23910430-cb80-478d-bcd3-c34eeae68abd}, !- Default Day Schedule Name
  {b5670108-9eec-4ef6-b4a8-8e54f0cf89e8}, !- Summer Design Day Schedule Name
  {dcbda8a7-e850-4f43-a19e-4883af3c4ae0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {23910430-cb80-478d-bcd3-c34eeae68abd}, !- Handle
  StripMall Activity Default,             !- Name
  {a4bfaf1a-1ac7-4fde-b0ce-f3cd943375ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  20,                                     !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {dcbda8a7-e850-4f43-a19e-4883af3c4ae0}, !- Handle
  StripMall Activity Winter Design Day,   !- Name
  {a4bfaf1a-1ac7-4fde-b0ce-f3cd943375ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b5670108-9eec-4ef6-b4a8-8e54f0cf89e8}, !- Handle
  StripMall Activity Summer Design Day,   !- Name
  {a4bfaf1a-1ac7-4fde-b0ce-f3cd943375ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ccf7899-5d91-4b71-933c-31d60aefc61a}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  {be99fc97-edfa-449d-afc6-efafc79e3764}, !- Default Day Schedule Name
  {be2ff491-39a5-450e-9a67-277a468a81ee}, !- Summer Design Day Schedule Name
  {d40b4679-192f-4244-96f6-703370549ba3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be99fc97-edfa-449d-afc6-efafc79e3764}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0656510253125,                        !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.06559373803125,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.06553645075,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06547916346875,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0654218761875,                        !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.06536458890625,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.065307301625,                         !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.06525001434375,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0651927270625,                        !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.06513543978125,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0650781525,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.06502086521875,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0649635779375,                        !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.06490629065625,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.064849003375,                         !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.06479171609375,                       !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0647344288125,                        !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.06467714153125,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.06461985425,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.06456256696875,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0645052796875,                        !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.06444799240625,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.064390705125,                         !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.06433341784375,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0642761305625,                        !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.06421884328125,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.064161556,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.06594148625,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0677214165,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.06950134675,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.071281277,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.077509934,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.083738591,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.089967248,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.096195905,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.11223146075,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.1282670165,                           !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.14430257225,                          !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.160338128,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.21688281925,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2734275105,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.32997220175,                          !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.386516893,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.48270291675,                          !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.5788889405,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.67507496425,                          !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.771260988,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.81394752425,                          !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.8566340605,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.89932059675,                          !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.942007133,                            !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.951333803666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.960660474333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.969987145,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.971173897666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.971255289333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.971336681,                            !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.97133755425,                          !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.9713384275,                           !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.97133930075,                          !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.971340174,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.97134744025,                          !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.9713547065,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.97136197275,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.971369239,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.97133129925,                          !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.9712933595,                           !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.97125541975,                          !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.97121748,                             !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.971105002,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.970992524,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.970880046,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.698164150333333,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.555094596666667,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.412025043,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.341961072,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.271897101,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.20183313,                             !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.131769159,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.11949119225,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.1072132255,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.09493525875,                          !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.082657292,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.08043076975,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0782042475,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.07597772525,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.073751203,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0718120895,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.069872976,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0679338625,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.065994749,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.06593746171875,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0658801744375,                        !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.06582288715625,                       !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.065765599875,                         !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.06570831259375;                       !- Value Until Time 96

OS:Schedule:Day,
  {be2ff491-39a5-450e-9a67-277a468a81ee}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6a197b94-d9ba-4779-ad6a-293c4439fcd9}, !- Handle
  Schedule Rule 14,                       !- Name
  {0ccf7899-5d91-4b71-933c-31d60aefc61a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {800b19c5-8316-4348-be59-9493b729d7ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {800b19c5-8316-4348-be59-9493b729d7ff}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.291617370971981,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.291646508665243,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.291675646358505,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.291704784051767,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.291733921745029,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.291763059438291,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.291792197131554,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.291821334824816,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.291850472518078,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.29187961021134,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.291908747904602,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.291937885597864,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.291967023291126,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.291996160984389,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.292025298677651,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.292054436370913,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.292083574064175,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.292112711757437,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.292141849450699,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.292170987143961,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.292200124837224,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.292229262530486,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.292873029740269,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.293516796950052,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.294160564159835,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.294804331369618,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.296366097462246,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.297927863554873,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2994896296475,                        !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.301051395740127,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.304280861083603,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.30751032642708,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.310739791770556,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.313969257114032,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.332046941318252,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.350124625522471,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.368202309726691,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.386279993930911,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.4429271413873,                        !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.499574288843689,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.556221436300078,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.612868583756468,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.6757979700041,                        !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.738727356251733,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.801656742499365,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.864586128746998,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.898757722388092,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.932929316029186,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.967100909670281,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970212516,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.970163791245942,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.970115066491884,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.970054040251738,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.969993014011593,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.969931987771447,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.969870961531302,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.969491639704143,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.969112317876983,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.968732996049824,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.968353674222664,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.96242057196321,                       !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.956487469703755,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.950554367444301,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.944621265184846,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.909358367335304,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.874095469485761,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.838832571636219,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.327712558551578,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.317971771669395,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.308230984787212,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.306168234939744,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.304105485092276,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.302042735244809,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.299979985397341,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.297750927748006,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.29552187009867,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.293292812449335,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2910637548,                           !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.291092892493262,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.291122030186524,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.291151167879786,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.291180305573049,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.291209443266311,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.291238580959573,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.291267718652835,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.291296856346097,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.291325994039359,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.291355131732621,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.291384269425884,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.291413407119146,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.291442544812408,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.29147168250567,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.291500820198932,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.291529957892194,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.291559095585456,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.291588233278719;                      !- Value Until Time 96

OS:Schedule:Day,
  {d40b4679-192f-4244-96f6-703370549ba3}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb1473c5-7724-4a54-bb69-70bbbcccab2e}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  {8c873ad1-cd3c-4362-867b-e1d36da4e1b7}, !- Default Day Schedule Name
  {45075eb3-c661-4ce2-916e-d48b4b224ef7}, !- Summer Design Day Schedule Name
  {02f5e0fc-636d-40af-9202-72fc3b57a6a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c873ad1-cd3c-4362-867b-e1d36da4e1b7}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.44496875,                             !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.444446875,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.443925,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.443403125,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.44288125,                             !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.442359375,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4418375,                              !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.441315625,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.44079375,                             !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.440271875,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.43975,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.439228125,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.43870625,                             !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.438184375,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4376625,                              !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.437140625,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.43661875,                             !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.436096875,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.435575,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.435053125,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.43453125,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.434009375,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4334875,                              !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.432965625,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.43244375,                             !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.431921875,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4314,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.428325,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.42525,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.422175,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.4191,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4186,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4181,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4176,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.4171,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.417625,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.41815,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.418675,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.4192,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.420075,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.42095,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.421825,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.4227,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.425075,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.42745,                                !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.429825,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.4322,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.4372,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.4422,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4472,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4522,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.467066666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.481933333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.4968,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.716333333333333,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.733166666666667,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.75,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.75605,                                !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.7621,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.76815,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.7742,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.776275,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.77835,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.780425,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.7825,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.783725,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.78495,                                !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.786175,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.7874,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.789366666666667,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.791333333333333,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7933,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.6813,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.6618,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.6423,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.62796,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.61362,                                !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.59928,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.58494,                                !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.571605,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.55827,                                !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.544935,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.5316,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.5181,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.5046,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.4911,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.4776,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.470225,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.46285,                                !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.455475,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.4481,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.447578125,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.44705625,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.446534375,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.4460125,                              !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.445490625;                            !- Value Until Time 96

OS:Schedule:Day,
  {45075eb3-c661-4ce2-916e-d48b4b224ef7}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02f5e0fc-636d-40af-9202-72fc3b57a6a9}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa80cac9-5d89-4617-b6fe-5e3a4334d6ae}, !- Handle
  StripMall Infil Half On,                !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  {6cc7bbea-2dc1-437a-9ca7-a0541daa2554}, !- Default Day Schedule Name
  {c5d61e64-ad76-4984-84cd-22b8a55f4691}, !- Summer Design Day Schedule Name
  {79ac9753-0a03-40ba-8dd4-51022690d7fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6cc7bbea-2dc1-437a-9ca7-a0541daa2554}, !- Handle
  StripMall Infil Half On Default,        !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c5d61e64-ad76-4984-84cd-22b8a55f4691}, !- Handle
  StripMall Infil Half On Summer Design Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cf3fe579-20cc-4806-8866-d86034fc931e}, !- Handle
  Schedule Rule 17,                       !- Name
  {aa80cac9-5d89-4617-b6fe-5e3a4334d6ae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aed00702-c658-4dca-a8e2-e865e36405e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aed00702-c658-4dca-a8e2-e865e36405e7}, !- Handle
  StripMall Infil Half On Sat Day,        !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f9278cd4-9c63-445a-9e85-092a4e10ea16}, !- Handle
  Schedule Rule 18,                       !- Name
  {aa80cac9-5d89-4617-b6fe-5e3a4334d6ae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae28d03a-a8de-4401-a5de-11b58a9e2678}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae28d03a-a8de-4401-a5de-11b58a9e2678}, !- Handle
  StripMall Infil Half On Sun Day,        !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {79ac9753-0a03-40ba-8dd4-51022690d7fc}, !- Handle
  StripMall Infil Half On Winter Design Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {22222f79-113a-4c1d-897b-dade7ba079dd}, !- Handle
  StripMall Strip mall - type 2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {521e94c3-2cbf-49e1-9621-51c657d9bd6d}, !- Handle
  StripMall Strip mall - type 2 People,   !- Name
  {22222f79-113a-4c1d-897b-dade7ba079dd}, !- People Definition Name
  {a4a2d190-f7db-4276-b5b4-52b2e5a0dc7a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2b15af55-6f5d-41ef-8804-ba44d51cc85e}, !- Work Efficiency Schedule Name
  {1a5c6f8e-5c7b-4636-842e-1332ca6a49d9}, !- Clothing Insulation Schedule Name
  {2853f931-a6cf-44a4-bbfc-7faa7672bc0c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f70b1877-ac96-4432-a66a-9e602cba3987}, !- Handle
  StripMall Strip mall - type 2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  37.2969495938992,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.573233,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {648015de-9a2d-4e37-b7f3-5e004fecf9f8}, !- Handle
  {f70b1877-ac96-4432-a66a-9e602cba3987}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {80175a69-4f50-4df2-932f-ba4b6130d325}, !- Handle
  StripMall Strip mall - type 2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.83901929366359,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {170e9b71-c53d-44c8-88c1-25cb67b27250}, !- Handle
  StripMall Strip mall - type 2 Elec Equip, !- Name
  {80175a69-4f50-4df2-932f-ba4b6130d325}, !- Electric Equipment Definition Name
  {a4a2d190-f7db-4276-b5b4-52b2e5a0dc7a}, !- Space or SpaceType Name
  {f777d719-30f3-4dec-b5ad-b8acc75f0ffe}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0d18af14-e9ec-47ac-af84-4e8b09418a95}, !- Handle
  StripMall Strip mall - type 2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1240e04c-60e6-4328-bf9a-0206b002ed43}, !- Handle
  StripMall Strip mall - type 2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcf6f780-e74c-4f32-a671-d6b73288f35d}, !- Number of People Schedule Name
  {743f7a09-5231-4902-9e5c-6102179eb004}, !- People Activity Level Schedule Name
  {0ccf7899-5d91-4b71-933c-31d60aefc61a}, !- Lighting Schedule Name
  {bb1473c5-7724-4a54-bb69-70bbbcccab2e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa80cac9-5d89-4617-b6fe-5e3a4334d6ae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {a8dc95a7-3350-40c6-b5e0-0d0a6c31956f}, !- Handle
  StripMall Strip mall - type 3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6c1a9788-3294-484c-af87-646a40b87aa6}, !- Handle
  StripMall Strip mall - type 3 People,   !- Name
  {a8dc95a7-3350-40c6-b5e0-0d0a6c31956f}, !- People Definition Name
  {1d4201e1-5b82-46ad-bdb6-8cfdfa47e0fa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2b15af55-6f5d-41ef-8804-ba44d51cc85e}, !- Work Efficiency Schedule Name
  {1a5c6f8e-5c7b-4636-842e-1332ca6a49d9}, !- Clothing Insulation Schedule Name
  {2853f931-a6cf-44a4-bbfc-7faa7672bc0c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {53f58052-f90f-4cf4-971d-02fc513e8bed}, !- Handle
  StripMall Strip mall - type 3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  30.5156860313721,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.573233,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5568bd8d-85a1-41ab-bcb1-2c9cb4629da9}, !- Handle
  {53f58052-f90f-4cf4-971d-02fc513e8bed}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {d322f0bb-0e3e-4508-a97d-4c949dfa9ee6}, !- Handle
  StripMall Strip mall - type 3 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.83901929366359,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {47fefabf-b56a-4271-a285-60ffc9910db0}, !- Handle
  StripMall Strip mall - type 3 Elec Equip, !- Name
  {d322f0bb-0e3e-4508-a97d-4c949dfa9ee6}, !- Electric Equipment Definition Name
  {1d4201e1-5b82-46ad-bdb6-8cfdfa47e0fa}, !- Space or SpaceType Name
  {f777d719-30f3-4dec-b5ad-b8acc75f0ffe}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3b34a8cd-b852-4739-afb3-82cab9cc9e23}, !- Handle
  StripMall Strip mall - type 3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6b6ea60d-3bc0-40de-9255-c29e4bf1b56b}, !- Handle
  StripMall Strip mall - type 3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcf6f780-e74c-4f32-a671-d6b73288f35d}, !- Number of People Schedule Name
  {743f7a09-5231-4902-9e5c-6102179eb004}, !- People Activity Level Schedule Name
  {0ccf7899-5d91-4b71-933c-31d60aefc61a}, !- Lighting Schedule Name
  {bb1473c5-7724-4a54-bb69-70bbbcccab2e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa80cac9-5d89-4617-b6fe-5e3a4334d6ae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {7b6a8de7-e28b-4d4e-bc57-d89ac1857d4e}, !- Handle
  Foundation F 1.26W/m*K Perim 65.99m Area 301.71m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  301.707137094975,                       !- Area {m2}
  65.9901874660926;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {21d705d4-c5f7-4fe8-a59e-778721dc5410}, !- Handle
  Foundation F 1.26W/m*K Perim 33.0m Area 150.87m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  150.871021019502,                       !- Area {m2}
  32.998910984143;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {af05c18e-a109-4b40-b5f9-991cf41f32ad}, !- Handle
  Foundation F 1.26W/m*K Perim 31.18m Area 142.54m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  142.542386911418,                       !- Area {m2}
  31.1772499806244;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4dcf0028-fe02-46bc-a45a-cda844931da3}, !- Handle
  Foundation F 1.26W/m*K Perim 27.48m Area 125.65m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  125.65211134762,                        !- Area {m2}
  27.4829639867936;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {33bdca80-942e-4d73-ba73-174beb0202d6}, !- Handle
  Foundation F 1.26W/m*K Perim 9.14m Area 20.9m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031840000005,                       !- Area {m2}
  9.1440000000001;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {79e26e75-996e-4d04-8091-ac69dc766b35}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 2057.39m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2057.39257089864,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f167560d-8a0c-41d4-ae28-0ef7747c0066}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 856.84m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  856.843238424763,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e9ae21f9-6efa-47a2-8df4-b5590343a4fa}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 1028.82m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1028.815296841,                         !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {ab3477fb-9bd2-4a5e-ac7b-04b14dda175c}, !- Handle
  ComStock DOE Ref 1980-2004 - StMall - ASHRAE 169-2013-7A, !- Name
  {39d59f89-20c1-4622-82ce-be5595a0805d}, !- Default Exterior Surface Constructions Name
  {45a23318-3ecc-403a-9a4a-7f699aebcf55}, !- Default Interior Surface Constructions Name
  {a60b6751-d322-4452-bba7-56a6f9ec467d}, !- Default Ground Contact Surface Constructions Name
  {e6b7d93c-e7a7-4214-9501-2070860b2ee8}, !- Default Exterior SubSurface Constructions Name
  {63253523-7952-44be-9495-2c99118f5be8}, !- Default Interior SubSurface Constructions Name
  {4368fd4c-6e4d-4ed2-80df-b8cf1263e147}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {39d59f89-20c1-4622-82ce-be5595a0805d}, !- Handle
  Default Surface Constructions 1,        !- Name
  {9731f560-f5c3-434c-968e-89f35c8f3f26}, !- Floor Construction Name
  {352c5fca-0855-4d1f-bad0-8f68cec63962}, !- Wall Construction Name
  {1379dd4e-bb6e-43c7-8169-60dfebddd3e3}; !- Roof Ceiling Construction Name

OS:Construction,
  {9731f560-f5c3-434c-968e-89f35c8f3f26}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {2c623661-a56d-4c63-b958-df2140faee4e}, !- Layer 1
  {a84f0a9b-5f1c-49f7-9c22-dc988716cc4f}, !- Layer 2
  {8b0ed73c-5e13-4c50-9f05-8e68ac06ad91}; !- Layer 3

OS:Material:NoMass,
  {2c623661-a56d-4c63-b958-df2140faee4e}, !- Handle
  Typical Insulation R-15.06,             !- Name
  Smooth,                                 !- Roughness
  2.6526610433734,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a84f0a9b-5f1c-49f7-9c22-dc988716cc4f}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8b0ed73c-5e13-4c50-9f05-8e68ac06ad91}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {37a1f2ab-5e20-4789-ad16-9de4c7ceb4af}, !- Handle
  {9731f560-f5c3-434c-968e-89f35c8f3f26}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {5ce425ec-2210-412c-95b5-8658c71fc6c2}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f66214db-78b1-4a3c-9246-b6c8cd42c0d0}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1379dd4e-bb6e-43c7-8169-60dfebddd3e3}, !- Handle
  Typical IEAD Roof R-25.0,               !- Name
  ,                                       !- Surface Rendering Name
  {88fea4cb-25cc-4404-9ab1-c19e93eb4ce0}, !- Layer 1
  {045fed7b-b310-462d-a641-42141eb6e7ea}, !- Layer 2
  {cbb3a70d-3437-4ac4-a5cb-0918f0eba5bc}; !- Layer 3

OS:Material,
  {88fea4cb-25cc-4404-9ab1-c19e93eb4ce0}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {045fed7b-b310-462d-a641-42141eb6e7ea}, !- Handle
  Typical Insulation R-23.88,             !- Name
  Smooth,                                 !- Roughness
  4.20599598094093,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cbb3a70d-3437-4ac4-a5cb-0918f0eba5bc}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a58f2d16-a7e4-4184-a4ea-f61e77763fd1}, !- Handle
  {1379dd4e-bb6e-43c7-8169-60dfebddd3e3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {45a23318-3ecc-403a-9a4a-7f699aebcf55}, !- Handle
  Default Surface Constructions 2,        !- Name
  {76964f48-1b56-43a3-8d8d-898c77b2ed7d}, !- Floor Construction Name
  {384b9236-59fe-4802-8bd3-e4d618db5f4f}, !- Wall Construction Name
  {cc8af0be-916b-4431-ab83-b37add86377e}; !- Roof Ceiling Construction Name

OS:Construction,
  {76964f48-1b56-43a3-8d8d-898c77b2ed7d}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {b2692ee9-57fc-4370-927a-1b980c16df71}, !- Layer 1
  {0c2e3c4b-8b64-45ec-9592-7d494c6f232a}; !- Layer 2

OS:Material,
  {b2692ee9-57fc-4370-927a-1b980c16df71}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {0c2e3c4b-8b64-45ec-9592-7d494c6f232a}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f8f198a9-fb34-4ee1-a2dc-bf2e8fa122d3}, !- Handle
  {76964f48-1b56-43a3-8d8d-898c77b2ed7d}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {384b9236-59fe-4802-8bd3-e4d618db5f4f}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {7e88c86d-2410-42ef-a14f-a28be16fcf9b}, !- Layer 1
  {7e88c86d-2410-42ef-a14f-a28be16fcf9b}; !- Layer 2

OS:Material,
  {7e88c86d-2410-42ef-a14f-a28be16fcf9b}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {80e67a3c-0769-494a-88c5-9367daa7137b}, !- Handle
  {384b9236-59fe-4802-8bd3-e4d618db5f4f}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {cc8af0be-916b-4431-ab83-b37add86377e}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {0c2e3c4b-8b64-45ec-9592-7d494c6f232a}, !- Layer 1
  {b2692ee9-57fc-4370-927a-1b980c16df71}; !- Layer 2

OS:StandardsInformation:Construction,
  {9c43fef2-32e5-47a7-9de9-d39ab9c351a4}, !- Handle
  {cc8af0be-916b-4431-ab83-b37add86377e}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a60b6751-d322-4452-bba7-56a6f9ec467d}, !- Handle
  Default Surface Constructions 3,        !- Name
  {a582a925-4e32-4d9d-91a2-10c99930228c}, !- Floor Construction Name
  {3d9f09b8-3be8-4e7d-af3c-b16dcf87192a}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {a582a925-4e32-4d9d-91a2-10c99930228c}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {387a325d-c75e-46c1-9b6f-0623533ba30a}, !- Layer 1
  {8b0ed73c-5e13-4c50-9f05-8e68ac06ad91}; !- Layer 2

OS:Material:NoMass,
  {554319ce-ab22-49be-a6bc-927b4ac0ca76}, !- Handle
  Typical Insulation R-11.44,             !- Name
  Smooth,                                 !- Roughness
  2.0141474821276,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {387a325d-c75e-46c1-9b6f-0623533ba30a}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {274ee932-8c1b-4fae-bcdf-98811dbf6ac3}, !- Handle
  {a582a925-4e32-4d9d-91a2-10c99930228c}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {3d9f09b8-3be8-4e7d-af3c-b16dcf87192a}, !- Handle
  Typical Insulated Basement Mass Wall R-12.99, !- Name
  ,                                       !- Surface Rendering Name
  {554319ce-ab22-49be-a6bc-927b4ac0ca76}, !- Layer 1
  {636d5aaf-821d-4839-af82-4f3ce9cc7c40}; !- Layer 2

OS:Material,
  {636d5aaf-821d-4839-af82-4f3ce9cc7c40}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e0e7b284-d71c-420f-8bee-7c529d1f5e20}, !- Handle
  {3d9f09b8-3be8-4e7d-af3c-b16dcf87192a}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {e6b7d93c-e7a7-4214-9501-2070860b2ee8}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {db2efc2d-c422-4207-bc32-10eb28f4311e}, !- Fixed Window Construction Name
  {db2efc2d-c422-4207-bc32-10eb28f4311e}, !- Operable Window Construction Name
  {9c29737d-6c9d-45b9-8f38-b9f391cb8ef5}, !- Door Construction Name
  {de0d0fda-7520-4aa1-a715-967e8eb3291e}, !- Glass Door Construction Name
  {6f4f0937-e161-438f-95f7-ea907001a2b8}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {4f7f12d9-5dc5-4205-b6d6-308fbe58e06d}, !- Tubular Daylight Dome Construction Name
  {4f7f12d9-5dc5-4205-b6d6-308fbe58e06d}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {db2efc2d-c422-4207-bc32-10eb28f4311e}, !- Handle
  Simple Glazing U 0.52 SHGC 0.49,        !- Name
  ,                                       !- Surface Rendering Name
  {233f2ed2-a924-497c-9315-cb7fe431de06}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {233f2ed2-a924-497c-9315-cb7fe431de06}, !- Handle
  Simple Glazing U 0.52 SHGC 0.49,        !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3f78c4e4-2674-4c65-a5bc-055109a91f41}, !- Handle
  {db2efc2d-c422-4207-bc32-10eb28f4311e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {9c29737d-6c9d-45b9-8f38-b9f391cb8ef5}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {6c27fb28-02f1-417a-bcc2-5107869ddb4e}, !- Layer 1
  {f43aba0f-7f41-41eb-85f4-bc4a6424ae0b}; !- Layer 2

OS:Material,
  {6c27fb28-02f1-417a-bcc2-5107869ddb4e}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f43aba0f-7f41-41eb-85f4-bc4a6424ae0b}, !- Handle
  Typical Insulation R-15.06 1,           !- Name
  Smooth,                                 !- Roughness
  2.6526610433734,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5161b882-15e5-486c-91c3-b5951d4d7350}, !- Handle
  {9c29737d-6c9d-45b9-8f38-b9f391cb8ef5}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {de0d0fda-7520-4aa1-a715-967e8eb3291e}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {669ad803-b964-4fd7-8ac4-aedb1796a770}; !- Layer 1

OS:WindowMaterial:Glazing,
  {669ad803-b964-4fd7-8ac4-aedb1796a770}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {a0dad429-95f0-4569-bdea-2e9d9ec930c1}, !- Handle
  {de0d0fda-7520-4aa1-a715-967e8eb3291e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {6f4f0937-e161-438f-95f7-ea907001a2b8}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {f43aba0f-7f41-41eb-85f4-bc4a6424ae0b}; !- Layer 1

OS:StandardsInformation:Construction,
  {d70fff2d-939c-4fe9-9d28-385623404044}, !- Handle
  {6f4f0937-e161-438f-95f7-ea907001a2b8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {4f7f12d9-5dc5-4205-b6d6-308fbe58e06d}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {ad0995d4-681f-4e62-87ce-969aff0bfcbb}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ad0995d4-681f-4e62-87ce-969aff0bfcbb}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {01439a05-3377-4756-9c2a-71c010f8cc18}, !- Handle
  {4f7f12d9-5dc5-4205-b6d6-308fbe58e06d}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {63253523-7952-44be-9495-2c99118f5be8}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {4f7f12d9-5dc5-4205-b6d6-308fbe58e06d}, !- Fixed Window Construction Name
  {4f7f12d9-5dc5-4205-b6d6-308fbe58e06d}, !- Operable Window Construction Name
  {1831dddb-1d96-4a79-86fb-827f759ee606}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1831dddb-1d96-4a79-86fb-827f759ee606}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {7136a7d3-a0a7-4c2f-ac52-69d5b799e05b}; !- Layer 1

OS:Material,
  {7136a7d3-a0a7-4c2f-ac52-69d5b799e05b}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {84f596fa-4e05-46d2-95b8-31c5547c5b85}, !- Handle
  {1831dddb-1d96-4a79-86fb-827f759ee606}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4368fd4c-6e4d-4ed2-80df-b8cf1263e147}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {7136a7d3-a0a7-4c2f-ac52-69d5b799e05b}; !- Layer 1

OS:StandardsInformation:Construction,
  {ba29d2b9-a3cb-4f00-9f02-79cd875d0f89}, !- Handle
  {4368fd4c-6e4d-4ed2-80df-b8cf1263e147}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {352c5fca-0855-4d1f-bad0-8f68cec63962}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-17.24, !- Name
  ,                                       !- Surface Rendering Name
  {5ce425ec-2210-412c-95b5-8658c71fc6c2}, !- Layer 1
  {f66214db-78b1-4a3c-9246-b6c8cd42c0d0}, !- Layer 2
  {f43aba0f-7f41-41eb-85f4-bc4a6424ae0b}, !- Layer 3
  {f66214db-78b1-4a3c-9246-b6c8cd42c0d0}; !- Layer 4

OS:StandardsInformation:Construction,
  {014a8160-100e-40cd-8888-7d98c5a52b67}, !- Handle
  {352c5fca-0855-4d1f-bad0-8f68cec63962}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Schedule:Constant,
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Handle
  Always On Discrete,                     !- Name
  {1491244d-1ecb-4fc0-afac-f6cc08c47a6e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {1491244d-1ecb-4fc0-afac-f6cc08c47a6e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {f3b280c8-915e-47a7-8e43-a7423938bcbb}, !- Handle
  4.69,                                   !- January Ground Temperature {C}
  2.41,                                   !- February Ground Temperature {C}
  -0.84,                                  !- March Ground Temperature {C}
  -2.33,                                  !- April Ground Temperature {C}
  -2.06,                                  !- May Ground Temperature {C}
  0.47,                                   !- June Ground Temperature {C}
  4.16,                                   !- July Ground Temperature {C}
  6.73,                                   !- August Ground Temperature {C}
  10.99,                                  !- September Ground Temperature {C}
  13.29,                                  !- October Ground Temperature {C}
  13.41,                                  !- November Ground Temperature {C}
  9.12;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {8023d69d-5e6b-4a92-a546-3e33666d6754}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {ba5f9fb9-78fd-443a-a80d-177e686041b6}, !- Default Day Schedule Name
  {b0347722-9e09-420e-8243-750d7b066e0d}, !- Summer Design Day Schedule Name
  {566cf828-b534-4cbc-8bde-e0adc783f043}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba5f9fb9-78fd-443a-a80d-177e686041b6}, !- Handle
  30 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.024917984,                            !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.024917984,                            !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.184332904,                            !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0348249999999997,                     !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.104475000000001,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0996719360000002,                     !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.219157904,                            !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.149507904,                            !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0498359679999997,                     !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.149507904000001,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0648469359999997,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.00990701600000023,                    !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0549399200000003,                     !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.149507904,                            !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.06965,                                !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.253982904,                            !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0747539519999999,                     !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0747539519999999,                     !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:AdditionalProperties,
  {e2d6ab7c-1208-4ff6-8664-a54bd2bfb970}, !- Handle
  {8023d69d-5e6b-4a92-a546-3e33666d6754}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4467.0360000000092,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {566cf828-b534-4cbc-8bde-e0adc783f043}, !- Handle
  30 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b0347722-9e09-420e-8243-750d7b066e0d}, !- Handle
  30 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a0360aff-ec2c-4e00-8e16-0d2d9aed9050}, !- Handle
  Schedule Rule 19,                       !- Name
  {8023d69d-5e6b-4a92-a546-3e33666d6754}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {99f25697-c93e-4aa3-82b4-49e1bd31d0ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {99f25697-c93e-4aa3-82b4-49e1bd31d0ed}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.024917984,                            !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.024917984,                            !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.259086856,                            !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0348250000000005,                     !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0546390320000001,                     !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0648469360000005,                     !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.19423992,                             !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0249179840000003,                     !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0747539519999999,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0249179840000003,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0696499999999993,                     !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0600438719999993,                     !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0996719360000002,                     !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0597429839999999,                     !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0846609679999993,                     !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0996719360000002,                     !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Rule,
  {81d7d5f3-673e-4068-89c6-087af49ee335}, !- Handle
  Schedule Rule 20,                       !- Name
  {8023d69d-5e6b-4a92-a546-3e33666d6754}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2048394a-5020-4d57-9ad4-90e3b5226116}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2048394a-5020-4d57-9ad4-90e3b5226116}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.024917984,                            !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.024917984,                            !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.224261856,                            !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.114682904,                            !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0348250000000005,                     !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0498359679999997,                     !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.169321936,                            !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0996719360000002,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0498359680000005,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0249179840000003,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0198140319999996,                     !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0648469359999997,                     !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.015010968,                            !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0249179840000003,                     !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.174425888,                            !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0747539519999999,                     !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Ruleset,
  {b5fd450d-18cd-4ef7-9081-4e3efa046289}, !- Handle
  Elevator Schedule 1,                    !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  {cec90579-fc13-4420-810a-6d461a2cbe3f}, !- Default Day Schedule Name
  {71cff3ce-3131-47a9-ac2d-011da6552d00}, !- Summer Design Day Schedule Name
  {eb40f863-39c4-4de4-82ae-a057924632df}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ed227369-f92c-4ea9-9fa9-d178ea90a1c1}, !- Handle
  {b5fd450d-18cd-4ef7-9081-4e3efa046289}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4467.0360000000092,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:19 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.25908685599999998;                    !- Feature Value 7

OS:Schedule:Day,
  {cec90579-fc13-4420-810a-6d461a2cbe3f}, !- Handle
  30 space(s) Occ Sch Default 1,          !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.003114748,                            !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.006229496,                            !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.009344244,                            !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.012458992,                            !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.01557374,                             !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.018688488,                            !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.021803236,                            !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.024917984,                            !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.024917984,                            !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.064771714,                            !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.104625444,                            !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.144479174,                            !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.184332904,                            !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.146955928,                            !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.109578952,                            !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.0722019759999998,                     !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.0348249999999997,                     !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0522375,                              !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.0696500000000004,                     !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.0870625000000007,                     !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.104475000000001,                      !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.103274234000001,                      !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.102073468000001,                      !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.100872702,                            !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.0996719360000002,                     !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.139500592,                            !- Value Until Time 27
  13,                                     !- Hour 28
  15,                                     !- Minute 28
  0.179329248,                            !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.219157904,                            !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.121287581333334,                      !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.0930672586666668,                     !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.0648469359999997,                     !- Value Until Time 32
  14,                                     !- Hour 33
  30,                                     !- Minute 33
  0.0511119559999998,                     !- Value Until Time 33
  14,                                     !- Hour 34
  45,                                     !- Minute 34
  0.037376976,                            !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.0236419960000001,                     !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.00990701600000023,                    !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.0211652420000002,                     !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.0324234680000003,                     !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.0436816940000003,                     !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.0549399200000003,                     !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.0785819160000002,                     !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.102223912,                            !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.125865908,                            !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.149507904,                            !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.122888602666667,                      !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.0962693013333333,                     !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.06965,                                !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.0747539519999999,                     !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.0560654639999999,                     !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.037376976,                            !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.018688488,                            !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0,                                      !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.006229496,                            !- Value Until Time 53
  20,                                     !- Hour 54
  15,                                     !- Minute 54
  0.012458992,                            !- Value Until Time 54
  20,                                     !- Hour 55
  30,                                     !- Minute 55
  0.018688488,                            !- Value Until Time 55
  20,                                     !- Hour 56
  45,                                     !- Minute 56
  0.024917984,                            !- Value Until Time 56
  21,                                     !- Hour 57
  0,                                      !- Minute 57
  0.018688488,                            !- Value Until Time 57
  21,                                     !- Hour 58
  15,                                     !- Minute 58
  0.012458992,                            !- Value Until Time 58
  21,                                     !- Hour 59
  30,                                     !- Minute 59
  0.006229496,                            !- Value Until Time 59
  21,                                     !- Hour 60
  45,                                     !- Minute 60
  0,                                      !- Value Until Time 60
  24,                                     !- Hour 61
  0,                                      !- Minute 61
  0;                                      !- Value Until Time 61

OS:Schedule:Day,
  {71cff3ce-3131-47a9-ac2d-011da6552d00}, !- Handle
  30 space(s) Occ Sch Summer Design Day 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb40f863-39c4-4de4-82ae-a057924632df}, !- Handle
  30 space(s) Occ Sch Winter Design Day 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {37a6a071-c69b-4ba2-a66b-d472f305fce4}, !- Handle
  Schedule Rule 21,                       !- Name
  {b5fd450d-18cd-4ef7-9081-4e3efa046289}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a2138269-87a6-4f39-be38-f3cc197a40d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a2138269-87a6-4f39-be38-f3cc197a40d2}, !- Handle
  Schedule Day 25,                        !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.006229496,                            !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.012458992,                            !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.018688488,                            !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.024917984,                            !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.074753952,                            !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.12458992,                             !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.174425888,                            !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.224261856,                            !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.168196392,                            !- Value Until Time 10
