  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.112130928,                            !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.056065464,                            !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.028670726,                            !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.057341452,                            !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.086012178,                            !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.114682904,                            !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.0947184280000001,                     !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0747539520000002,                     !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.0547894760000004,                     !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.0348250000000005,                     !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.0398286560000002,                     !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.044832312,                            !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.0498359679999997,                     !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.0415299733333338,                     !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.033223978666667,                      !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.0249179840000003,                     !- Value Until Time 27
  13,                                     !- Hour 28
  15,                                     !- Minute 28
  0.0236419960000001,                     !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.022366008,                            !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.0210900199999998,                     !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.0198140319999996,                     !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.0310722579999996,                     !- Value Until Time 32
  14,                                     !- Hour 33
  30,                                     !- Minute 33
  0.0423304839999997,                     !- Value Until Time 33
  14,                                     !- Hour 34
  45,                                     !- Minute 34
  0.0535887099999997,                     !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.0648469359999997,                     !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.0523879439999998,                     !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.0399289519999999,                     !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.0274699599999999,                     !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.015010968,                            !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.0183133066666668,                     !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.0216156453333335,                     !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.0249179840000003,                     !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.00830599466666667,                    !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.0166119893333333,                     !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.024917984,                            !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.018688488,                            !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.012458992,                            !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.006229496,                            !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  24,                                     !- Hour 50
  0,                                      !- Minute 50
  0;                                      !- Value Until Time 50

OS:Schedule:Rule,
  {19fe39e9-a516-4871-a4a8-fc1649e7495c}, !- Handle
  Schedule Rule 22,                       !- Name
  {b5fd450d-18cd-4ef7-9081-4e3efa046289}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bebecc78-b3d9-406f-aca6-777879d84d81}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bebecc78-b3d9-406f-aca6-777879d84d81}, !- Handle
  Schedule Day 26,                        !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.006229496,                            !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.012458992,                            !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.018688488,                            !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.024917984,                            !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.083460202,                            !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.14200242,                             !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.200544638,                            !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.259086856,                            !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.203021392,                            !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.146955928,                            !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.0908904640000004,                     !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0348250000000005,                     !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.0397785080000004,                     !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0447320160000003,                     !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.0496855240000002,                     !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.0546390320000001,                     !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.0571910080000002,                     !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0597429840000003,                     !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.0622949600000004,                     !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.0648469360000005,                     !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.107977930666667,                      !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.151108925333334,                      !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.19423992,                             !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.0166119893333335,                     !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.00830599466666677,                    !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0,                                      !- Value Until Time 27
  13,                                     !- Hour 28
  15,                                     !- Minute 28
  0.0174124999999998,                     !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.0348249999999996,                     !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.0522374999999995,                     !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.0696499999999993,                     !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.0672484679999993,                     !- Value Until Time 32
  14,                                     !- Hour 33
  30,                                     !- Minute 33
  0.0648469359999993,                     !- Value Until Time 33
  14,                                     !- Hour 34
  45,                                     !- Minute 34
  0.0624454039999993,                     !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.0600438719999993,                     !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.0699508879999995,                     !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.0798579039999997,                     !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.08976492,                             !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.0996719360000002,                     !- Value Until Time 39
  16,                                     !- Hour 40
  45,                                     !- Minute 40
  0.0996719360000002,                     !- Value Until Time 40
  17,                                     !- Hour 41
  0,                                      !- Minute 41
  0.00830599466666667,                    !- Value Until Time 41
  17,                                     !- Hour 42
  15,                                     !- Minute 42
  0.0166119893333333,                     !- Value Until Time 42
  17,                                     !- Hour 43
  30,                                     !- Minute 43
  0.024917984,                            !- Value Until Time 43
  17,                                     !- Hour 44
  45,                                     !- Minute 44
  0.018688488,                            !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.012458992,                            !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.006229496,                            !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0;                                      !- Value Until Time 48

OS:Schedule:Ruleset,
  {3fce82f8-e993-4c70-ae6b-600162d7adb8}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {54206386-0979-4374-8917-d23d8c65325c}, !- Default Day Schedule Name
  {b683f660-d918-406e-9ff9-c668d3f5e194}, !- Summer Design Day Schedule Name
  {7b2e7365-bf10-4ba8-b773-6411ec8575c5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e222b529-2195-40a9-9f53-23ef71ae4e31}, !- Handle
  {3fce82f8-e993-4c70-ae6b-600162d7adb8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4467.0360000000092,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {54206386-0979-4374-8917-d23d8c65325c}, !- Handle
  30 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Day,
  {b683f660-d918-406e-9ff9-c668d3f5e194}, !- Handle
  30 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b2e7365-bf10-4ba8-b773-6411ec8575c5}, !- Handle
  30 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {75dfb298-e67d-4939-ae42-3ea30e1478d6}, !- Handle
  Schedule Rule 23,                       !- Name
  {3fce82f8-e993-4c70-ae6b-600162d7adb8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b26d1be0-e26b-4359-a2be-8d5a621a6ef1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b26d1be0-e26b-4359-a2be-8d5a621a6ef1}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Rule,
  {676547b9-061b-4ffa-8f37-8f660074dfb7}, !- Handle
  Schedule Rule 24,                       !- Name
  {3fce82f8-e993-4c70-ae6b-600162d7adb8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {18a43e58-b72d-4b3b-94bd-c6924be49a52}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {18a43e58-b72d-4b3b-94bd-c6924be49a52}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Ruleset,
  {adf81fe4-2652-4156-9e67-b6bb146d39b8}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {04aec26a-d96e-45a6-9c50-11cc0c340fd4}, !- Default Day Schedule Name
  {d8a6116a-3ae9-4c32-931f-d9d268a1e8c9}, !- Summer Design Day Schedule Name
  {e11221c1-4c1d-45eb-8393-71264fa66097}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2d386ec0-a2e5-48b5-9f71-4f3f3354b093}, !- Handle
  {adf81fe4-2652-4156-9e67-b6bb146d39b8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4467.0360000000092,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {04aec26a-d96e-45a6-9c50-11cc0c340fd4}, !- Handle
  30 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Day,
  {d8a6116a-3ae9-4c32-931f-d9d268a1e8c9}, !- Handle
  30 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e11221c1-4c1d-45eb-8393-71264fa66097}, !- Handle
  30 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8cd5dcb4-0721-4ac5-9bed-6604610d996f}, !- Handle
  Schedule Rule 25,                       !- Name
  {adf81fe4-2652-4156-9e67-b6bb146d39b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93b598ac-8a27-48ff-aff1-23f6792e3e64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {93b598ac-8a27-48ff-aff1-23f6792e3e64}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Rule,
  {12088455-0580-4d8e-a1a4-8a089ab953da}, !- Handle
  Schedule Rule 26,                       !- Name
  {adf81fe4-2652-4156-9e67-b6bb146d39b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e59fb635-8bf1-4050-a3dd-70330a4c4cad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e59fb635-8bf1-4050-a3dd-70330a4c4cad}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:ElectricEquipment:Definition,
  {fa085594-4ab3-4d7d-8b44-266cd6c1abbd}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d9e77966-9ab8-4298-b2da-b1fcbbad513d}, !- Handle
  7 Elevator Lift Motors,                 !- Name
  {fa085594-4ab3-4d7d-8b44-266cd6c1abbd}, !- Electric Equipment Definition Name
  {a8cd351c-8c09-4382-a9b5-88bf6f4d1962}, !- Space or SpaceType Name
  {b5fd450d-18cd-4ef7-9081-4e3efa046289}, !- Schedule Name
  7,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {66ca171b-54c1-41a2-bfd8-59839861a20e}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {5c64a3b1-a70a-48a1-9a48-e618a0852aba}, !- Handle
  Parking Areas and Drives,               !- Name
  {66ca171b-54c1-41a2-bfd8-59839861a20e}, !- Exterior Lights Definition Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  443380.813953489,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8eb1f765-80a1-49b8-9c66-88d90250d91a}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {3306937b-133d-4fa1-9d14-afbfbbcdce6b}, !- Handle
  Building Facades,                       !- Name
  {8eb1f765-80a1-49b8-9c66-88d90250d91a}, !- Exterior Lights Definition Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  26986.6633728589,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {523fc83d-8473-448b-9a2c-49b6580c7efc}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {72ba5445-89be-4523-9578-0980614a211e}, !- Handle
  Main Entries,                           !- Name
  {523fc83d-8473-448b-9a2c-49b6580c7efc}, !- Exterior Lights Definition Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  294,                                    !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {6cb60aa0-5cd6-420b-8c8b-f9717ed3d894}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {2d6dcde5-155a-42c8-809c-1acf65f02795}, !- Handle
  Other Doors,                            !- Name
  {6cb60aa0-5cd6-420b-8c8b-f9717ed3d894}, !- Exterior Lights Definition Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  193.2,                                  !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {d73a682c-2c23-4013-b2a5-02761e09cfac}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  {1491244d-1ecb-4fc0-afac-f6cc08c47a6e}, !- Schedule Type Limits Name
  {3130a009-7b5c-49b6-a399-16f01773915b}, !- Default Day Schedule Name
  {bfe94292-d146-4446-a2fc-954ec45c5418}, !- Summer Design Day Schedule Name
  {cf770453-96d0-4214-939a-e910d05f1fd5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3130a009-7b5c-49b6-a399-16f01773915b}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  {1491244d-1ecb-4fc0-afac-f6cc08c47a6e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {cf770453-96d0-4214-939a-e910d05f1fd5}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {1491244d-1ecb-4fc0-afac-f6cc08c47a6e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {bfe94292-d146-4446-a2fc-954ec45c5418}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {1491244d-1ecb-4fc0-afac-f6cc08c47a6e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {7183dc0a-7dc5-4dec-af5e-0ed335510479}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground Exhaust Fan, !- Name
  {d73a682c-2c23-4013-b2a5-02761e09cfac}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.536497350745348,                      !- Maximum Flow Rate {m3/s}
  {95a0c4b4-f893-4873-8993-705c00934bf8}, !- Air Inlet Node Name
  {97486bd9-506f-4607-85f7-754df846ec34}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {d73a682c-2c23-4013-b2a5-02761e09cfac}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {c05ffa76-f968-4791-85e2-5c07fe73dfdb}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {1aad0816-e0d4-4f67-be96-4ffe6bb7c600}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {8de8b548-e135-4951-ab7b-30105e1c0fd8}, !- Inlet Port
  {95a0c4b4-f893-4873-8993-705c00934bf8}; !- Outlet Port

OS:Connection,
  {8de8b548-e135-4951-ab7b-30105e1c0fd8}, !- Handle
  {eab9823f-e7a1-44d5-a84e-5aebf872966b}, !- Source Object
  2,                                      !- Outlet Port
  {1aad0816-e0d4-4f67-be96-4ffe6bb7c600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95a0c4b4-f893-4873-8993-705c00934bf8}, !- Handle
  {1aad0816-e0d4-4f67-be96-4ffe6bb7c600}, !- Source Object
  3,                                      !- Outlet Port
  {7183dc0a-7dc5-4dec-af5e-0ed335510479}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {661d26c4-2dec-45ce-8153-c2d0a0a4e7ed}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {97486bd9-506f-4607-85f7-754df846ec34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97486bd9-506f-4607-85f7-754df846ec34}, !- Handle
  {7183dc0a-7dc5-4dec-af5e-0ed335510479}, !- Source Object
  7,                                      !- Outlet Port
  {661d26c4-2dec-45ce-8153-c2d0a0a4e7ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c05ffa76-f968-4791-85e2-5c07fe73dfdb}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {53f10399-916e-4359-a952-e89d289b794d}, !- Schedule Type Limits Name
  {795c096b-4d17-4f4e-b559-7d107f91f81a}, !- Default Day Schedule Name
  {56dcc309-0c48-40e2-ac86-0464e7ffd58c}, !- Summer Design Day Schedule Name
  {4c6ace4e-489d-4d4b-8b0f-3dc1c67da9f7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {795c096b-4d17-4f4e-b559-7d107f91f81a}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {53f10399-916e-4359-a952-e89d289b794d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Day,
  {4c6ace4e-489d-4d4b-8b0f-3dc1c67da9f7}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {53f10399-916e-4359-a952-e89d289b794d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Day,
  {56dcc309-0c48-40e2-ac86-0464e7ffd58c}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {53f10399-916e-4359-a952-e89d289b794d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {53f10399-916e-4359-a952-e89d289b794d}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Fan:ZoneExhaust,
  {167231df-5330-4b10-961b-86804656adb6}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground Transfer Air Source, !- Name
  {d73a682c-2c23-4013-b2a5-02761e09cfac}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.500933111707333,                      !- Maximum Flow Rate {m3/s}
  {10d77061-c19c-4538-ab53-5293b83d2029}, !- Air Inlet Node Name
  {00b879ef-3ad0-4a59-bbc1-e2ea79dc44a2}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {ce048ae4-2496-43c2-aac9-8cfbebbedadd}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground Transfer Air Source Inlet Air Node, !- Name
  {3c828217-3f11-44b9-9138-1c0319f7397e}, !- Inlet Port
  {10d77061-c19c-4538-ab53-5293b83d2029}; !- Outlet Port

OS:Connection,
  {3c828217-3f11-44b9-9138-1c0319f7397e}, !- Handle
  {651aebb7-e738-4349-b7c8-32a9dc7614fb}, !- Source Object
  2,                                      !- Outlet Port
  {ce048ae4-2496-43c2-aac9-8cfbebbedadd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10d77061-c19c-4538-ab53-5293b83d2029}, !- Handle
  {ce048ae4-2496-43c2-aac9-8cfbebbedadd}, !- Source Object
  3,                                      !- Outlet Port
  {167231df-5330-4b10-961b-86804656adb6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dad59317-921f-4ba1-8bb6-6f08a003f01e}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground Transfer Air Source Outlet Air Node, !- Name
  {00b879ef-3ad0-4a59-bbc1-e2ea79dc44a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00b879ef-3ad0-4a59-bbc1-e2ea79dc44a2}, !- Handle
  {167231df-5330-4b10-961b-86804656adb6}, !- Source Object
  7,                                      !- Outlet Port
  {dad59317-921f-4ba1-8bb6-6f08a003f01e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {bf653988-600e-4e1e-ae2c-ed303032d926}, !- Handle
  Zone Mixing 1,                          !- Name
  {a8ee3cf9-8af1-4261-b8f9-64fb347a9789}, !- Zone or Space Name
  {d73a682c-2c23-4013-b2a5-02761e09cfac}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.500933111707333,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {4e045ca7-3dc4-49ee-a13b-eea8682dcabb}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ScheduleTypeLimits,
  {329e6699-f311-41c0-956f-659fa9bf1a85}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Fan:ZoneExhaust,
  {9df1cb51-9cb8-415b-8f52-d8f3a0b48780}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground Exhaust Fan, !- Name
  {d73a682c-2c23-4013-b2a5-02761e09cfac}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  3.65846719556659,                       !- Maximum Flow Rate {m3/s}
  {1d92be61-aea5-4ee6-835a-3e23223679f0}, !- Air Inlet Node Name
  {7faa11b1-2da4-47c4-9921-86fb487cab22}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {d73a682c-2c23-4013-b2a5-02761e09cfac}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {c05ffa76-f968-4791-85e2-5c07fe73dfdb}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {74419837-3b77-4745-905c-6a5e18801b46}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {bbaa4801-e4a8-4fe8-b66a-9053586d2e5b}, !- Inlet Port
  {1d92be61-aea5-4ee6-835a-3e23223679f0}; !- Outlet Port

OS:Connection,
  {bbaa4801-e4a8-4fe8-b66a-9053586d2e5b}, !- Handle
  {66a7e728-6419-47ff-9255-4cdd24c64044}, !- Source Object
  2,                                      !- Outlet Port
  {74419837-3b77-4745-905c-6a5e18801b46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d92be61-aea5-4ee6-835a-3e23223679f0}, !- Handle
  {74419837-3b77-4745-905c-6a5e18801b46}, !- Source Object
  3,                                      !- Outlet Port
  {9df1cb51-9cb8-415b-8f52-d8f3a0b48780}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {985a187f-483c-44ad-99c4-8707ce2c0a6e}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {7faa11b1-2da4-47c4-9921-86fb487cab22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7faa11b1-2da4-47c4-9921-86fb487cab22}, !- Handle
  {9df1cb51-9cb8-415b-8f52-d8f3a0b48780}, !- Source Object
  7,                                      !- Outlet Port
  {985a187f-483c-44ad-99c4-8707ce2c0a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {00bb2da9-66b1-4c11-9d79-9ea31214c39a}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground Transfer Air Source, !- Name
  {d73a682c-2c23-4013-b2a5-02761e09cfac}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  3.41594856676981,                       !- Maximum Flow Rate {m3/s}
  {bf488eb0-bb26-4fab-a283-2905f6227cf1}, !- Air Inlet Node Name
  {bf921750-103a-469e-806d-c8f2b5652951}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {a23ea5e6-ca2b-45af-8e1b-d94bac5bd09d}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground Transfer Air Source Inlet Air Node, !- Name
  {8074fdf5-917c-4769-9d2f-d3f94614dd43}, !- Inlet Port
  {bf488eb0-bb26-4fab-a283-2905f6227cf1}; !- Outlet Port

OS:Connection,
  {8074fdf5-917c-4769-9d2f-d3f94614dd43}, !- Handle
  {c5006d81-4882-4349-979e-ec060ee568c4}, !- Source Object
  2,                                      !- Outlet Port
  {a23ea5e6-ca2b-45af-8e1b-d94bac5bd09d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf488eb0-bb26-4fab-a283-2905f6227cf1}, !- Handle
  {a23ea5e6-ca2b-45af-8e1b-d94bac5bd09d}, !- Source Object
  3,                                      !- Outlet Port
  {00bb2da9-66b1-4c11-9d79-9ea31214c39a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5ae1e6f2-a613-48c1-bacb-0f3fd70b409b}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground Transfer Air Source Outlet Air Node, !- Name
  {bf921750-103a-469e-806d-c8f2b5652951}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf921750-103a-469e-806d-c8f2b5652951}, !- Handle
  {00bb2da9-66b1-4c11-9d79-9ea31214c39a}, !- Source Object
  7,                                      !- Outlet Port
  {5ae1e6f2-a613-48c1-bacb-0f3fd70b409b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {785b9b50-c9e5-41b3-838b-b75e4a2affaa}, !- Handle
  Zone Mixing 2,                          !- Name
  {73089ec9-2467-4a9c-98c9-d3f022d54698}, !- Zone or Space Name
  {d73a682c-2c23-4013-b2a5-02761e09cfac}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  3.41594856676981,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {66fe0fe1-f4db-45a3-8dad-03b665972424}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {12257080-846e-4264-b7a7-b32c820a75b5}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground Exhaust Fan, !- Name
  {d73a682c-2c23-4013-b2a5-02761e09cfac}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.536497350745348,                      !- Maximum Flow Rate {m3/s}
  {6633da53-4aa9-41f4-813c-62d5d6f0c02d}, !- Air Inlet Node Name
  {93f77e53-f803-4b82-a4d2-e75a5897438c}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {d73a682c-2c23-4013-b2a5-02761e09cfac}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {c05ffa76-f968-4791-85e2-5c07fe73dfdb}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {6b5f35f7-4c20-40f0-8b6c-f55129b75997}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {2f242763-ff73-406d-966d-55474102c7fb}, !- Inlet Port
  {6633da53-4aa9-41f4-813c-62d5d6f0c02d}; !- Outlet Port

OS:Connection,
  {2f242763-ff73-406d-966d-55474102c7fb}, !- Handle
  {83febba3-062b-4c7b-a52c-50622a4c7d54}, !- Source Object
  2,                                      !- Outlet Port
  {6b5f35f7-4c20-40f0-8b6c-f55129b75997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6633da53-4aa9-41f4-813c-62d5d6f0c02d}, !- Handle
  {6b5f35f7-4c20-40f0-8b6c-f55129b75997}, !- Source Object
  3,                                      !- Outlet Port
  {12257080-846e-4264-b7a7-b32c820a75b5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dfdbcd09-4308-4e4c-9534-2c68905bf1d4}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {93f77e53-f803-4b82-a4d2-e75a5897438c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93f77e53-f803-4b82-a4d2-e75a5897438c}, !- Handle
  {12257080-846e-4264-b7a7-b32c820a75b5}, !- Source Object
  7,                                      !- Outlet Port
  {dfdbcd09-4308-4e4c-9534-2c68905bf1d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {7461719c-8b3b-4e4b-9ca5-86e76219c88c}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground Transfer Air Source, !- Name
  {d73a682c-2c23-4013-b2a5-02761e09cfac}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.500933111707333,                      !- Maximum Flow Rate {m3/s}
  {e1f06efd-9d2f-4d6d-8b6a-b54e9fc33435}, !- Air Inlet Node Name
  {d78d6ab5-0444-4fab-9e93-1bbef3a78150}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f373bab3-e58b-47ae-b3b6-9616c4b8a692}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground Transfer Air Source Inlet Air Node, !- Name
  {9661e411-3fdf-493b-8d63-ec53fcb154fb}, !- Inlet Port
  {e1f06efd-9d2f-4d6d-8b6a-b54e9fc33435}; !- Outlet Port

OS:Connection,
  {9661e411-3fdf-493b-8d63-ec53fcb154fb}, !- Handle
  {5167694b-ade4-4e92-b9fc-e4cc2c464a5a}, !- Source Object
  2,                                      !- Outlet Port
  {f373bab3-e58b-47ae-b3b6-9616c4b8a692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1f06efd-9d2f-4d6d-8b6a-b54e9fc33435}, !- Handle
  {f373bab3-e58b-47ae-b3b6-9616c4b8a692}, !- Source Object
  3,                                      !- Outlet Port
  {7461719c-8b3b-4e4b-9ca5-86e76219c88c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4ba3fc9f-e4fc-4c67-9ccf-08ee278e53c3}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground Transfer Air Source Outlet Air Node, !- Name
  {d78d6ab5-0444-4fab-9e93-1bbef3a78150}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d78d6ab5-0444-4fab-9e93-1bbef3a78150}, !- Handle
  {7461719c-8b3b-4e4b-9ca5-86e76219c88c}, !- Source Object
  7,                                      !- Outlet Port
  {4ba3fc9f-e4fc-4c67-9ccf-08ee278e53c3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {ef86ef56-1cb9-4ef5-a296-6eb9cc312f26}, !- Handle
  Zone Mixing 3,                          !- Name
  {c0fea8fd-d9cc-4751-a366-92de25320ba0}, !- Zone or Space Name
  {d73a682c-2c23-4013-b2a5-02761e09cfac}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.500933111707333,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {dddbca1b-df2f-4297-8745-ec5de95a8617}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Ruleset,
  {3843ab57-cb1b-4bf0-9e27-c4212e55a79d}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {329e6699-f311-41c0-956f-659fa9bf1a85}, !- Schedule Type Limits Name
  {d4dfeae4-fc08-4384-961c-2e9c97447afc}, !- Default Day Schedule Name
  {d4a9509e-b776-4b8c-8c04-89dc735603f9}, !- Summer Design Day Schedule Name
  {2bf3cafc-36c0-4cce-852b-5739c9f94ca3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d4dfeae4-fc08-4384-961c-2e9c97447afc}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {329e6699-f311-41c0-956f-659fa9bf1a85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2125,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0375,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2625,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.375,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.4875,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.6,                                    !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.5875,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.575,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.5625,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.55,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.525,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.475,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.45,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.4375,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.425,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.4125,                                 !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  10,                                     !- Hour 28
  45,                                     !- Minute 28
  0.4125,                                 !- Value Until Time 28
  11,                                     !- Hour 29
  0,                                      !- Minute 29
  0.425,                                  !- Value Until Time 29
  11,                                     !- Hour 30
  15,                                     !- Minute 30
  0.4375,                                 !- Value Until Time 30
  11,                                     !- Hour 31
  30,                                     !- Minute 31
  0.45,                                   !- Value Until Time 31
  11,                                     !- Hour 32
  45,                                     !- Minute 32
  0.4375,                                 !- Value Until Time 32
  12,                                     !- Hour 33
  0,                                      !- Minute 33
  0.425,                                  !- Value Until Time 33
  12,                                     !- Hour 34
  15,                                     !- Minute 34
  0.4125,                                 !- Value Until Time 34
  12,                                     !- Hour 35
  30,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  12,                                     !- Hour 36
  45,                                     !- Minute 36
  0.3875,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  0,                                      !- Minute 37
  0.375,                                  !- Value Until Time 37
  13,                                     !- Hour 38
  15,                                     !- Minute 38
  0.3625,                                 !- Value Until Time 38
  13,                                     !- Hour 39
  30,                                     !- Minute 39
  0.35,                                   !- Value Until Time 39
  13,                                     !- Hour 40
  45,                                     !- Minute 40
  0.3375,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  0,                                      !- Minute 41
  0.325,                                  !- Value Until Time 41
  14,                                     !- Hour 42
  15,                                     !- Minute 42
  0.3125,                                 !- Value Until Time 42
  14,                                     !- Hour 43
  30,                                     !- Minute 43
  0.3,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  16,                                     !- Hour 45
  45,                                     !- Minute 45
  0.325,                                  !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.35,                                   !- Value Until Time 46
  17,                                     !- Hour 47
  15,                                     !- Minute 47
  0.375,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.4,                                    !- Value Until Time 48
  17,                                     !- Hour 49
  45,                                     !- Minute 49
  0.4375,                                 !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.475,                                  !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.5125,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.55,                                   !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.5625,                                 !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.575,                                  !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.5875,                                 !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.6,                                    !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.575,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0.55,                                   !- Value Until Time 58
  20,                                     !- Hour 59
  15,                                     !- Minute 59
  0.525,                                  !- Value Until Time 59
  20,                                     !- Hour 60
  30,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  20,                                     !- Hour 61
  45,                                     !- Minute 61
  0.5125,                                 !- Value Until Time 61
  21,                                     !- Hour 62
  0,                                      !- Minute 62
  0.525,                                  !- Value Until Time 62
  21,                                     !- Hour 63
  15,                                     !- Minute 63
  0.5375,                                 !- Value Until Time 63
  21,                                     !- Hour 64
  30,                                     !- Minute 64
  0.55,                                   !- Value Until Time 64
  21,                                     !- Hour 65
  45,                                     !- Minute 65
  0.525,                                  !- Value Until Time 65
  22,                                     !- Hour 66
  0,                                      !- Minute 66
  0.5,                                    !- Value Until Time 66
  22,                                     !- Hour 67
  15,                                     !- Minute 67
  0.475,                                  !- Value Until Time 67
  22,                                     !- Hour 68
  30,                                     !- Minute 68
  0.45,                                   !- Value Until Time 68
  22,                                     !- Hour 69
  45,                                     !- Minute 69
  0.4,                                    !- Value Until Time 69
  23,                                     !- Hour 70
  0,                                      !- Minute 70
  0.35,                                   !- Value Until Time 70
  23,                                     !- Hour 71
  15,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  23,                                     !- Hour 72
  30,                                     !- Minute 72
  0.25,                                   !- Value Until Time 72
  23,                                     !- Hour 73
  45,                                     !- Minute 73
  0.2375,                                 !- Value Until Time 73
  24,                                     !- Hour 74
  0,                                      !- Minute 74
  0.225;                                  !- Value Until Time 74

OS:Schedule:Day,
  {d4a9509e-b776-4b8c-8c04-89dc735603f9}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {329e6699-f311-41c0-956f-659fa9bf1a85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Day,
  {2bf3cafc-36c0-4cce-852b-5739c9f94ca3}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {329e6699-f311-41c0-956f-659fa9bf1a85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {4702471a-b69a-45b5-bff4-1258ad0ab62a}, !- Handle
  Schedule Rule 30,                       !- Name
  {3843ab57-cb1b-4bf0-9e27-c4212e55a79d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {588ee9e6-fa21-4dad-8fa7-dfa0d89cde7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {588ee9e6-fa21-4dad-8fa7-dfa0d89cde7a}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {329e6699-f311-41c0-956f-659fa9bf1a85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0125,                                 !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.025,                                  !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0375,                                 !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.05,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0625,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.075,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0875,                                 !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.1,                                    !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1125,                                 !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.125,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1375,                                 !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.15,                                   !- Value Until Time 20
  8,                                      !- Hour 21
  45,                                     !- Minute 21
  0.2375,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  0,                                      !- Minute 22
  0.325,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  15,                                     !- Minute 23
  0.4125,                                 !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.4875,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.475,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.4625,                                 !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.4625,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.475,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.4875,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4875,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.475,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4625,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4375,                                 !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.425,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4125,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3875,                                 !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.375,                                  !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3625,                                 !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3625,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.375,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.3875,                                 !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4,                                    !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.475,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5125,                                 !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.55,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.55,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.5375,                                 !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.525,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.5125,                                 !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.5,                                    !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.5125,                                 !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.525,                                  !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.5375,                                 !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.55,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.5125,                                 !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.475,                                  !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.4375,                                 !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.4,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.375,                                  !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.35,                                   !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.325,                                  !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  23,                                     !- Hour 72
  45,                                     !- Minute 72
  0.275,                                  !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.25;                                   !- Value Until Time 73

OS:WaterUse:Connections,
  {8ef2d2df-1827-43b1-a019-347380093896}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 12.69gpm at 180F, !- Name
  {d94b3160-5acd-4994-92c9-2e12eaea7c77}, !- Inlet Node Name
  {10e1f33c-17ba-48c3-845b-bff60f788e7f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eda7d708-44f0-447e-b601-e7d3deeade98}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3a191579-b6e7-4f51-81c4-4149602163a9}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 12.69gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000800638550641794,                   !- Peak Flow Rate {m3/s}
  {d8dc0da4-6c3e-465e-9706-d791809b3cea}, !- Target Temperature Schedule Name
  {8774dba0-ee19-4575-97d4-f0a7b2f7722d}, !- Sensible Fraction Schedule Name
  {1eb5198f-ffe9-4b93-bc36-22e858a3915c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8774dba0-ee19-4575-97d4-f0a7b2f7722d}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  {61140e8a-6a08-45c7-847f-090dcdfd78b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61140e8a-6a08-45c7-847f-090dcdfd78b8}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1eb5198f-ffe9-4b93-bc36-22e858a3915c}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  {572c4c5c-8cb3-43ab-a3b6-0ce321d9b6b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {572c4c5c-8cb3-43ab-a3b6-0ce321d9b6b5}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8dc0da4-6c3e-465e-9706-d791809b3cea}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  {8de93317-48ea-4f6a-ad6a-660498cee011}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8de93317-48ea-4f6a-ad6a-660498cee011}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {eda7d708-44f0-447e-b601-e7d3deeade98}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 12.69gpm at 180F, !- Name
  {3a191579-b6e7-4f51-81c4-4149602163a9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3843ab57-cb1b-4bf0-9e27-c4212e55a79d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a10503d6-a49d-4349-82dd-c970b549d975}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 8.46gpm at 140F, !- Name
  {7ef40be9-e8e5-48c9-831f-10e4e94093a5}, !- Inlet Node Name
  {5c9449a9-439d-49f6-a0b8-9b8358008b58}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6105f253-0551-4c2a-a65b-4e9743e68a14}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bd8df03c-868b-4540-b601-3ef5e576d71f}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 8.46gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000533759033761196,                   !- Peak Flow Rate {m3/s}
  {5c85f865-c77d-41a4-b5d3-a78de3fe4daa}, !- Target Temperature Schedule Name
  {8774dba0-ee19-4575-97d4-f0a7b2f7722d}, !- Sensible Fraction Schedule Name
  {1eb5198f-ffe9-4b93-bc36-22e858a3915c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5c85f865-c77d-41a4-b5d3-a78de3fe4daa}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  {8d1e0390-9b68-48f7-8b81-a973504a6bbf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d1e0390-9b68-48f7-8b81-a973504a6bbf}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {6105f253-0551-4c2a-a65b-4e9743e68a14}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 8.46gpm at 140F, !- Name
  {bd8df03c-868b-4540-b601-3ef5e576d71f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3843ab57-cb1b-4bf0-9e27-c4212e55a79d}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {8363625f-d0e2-48cc-be60-d7a1527cce52}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {34956ad2-4202-46cf-9f67-8b6aaeadf981}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00720574695577614,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.864689634693137,                      !- Plant Loop Volume {m3}
  {2fe8e2b0-edbb-4af2-9b86-8a49023be055}, !- Plant Side Inlet Node Name
  {b1d91ddf-9bb8-4e58-a734-b0ff1b2a1380}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {08b86b1e-b7a4-4975-9407-ef50ef91cc50}, !- Demand Side Inlet Node Name
  {d5adba46-f858-4018-be16-6e903711346f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5f989fa0-9b94-4802-b1dc-65f7275af184}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9674685f-0a57-438f-9af4-53e3233e2657}, !- Demand Mixer Name
  {41450b83-1f87-4fa1-9b7e-ee8b37de8898}, !- Demand Splitter Name
  {c307a9cd-ae4d-4649-bd26-b47052ba575f}, !- Supply Mixer Name
  {37dc5ad4-a8c5-4467-acb1-1c435c46cf38}; !- Supply Splitter Name

OS:Node,
  {6402dc8c-b06b-4766-ab21-015f5a9d7f07}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {2fe8e2b0-edbb-4af2-9b86-8a49023be055}, !- Inlet Port
  {cf8480cf-936b-4f73-9210-d9cf6af87b48}; !- Outlet Port

OS:Node,
  {34956ad2-4202-46cf-9f67-8b6aaeadf981}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {366c8a09-a034-48bc-8b1a-5555e2762a4e}, !- Inlet Port
  {b1d91ddf-9bb8-4e58-a734-b0ff1b2a1380}; !- Outlet Port

OS:Node,
  {d00530df-ca5a-41d8-b28e-9bd85c4a1881}, !- Handle
  799gal NaturalGas Water Heater - 799kBtu/hr Supply Inlet Water Node, !- Name
  {96023f6e-c84e-4e52-b9f9-e59d01991581}, !- Inlet Port
  {6a1acec1-9071-4cfd-b3cb-0b1ed52997c5}; !- Outlet Port

OS:Connector:Mixer,
  {c307a9cd-ae4d-4649-bd26-b47052ba575f}, !- Handle
  Connector Mixer 1,                      !- Name
  {3f0af292-c2e5-4959-80b5-905878202773}, !- Outlet Branch Name
  {06cd3ce6-f96a-4dd4-adae-7cead88a9c9f}, !- Inlet Branch Name 1
  {c678f85f-685f-4283-881d-f77a5b370d85}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {37dc5ad4-a8c5-4467-acb1-1c435c46cf38}, !- Handle
  Connector Splitter 1,                   !- Name
  {c5d7b235-d515-4543-afee-06c7e6039c4e}, !- Inlet Branch Name
  {96023f6e-c84e-4e52-b9f9-e59d01991581}, !- Outlet Branch Name 1
  {50ed166a-fbca-4125-8550-9f378b229695}; !- Outlet Branch Name 2

OS:Connection,
  {2fe8e2b0-edbb-4af2-9b86-8a49023be055}, !- Handle
  {8363625f-d0e2-48cc-be60-d7a1527cce52}, !- Source Object
  14,                                     !- Outlet Port
  {6402dc8c-b06b-4766-ab21-015f5a9d7f07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96023f6e-c84e-4e52-b9f9-e59d01991581}, !- Handle
  {37dc5ad4-a8c5-4467-acb1-1c435c46cf38}, !- Source Object
  3,                                      !- Outlet Port
  {d00530df-ca5a-41d8-b28e-9bd85c4a1881}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1d91ddf-9bb8-4e58-a734-b0ff1b2a1380}, !- Handle
  {34956ad2-4202-46cf-9f67-8b6aaeadf981}, !- Source Object
  3,                                      !- Outlet Port
  {8363625f-d0e2-48cc-be60-d7a1527cce52}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {cb83e51f-f728-452d-ba14-3a2775b2c95c}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {08b86b1e-b7a4-4975-9407-ef50ef91cc50}, !- Inlet Port
  {a66b8c53-dd24-4e5e-8afd-6bf6ca946daa}; !- Outlet Port

OS:Node,
  {a42d5d12-52f2-4e23-9dae-310ddfbf0a55}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {60076a69-bf10-4ccd-9003-9a38b7f4c16c}, !- Inlet Port
  {d5adba46-f858-4018-be16-6e903711346f}; !- Outlet Port

OS:Node,
  {b4b9da06-7770-4a2a-88ba-18bab84ab853}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {04e04b56-3809-4f8c-b51c-70113e24943c}, !- Inlet Port
  {c2b08e32-8127-4445-86ee-7097e27f7935}; !- Outlet Port

OS:Connector:Mixer,
  {9674685f-0a57-438f-9af4-53e3233e2657}, !- Handle
  Connector Mixer 2,                      !- Name
  {1e927fd8-7932-4671-9fa4-917aec19288b}, !- Outlet Branch Name
  {d17c8e26-a41b-4477-8adc-6bcf6208be69}, !- Inlet Branch Name 1
  {1462a574-f2d0-4925-b731-636a662ab6ea}, !- Inlet Branch Name 2
  {f5ce52d6-2c7f-480a-921b-c4eb6c4fe48c}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {41450b83-1f87-4fa1-9b7e-ee8b37de8898}, !- Handle
  Connector Splitter 2,                   !- Name
  {6362782e-2721-416a-9143-d46cc62f541c}, !- Inlet Branch Name
  {04e04b56-3809-4f8c-b51c-70113e24943c}, !- Outlet Branch Name 1
  {2a9b36d4-a083-43b7-ac55-573fb06f508a}, !- Outlet Branch Name 2
  {259b1f0e-17c7-4a6a-8b03-1d5173016026}; !- Outlet Branch Name 3

OS:Connection,
  {08b86b1e-b7a4-4975-9407-ef50ef91cc50}, !- Handle
  {8363625f-d0e2-48cc-be60-d7a1527cce52}, !- Source Object
  17,                                     !- Outlet Port
  {cb83e51f-f728-452d-ba14-3a2775b2c95c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04e04b56-3809-4f8c-b51c-70113e24943c}, !- Handle
  {41450b83-1f87-4fa1-9b7e-ee8b37de8898}, !- Source Object
  3,                                      !- Outlet Port
  {b4b9da06-7770-4a2a-88ba-18bab84ab853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5adba46-f858-4018-be16-6e903711346f}, !- Handle
  {a42d5d12-52f2-4e23-9dae-310ddfbf0a55}, !- Source Object
  3,                                      !- Outlet Port
  {8363625f-d0e2-48cc-be60-d7a1527cce52}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {ff3587bc-6678-4a64-a156-c8930a6c6145}, !- Handle
  {8363625f-d0e2-48cc-be60-d7a1527cce52}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5f989fa0-9b94-4802-b1dc-65f7275af184}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {bc649180-c6a7-4e28-beff-a6a9f35a5b2a}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {0bdbf995-eb81-4627-9af0-915d683af552}, !- Schedule Type Limits Name
  {66bac6fc-a040-4bc7-8ce1-d8d382d96cdd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66bac6fc-a040-4bc7-8ce1-d8d382d96cdd}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {0bdbf995-eb81-4627-9af0-915d683af552}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {cc888253-1109-4923-bdb3-5710048e7f9c}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {bc649180-c6a7-4e28-beff-a6a9f35a5b2a}, !- Schedule Name
  {34956ad2-4202-46cf-9f67-8b6aaeadf981}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c8610f32-0c5f-422e-a963-d359a173be23}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {cf8480cf-936b-4f73-9210-d9cf6af87b48}, !- Inlet Node Name
  {361f4645-07b6-4cab-9f02-df9ad222aeda}, !- Outlet Node Name
  0.00720574695577614,                    !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  9.2381371224204e-06,                    !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {62aa3a27-98e8-452d-b7eb-01de4657c175}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {361f4645-07b6-4cab-9f02-df9ad222aeda}, !- Inlet Port
  {c5d7b235-d515-4543-afee-06c7e6039c4e}; !- Outlet Port

OS:Connection,
  {cf8480cf-936b-4f73-9210-d9cf6af87b48}, !- Handle
  {6402dc8c-b06b-4766-ab21-015f5a9d7f07}, !- Source Object
  3,                                      !- Outlet Port
  {c8610f32-0c5f-422e-a963-d359a173be23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {361f4645-07b6-4cab-9f02-df9ad222aeda}, !- Handle
  {c8610f32-0c5f-422e-a963-d359a173be23}, !- Source Object
  3,                                      !- Outlet Port
  {62aa3a27-98e8-452d-b7eb-01de4657c175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5d7b235-d515-4543-afee-06c7e6039c4e}, !- Handle
  {62aa3a27-98e8-452d-b7eb-01de4657c175}, !- Source Object
  3,                                      !- Outlet Port
  {37dc5ad4-a8c5-4467-acb1-1c435c46cf38}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {549e1e73-24f7-4fc1-875b-f48d9806d039}, !- Handle
  799gal NaturalGas Water Heater - 799kBtu/hr 0.78 Therm Eff, !- Name
  3.02641372142598,                       !- Tank Volume {m3}
  {bc649180-c6a7-4e28-beff-a6a9f35a5b2a}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  234308.539926412,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {78ba9828-3316-42a0-a4f8-dcca7ef2275f}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {6a1acec1-9071-4cfd-b3cb-0b1ed52997c5}, !- Use Side Inlet Node Name
  {2af61421-c076-4f99-ac38-926e67fbce2a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {d7d7a121-ee2f-4e20-80f5-3ef9e0a5f4d8}, !- Handle
  {549e1e73-24f7-4fc1-875b-f48d9806d039}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {78ba9828-3316-42a0-a4f8-dcca7ef2275f}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {99a8f112-792b-4ba3-bd72-60e1ca7fee70}, !- Schedule Type Limits Name
  {1ca04142-194d-4849-8073-307d9dca1cca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ca04142-194d-4849-8073-307d9dca1cca}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {99a8f112-792b-4ba3-bd72-60e1ca7fee70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {c7004089-c776-49d8-bcbe-6c416ade3b35}, !- Handle
  799gal NaturalGas Water Heater - 799kBtu/hr Supply Outlet Water Node, !- Name
  {2af61421-c076-4f99-ac38-926e67fbce2a}, !- Inlet Port
  {06cd3ce6-f96a-4dd4-adae-7cead88a9c9f}; !- Outlet Port

OS:Connection,
  {6a1acec1-9071-4cfd-b3cb-0b1ed52997c5}, !- Handle
  {d00530df-ca5a-41d8-b28e-9bd85c4a1881}, !- Source Object
  3,                                      !- Outlet Port
  {549e1e73-24f7-4fc1-875b-f48d9806d039}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2af61421-c076-4f99-ac38-926e67fbce2a}, !- Handle
  {549e1e73-24f7-4fc1-875b-f48d9806d039}, !- Source Object
  32,                                     !- Outlet Port
  {c7004089-c776-49d8-bcbe-6c416ade3b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06cd3ce6-f96a-4dd4-adae-7cead88a9c9f}, !- Handle
  {c7004089-c776-49d8-bcbe-6c416ade3b35}, !- Source Object
  3,                                      !- Outlet Port
  {c307a9cd-ae4d-4649-bd26-b47052ba575f}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {98346c52-3337-45b7-a5aa-8d120461ac81}, !- Handle
  {549e1e73-24f7-4fc1-875b-f48d9806d039}; !- Object Name

OS:Schedule:Ruleset,
  {f96499e5-741a-4865-80f8-1b62497212fc}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  {77987817-6d8a-45d8-89fe-d64da0332014}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77987817-6d8a-45d8-89fe-d64da0332014}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc39977b-90ce-4fdc-a169-9f3b9fa63943}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {53f10399-916e-4359-a952-e89d289b794d}, !- Schedule Type Limits Name
  {e43f6532-722a-4379-8633-14b45853122f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e43f6532-722a-4379-8633-14b45853122f}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {53f10399-916e-4359-a952-e89d289b794d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {304ac82d-8a1c-4881-a713-4d10eeb8d952}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2c8063ef-984f-4daf-b7ac-211d16a5c5ab}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {304ac82d-8a1c-4881-a713-4d10eeb8d952}; !- Layer 1

OS:Pipe:Indoor,
  {3bd53986-0531-4eaa-9f9f-ae083e2d968f}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft, !- Name
  {2c8063ef-984f-4daf-b7ac-211d16a5c5ab}, !- Construction
  {a66b8c53-dd24-4e5e-8afd-6bf6ca946daa}, !- Fluid Inlet Node
  {4100d736-addd-4fed-af62-3f2728d1d800}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {f96499e5-741a-4865-80f8-1b62497212fc}, !- Ambient Temperature Schedule
  {bc39977b-90ce-4fdc-a169-9f3b9fa63943}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {f1954301-6f32-44e3-b04c-ccd7c11147a8}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {4100d736-addd-4fed-af62-3f2728d1d800}, !- Inlet Port
  {6362782e-2721-416a-9143-d46cc62f541c}; !- Outlet Port

OS:Connection,
  {a66b8c53-dd24-4e5e-8afd-6bf6ca946daa}, !- Handle
  {cb83e51f-f728-452d-ba14-3a2775b2c95c}, !- Source Object
  3,                                      !- Outlet Port
  {3bd53986-0531-4eaa-9f9f-ae083e2d968f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4100d736-addd-4fed-af62-3f2728d1d800}, !- Handle
  {3bd53986-0531-4eaa-9f9f-ae083e2d968f}, !- Source Object
  4,                                      !- Outlet Port
  {f1954301-6f32-44e3-b04c-ccd7c11147a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6362782e-2721-416a-9143-d46cc62f541c}, !- Handle
  {f1954301-6f32-44e3-b04c-ccd7c11147a8}, !- Source Object
  3,                                      !- Outlet Port
  {41450b83-1f87-4fa1-9b7e-ee8b37de8898}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f007e5e0-c5c6-480a-b17a-00d837c5871e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {b4bed8f2-7b0c-4534-a7fc-49b4ee3d8eea}, !- Inlet Node Name
  {b1e1c498-b4cb-4e30-9fb3-4118e6ecdfd9}; !- Outlet Node Name

OS:Node,
  {0d71c853-4544-4f77-a3d9-b9e104d4134e}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {50ed166a-fbca-4125-8550-9f378b229695}, !- Inlet Port
  {b4bed8f2-7b0c-4534-a7fc-49b4ee3d8eea}; !- Outlet Port

OS:Connection,
  {50ed166a-fbca-4125-8550-9f378b229695}, !- Handle
  {37dc5ad4-a8c5-4467-acb1-1c435c46cf38}, !- Source Object
  4,                                      !- Outlet Port
  {0d71c853-4544-4f77-a3d9-b9e104d4134e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8540362f-decd-4a31-9ff1-49baa1ff47c4}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {b1e1c498-b4cb-4e30-9fb3-4118e6ecdfd9}, !- Inlet Port
  {c678f85f-685f-4283-881d-f77a5b370d85}; !- Outlet Port

OS:Connection,
  {b4bed8f2-7b0c-4534-a7fc-49b4ee3d8eea}, !- Handle
  {0d71c853-4544-4f77-a3d9-b9e104d4134e}, !- Source Object
  3,                                      !- Outlet Port
  {f007e5e0-c5c6-480a-b17a-00d837c5871e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1e1c498-b4cb-4e30-9fb3-4118e6ecdfd9}, !- Handle
  {f007e5e0-c5c6-480a-b17a-00d837c5871e}, !- Source Object
  3,                                      !- Outlet Port
  {8540362f-decd-4a31-9ff1-49baa1ff47c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c678f85f-685f-4283-881d-f77a5b370d85}, !- Handle
  {8540362f-decd-4a31-9ff1-49baa1ff47c4}, !- Source Object
  3,                                      !- Outlet Port
  {c307a9cd-ae4d-4649-bd26-b47052ba575f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {71e30278-0449-4c59-b971-335397570588}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {c2b08e32-8127-4445-86ee-7097e27f7935}, !- Inlet Node Name
  {0dd878a8-c619-4ee0-b35d-015138f0adf5}; !- Outlet Node Name

OS:Node,
  {db359c58-c6a9-42ba-b69c-aa377b1fd23f}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {0dd878a8-c619-4ee0-b35d-015138f0adf5}, !- Inlet Port
  {d17c8e26-a41b-4477-8adc-6bcf6208be69}; !- Outlet Port

OS:Connection,
  {c2b08e32-8127-4445-86ee-7097e27f7935}, !- Handle
  {b4b9da06-7770-4a2a-88ba-18bab84ab853}, !- Source Object
  3,                                      !- Outlet Port
  {71e30278-0449-4c59-b971-335397570588}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dd878a8-c619-4ee0-b35d-015138f0adf5}, !- Handle
  {71e30278-0449-4c59-b971-335397570588}, !- Source Object
  3,                                      !- Outlet Port
  {db359c58-c6a9-42ba-b69c-aa377b1fd23f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d17c8e26-a41b-4477-8adc-6bcf6208be69}, !- Handle
  {db359c58-c6a9-42ba-b69c-aa377b1fd23f}, !- Source Object
  3,                                      !- Outlet Port
  {9674685f-0a57-438f-9af4-53e3233e2657}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bf170f9b-b000-4066-922b-6114e802d367}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {fb057443-7474-41c2-a7a7-cd51ea755e69}, !- Inlet Node Name
  {366c8a09-a034-48bc-8b1a-5555e2762a4e}; !- Outlet Node Name

OS:Node,
  {c12b0473-af2c-4afd-a0f2-34ecde59db85}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {3f0af292-c2e5-4959-80b5-905878202773}, !- Inlet Port
  {fb057443-7474-41c2-a7a7-cd51ea755e69}; !- Outlet Port

OS:Connection,
  {3f0af292-c2e5-4959-80b5-905878202773}, !- Handle
  {c307a9cd-ae4d-4649-bd26-b47052ba575f}, !- Source Object
  2,                                      !- Outlet Port
  {c12b0473-af2c-4afd-a0f2-34ecde59db85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb057443-7474-41c2-a7a7-cd51ea755e69}, !- Handle
  {c12b0473-af2c-4afd-a0f2-34ecde59db85}, !- Source Object
  3,                                      !- Outlet Port
  {bf170f9b-b000-4066-922b-6114e802d367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {366c8a09-a034-48bc-8b1a-5555e2762a4e}, !- Handle
  {bf170f9b-b000-4066-922b-6114e802d367}, !- Source Object
  3,                                      !- Outlet Port
  {34956ad2-4202-46cf-9f67-8b6aaeadf981}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {74cb44f9-76d6-47c7-90a3-682712b00512}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {12ecde62-be33-4b5f-b2e6-90628bccce4e}, !- Inlet Node Name
  {60076a69-bf10-4ccd-9003-9a38b7f4c16c}; !- Outlet Node Name

OS:Node,
  {52d0d46a-7982-476a-97b8-176f245e66cf}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {1e927fd8-7932-4671-9fa4-917aec19288b}, !- Inlet Port
  {12ecde62-be33-4b5f-b2e6-90628bccce4e}; !- Outlet Port

OS:Connection,
  {1e927fd8-7932-4671-9fa4-917aec19288b}, !- Handle
  {9674685f-0a57-438f-9af4-53e3233e2657}, !- Source Object
  2,                                      !- Outlet Port
  {52d0d46a-7982-476a-97b8-176f245e66cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12ecde62-be33-4b5f-b2e6-90628bccce4e}, !- Handle
  {52d0d46a-7982-476a-97b8-176f245e66cf}, !- Source Object
  3,                                      !- Outlet Port
  {74cb44f9-76d6-47c7-90a3-682712b00512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60076a69-bf10-4ccd-9003-9a38b7f4c16c}, !- Handle
  {74cb44f9-76d6-47c7-90a3-682712b00512}, !- Source Object
  3,                                      !- Outlet Port
  {a42d5d12-52f2-4e23-9dae-310ddfbf0a55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb9dd2e1-8d48-4138-b7ac-578e0b6b30c9}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 8.46gpm at 140F Inlet Water Node, !- Name
  {2a9b36d4-a083-43b7-ac55-573fb06f508a}, !- Inlet Port
  {7ef40be9-e8e5-48c9-831f-10e4e94093a5}; !- Outlet Port

OS:Connection,
  {2a9b36d4-a083-43b7-ac55-573fb06f508a}, !- Handle
  {41450b83-1f87-4fa1-9b7e-ee8b37de8898}, !- Source Object
  4,                                      !- Outlet Port
  {cb9dd2e1-8d48-4138-b7ac-578e0b6b30c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbb55745-d4f0-4a8d-b5ab-2ca125af7e28}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 8.46gpm at 140F Outlet Water Node, !- Name
  {5c9449a9-439d-49f6-a0b8-9b8358008b58}, !- Inlet Port
  {1462a574-f2d0-4925-b731-636a662ab6ea}; !- Outlet Port

OS:Connection,
  {7ef40be9-e8e5-48c9-831f-10e4e94093a5}, !- Handle
  {cb9dd2e1-8d48-4138-b7ac-578e0b6b30c9}, !- Source Object
  3,                                      !- Outlet Port
  {a10503d6-a49d-4349-82dd-c970b549d975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c9449a9-439d-49f6-a0b8-9b8358008b58}, !- Handle
  {a10503d6-a49d-4349-82dd-c970b549d975}, !- Source Object
  3,                                      !- Outlet Port
  {fbb55745-d4f0-4a8d-b5ab-2ca125af7e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1462a574-f2d0-4925-b731-636a662ab6ea}, !- Handle
  {fbb55745-d4f0-4a8d-b5ab-2ca125af7e28}, !- Source Object
  3,                                      !- Outlet Port
  {9674685f-0a57-438f-9af4-53e3233e2657}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {56072985-b93b-49dc-ace0-80813728868d}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {cfa13125-a1af-4d4c-b2ee-cc09e54e744b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.000800638550641794,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0960766260770153,                     !- Plant Loop Volume {m3}
  {50005e46-d41b-424f-99c6-b0bc63cc47a7}, !- Plant Side Inlet Node Name
  {2ee0d23b-45fe-4292-8c1c-0f61d7531ad1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b8f9adf3-bab1-4e76-95ad-8076206c58c1}, !- Demand Side Inlet Node Name
  {70eab3c5-5653-4ee4-be87-b0c112a6bba4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {af64c23e-14ea-405a-bd46-c674835d87c1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {735d467c-daa2-4541-b866-3bc082dd7fac}, !- Demand Mixer Name
  {48135934-1620-4812-bad0-98fdc09e603d}, !- Demand Splitter Name
  {63f29a35-86df-4fa7-a5e8-4e81563bb441}, !- Supply Mixer Name
  {df4d67ca-28f6-47b0-819c-397488a722c9}; !- Supply Splitter Name

OS:Node,
  {f4df5712-d0db-4f9d-a784-0df053d9de98}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Supply Inlet Node, !- Name
  {50005e46-d41b-424f-99c6-b0bc63cc47a7}, !- Inlet Port
  {fb094d2d-98ef-4d11-9fd1-08ead13d6047}; !- Outlet Port

OS:Node,
  {cfa13125-a1af-4d4c-b2ee-cc09e54e744b}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Supply Outlet Node, !- Name
  {30238eec-c502-4385-be2d-0d5c48b3568e}, !- Inlet Port
  {2ee0d23b-45fe-4292-8c1c-0f61d7531ad1}; !- Outlet Port

OS:Node,
  {9285e93b-8c7a-473e-a155-1c9852dbdd02}, !- Handle
  6.0gal Electricity Booster Water Heater - 154kBtu/hr Supply Inlet Water Node, !- Name
  {13a9cdd6-26d1-4aef-9594-19fc20af952a}, !- Inlet Port
  {cb33e77c-998a-4c76-bcb0-20f0b86ef080}; !- Outlet Port

OS:Connector:Mixer,
  {63f29a35-86df-4fa7-a5e8-4e81563bb441}, !- Handle
  Connector Mixer 3,                      !- Name
  {0ef952db-70ee-452d-9bf7-ec165ce4c9f3}, !- Outlet Branch Name
  {ac1b891c-9da0-4c65-b07c-6f36b2244097}, !- Inlet Branch Name 1
  {d05e48a0-65b5-4071-99ca-dc3e1cf4b7d2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {df4d67ca-28f6-47b0-819c-397488a722c9}, !- Handle
  Connector Splitter 3,                   !- Name
  {88727447-7ca3-475d-a2c6-57435a126965}, !- Inlet Branch Name
  {13a9cdd6-26d1-4aef-9594-19fc20af952a}, !- Outlet Branch Name 1
  {af47b4e6-7e06-40eb-81be-ebba69eca5c4}; !- Outlet Branch Name 2

OS:Connection,
  {50005e46-d41b-424f-99c6-b0bc63cc47a7}, !- Handle
  {56072985-b93b-49dc-ace0-80813728868d}, !- Source Object
  14,                                     !- Outlet Port
  {f4df5712-d0db-4f9d-a784-0df053d9de98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13a9cdd6-26d1-4aef-9594-19fc20af952a}, !- Handle
  {df4d67ca-28f6-47b0-819c-397488a722c9}, !- Source Object
  3,                                      !- Outlet Port
  {9285e93b-8c7a-473e-a155-1c9852dbdd02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ee0d23b-45fe-4292-8c1c-0f61d7531ad1}, !- Handle
  {cfa13125-a1af-4d4c-b2ee-cc09e54e744b}, !- Source Object
  3,                                      !- Outlet Port
  {56072985-b93b-49dc-ace0-80813728868d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0042c680-22d4-4e28-94b4-e71a2c87600f}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Demand Inlet Node, !- Name
  {b8f9adf3-bab1-4e76-95ad-8076206c58c1}, !- Inlet Port
  {357c4e2c-cf3d-46c7-9237-b22ec3535582}; !- Outlet Port

OS:Node,
  {643f89a7-3076-49b2-8a8a-dce0dad500b3}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Demand Outlet Node, !- Name
  {4cc7c249-cb75-4247-a576-c634994821a9}, !- Inlet Port
  {70eab3c5-5653-4ee4-be87-b0c112a6bba4}; !- Outlet Port

OS:Node,
  {bc89ea7f-5321-42c9-9f8b-1b053c9ca54d}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {d6752889-d655-4d29-b9e7-4eb444622848}, !- Inlet Port
  {a399975d-98a7-496d-aa99-794bd168a213}; !- Outlet Port

OS:Connector:Mixer,
  {735d467c-daa2-4541-b866-3bc082dd7fac}, !- Handle
  Connector Mixer 4,                      !- Name
  {3f054dc3-3dc6-4f33-b2b6-cb6f35ee13f2}, !- Outlet Branch Name
  {f05dab38-1412-412f-b2b0-acb5d8afa756}, !- Inlet Branch Name 1
  {5073b84a-8e5e-4628-b8de-cfd20eed5f83}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {48135934-1620-4812-bad0-98fdc09e603d}, !- Handle
  Connector Splitter 4,                   !- Name
  {67a4114f-5a86-4be7-bff7-70c5b5af62e1}, !- Inlet Branch Name
  {d6752889-d655-4d29-b9e7-4eb444622848}, !- Outlet Branch Name 1
  {39606e99-20a8-473e-9f61-3dc5ce1b83b6}; !- Outlet Branch Name 2

OS:Connection,
  {b8f9adf3-bab1-4e76-95ad-8076206c58c1}, !- Handle
  {56072985-b93b-49dc-ace0-80813728868d}, !- Source Object
  17,                                     !- Outlet Port
  {0042c680-22d4-4e28-94b4-e71a2c87600f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6752889-d655-4d29-b9e7-4eb444622848}, !- Handle
  {48135934-1620-4812-bad0-98fdc09e603d}, !- Source Object
  3,                                      !- Outlet Port
  {bc89ea7f-5321-42c9-9f8b-1b053c9ca54d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70eab3c5-5653-4ee4-be87-b0c112a6bba4}, !- Handle
  {643f89a7-3076-49b2-8a8a-dce0dad500b3}, !- Source Object
  3,                                      !- Outlet Port
  {56072985-b93b-49dc-ace0-80813728868d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e5efcb14-ccb3-41fd-8610-62f81fe6d95f}, !- Handle
  {56072985-b93b-49dc-ace0-80813728868d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {af64c23e-14ea-405a-bd46-c674835d87c1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {df02c295-c192-4f4e-b46f-5baff054a004}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {cadbf3b3-2acd-452f-ae31-b4c7fd77dc37}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {df02c295-c192-4f4e-b46f-5baff054a004}, !- Schedule Type Limits Name
  {ffb28266-5c42-43f4-922a-c20c927c846f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ffb28266-5c42-43f4-922a-c20c927c846f}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {df02c295-c192-4f4e-b46f-5baff054a004}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8438068f-4854-4669-bbe9-b7775c87400d}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {cadbf3b3-2acd-452f-ae31-b4c7fd77dc37}, !- Schedule Name
  {cfa13125-a1af-4d4c-b2ee-cc09e54e744b}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {09cc318a-e2df-42d0-8185-2d39408b21b1}, !- Handle
  Booster Water Loop Pump,                !- Name
  {eed0a4c1-59ab-4e0e-bbff-b9a0ee3ec44c}, !- Inlet Node Name
  {ae0d5b06-0381-4938-b2b6-654ef3039ab8}, !- Outlet Node Name
  0.000800638550641794,                   !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {88ec2324-b793-423f-9a51-f8743359415f}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {ae0d5b06-0381-4938-b2b6-654ef3039ab8}, !- Inlet Port
  {88727447-7ca3-475d-a2c6-57435a126965}; !- Outlet Port

OS:Connection,
  {ae0d5b06-0381-4938-b2b6-654ef3039ab8}, !- Handle
  {09cc318a-e2df-42d0-8185-2d39408b21b1}, !- Source Object
  3,                                      !- Outlet Port
  {88ec2324-b793-423f-9a51-f8743359415f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88727447-7ca3-475d-a2c6-57435a126965}, !- Handle
  {88ec2324-b793-423f-9a51-f8743359415f}, !- Source Object
  3,                                      !- Outlet Port
  {df4d67ca-28f6-47b0-819c-397488a722c9}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {7c157e03-07ef-4e24-8b19-47aebfd0932b}, !- Handle
  6.0gal Electricity Booster Water Heater - 154kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {cadbf3b3-2acd-452f-ae31-b4c7fd77dc37}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  44987.2396658711,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e1fce5cc-691e-4172-87c9-64e514cc50cf}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.46661208718,                          !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  3.46661208718,                          !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {cb33e77c-998a-4c76-bcb0-20f0b86ef080}, !- Use Side Inlet Node Name
  {35c3ec05-c6f6-4014-9804-d933935d26e6}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {546cd7ae-563a-44c6-a3c6-78569e151807}, !- Handle
  {7c157e03-07ef-4e24-8b19-47aebfd0932b}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {e1fce5cc-691e-4172-87c9-64e514cc50cf}, !- Handle
  Water Heater Ambient Temp Schedule 70.0F, !- Name
  {df02c295-c192-4f4e-b46f-5baff054a004}, !- Schedule Type Limits Name
  {08d0474f-773b-4fd7-a3f9-f5121e77966e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08d0474f-773b-4fd7-a3f9-f5121e77966e}, !- Handle
  Water Heater Ambient Temp Schedule 70.0F Default, !- Name
  {df02c295-c192-4f4e-b46f-5baff054a004}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {eece8f43-4255-49db-b12c-befd0a1a879c}, !- Handle
  6.0gal Electricity Booster Water Heater - 154kBtu/hr Supply Outlet Water Node, !- Name
  {35c3ec05-c6f6-4014-9804-d933935d26e6}, !- Inlet Port
  {ac1b891c-9da0-4c65-b07c-6f36b2244097}; !- Outlet Port

OS:Connection,
  {cb33e77c-998a-4c76-bcb0-20f0b86ef080}, !- Handle
  {9285e93b-8c7a-473e-a155-1c9852dbdd02}, !- Source Object
  3,                                      !- Outlet Port
  {7c157e03-07ef-4e24-8b19-47aebfd0932b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {35c3ec05-c6f6-4014-9804-d933935d26e6}, !- Handle
  {7c157e03-07ef-4e24-8b19-47aebfd0932b}, !- Source Object
  32,                                     !- Outlet Port
  {eece8f43-4255-49db-b12c-befd0a1a879c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac1b891c-9da0-4c65-b07c-6f36b2244097}, !- Handle
  {eece8f43-4255-49db-b12c-befd0a1a879c}, !- Source Object
  3,                                      !- Outlet Port
  {63f29a35-86df-4fa7-a5e8-4e81563bb441}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cf315790-6945-49c4-8fe8-2155118c2c40}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {930cfa60-6a4c-417d-bfdd-ccf91f3b54ab}, !- Inlet Node Name
  {f8885cac-0771-436f-869a-8ba27c2d52be}; !- Outlet Node Name

OS:Node,
  {289be8ac-7d90-47db-9a1f-1f9a05e82c18}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {af47b4e6-7e06-40eb-81be-ebba69eca5c4}, !- Inlet Port
  {930cfa60-6a4c-417d-bfdd-ccf91f3b54ab}; !- Outlet Port

OS:Connection,
  {af47b4e6-7e06-40eb-81be-ebba69eca5c4}, !- Handle
  {df4d67ca-28f6-47b0-819c-397488a722c9}, !- Source Object
  4,                                      !- Outlet Port
  {289be8ac-7d90-47db-9a1f-1f9a05e82c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24405612-ebf8-4875-84e5-8ca3ecac45da}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {f8885cac-0771-436f-869a-8ba27c2d52be}, !- Inlet Port
  {d05e48a0-65b5-4071-99ca-dc3e1cf4b7d2}; !- Outlet Port

OS:Connection,
  {930cfa60-6a4c-417d-bfdd-ccf91f3b54ab}, !- Handle
  {289be8ac-7d90-47db-9a1f-1f9a05e82c18}, !- Source Object
  3,                                      !- Outlet Port
  {cf315790-6945-49c4-8fe8-2155118c2c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8885cac-0771-436f-869a-8ba27c2d52be}, !- Handle
  {cf315790-6945-49c4-8fe8-2155118c2c40}, !- Source Object
  3,                                      !- Outlet Port
  {24405612-ebf8-4875-84e5-8ca3ecac45da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d05e48a0-65b5-4071-99ca-dc3e1cf4b7d2}, !- Handle
  {24405612-ebf8-4875-84e5-8ca3ecac45da}, !- Source Object
  3,                                      !- Outlet Port
  {63f29a35-86df-4fa7-a5e8-4e81563bb441}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {01bfab86-976f-4d3b-ac13-7dadadccb24c}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {a399975d-98a7-496d-aa99-794bd168a213}, !- Inlet Node Name
  {f185e1ba-3469-4132-b71e-5ada70f969c3}; !- Outlet Node Name

OS:Node,
  {ca8869fb-10c0-4d0c-ac8b-c09fdc2f899c}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {f185e1ba-3469-4132-b71e-5ada70f969c3}, !- Inlet Port
  {f05dab38-1412-412f-b2b0-acb5d8afa756}; !- Outlet Port

OS:Connection,
  {a399975d-98a7-496d-aa99-794bd168a213}, !- Handle
  {bc89ea7f-5321-42c9-9f8b-1b053c9ca54d}, !- Source Object
  3,                                      !- Outlet Port
  {01bfab86-976f-4d3b-ac13-7dadadccb24c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f185e1ba-3469-4132-b71e-5ada70f969c3}, !- Handle
  {01bfab86-976f-4d3b-ac13-7dadadccb24c}, !- Source Object
  3,                                      !- Outlet Port
  {ca8869fb-10c0-4d0c-ac8b-c09fdc2f899c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f05dab38-1412-412f-b2b0-acb5d8afa756}, !- Handle
  {ca8869fb-10c0-4d0c-ac8b-c09fdc2f899c}, !- Source Object
  3,                                      !- Outlet Port
  {735d467c-daa2-4541-b866-3bc082dd7fac}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {745797ed-8160-49cd-b288-df3bb22dc13f}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {cde686ba-9e66-4920-989c-e92817e00292}, !- Inlet Node Name
  {30238eec-c502-4385-be2d-0d5c48b3568e}; !- Outlet Node Name

OS:Node,
  {2de60c28-5e03-481d-a524-487c680e6e16}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {0ef952db-70ee-452d-9bf7-ec165ce4c9f3}, !- Inlet Port
  {cde686ba-9e66-4920-989c-e92817e00292}; !- Outlet Port

OS:Connection,
  {0ef952db-70ee-452d-9bf7-ec165ce4c9f3}, !- Handle
  {63f29a35-86df-4fa7-a5e8-4e81563bb441}, !- Source Object
  2,                                      !- Outlet Port
  {2de60c28-5e03-481d-a524-487c680e6e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cde686ba-9e66-4920-989c-e92817e00292}, !- Handle
  {2de60c28-5e03-481d-a524-487c680e6e16}, !- Source Object
  3,                                      !- Outlet Port
  {745797ed-8160-49cd-b288-df3bb22dc13f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30238eec-c502-4385-be2d-0d5c48b3568e}, !- Handle
  {745797ed-8160-49cd-b288-df3bb22dc13f}, !- Source Object
  3,                                      !- Outlet Port
  {cfa13125-a1af-4d4c-b2ee-cc09e54e744b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {77b1dbde-915d-4be1-a85a-a0c39375d927}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {357c4e2c-cf3d-46c7-9237-b22ec3535582}, !- Inlet Node Name
  {6b9ad744-be55-450a-90fd-0db770e39ebc}; !- Outlet Node Name

OS:Node,
  {422180be-ad2b-4a2c-b9f7-6b389509fe31}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {6b9ad744-be55-450a-90fd-0db770e39ebc}, !- Inlet Port
  {67a4114f-5a86-4be7-bff7-70c5b5af62e1}; !- Outlet Port

OS:Connection,
  {357c4e2c-cf3d-46c7-9237-b22ec3535582}, !- Handle
  {0042c680-22d4-4e28-94b4-e71a2c87600f}, !- Source Object
  3,                                      !- Outlet Port
  {77b1dbde-915d-4be1-a85a-a0c39375d927}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b9ad744-be55-450a-90fd-0db770e39ebc}, !- Handle
  {77b1dbde-915d-4be1-a85a-a0c39375d927}, !- Source Object
  3,                                      !- Outlet Port
  {422180be-ad2b-4a2c-b9f7-6b389509fe31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67a4114f-5a86-4be7-bff7-70c5b5af62e1}, !- Handle
  {422180be-ad2b-4a2c-b9f7-6b389509fe31}, !- Source Object
  3,                                      !- Outlet Port
  {48135934-1620-4812-bad0-98fdc09e603d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cb66e542-61dd-49e0-b49b-a868d84aecee}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {cdbe107c-43cb-4376-8e3f-4e9b4168f120}, !- Inlet Node Name
  {4cc7c249-cb75-4247-a576-c634994821a9}; !- Outlet Node Name

OS:Node,
  {18b74f1c-df49-41e5-8d41-ee9c956944a8}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {3f054dc3-3dc6-4f33-b2b6-cb6f35ee13f2}, !- Inlet Port
  {cdbe107c-43cb-4376-8e3f-4e9b4168f120}; !- Outlet Port

OS:Connection,
  {3f054dc3-3dc6-4f33-b2b6-cb6f35ee13f2}, !- Handle
  {735d467c-daa2-4541-b866-3bc082dd7fac}, !- Source Object
  2,                                      !- Outlet Port
  {18b74f1c-df49-41e5-8d41-ee9c956944a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdbe107c-43cb-4376-8e3f-4e9b4168f120}, !- Handle
  {18b74f1c-df49-41e5-8d41-ee9c956944a8}, !- Source Object
  3,                                      !- Outlet Port
  {cb66e542-61dd-49e0-b49b-a868d84aecee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cc7c249-cb75-4247-a576-c634994821a9}, !- Handle
  {cb66e542-61dd-49e0-b49b-a868d84aecee}, !- Source Object
  3,                                      !- Outlet Port
  {643f89a7-3076-49b2-8a8a-dce0dad500b3}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {f6c0eb93-3309-453d-9444-75f8c59f9acb}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {c4c74cab-7208-43f9-af11-24302923678f}, !- Loop Demand Side Inlet Node
  {ee0bd8ed-18d1-4588-9406-968e16af0921}, !- Loop Demand Side Outlet Node
  0.000800638550641794,                   !- Loop Demand Side Design Flow Rate {m3/s}
  {fb094d2d-98ef-4d11-9fd1-08ead13d6047}, !- Loop Supply Side Inlet Node
  {80648d07-910d-45c1-9e36-f8ba60afa0f6}, !- Loop Supply Side Outlet Node
  0.000800638550641794,                   !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  975.681803144741,                       !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {4d080590-489e-4018-bd37-cf191f5bc877}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {80648d07-910d-45c1-9e36-f8ba60afa0f6}, !- Inlet Port
  {eed0a4c1-59ab-4e0e-bbff-b9a0ee3ec44c}; !- Outlet Port

OS:Connection,
  {fb094d2d-98ef-4d11-9fd1-08ead13d6047}, !- Handle
  {f4df5712-d0db-4f9d-a784-0df053d9de98}, !- Source Object
  3,                                      !- Outlet Port
  {f6c0eb93-3309-453d-9444-75f8c59f9acb}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {80648d07-910d-45c1-9e36-f8ba60afa0f6}, !- Handle
  {f6c0eb93-3309-453d-9444-75f8c59f9acb}, !- Source Object
  7,                                      !- Outlet Port
  {4d080590-489e-4018-bd37-cf191f5bc877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eed0a4c1-59ab-4e0e-bbff-b9a0ee3ec44c}, !- Handle
  {4d080590-489e-4018-bd37-cf191f5bc877}, !- Source Object
  3,                                      !- Outlet Port
  {09cc318a-e2df-42d0-8185-2d39408b21b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5f82a1d-a713-42d7-9589-404d09570656}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {259b1f0e-17c7-4a6a-8b03-1d5173016026}, !- Inlet Port
  {c4c74cab-7208-43f9-af11-24302923678f}; !- Outlet Port

OS:Connection,
  {259b1f0e-17c7-4a6a-8b03-1d5173016026}, !- Handle
  {41450b83-1f87-4fa1-9b7e-ee8b37de8898}, !- Source Object
  5,                                      !- Outlet Port
  {d5f82a1d-a713-42d7-9589-404d09570656}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1237d3be-7c19-44af-8ce5-c88c6fc42960}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {ee0bd8ed-18d1-4588-9406-968e16af0921}, !- Inlet Port
  {efa917ff-cbfe-40f4-a600-c0f06a227129}; !- Outlet Port

OS:Connection,
  {c4c74cab-7208-43f9-af11-24302923678f}, !- Handle
  {d5f82a1d-a713-42d7-9589-404d09570656}, !- Source Object
  3,                                      !- Outlet Port
  {f6c0eb93-3309-453d-9444-75f8c59f9acb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee0bd8ed-18d1-4588-9406-968e16af0921}, !- Handle
  {f6c0eb93-3309-453d-9444-75f8c59f9acb}, !- Source Object
  4,                                      !- Outlet Port
  {1237d3be-7c19-44af-8ce5-c88c6fc42960}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {91b67849-f3e3-4393-ae0e-89307f44c580}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {efa917ff-cbfe-40f4-a600-c0f06a227129}, !- Inlet Node
  {f27d22a8-fff9-4441-a6b3-78e67aa6e311}, !- Outlet Node
  0.00720574695577614,                    !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {64cb9998-983d-4467-ad58-8aa7a3014f43}; !- Source Temperature Schedule Name {C}

OS:Node,
  {19d3f7c0-3cd3-4ae0-8a80-0abd92d9eeb7}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {f27d22a8-fff9-4441-a6b3-78e67aa6e311}, !- Inlet Port
  {f5ce52d6-2c7f-480a-921b-c4eb6c4fe48c}; !- Outlet Port

OS:Connection,
  {efa917ff-cbfe-40f4-a600-c0f06a227129}, !- Handle
  {1237d3be-7c19-44af-8ce5-c88c6fc42960}, !- Source Object
  3,                                      !- Outlet Port
  {91b67849-f3e3-4393-ae0e-89307f44c580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f27d22a8-fff9-4441-a6b3-78e67aa6e311}, !- Handle
  {91b67849-f3e3-4393-ae0e-89307f44c580}, !- Source Object
  3,                                      !- Outlet Port
  {19d3f7c0-3cd3-4ae0-8a80-0abd92d9eeb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5ce52d6-2c7f-480a-921b-c4eb6c4fe48c}, !- Handle
  {19d3f7c0-3cd3-4ae0-8a80-0abd92d9eeb7}, !- Source Object
  3,                                      !- Outlet Port
  {9674685f-0a57-438f-9af4-53e3233e2657}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {5abe88f1-e91c-40f0-bcf3-d8531c766766}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {64cb9998-983d-4467-ad58-8aa7a3014f43}, !- Handle
  Mains Water Temperature,                !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {1315c427-4360-47e8-8a62-ba7f24416730}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {64cb9998-983d-4467-ad58-8aa7a3014f43}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {8029d430-5268-4a84-b5d3-02473c2f9a16}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {1315c427-4360-47e8-8a62-ba7f24416730} = {5abe88f1-e91c-40f0-bcf3-d8531c766766}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {a4cca348-167e-488e-b41b-f023ca9ac6a6}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8029d430-5268-4a84-b5d3-02473c2f9a16}; !- Program Name 1

OS:Node,
  {3457eff3-8c5c-4e02-9cb9-d43c3285e42b}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 12.69gpm at 180F Inlet Water Node, !- Name
  {39606e99-20a8-473e-9f61-3dc5ce1b83b6}, !- Inlet Port
  {d94b3160-5acd-4994-92c9-2e12eaea7c77}; !- Outlet Port

OS:Connection,
  {39606e99-20a8-473e-9f61-3dc5ce1b83b6}, !- Handle
  {48135934-1620-4812-bad0-98fdc09e603d}, !- Source Object
  4,                                      !- Outlet Port
  {3457eff3-8c5c-4e02-9cb9-d43c3285e42b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f34e35f8-b30a-4d96-82fe-1017f16a79d7}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 12.69gpm at 180F Outlet Water Node, !- Name
  {10e1f33c-17ba-48c3-845b-bff60f788e7f}, !- Inlet Port
  {5073b84a-8e5e-4628-b8de-cfd20eed5f83}; !- Outlet Port

OS:Connection,
  {d94b3160-5acd-4994-92c9-2e12eaea7c77}, !- Handle
  {3457eff3-8c5c-4e02-9cb9-d43c3285e42b}, !- Source Object
  3,                                      !- Outlet Port
  {8ef2d2df-1827-43b1-a019-347380093896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10e1f33c-17ba-48c3-845b-bff60f788e7f}, !- Handle
  {8ef2d2df-1827-43b1-a019-347380093896}, !- Source Object
  3,                                      !- Outlet Port
  {f34e35f8-b30a-4d96-82fe-1017f16a79d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5073b84a-8e5e-4628-b8de-cfd20eed5f83}, !- Handle
  {f34e35f8-b30a-4d96-82fe-1017f16a79d7}, !- Source Object
  3,                                      !- Outlet Port
  {735d467c-daa2-4541-b866-3bc082dd7fac}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b3475a06-1b91-4fe8-9bb1-f4f0ce57fcc6}, !- Handle
  RetailStripmall Type1_SWH_SCH,          !- Name
  {329e6699-f311-41c0-956f-659fa9bf1a85}, !- Schedule Type Limits Name
  {626975e7-a266-47c8-acc6-80258fbcd836}, !- Default Day Schedule Name
  {898a3d89-dab4-43c6-960d-f45eba16d29a}, !- Summer Design Day Schedule Name
  {1c7175f7-f133-45ad-be80-53dc90d5aaef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {626975e7-a266-47c8-acc6-80258fbcd836}, !- Handle
  RetailStripmall Type1_SWH_SCH Default,  !- Name
  {329e6699-f311-41c0-956f-659fa9bf1a85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0325,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.005,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.01,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.015,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.02,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.025,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.03,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.035,                                  !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.04,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.04,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.0675,                                 !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.095,                                  !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.1225,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.15,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.17,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.19,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.21,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.23,                                   !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.2525,                                 !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.275,                                  !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.2975,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.32,                                   !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.3425,                                 !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.365,                                  !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.3875,                                 !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.41,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.4625,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.515,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.5675,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.62,                                   !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.615,                                  !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.61,                                   !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.605,                                  !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.6,                                    !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.5875,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.575,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  15,                                     !- Minute 39
  0.5625,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  30,                                     !- Minute 40
  0.55,                                   !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.525,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.5,                                    !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.475,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.45,                                   !- Value Until Time 44
  16,                                     !- Hour 45
  45,                                     !- Minute 45
  0.4625,                                 !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.475,                                  !- Value Until Time 46
  17,                                     !- Hour 47
  15,                                     !- Minute 47
  0.4875,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.5,                                    !- Value Until Time 48
  17,                                     !- Hour 49
  45,                                     !- Minute 49
  0.49,                                   !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.48,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.47,                                   !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.46,                                   !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.4625,                                 !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.465,                                  !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.4675,                                 !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.47,                                   !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.4375,                                 !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0.405,                                  !- Value Until Time 58
  20,                                     !- Hour 59
  15,                                     !- Minute 59
  0.3725,                                 !- Value Until Time 59
  20,                                     !- Hour 60
  30,                                     !- Minute 60
  0.34,                                   !- Value Until Time 60
  20,                                     !- Hour 61
  45,                                     !- Minute 61
  0.3375,                                 !- Value Until Time 61
  21,                                     !- Hour 62
  0,                                      !- Minute 62
  0.335,                                  !- Value Until Time 62
  21,                                     !- Hour 63
  15,                                     !- Minute 63
  0.3325,                                 !- Value Until Time 63
  21,                                     !- Hour 64
  30,                                     !- Minute 64
  0.33,                                   !- Value Until Time 64
  21,                                     !- Hour 65
  45,                                     !- Minute 65
  0.305,                                  !- Value Until Time 65
  22,                                     !- Hour 66
  0,                                      !- Minute 66
  0.28,                                   !- Value Until Time 66
  22,                                     !- Hour 67
  15,                                     !- Minute 67
  0.255,                                  !- Value Until Time 67
  22,                                     !- Hour 68
  30,                                     !- Minute 68
  0.23,                                   !- Value Until Time 68
  22,                                     !- Hour 69
  45,                                     !- Minute 69
  0.205,                                  !- Value Until Time 69
  23,                                     !- Hour 70
  0,                                      !- Minute 70
  0.18,                                   !- Value Until Time 70
  23,                                     !- Hour 71
  15,                                     !- Minute 71
  0.155,                                  !- Value Until Time 71
  23,                                     !- Hour 72
  30,                                     !- Minute 72
  0.13,                                   !- Value Until Time 72
  23,                                     !- Hour 73
  45,                                     !- Minute 73
  0.0975,                                 !- Value Until Time 73
  24,                                     !- Hour 74
  0,                                      !- Minute 74
  0.065;                                  !- Value Until Time 74

OS:Schedule:Day,
  {898a3d89-dab4-43c6-960d-f45eba16d29a}, !- Handle
  RetailStripmall Type1_SWH_SCH Summer Design Day, !- Name
  {329e6699-f311-41c0-956f-659fa9bf1a85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Day,
  {1c7175f7-f133-45ad-be80-53dc90d5aaef}, !- Handle
  RetailStripmall Type1_SWH_SCH Winter Design Day, !- Name
  {329e6699-f311-41c0-956f-659fa9bf1a85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:WaterUse:Connections,
  {6f6cfee6-8914-442c-be61-0c7b6e57415c}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 14 units WUC 0.42gpm at 140F, !- Name
  {10a5fe61-75da-4897-88eb-54a67fcda01f}, !- Inlet Node Name
  {86fdc613-ab71-4ef6-8a89-de5e7aec7bea}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {497ce130-a15f-4eb4-a547-6017587912b5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ccaf5e85-ba49-4236-9fb7-4fd275bd0477}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 14 units Service Water Use Def 0.42gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.6497882487789e-05,                    !- Peak Flow Rate {m3/s}
  {5c85f865-c77d-41a4-b5d3-a78de3fe4daa}, !- Target Temperature Schedule Name
  {8774dba0-ee19-4575-97d4-f0a7b2f7722d}, !- Sensible Fraction Schedule Name
  {1eb5198f-ffe9-4b93-bc36-22e858a3915c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {497ce130-a15f-4eb4-a547-6017587912b5}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 14 units Service Water Use 0.42gpm at 140F, !- Name
  {ccaf5e85-ba49-4236-9fb7-4fd275bd0477}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b3475a06-1b91-4fe8-9bb1-f4f0ce57fcc6}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {6d3803c3-8575-47f2-9205-d332e9a0308d}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4aecf316-72d8-4cb8-baf7-e7d5593ea5b0}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  2.6497882487789e-05,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00317974589853468,                    !- Plant Loop Volume {m3}
  {a888c288-380b-4fea-ae33-3f80cc91af78}, !- Plant Side Inlet Node Name
  {7c965b8a-cda2-4c8a-ad37-e1cbe14f5d57}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f78db22d-5c23-4450-8a58-5d68be4c0e1a}, !- Demand Side Inlet Node Name
  {1c97b3c5-ec27-42bb-9037-dccb15b0a009}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e30159a8-97d2-4c4b-a9df-675a4b21a7a2}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {653d1106-bc4f-43a3-bbd6-ee78b21818b9}, !- Demand Mixer Name
  {94aab007-1881-49c4-94eb-886558bc5b0b}, !- Demand Splitter Name
  {70a2c1f3-7b3d-4485-8a5e-cbcac0ceddcd}, !- Supply Mixer Name
  {0f08db7c-94e0-46e7-a300-9d473a9dd9b8}; !- Supply Splitter Name

OS:Node,
  {71b9afb8-92c2-434e-aae8-6716a516e394}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {a888c288-380b-4fea-ae33-3f80cc91af78}, !- Inlet Port
  {799bfc50-bff9-4783-88fc-f8fd23839be8}; !- Outlet Port

OS:Node,
  {4aecf316-72d8-4cb8-baf7-e7d5593ea5b0}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {543d57b4-6463-4de0-9d22-7da7978146d2}, !- Inlet Port
  {7c965b8a-cda2-4c8a-ad37-e1cbe14f5d57}; !- Outlet Port

OS:Node,
  {bef6dceb-f393-4fe6-9280-15bee4e7f122}, !- Handle
  14X 50gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {b4b2be59-f68c-4a50-9325-ac1b3881fbbd}, !- Inlet Port
  {884c5379-5a9b-4d04-8f31-656ef573b2a7}; !- Outlet Port

OS:Connector:Mixer,
  {70a2c1f3-7b3d-4485-8a5e-cbcac0ceddcd}, !- Handle
  Connector Mixer 5,                      !- Name
  {eab6a23b-a21a-48b0-bd08-6cf953eb8145}, !- Outlet Branch Name
  {d1e04fc5-2be3-4e9c-874a-bccf0d38d4f3}, !- Inlet Branch Name 1
  {c6188a41-f0f6-444d-a921-30f9734426bd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0f08db7c-94e0-46e7-a300-9d473a9dd9b8}, !- Handle
  Connector Splitter 5,                   !- Name
  {19272265-611a-4482-a4ea-18148acc27d2}, !- Inlet Branch Name
  {b4b2be59-f68c-4a50-9325-ac1b3881fbbd}, !- Outlet Branch Name 1
  {ce8c9d7f-ea36-4bdf-8984-c820664f247c}; !- Outlet Branch Name 2

OS:Connection,
  {a888c288-380b-4fea-ae33-3f80cc91af78}, !- Handle
  {6d3803c3-8575-47f2-9205-d332e9a0308d}, !- Source Object
  14,                                     !- Outlet Port
  {71b9afb8-92c2-434e-aae8-6716a516e394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4b2be59-f68c-4a50-9325-ac1b3881fbbd}, !- Handle
  {0f08db7c-94e0-46e7-a300-9d473a9dd9b8}, !- Source Object
  3,                                      !- Outlet Port
  {bef6dceb-f393-4fe6-9280-15bee4e7f122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c965b8a-cda2-4c8a-ad37-e1cbe14f5d57}, !- Handle
  {4aecf316-72d8-4cb8-baf7-e7d5593ea5b0}, !- Source Object
  3,                                      !- Outlet Port
  {6d3803c3-8575-47f2-9205-d332e9a0308d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {24dcd365-d645-445e-a969-d76e19b7ab62}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {f78db22d-5c23-4450-8a58-5d68be4c0e1a}, !- Inlet Port
  {2f402b2a-5f0c-4708-afa3-1817278d8c77}; !- Outlet Port

OS:Node,
  {9f5776a6-40bb-47ee-9aa6-2e2fd6a4b990}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {0f44f535-9982-4dc5-86d7-089326cc5161}, !- Inlet Port
  {1c97b3c5-ec27-42bb-9037-dccb15b0a009}; !- Outlet Port

OS:Node,
  {61558b5e-a951-430f-ba29-20a2a38390cf}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {dbfd0f6c-e43b-4237-a5b7-6bdeb7d782cf}, !- Inlet Port
  {a94b75e7-7807-4946-a029-289df86779ac}; !- Outlet Port

OS:Connector:Mixer,
  {653d1106-bc4f-43a3-bbd6-ee78b21818b9}, !- Handle
  Connector Mixer 6,                      !- Name
  {a41de86f-3e51-413e-be26-b34ef3de8548}, !- Outlet Branch Name
  {526c5816-a3c2-49df-a54c-8e389f578e4b}, !- Inlet Branch Name 1
  {931b91ec-8642-472c-94ce-261fb98030dd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {94aab007-1881-49c4-94eb-886558bc5b0b}, !- Handle
  Connector Splitter 6,                   !- Name
  {914e5fa5-c69b-4663-bdaf-a81f56b649c1}, !- Inlet Branch Name
  {dbfd0f6c-e43b-4237-a5b7-6bdeb7d782cf}, !- Outlet Branch Name 1
  {5a5a5830-bc75-4f2d-9f26-0aa4f1589820}; !- Outlet Branch Name 2

OS:Connection,
  {f78db22d-5c23-4450-8a58-5d68be4c0e1a}, !- Handle
  {6d3803c3-8575-47f2-9205-d332e9a0308d}, !- Source Object
  17,                                     !- Outlet Port
  {24dcd365-d645-445e-a969-d76e19b7ab62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbfd0f6c-e43b-4237-a5b7-6bdeb7d782cf}, !- Handle
  {94aab007-1881-49c4-94eb-886558bc5b0b}, !- Source Object
  3,                                      !- Outlet Port
  {61558b5e-a951-430f-ba29-20a2a38390cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c97b3c5-ec27-42bb-9037-dccb15b0a009}, !- Handle
  {9f5776a6-40bb-47ee-9aa6-2e2fd6a4b990}, !- Source Object
  3,                                      !- Outlet Port
  {6d3803c3-8575-47f2-9205-d332e9a0308d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e927577c-1275-4753-bd33-78f64fcc9e98}, !- Handle
  {6d3803c3-8575-47f2-9205-d332e9a0308d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e30159a8-97d2-4c4b-a9df-675a4b21a7a2}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:Scheduled,
  {35454cb7-235e-45c8-8313-3d9c93a73d54}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {bc649180-c6a7-4e28-beff-a6a9f35a5b2a}, !- Schedule Name
  {4aecf316-72d8-4cb8-baf7-e7d5593ea5b0}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {d11e40dc-d2a7-4b3a-bb0f-956070919311}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {799bfc50-bff9-4783-88fc-f8fd23839be8}, !- Inlet Node Name
  {e73d7fd4-aabf-40d2-a49e-7dd01a5ce8d3}, !- Outlet Node Name
  2.6497882487789e-05,                    !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  3.39716442137552e-08,                   !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ffa70580-5876-408f-85a7-d77f106a0734}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {e73d7fd4-aabf-40d2-a49e-7dd01a5ce8d3}, !- Inlet Port
  {19272265-611a-4482-a4ea-18148acc27d2}; !- Outlet Port

OS:Connection,
  {799bfc50-bff9-4783-88fc-f8fd23839be8}, !- Handle
  {71b9afb8-92c2-434e-aae8-6716a516e394}, !- Source Object
  3,                                      !- Outlet Port
  {d11e40dc-d2a7-4b3a-bb0f-956070919311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e73d7fd4-aabf-40d2-a49e-7dd01a5ce8d3}, !- Handle
  {d11e40dc-d2a7-4b3a-bb0f-956070919311}, !- Source Object
  3,                                      !- Outlet Port
  {ffa70580-5876-408f-85a7-d77f106a0734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19272265-611a-4482-a4ea-18148acc27d2}, !- Handle
  {ffa70580-5876-408f-85a7-d77f106a0734}, !- Source Object
  3,                                      !- Outlet Port
  {0f08db7c-94e0-46e7-a300-9d473a9dd9b8}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {2e5e4e7f-5e58-4ad3-9e00-5c5473d38a52}, !- Handle
  14X 50gal Electricity Water Heater - 20kBtu/hr 1.0 Therm Eff, !- Name
  2.6497882487789,                        !- Tank Volume {m3}
  {bc649180-c6a7-4e28-beff-a6a9f35a5b2a}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  82059.8996482222,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {78ba9828-3316-42a0-a4f8-dcca7ef2275f}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.10636690823225,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.10636690823225,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {884c5379-5a9b-4d04-8f31-656ef573b2a7}, !- Use Side Inlet Node Name
  {3b9c8f66-0d96-45c2-8be1-07d2dff8c184}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {e211a87f-8cc2-4eba-a511-0466ba747373}, !- Handle
  {2e5e4e7f-5e58-4ad3-9e00-5c5473d38a52}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:AdditionalProperties,
  {20e2b2b0-3588-486b-b662-f496cf058182}, !- Handle
  {2e5e4e7f-5e58-4ad3-9e00-5c5473d38a52}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  14;                                     !- Feature Value 1

OS:Node,
  {ea862a53-d784-444a-a85c-eb37c6ada0e0}, !- Handle
  14X 50gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {3b9c8f66-0d96-45c2-8be1-07d2dff8c184}, !- Inlet Port
  {d1e04fc5-2be3-4e9c-874a-bccf0d38d4f3}; !- Outlet Port

OS:Connection,
  {884c5379-5a9b-4d04-8f31-656ef573b2a7}, !- Handle
  {bef6dceb-f393-4fe6-9280-15bee4e7f122}, !- Source Object
  3,                                      !- Outlet Port
  {2e5e4e7f-5e58-4ad3-9e00-5c5473d38a52}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3b9c8f66-0d96-45c2-8be1-07d2dff8c184}, !- Handle
  {2e5e4e7f-5e58-4ad3-9e00-5c5473d38a52}, !- Source Object
  32,                                     !- Outlet Port
  {ea862a53-d784-444a-a85c-eb37c6ada0e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1e04fc5-2be3-4e9c-874a-bccf0d38d4f3}, !- Handle
  {ea862a53-d784-444a-a85c-eb37c6ada0e0}, !- Source Object
  3,                                      !- Outlet Port
  {70a2c1f3-7b3d-4485-8a5e-cbcac0ceddcd}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fa48754a-1e7e-41a9-afbb-1b657e045052}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  {3c5f107a-1f63-400f-b629-e3e359351f39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c5f107a-1f63-400f-b629-e3e359351f39}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff62fb67-1030-438c-be8d-a59ab98a6a05}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {53f10399-916e-4359-a952-e89d289b794d}, !- Schedule Type Limits Name
  {d5b27040-cc3a-42be-90b7-f64a79ad210c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5b27040-cc3a-42be-90b7-f64a79ad210c}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {53f10399-916e-4359-a952-e89d289b794d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {ac659d13-3264-44a2-aee2-f518a7d6a62d}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4d447481-2bf1-4967-96ba-f9d00b12753d}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {ac659d13-3264-44a2-aee2-f518a7d6a62d}; !- Layer 1

OS:Pipe:Indoor,
  {df4c1c23-96f5-4d62-a1a8-287a92d9ff2c}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 280.0ft, !- Name
  {4d447481-2bf1-4967-96ba-f9d00b12753d}, !- Construction
  {2f402b2a-5f0c-4708-afa3-1817278d8c77}, !- Fluid Inlet Node
  {9c8242de-d8cf-4ed1-b11b-92d81bf2d69f}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {fa48754a-1e7e-41a9-afbb-1b657e045052}, !- Ambient Temperature Schedule
  {ff62fb67-1030-438c-be8d-a59ab98a6a05}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  85.344;                                 !- Pipe Length {m}

OS:Node,
  {f41a9402-cbec-4d7a-8714-6f2fb1a2dfa6}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 280.0ft Outlet Water Node, !- Name
  {9c8242de-d8cf-4ed1-b11b-92d81bf2d69f}, !- Inlet Port
  {914e5fa5-c69b-4663-bdaf-a81f56b649c1}; !- Outlet Port

OS:Connection,
  {2f402b2a-5f0c-4708-afa3-1817278d8c77}, !- Handle
  {24dcd365-d645-445e-a969-d76e19b7ab62}, !- Source Object
  3,                                      !- Outlet Port
  {df4c1c23-96f5-4d62-a1a8-287a92d9ff2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c8242de-d8cf-4ed1-b11b-92d81bf2d69f}, !- Handle
  {df4c1c23-96f5-4d62-a1a8-287a92d9ff2c}, !- Source Object
  4,                                      !- Outlet Port
  {f41a9402-cbec-4d7a-8714-6f2fb1a2dfa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {914e5fa5-c69b-4663-bdaf-a81f56b649c1}, !- Handle
  {f41a9402-cbec-4d7a-8714-6f2fb1a2dfa6}, !- Source Object
  3,                                      !- Outlet Port
  {94aab007-1881-49c4-94eb-886558bc5b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b1fb9e0f-933f-405d-8307-427de556ea8a}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {0bd95ca9-181f-4a4f-8ef9-c99a4fb8fe2c}, !- Inlet Node Name
  {a5bf3cde-1d84-4f06-9a03-a6f26ae3962d}; !- Outlet Node Name

OS:Node,
  {ca92e7f0-667e-4253-8a48-1c0a69df74f5}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {ce8c9d7f-ea36-4bdf-8984-c820664f247c}, !- Inlet Port
  {0bd95ca9-181f-4a4f-8ef9-c99a4fb8fe2c}; !- Outlet Port

OS:Connection,
  {ce8c9d7f-ea36-4bdf-8984-c820664f247c}, !- Handle
  {0f08db7c-94e0-46e7-a300-9d473a9dd9b8}, !- Source Object
  4,                                      !- Outlet Port
  {ca92e7f0-667e-4253-8a48-1c0a69df74f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91c96594-647e-4cb5-9bf5-c12439d31a7c}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {a5bf3cde-1d84-4f06-9a03-a6f26ae3962d}, !- Inlet Port
  {c6188a41-f0f6-444d-a921-30f9734426bd}; !- Outlet Port

OS:Connection,
  {0bd95ca9-181f-4a4f-8ef9-c99a4fb8fe2c}, !- Handle
  {ca92e7f0-667e-4253-8a48-1c0a69df74f5}, !- Source Object
  3,                                      !- Outlet Port
  {b1fb9e0f-933f-405d-8307-427de556ea8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5bf3cde-1d84-4f06-9a03-a6f26ae3962d}, !- Handle
  {b1fb9e0f-933f-405d-8307-427de556ea8a}, !- Source Object
  3,                                      !- Outlet Port
  {91c96594-647e-4cb5-9bf5-c12439d31a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6188a41-f0f6-444d-a921-30f9734426bd}, !- Handle
  {91c96594-647e-4cb5-9bf5-c12439d31a7c}, !- Source Object
  3,                                      !- Outlet Port
  {70a2c1f3-7b3d-4485-8a5e-cbcac0ceddcd}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {370f1abe-7c3f-4913-9b6a-1f4b3e45024c}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {a94b75e7-7807-4946-a029-289df86779ac}, !- Inlet Node Name
  {dd969308-7dd6-41bf-986b-e27a77d0988c}; !- Outlet Node Name

OS:Node,
  {1a7fa9a1-1b9c-459e-876e-dd7cbe358434}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {dd969308-7dd6-41bf-986b-e27a77d0988c}, !- Inlet Port
  {526c5816-a3c2-49df-a54c-8e389f578e4b}; !- Outlet Port

OS:Connection,
  {a94b75e7-7807-4946-a029-289df86779ac}, !- Handle
  {61558b5e-a951-430f-ba29-20a2a38390cf}, !- Source Object
  3,                                      !- Outlet Port
  {370f1abe-7c3f-4913-9b6a-1f4b3e45024c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd969308-7dd6-41bf-986b-e27a77d0988c}, !- Handle
  {370f1abe-7c3f-4913-9b6a-1f4b3e45024c}, !- Source Object
  3,                                      !- Outlet Port
  {1a7fa9a1-1b9c-459e-876e-dd7cbe358434}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {526c5816-a3c2-49df-a54c-8e389f578e4b}, !- Handle
  {1a7fa9a1-1b9c-459e-876e-dd7cbe358434}, !- Source Object
  3,                                      !- Outlet Port
  {653d1106-bc4f-43a3-bbd6-ee78b21818b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {28481bd6-56d5-4a1d-aac7-b4537347059b}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {29ee34ed-a739-41cf-b255-d2813c1caca4}, !- Inlet Node Name
  {543d57b4-6463-4de0-9d22-7da7978146d2}; !- Outlet Node Name

OS:Node,
  {c3613631-56ba-4997-96e0-49c038d00673}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {eab6a23b-a21a-48b0-bd08-6cf953eb8145}, !- Inlet Port
  {29ee34ed-a739-41cf-b255-d2813c1caca4}; !- Outlet Port

OS:Connection,
  {eab6a23b-a21a-48b0-bd08-6cf953eb8145}, !- Handle
  {70a2c1f3-7b3d-4485-8a5e-cbcac0ceddcd}, !- Source Object
  2,                                      !- Outlet Port
  {c3613631-56ba-4997-96e0-49c038d00673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29ee34ed-a739-41cf-b255-d2813c1caca4}, !- Handle
  {c3613631-56ba-4997-96e0-49c038d00673}, !- Source Object
  3,                                      !- Outlet Port
  {28481bd6-56d5-4a1d-aac7-b4537347059b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {543d57b4-6463-4de0-9d22-7da7978146d2}, !- Handle
  {28481bd6-56d5-4a1d-aac7-b4537347059b}, !- Source Object
  3,                                      !- Outlet Port
  {4aecf316-72d8-4cb8-baf7-e7d5593ea5b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {238b9030-c601-43ff-90ca-3349b3c2466f}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {fcdb11bf-ba05-4489-af1d-4872928de943}, !- Inlet Node Name
  {0f44f535-9982-4dc5-86d7-089326cc5161}; !- Outlet Node Name

OS:Node,
  {61c4e1d4-76d3-45cd-bb51-b53503b71043}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {a41de86f-3e51-413e-be26-b34ef3de8548}, !- Inlet Port
  {fcdb11bf-ba05-4489-af1d-4872928de943}; !- Outlet Port

OS:Connection,
  {a41de86f-3e51-413e-be26-b34ef3de8548}, !- Handle
  {653d1106-bc4f-43a3-bbd6-ee78b21818b9}, !- Source Object
  2,                                      !- Outlet Port
  {61c4e1d4-76d3-45cd-bb51-b53503b71043}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcdb11bf-ba05-4489-af1d-4872928de943}, !- Handle
  {61c4e1d4-76d3-45cd-bb51-b53503b71043}, !- Source Object
  3,                                      !- Outlet Port
  {238b9030-c601-43ff-90ca-3349b3c2466f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f44f535-9982-4dc5-86d7-089326cc5161}, !- Handle
  {238b9030-c601-43ff-90ca-3349b3c2466f}, !- Source Object
  3,                                      !- Outlet Port
  {9f5776a6-40bb-47ee-9aa6-2e2fd6a4b990}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8767984-728e-41c8-b691-78247e12134f}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 14 units WUC 0.42gpm at 140F Inlet Water Node, !- Name
  {5a5a5830-bc75-4f2d-9f26-0aa4f1589820}, !- Inlet Port
  {10a5fe61-75da-4897-88eb-54a67fcda01f}; !- Outlet Port

OS:Connection,
  {5a5a5830-bc75-4f2d-9f26-0aa4f1589820}, !- Handle
  {94aab007-1881-49c4-94eb-886558bc5b0b}, !- Source Object
  4,                                      !- Outlet Port
  {c8767984-728e-41c8-b691-78247e12134f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2236a1bd-aa11-4f79-9208-5aba81b7d385}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 14 units WUC 0.42gpm at 140F Outlet Water Node, !- Name
  {86fdc613-ab71-4ef6-8a89-de5e7aec7bea}, !- Inlet Port
  {931b91ec-8642-472c-94ce-261fb98030dd}; !- Outlet Port

OS:Connection,
  {10a5fe61-75da-4897-88eb-54a67fcda01f}, !- Handle
  {c8767984-728e-41c8-b691-78247e12134f}, !- Source Object
  3,                                      !- Outlet Port
  {6f6cfee6-8914-442c-be61-0c7b6e57415c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86fdc613-ab71-4ef6-8a89-de5e7aec7bea}, !- Handle
  {6f6cfee6-8914-442c-be61-0c7b6e57415c}, !- Source Object
  3,                                      !- Outlet Port
  {2236a1bd-aa11-4f79-9208-5aba81b7d385}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {931b91ec-8642-472c-94ce-261fb98030dd}, !- Handle
  {2236a1bd-aa11-4f79-9208-5aba81b7d385}, !- Source Object
  3,                                      !- Outlet Port
  {653d1106-bc4f-43a3-bbd6-ee78b21818b9}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ba57df22-f209-4499-ae5e-a0bb5053543a}, !- Handle
  RetailStripmall Type2_SWH_SCH,          !- Name
  {329e6699-f311-41c0-956f-659fa9bf1a85}, !- Schedule Type Limits Name
  {3b212f98-6909-429f-9788-dda8753da3df}, !- Default Day Schedule Name
  {5c3bb38d-988a-4e88-ab6f-1dc0839d6ab8}, !- Summer Design Day Schedule Name
  {affa2c5d-edc5-4aed-8ec5-9e49c43af6fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b212f98-6909-429f-9788-dda8753da3df}, !- Handle
  RetailStripmall Type2_SWH_SCH Default,  !- Name
  {329e6699-f311-41c0-956f-659fa9bf1a85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.075,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.1125,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.17,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.19,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.21,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.23,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.2525,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.275,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.2975,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.32,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  45,                                     !- Minute 14
  0.3425,                                 !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.365,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  15,                                     !- Minute 16
  0.3875,                                 !- Value Until Time 16
  11,                                     !- Hour 17
  30,                                     !- Minute 17
  0.41,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.45,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.49,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.53,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.57,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.5825,                                 !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.595,                                  !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.6075,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.62,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.6175,                                 !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.615,                                  !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.6125,                                 !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.61,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.5825,                                 !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.555,                                  !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  0.5275,                                 !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4875,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.475,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4625,                                 !- Value Until Time 36
  16,                                     !- Hour 37
  30,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  16,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4525,                                 !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0.455,                                  !- Value Until Time 39
  17,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4575,                                 !- Value Until Time 40
  17,                                     !- Hour 41
  30,                                     !- Minute 41
  0.46,                                   !- Value Until Time 41
  17,                                     !- Hour 42
  45,                                     !- Minute 42
  0.4625,                                 !- Value Until Time 42
  18,                                     !- Hour 43
  0,                                      !- Minute 43
  0.465,                                  !- Value Until Time 43
  18,                                     !- Hour 44
  15,                                     !- Minute 44
  0.4675,                                 !- Value Until Time 44
  18,                                     !- Hour 45
  30,                                     !- Minute 45
  0.47,                                   !- Value Until Time 45
  18,                                     !- Hour 46
  45,                                     !- Minute 46
  0.4575,                                 !- Value Until Time 46
  19,                                     !- Hour 47
  0,                                      !- Minute 47
  0.445,                                  !- Value Until Time 47
  19,                                     !- Hour 48
  15,                                     !- Minute 48
  0.4325,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  30,                                     !- Minute 49
  0.42,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  45,                                     !- Minute 50
  0.4,                                    !- Value Until Time 50
  20,                                     !- Hour 51
  0,                                      !- Minute 51
  0.38,                                   !- Value Until Time 51
  20,                                     !- Hour 52
  15,                                     !- Minute 52
  0.36,                                   !- Value Until Time 52
  20,                                     !- Hour 53
  30,                                     !- Minute 53
  0.34,                                   !- Value Until Time 53
  20,                                     !- Hour 54
  45,                                     !- Minute 54
  0.255,                                  !- Value Until Time 54
  21,                                     !- Hour 55
  0,                                      !- Minute 55
  0.17,                                   !- Value Until Time 55
  21,                                     !- Hour 56
  15,                                     !- Minute 56
  0.085,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  30,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0;                                      !- Value Until Time 58

OS:Schedule:Day,
  {5c3bb38d-988a-4e88-ab6f-1dc0839d6ab8}, !- Handle
  RetailStripmall Type2_SWH_SCH Summer Design Day, !- Name
  {329e6699-f311-41c0-956f-659fa9bf1a85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
  {affa2c5d-edc5-4aed-8ec5-9e49c43af6fd}, !- Handle
  RetailStripmall Type2_SWH_SCH Winter Design Day, !- Name
  {329e6699-f311-41c0-956f-659fa9bf1a85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {5beaf9e4-0471-41a6-86e7-46fae659b146}, !- Handle
  Schedule Rule 34,                       !- Name
  {ba57df22-f209-4499-ae5e-a0bb5053543a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6041757-05b5-466c-ba7e-ebeefd695872}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6041757-05b5-466c-ba7e-ebeefd695872}, !- Handle
  RetailStripmall Type2_SWH_SCH WntrDsn|Sat Day, !- Name
  {329e6699-f311-41c0-956f-659fa9bf1a85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.21,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.22,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.23,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.24,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.2475,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.255,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.2625,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.27,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  45,                                     !- Minute 14
  0.3075,                                 !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.345,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  15,                                     !- Minute 16
  0.3825,                                 !- Value Until Time 16
  11,                                     !- Hour 17
  30,                                     !- Minute 17
  0.42,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.45,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.48,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.51,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.54,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.56,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.58,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.6,                                    !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.62,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.615,                                  !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.61,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.605,                                  !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.6,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.575,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.55,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  0.525,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.495,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.49,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0.485,                                  !- Value Until Time 36
  16,                                     !- Hour 37
  30,                                     !- Minute 37
  0.48,                                   !- Value Until Time 37
  16,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4775,                                 !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0.475,                                  !- Value Until Time 39
  17,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4725,                                 !- Value Until Time 40
  17,                                     !- Hour 41
  30,                                     !- Minute 41
  0.47,                                   !- Value Until Time 41
  17,                                     !- Hour 42
  45,                                     !- Minute 42
  0.4375,                                 !- Value Until Time 42
  18,                                     !- Hour 43
  0,                                      !- Minute 43
  0.405,                                  !- Value Until Time 43
  18,                                     !- Hour 44
  15,                                     !- Minute 44
  0.3725,                                 !- Value Until Time 44
  18,                                     !- Hour 45
  30,                                     !- Minute 45
  0.34,                                   !- Value Until Time 45
  18,                                     !- Hour 46
  45,                                     !- Minute 46
  0.255,                                  !- Value Until Time 46
  19,                                     !- Hour 47
  0,                                      !- Minute 47
  0.17,                                   !- Value Until Time 47
  19,                                     !- Hour 48
  15,                                     !- Minute 48
  0.085,                                  !- Value Until Time 48
  19,                                     !- Hour 49
  30,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  24,                                     !- Hour 50
  0,                                      !- Minute 50
  0;                                      !- Value Until Time 50

OS:WaterUse:Connections,
  {902e7cf7-9abf-4741-a943-6c7c7aeca810}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 14 units WUC 0.42gpm at 140F, !- Name
  {6dc456a1-8ee2-460d-80b1-4a018918a625}, !- Inlet Node Name
  {5dd9980e-f26f-44b0-b46f-61f13fcb9773}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3a801c07-2471-4516-b041-3b5296ed46a0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b67bc495-bca7-4479-a086-55f4b1b1b1dd}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 14 units Service Water Use Def 0.42gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.6497882487789e-05,                    !- Peak Flow Rate {m3/s}
  {5c85f865-c77d-41a4-b5d3-a78de3fe4daa}, !- Target Temperature Schedule Name
  {8774dba0-ee19-4575-97d4-f0a7b2f7722d}, !- Sensible Fraction Schedule Name
  {1eb5198f-ffe9-4b93-bc36-22e858a3915c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3a801c07-2471-4516-b041-3b5296ed46a0}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 14 units Service Water Use 0.42gpm at 140F, !- Name
  {b67bc495-bca7-4479-a086-55f4b1b1b1dd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ba57df22-f209-4499-ae5e-a0bb5053543a}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {76d45616-1361-4f5a-8ec0-f7f6abcd9204}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9bbaf364-4ddf-4d88-a4be-68072c33ddbb}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  2.6497882487789e-05,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00317974589853468,                    !- Plant Loop Volume {m3}
  {7b11fc97-f9c1-4494-a21c-4fd8321cf830}, !- Plant Side Inlet Node Name
  {beeff956-6d87-40bf-8c43-07153dd42616}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7885d557-e808-40ed-8a10-4a9de4715c51}, !- Demand Side Inlet Node Name
  {0052dc1c-28d4-4e16-b6d0-c78444d24044}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8ba559b6-dedd-40c8-ab1b-4062a1e84bd8}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f41b4e1b-1621-4345-85d5-10aad357b3a6}, !- Demand Mixer Name
  {a1ba63fa-8512-45dc-ab77-9dac4abb7971}, !- Demand Splitter Name
  {5166e280-d547-4146-8c01-754e90f0698a}, !- Supply Mixer Name
  {311b735e-e419-48ea-8b21-349f9fa636ae}; !- Supply Splitter Name

OS:Node,
  {5b6c6ace-d890-429c-9840-e74702a66fe6}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {7b11fc97-f9c1-4494-a21c-4fd8321cf830}, !- Inlet Port
  {79c8757c-41bc-4fc5-b327-b1802c45579f}; !- Outlet Port

OS:Node,
  {9bbaf364-4ddf-4d88-a4be-68072c33ddbb}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {d242d922-ecef-48e7-a8e1-99ef9c8965e8}, !- Inlet Port
  {beeff956-6d87-40bf-8c43-07153dd42616}; !- Outlet Port

OS:Node,
  {d2d13e32-618a-49e0-a7fc-017164c8e186}, !- Handle
  14X 50gal Electricity Water Heater - 20kBtu/hr 1 Supply Inlet Water Node, !- Name
  {1c89319e-2417-422d-99b0-728b56a66982}, !- Inlet Port
  {c2dc0a78-fcf7-462b-a582-fef0ac0c8578}; !- Outlet Port

OS:Connector:Mixer,
  {5166e280-d547-4146-8c01-754e90f0698a}, !- Handle
  Connector Mixer 7,                      !- Name
  {93250963-407b-46f3-92f9-0ea06999ce83}, !- Outlet Branch Name
  {61f69e08-9f12-47d0-b36d-46286d6f931b}, !- Inlet Branch Name 1
  {d7665f47-1fce-47c6-8222-a86433feac8e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {311b735e-e419-48ea-8b21-349f9fa636ae}, !- Handle
  Connector Splitter 7,                   !- Name
  {1f019ba5-f878-4a0e-bfe8-c40c4c869690}, !- Inlet Branch Name
  {1c89319e-2417-422d-99b0-728b56a66982}, !- Outlet Branch Name 1
  {21412cc9-525f-4fa4-821a-ff691766c27c}; !- Outlet Branch Name 2

OS:Connection,
  {7b11fc97-f9c1-4494-a21c-4fd8321cf830}, !- Handle
  {76d45616-1361-4f5a-8ec0-f7f6abcd9204}, !- Source Object
  14,                                     !- Outlet Port
  {5b6c6ace-d890-429c-9840-e74702a66fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c89319e-2417-422d-99b0-728b56a66982}, !- Handle
  {311b735e-e419-48ea-8b21-349f9fa636ae}, !- Source Object
  3,                                      !- Outlet Port
  {d2d13e32-618a-49e0-a7fc-017164c8e186}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beeff956-6d87-40bf-8c43-07153dd42616}, !- Handle
  {9bbaf364-4ddf-4d88-a4be-68072c33ddbb}, !- Source Object
  3,                                      !- Outlet Port
  {76d45616-1361-4f5a-8ec0-f7f6abcd9204}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8710f28a-9159-40b2-ac9c-221a69a8f607}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {7885d557-e808-40ed-8a10-4a9de4715c51}, !- Inlet Port
  {f218bc78-8430-4e72-a44c-cae40c6da309}; !- Outlet Port

OS:Node,
  {c824f863-e14d-4b53-8545-8402b32b4929}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {59e36b5a-e672-4ee9-a33a-726c78436af3}, !- Inlet Port
  {0052dc1c-28d4-4e16-b6d0-c78444d24044}; !- Outlet Port

OS:Node,
  {bac3d6f6-b230-4b45-bbfc-936260c44e53}, !- Handle
  Pipe Adiabatic 15 Inlet Water Node,     !- Name
  {da6ead7b-eade-4e99-b027-3642b5ecaab5}, !- Inlet Port
  {e8f334cc-4f6f-4669-a18b-01790b7473c1}; !- Outlet Port

OS:Connector:Mixer,
  {f41b4e1b-1621-4345-85d5-10aad357b3a6}, !- Handle
  Connector Mixer 8,                      !- Name
  {2e2b4c18-1083-459f-9bd5-03816f3c7a18}, !- Outlet Branch Name
  {1fcc8a3d-5b86-457b-95c3-80ffa645af4d}, !- Inlet Branch Name 1
  {dc0a7857-4fd6-4d52-9693-3eb67ef67e16}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a1ba63fa-8512-45dc-ab77-9dac4abb7971}, !- Handle
  Connector Splitter 8,                   !- Name
  {61cb9ddb-32f6-476e-b321-5a9a0ddf317d}, !- Inlet Branch Name
  {da6ead7b-eade-4e99-b027-3642b5ecaab5}, !- Outlet Branch Name 1
  {758eee06-3b00-4317-8b29-676670bb32eb}; !- Outlet Branch Name 2

OS:Connection,
  {7885d557-e808-40ed-8a10-4a9de4715c51}, !- Handle
  {76d45616-1361-4f5a-8ec0-f7f6abcd9204}, !- Source Object
  17,                                     !- Outlet Port
  {8710f28a-9159-40b2-ac9c-221a69a8f607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da6ead7b-eade-4e99-b027-3642b5ecaab5}, !- Handle
  {a1ba63fa-8512-45dc-ab77-9dac4abb7971}, !- Source Object
  3,                                      !- Outlet Port
  {bac3d6f6-b230-4b45-bbfc-936260c44e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0052dc1c-28d4-4e16-b6d0-c78444d24044}, !- Handle
  {c824f863-e14d-4b53-8545-8402b32b4929}, !- Source Object
  3,                                      !- Outlet Port
  {76d45616-1361-4f5a-8ec0-f7f6abcd9204}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {dadc0485-3857-42b0-b1c8-9ece271c2ead}, !- Handle
  {76d45616-1361-4f5a-8ec0-f7f6abcd9204}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8ba559b6-dedd-40c8-ab1b-4062a1e84bd8}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:SetpointManager:Scheduled,
  {74246bcc-19de-43c0-bb21-d6518e1e6ed1}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {bc649180-c6a7-4e28-beff-a6a9f35a5b2a}, !- Schedule Name
  {9bbaf364-4ddf-4d88-a4be-68072c33ddbb}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {ff49cc54-975b-4ed8-9452-86d89dc23425}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {79c8757c-41bc-4fc5-b327-b1802c45579f}, !- Inlet Node Name
  {0c549b65-168f-4b74-b8a2-cbc4caa5c017}, !- Outlet Node Name
  2.6497882487789e-05,                    !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  3.39716442137552e-08,                   !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {af5678b7-4c5b-46fd-8898-0f1f0a6a076f}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {0c549b65-168f-4b74-b8a2-cbc4caa5c017}, !- Inlet Port
  {1f019ba5-f878-4a0e-bfe8-c40c4c869690}; !- Outlet Port

OS:Connection,
  {79c8757c-41bc-4fc5-b327-b1802c45579f}, !- Handle
  {5b6c6ace-d890-429c-9840-e74702a66fe6}, !- Source Object
  3,                                      !- Outlet Port
  {ff49cc54-975b-4ed8-9452-86d89dc23425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c549b65-168f-4b74-b8a2-cbc4caa5c017}, !- Handle
  {ff49cc54-975b-4ed8-9452-86d89dc23425}, !- Source Object
  3,                                      !- Outlet Port
  {af5678b7-4c5b-46fd-8898-0f1f0a6a076f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f019ba5-f878-4a0e-bfe8-c40c4c869690}, !- Handle
  {af5678b7-4c5b-46fd-8898-0f1f0a6a076f}, !- Source Object
  3,                                      !- Outlet Port
  {311b735e-e419-48ea-8b21-349f9fa636ae}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {090b1c5f-7ef0-4783-8f73-1859d4cc3ab8}, !- Handle
  14X 50gal Electricity Water Heater - 20kBtu/hr 1 1.0 Therm Eff, !- Name
  2.6497882487789,                        !- Tank Volume {m3}
  {bc649180-c6a7-4e28-beff-a6a9f35a5b2a}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  82059.8996482222,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {78ba9828-3316-42a0-a4f8-dcca7ef2275f}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.10636690823225,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.10636690823225,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c2dc0a78-fcf7-462b-a582-fef0ac0c8578}, !- Use Side Inlet Node Name
  {72e29741-aa98-4cf9-887a-83cc6a0aab9c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {c82f112d-9447-49e9-938c-51b45a61a5d9}, !- Handle
  {090b1c5f-7ef0-4783-8f73-1859d4cc3ab8}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:AdditionalProperties,
  {3f2af2b0-02c9-4948-be2d-51423f415150}, !- Handle
  {090b1c5f-7ef0-4783-8f73-1859d4cc3ab8}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  14;                                     !- Feature Value 1

OS:Node,
  {76e4bb77-0662-43cf-b6e9-a20522289e0c}, !- Handle
  14X 50gal Electricity Water Heater - 20kBtu/hr 1 Supply Outlet Water Node, !- Name
  {72e29741-aa98-4cf9-887a-83cc6a0aab9c}, !- Inlet Port
  {61f69e08-9f12-47d0-b36d-46286d6f931b}; !- Outlet Port

OS:Connection,
  {c2dc0a78-fcf7-462b-a582-fef0ac0c8578}, !- Handle
  {d2d13e32-618a-49e0-a7fc-017164c8e186}, !- Source Object
  3,                                      !- Outlet Port
  {090b1c5f-7ef0-4783-8f73-1859d4cc3ab8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {72e29741-aa98-4cf9-887a-83cc6a0aab9c}, !- Handle
  {090b1c5f-7ef0-4783-8f73-1859d4cc3ab8}, !- Source Object
  32,                                     !- Outlet Port
  {76e4bb77-0662-43cf-b6e9-a20522289e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f69e08-9f12-47d0-b36d-46286d6f931b}, !- Handle
  {76e4bb77-0662-43cf-b6e9-a20522289e0c}, !- Source Object
  3,                                      !- Outlet Port
  {5166e280-d547-4146-8c01-754e90f0698a}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {23202bc5-226d-4e34-9d1b-fc819c3f8c16}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  {6b843db2-cd0a-4a30-a832-7608330acce8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b843db2-cd0a-4a30-a832-7608330acce8}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7938eea-1ff6-4323-a5fb-3adc0409e725}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {53f10399-916e-4359-a952-e89d289b794d}, !- Schedule Type Limits Name
  {b27af1ff-5a9f-4eb8-a20c-744c80b84433}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b27af1ff-5a9f-4eb8-a20c-744c80b84433}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {53f10399-916e-4359-a952-e89d289b794d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {672eb52f-7543-4814-81c0-fb264f902c16}, !- Handle
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ce954b5d-b903-4c12-8875-008830e7de89}, !- Handle
  Uninsulated copper pipe 0.75in type L 2, !- Name
  ,                                       !- Surface Rendering Name
  {672eb52f-7543-4814-81c0-fb264f902c16}; !- Layer 1

OS:Pipe:Indoor,
  {fd616e99-a08e-4f99-9736-bcd82ba25388}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 280.0ft, !- Name
  {ce954b5d-b903-4c12-8875-008830e7de89}, !- Construction
  {f218bc78-8430-4e72-a44c-cae40c6da309}, !- Fluid Inlet Node
  {f21e8b0b-3f44-4357-844b-82a713cbf262}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {23202bc5-226d-4e34-9d1b-fc819c3f8c16}, !- Ambient Temperature Schedule
  {b7938eea-1ff6-4323-a5fb-3adc0409e725}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  85.344;                                 !- Pipe Length {m}

OS:Node,
  {060c9d4a-f5af-44d1-a1bc-7885bc49c740}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 280.0ft Outlet Water Node, !- Name
  {f21e8b0b-3f44-4357-844b-82a713cbf262}, !- Inlet Port
  {61cb9ddb-32f6-476e-b321-5a9a0ddf317d}; !- Outlet Port

OS:Connection,
  {f218bc78-8430-4e72-a44c-cae40c6da309}, !- Handle
  {8710f28a-9159-40b2-ac9c-221a69a8f607}, !- Source Object
  3,                                      !- Outlet Port
  {fd616e99-a08e-4f99-9736-bcd82ba25388}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f21e8b0b-3f44-4357-844b-82a713cbf262}, !- Handle
  {fd616e99-a08e-4f99-9736-bcd82ba25388}, !- Source Object
  4,                                      !- Outlet Port
  {060c9d4a-f5af-44d1-a1bc-7885bc49c740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61cb9ddb-32f6-476e-b321-5a9a0ddf317d}, !- Handle
  {060c9d4a-f5af-44d1-a1bc-7885bc49c740}, !- Source Object
  3,                                      !- Outlet Port
  {a1ba63fa-8512-45dc-ab77-9dac4abb7971}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d8940fb9-1d6b-4c76-a832-d0bfb95e600e}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {04d86927-b8f8-44c9-bfe8-fda057783abd}, !- Inlet Node Name
  {fdc37532-236c-44b8-b23a-0bdca29582be}; !- Outlet Node Name

OS:Node,
  {ad26c74d-b19f-4611-ad6a-7c68f38c21c8}, !- Handle
  Pipe Adiabatic 14 Inlet Water Node,     !- Name
  {21412cc9-525f-4fa4-821a-ff691766c27c}, !- Inlet Port
  {04d86927-b8f8-44c9-bfe8-fda057783abd}; !- Outlet Port

OS:Connection,
  {21412cc9-525f-4fa4-821a-ff691766c27c}, !- Handle
  {311b735e-e419-48ea-8b21-349f9fa636ae}, !- Source Object
  4,                                      !- Outlet Port
  {ad26c74d-b19f-4611-ad6a-7c68f38c21c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35061185-9187-498a-ab27-cc10bd6682b7}, !- Handle
  Pipe Adiabatic 14 Outlet Water Node,    !- Name
  {fdc37532-236c-44b8-b23a-0bdca29582be}, !- Inlet Port
  {d7665f47-1fce-47c6-8222-a86433feac8e}; !- Outlet Port

OS:Connection,
  {04d86927-b8f8-44c9-bfe8-fda057783abd}, !- Handle
  {ad26c74d-b19f-4611-ad6a-7c68f38c21c8}, !- Source Object
  3,                                      !- Outlet Port
  {d8940fb9-1d6b-4c76-a832-d0bfb95e600e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdc37532-236c-44b8-b23a-0bdca29582be}, !- Handle
  {d8940fb9-1d6b-4c76-a832-d0bfb95e600e}, !- Source Object
  3,                                      !- Outlet Port
  {35061185-9187-498a-ab27-cc10bd6682b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7665f47-1fce-47c6-8222-a86433feac8e}, !- Handle
  {35061185-9187-498a-ab27-cc10bd6682b7}, !- Source Object
  3,                                      !- Outlet Port
  {5166e280-d547-4146-8c01-754e90f0698a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {44ccf5e7-d7a1-4532-abc3-defb4c9abb35}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {e8f334cc-4f6f-4669-a18b-01790b7473c1}, !- Inlet Node Name
  {5296a813-0532-4e4f-868e-abc9c8c841a1}; !- Outlet Node Name

OS:Node,
  {a2ab4249-2e5d-4e36-8d5e-477578cc0393}, !- Handle
  Pipe Adiabatic 15 Outlet Water Node,    !- Name
  {5296a813-0532-4e4f-868e-abc9c8c841a1}, !- Inlet Port
  {1fcc8a3d-5b86-457b-95c3-80ffa645af4d}; !- Outlet Port

OS:Connection,
  {e8f334cc-4f6f-4669-a18b-01790b7473c1}, !- Handle
  {bac3d6f6-b230-4b45-bbfc-936260c44e53}, !- Source Object
  3,                                      !- Outlet Port
  {44ccf5e7-d7a1-4532-abc3-defb4c9abb35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5296a813-0532-4e4f-868e-abc9c8c841a1}, !- Handle
  {44ccf5e7-d7a1-4532-abc3-defb4c9abb35}, !- Source Object
  3,                                      !- Outlet Port
  {a2ab4249-2e5d-4e36-8d5e-477578cc0393}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fcc8a3d-5b86-457b-95c3-80ffa645af4d}, !- Handle
  {a2ab4249-2e5d-4e36-8d5e-477578cc0393}, !- Source Object
  3,                                      !- Outlet Port
  {f41b4e1b-1621-4345-85d5-10aad357b3a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5fbe15ca-ff48-4add-b9b4-5eac758dea26}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {1657d34e-2793-4bad-b5f9-ccfdd6ee0595}, !- Inlet Node Name
  {d242d922-ecef-48e7-a8e1-99ef9c8965e8}; !- Outlet Node Name

OS:Node,
  {3f773bbc-40fb-47c6-ab51-fc5fbe1524a7}, !- Handle
  Pipe Adiabatic 16 Inlet Water Node,     !- Name
  {93250963-407b-46f3-92f9-0ea06999ce83}, !- Inlet Port
  {1657d34e-2793-4bad-b5f9-ccfdd6ee0595}; !- Outlet Port

OS:Connection,
  {93250963-407b-46f3-92f9-0ea06999ce83}, !- Handle
  {5166e280-d547-4146-8c01-754e90f0698a}, !- Source Object
  2,                                      !- Outlet Port
  {3f773bbc-40fb-47c6-ab51-fc5fbe1524a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1657d34e-2793-4bad-b5f9-ccfdd6ee0595}, !- Handle
  {3f773bbc-40fb-47c6-ab51-fc5fbe1524a7}, !- Source Object
  3,                                      !- Outlet Port
  {5fbe15ca-ff48-4add-b9b4-5eac758dea26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d242d922-ecef-48e7-a8e1-99ef9c8965e8}, !- Handle
  {5fbe15ca-ff48-4add-b9b4-5eac758dea26}, !- Source Object
  3,                                      !- Outlet Port
  {9bbaf364-4ddf-4d88-a4be-68072c33ddbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {148253bd-8cdc-4dc3-92c2-401fe88321e9}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {b17baa8c-908b-4b7f-ad06-86acff75b94b}, !- Inlet Node Name
  {59e36b5a-e672-4ee9-a33a-726c78436af3}; !- Outlet Node Name

OS:Node,
  {111a2e95-fe86-4e64-b68e-158def851828}, !- Handle
  Pipe Adiabatic 17 Inlet Water Node,     !- Name
  {2e2b4c18-1083-459f-9bd5-03816f3c7a18}, !- Inlet Port
  {b17baa8c-908b-4b7f-ad06-86acff75b94b}; !- Outlet Port

OS:Connection,
  {2e2b4c18-1083-459f-9bd5-03816f3c7a18}, !- Handle
  {f41b4e1b-1621-4345-85d5-10aad357b3a6}, !- Source Object
  2,                                      !- Outlet Port
  {111a2e95-fe86-4e64-b68e-158def851828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b17baa8c-908b-4b7f-ad06-86acff75b94b}, !- Handle
  {111a2e95-fe86-4e64-b68e-158def851828}, !- Source Object
  3,                                      !- Outlet Port
  {148253bd-8cdc-4dc3-92c2-401fe88321e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59e36b5a-e672-4ee9-a33a-726c78436af3}, !- Handle
  {148253bd-8cdc-4dc3-92c2-401fe88321e9}, !- Source Object
  3,                                      !- Outlet Port
  {c824f863-e14d-4b53-8545-8402b32b4929}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebcd8105-3558-4225-a95c-c0af741bcd04}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 14 units WUC 0.42gpm at 140F Inlet Water Node, !- Name
  {758eee06-3b00-4317-8b29-676670bb32eb}, !- Inlet Port
  {6dc456a1-8ee2-460d-80b1-4a018918a625}; !- Outlet Port

OS:Connection,
  {758eee06-3b00-4317-8b29-676670bb32eb}, !- Handle
  {a1ba63fa-8512-45dc-ab77-9dac4abb7971}, !- Source Object
  4,                                      !- Outlet Port
  {ebcd8105-3558-4225-a95c-c0af741bcd04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a32b3fed-cc62-457d-ba23-121c190c14c3}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 14 units WUC 0.42gpm at 140F Outlet Water Node, !- Name
  {5dd9980e-f26f-44b0-b46f-61f13fcb9773}, !- Inlet Port
  {dc0a7857-4fd6-4d52-9693-3eb67ef67e16}; !- Outlet Port

OS:Connection,
  {6dc456a1-8ee2-460d-80b1-4a018918a625}, !- Handle
  {ebcd8105-3558-4225-a95c-c0af741bcd04}, !- Source Object
  3,                                      !- Outlet Port
  {902e7cf7-9abf-4741-a943-6c7c7aeca810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dd9980e-f26f-44b0-b46f-61f13fcb9773}, !- Handle
  {902e7cf7-9abf-4741-a943-6c7c7aeca810}, !- Source Object
  3,                                      !- Outlet Port
  {a32b3fed-cc62-457d-ba23-121c190c14c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc0a7857-4fd6-4d52-9693-3eb67ef67e16}, !- Handle
  {a32b3fed-cc62-457d-ba23-121c190c14c3}, !- Source Object
  3,                                      !- Outlet Port
  {f41b4e1b-1621-4345-85d5-10aad357b3a6}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {65094efd-9ea8-4417-86c2-c4cb25d6125a}, !- Handle
  RetailStripmall Type3_SWH_SCH,          !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  {f649bf29-3a5a-47c4-9aed-52e1bf178b90}, !- Default Day Schedule Name
  {b6e6b53e-6f3f-4d1a-929e-708c6c828dc4}, !- Summer Design Day Schedule Name
  {648baa54-db2c-4aa5-98bb-62975169f7c1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f649bf29-3a5a-47c4-9aed-52e1bf178b90}, !- Handle
  RetailStripmall Type3_SWH_SCH Default,  !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.075,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.1125,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.175,                                  !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.225,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  45,                                     !- Minute 10
  0.29,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  15,                                     !- Minute 12
  0.37,                                   !- Value Until Time 12
  11,                                     !- Hour 13
  30,                                     !- Minute 13
  0.41,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  45,                                     !- Minute 14
  0.45,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  15,                                     !- Minute 16
  0.53,                                   !- Value Until Time 16
  12,                                     !- Hour 17
  30,                                     !- Minute 17
  0.57,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  45,                                     !- Minute 18
  0.5825,                                 !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.595,                                  !- Value Until Time 19
  13,                                     !- Hour 20
  15,                                     !- Minute 20
  0.6075,                                 !- Value Until Time 20
  13,                                     !- Hour 21
  30,                                     !- Minute 21
  0.62,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  45,                                     !- Minute 22
  0.6175,                                 !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.615,                                  !- Value Until Time 23
  14,                                     !- Hour 24
  15,                                     !- Minute 24
  0.6125,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0.61,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  45,                                     !- Minute 26
  0.5825,                                 !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.555,                                  !- Value Until Time 27
  15,                                     !- Hour 28
  15,                                     !- Minute 28
  0.5275,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  30,                                     !- Minute 29
  0.5,                                    !- Value Until Time 29
  15,                                     !- Hour 30
  45,                                     !- Minute 30
  0.4875,                                 !- Value Until Time 30
  16,                                     !- Hour 31
  0,                                      !- Minute 31
  0.475,                                  !- Value Until Time 31
  16,                                     !- Hour 32
  15,                                     !- Minute 32
  0.4625,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.45,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4525,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.455,                                  !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4575,                                 !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.46,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4625,                                 !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.465,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4675,                                 !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.47,                                   !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.4575,                                 !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.445,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.4325,                                 !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.42,                                   !- Value Until Time 45
  19,                                     !- Hour 46
  45,                                     !- Minute 46
  0.4,                                    !- Value Until Time 46
  20,                                     !- Hour 47
  0,                                      !- Minute 47
  0.38,                                   !- Value Until Time 47
  20,                                     !- Hour 48
  15,                                     !- Minute 48
  0.36,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  30,                                     !- Minute 49
  0.34,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  45,                                     !- Minute 50
  0.255,                                  !- Value Until Time 50
  21,                                     !- Hour 51
  0,                                      !- Minute 51
  0.17,                                   !- Value Until Time 51
  21,                                     !- Hour 52
  15,                                     !- Minute 52
  0.085,                                  !- Value Until Time 52
  21,                                     !- Hour 53
  30,                                     !- Minute 53
  0,                                      !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0;                                      !- Value Until Time 54

OS:Schedule:Day,
  {b6e6b53e-6f3f-4d1a-929e-708c6c828dc4}, !- Handle
  RetailStripmall Type3_SWH_SCH Summer Design Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {648baa54-db2c-4aa5-98bb-62975169f7c1}, !- Handle
  RetailStripmall Type3_SWH_SCH Winter Design Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {2d1fa11c-1ecf-41a6-8876-2aba31bc8a64}, !- Handle
  Schedule Rule 36,                       !- Name
  {65094efd-9ea8-4417-86c2-c4cb25d6125a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2f961b73-3840-4199-9850-7a73059c5faf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f961b73-3840-4199-9850-7a73059c5faf}, !- Handle
  RetailStripmall Type3_SWH_SCH WntrDsn|Sat Day, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2175,                                 !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.235,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.2525,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.27,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  45,                                     !- Minute 10
  0.3075,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.345,                                  !- Value Until Time 11
  11,                                     !- Hour 12
  15,                                     !- Minute 12
  0.3825,                                 !- Value Until Time 12
  11,                                     !- Hour 13
  30,                                     !- Minute 13
  0.42,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  45,                                     !- Minute 14
  0.45,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.48,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  15,                                     !- Minute 16
  0.51,                                   !- Value Until Time 16
  12,                                     !- Hour 17
  30,                                     !- Minute 17
  0.54,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  45,                                     !- Minute 18
  0.5525,                                 !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.565,                                  !- Value Until Time 19
  13,                                     !- Hour 20
  15,                                     !- Minute 20
  0.5775,                                 !- Value Until Time 20
  13,                                     !- Hour 21
  30,                                     !- Minute 21
  0.59,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  45,                                     !- Minute 22
  0.5925,                                 !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.595,                                  !- Value Until Time 23
  14,                                     !- Hour 24
  15,                                     !- Minute 24
  0.5975,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0.6,                                    !- Value Until Time 25
  14,                                     !- Hour 26
  45,                                     !- Minute 26
  0.5725,                                 !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.545,                                  !- Value Until Time 27
  15,                                     !- Hour 28
  15,                                     !- Minute 28
  0.5175,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  30,                                     !- Minute 29
  0.49,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  45,                                     !- Minute 30
  0.4875,                                 !- Value Until Time 30
  16,                                     !- Hour 31
  0,                                      !- Minute 31
  0.485,                                  !- Value Until Time 31
  16,                                     !- Hour 32
  15,                                     !- Minute 32
  0.4825,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.48,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4775,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.475,                                  !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4725,                                 !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.47,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4675,                                 !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.465,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4625,                                 !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.46,                                   !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.345,                                  !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.23,                                   !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.115,                                  !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0;                                      !- Value Until Time 46

OS:WaterUse:Connections,
  {4710ebb3-0b20-42ec-ac92-15cac360cba0}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 27 units WUC 0.81gpm at 140F, !- Name
  {a5d7b844-5552-4e48-ba93-ba72c0e330e5}, !- Inlet Node Name
  {4ff80a07-ca27-4d3c-b7ff-8601b921deae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5229a2f1-5414-4abe-b6d6-5fb8d0555198}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d69deaf0-650b-4ed3-9c14-e3ab44f3460e}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 27 units Service Water Use Def 0.81gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.1103059083593e-05,                    !- Peak Flow Rate {m3/s}
  {5c85f865-c77d-41a4-b5d3-a78de3fe4daa}, !- Target Temperature Schedule Name
  {8774dba0-ee19-4575-97d4-f0a7b2f7722d}, !- Sensible Fraction Schedule Name
  {1eb5198f-ffe9-4b93-bc36-22e858a3915c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5229a2f1-5414-4abe-b6d6-5fb8d0555198}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 27 units Service Water Use 0.81gpm at 140F, !- Name
  {d69deaf0-650b-4ed3-9c14-e3ab44f3460e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {65094efd-9ea8-4417-86c2-c4cb25d6125a}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {8faaa546-525e-4f60-96b1-0103c9760d38}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e0962c59-ea94-42ff-b9ff-60e5e2dde68f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  5.1103059083593e-05,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00613236709003116,                    !- Plant Loop Volume {m3}
  {9dc5ea63-ed6a-4d1d-8694-cf5d4e770fa6}, !- Plant Side Inlet Node Name
  {2dcb36e7-f465-4f80-9b5d-7b0916bb1b02}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {701d51bf-0a55-4296-b671-eb6c572101e3}, !- Demand Side Inlet Node Name
  {38ae5e0e-d2b8-47b7-a815-0629a74d99e0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3f258bd6-82dd-4d45-a1f9-327e6179d321}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e35990e6-5577-4a3f-abd6-803acf1cd00d}, !- Demand Mixer Name
  {e589250b-c040-47d6-b48c-9c2d0ca669b8}, !- Demand Splitter Name
  {303bd316-09a5-4727-9bc9-e4eff4f1980c}, !- Supply Mixer Name
  {46222697-322b-4579-b4d7-75240291df01}; !- Supply Splitter Name

OS:Node,
  {663a643a-a015-4a2c-ae5f-f068f7bc2a67}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {9dc5ea63-ed6a-4d1d-8694-cf5d4e770fa6}, !- Inlet Port
  {61ef86c4-fb82-4d95-adf4-6ed73e8d90c9}; !- Outlet Port

OS:Node,
  {e0962c59-ea94-42ff-b9ff-60e5e2dde68f}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {9d5bd57b-9f8c-49f4-83d1-52daf3cf4f45}, !- Inlet Port
  {2dcb36e7-f465-4f80-9b5d-7b0916bb1b02}; !- Outlet Port

OS:Node,
  {334df77b-edfc-4b9f-b0f0-0d912d2dd9d0}, !- Handle
  27X 50gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {78104d14-2f3c-4f9a-a2f6-d6e925ef00df}, !- Inlet Port
  {91a88c6c-4a50-4927-91d5-bf56fa9e7722}; !- Outlet Port

OS:Connector:Mixer,
  {303bd316-09a5-4727-9bc9-e4eff4f1980c}, !- Handle
  Connector Mixer 9,                      !- Name
  {b21d2827-3d0d-46c8-8265-b3b1e48949b7}, !- Outlet Branch Name
  {52b5966a-2108-4ae4-8155-9d6a1d162008}, !- Inlet Branch Name 1
  {c6df66c7-3042-4dec-8af2-79bcad9cb171}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {46222697-322b-4579-b4d7-75240291df01}, !- Handle
  Connector Splitter 9,                   !- Name
  {34f57676-7ca7-4e7a-ba33-8d83ec35f0b8}, !- Inlet Branch Name
  {78104d14-2f3c-4f9a-a2f6-d6e925ef00df}, !- Outlet Branch Name 1
  {436231f3-21bb-41e1-b3f1-1c88620144f3}; !- Outlet Branch Name 2

OS:Connection,
  {9dc5ea63-ed6a-4d1d-8694-cf5d4e770fa6}, !- Handle
  {8faaa546-525e-4f60-96b1-0103c9760d38}, !- Source Object
  14,                                     !- Outlet Port
  {663a643a-a015-4a2c-ae5f-f068f7bc2a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78104d14-2f3c-4f9a-a2f6-d6e925ef00df}, !- Handle
  {46222697-322b-4579-b4d7-75240291df01}, !- Source Object
  3,                                      !- Outlet Port
  {334df77b-edfc-4b9f-b0f0-0d912d2dd9d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dcb36e7-f465-4f80-9b5d-7b0916bb1b02}, !- Handle
  {e0962c59-ea94-42ff-b9ff-60e5e2dde68f}, !- Source Object
  3,                                      !- Outlet Port
  {8faaa546-525e-4f60-96b1-0103c9760d38}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8d91b334-03c5-41b5-92ae-c916b71079bb}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {701d51bf-0a55-4296-b671-eb6c572101e3}, !- Inlet Port
  {f8d98c52-73ab-48cf-9c99-7d0430284ec1}; !- Outlet Port

OS:Node,
  {3082afdb-df63-427f-ba45-ff53e6b88887}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {95581636-62d1-4443-b014-810ea504f006}, !- Inlet Port
  {38ae5e0e-d2b8-47b7-a815-0629a74d99e0}; !- Outlet Port

OS:Node,
  {a761caf8-4d91-4c9b-a3a3-a25ec06e3192}, !- Handle
  Pipe Adiabatic 19 Inlet Water Node,     !- Name
  {81e33fbf-f7bd-4fb3-af69-894b2e0426ae}, !- Inlet Port
  {5056a8fe-89af-4803-ba27-5f8dcf933a60}; !- Outlet Port

OS:Connector:Mixer,
  {e35990e6-5577-4a3f-abd6-803acf1cd00d}, !- Handle
  Connector Mixer 10,                     !- Name
  {76125765-bd0b-4fc9-a4e5-5e5af4417b9f}, !- Outlet Branch Name
  {0fdc7e1e-2204-4f4b-b569-9a42a320aa2e}, !- Inlet Branch Name 1
  {b8b65601-adb0-492e-85c2-c22005f59fa3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e589250b-c040-47d6-b48c-9c2d0ca669b8}, !- Handle
  Connector Splitter 10,                  !- Name
  {2d133a85-f42e-412e-88a3-c2aa837228bc}, !- Inlet Branch Name
  {81e33fbf-f7bd-4fb3-af69-894b2e0426ae}, !- Outlet Branch Name 1
  {60a3d533-9609-4502-bcec-4b406910e0ed}; !- Outlet Branch Name 2

OS:Connection,
  {701d51bf-0a55-4296-b671-eb6c572101e3}, !- Handle
  {8faaa546-525e-4f60-96b1-0103c9760d38}, !- Source Object
  17,                                     !- Outlet Port
  {8d91b334-03c5-41b5-92ae-c916b71079bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81e33fbf-f7bd-4fb3-af69-894b2e0426ae}, !- Handle
  {e589250b-c040-47d6-b48c-9c2d0ca669b8}, !- Source Object
  3,                                      !- Outlet Port
  {a761caf8-4d91-4c9b-a3a3-a25ec06e3192}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38ae5e0e-d2b8-47b7-a815-0629a74d99e0}, !- Handle
  {3082afdb-df63-427f-ba45-ff53e6b88887}, !- Source Object
  3,                                      !- Outlet Port
  {8faaa546-525e-4f60-96b1-0103c9760d38}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {770e55f4-4a0d-4c79-9ef3-44bf6edb6ae7}, !- Handle
  {8faaa546-525e-4f60-96b1-0103c9760d38}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3f258bd6-82dd-4d45-a1f9-327e6179d321}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {0bdbf995-eb81-4627-9af0-915d683af552}, !- Handle
  Temperature Schedule Type Limits 7,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {a2d61907-1d07-4e4e-add0-de0e9ca58669}, !- Handle
  Service hot water setpoint manager 3,   !- Name
  Temperature,                            !- Control Variable
  {bc649180-c6a7-4e28-beff-a6a9f35a5b2a}, !- Schedule Name
  {e0962c59-ea94-42ff-b9ff-60e5e2dde68f}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {ec38ca9f-02fc-4fbe-a0e0-2799746cc697}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {61ef86c4-fb82-4d95-adf4-6ed73e8d90c9}, !- Inlet Node Name
  {1f74d720-94ee-4635-a0f2-28a782d21533}, !- Outlet Node Name
  5.1103059083593e-05,                    !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  6.55167424122422e-08,                   !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {dbf877f4-302f-44c2-9ed1-7a6fbb7d494f}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {1f74d720-94ee-4635-a0f2-28a782d21533}, !- Inlet Port
  {34f57676-7ca7-4e7a-ba33-8d83ec35f0b8}; !- Outlet Port

OS:Connection,
  {61ef86c4-fb82-4d95-adf4-6ed73e8d90c9}, !- Handle
  {663a643a-a015-4a2c-ae5f-f068f7bc2a67}, !- Source Object
  3,                                      !- Outlet Port
  {ec38ca9f-02fc-4fbe-a0e0-2799746cc697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f74d720-94ee-4635-a0f2-28a782d21533}, !- Handle
  {ec38ca9f-02fc-4fbe-a0e0-2799746cc697}, !- Source Object
  3,                                      !- Outlet Port
  {dbf877f4-302f-44c2-9ed1-7a6fbb7d494f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34f57676-7ca7-4e7a-ba33-8d83ec35f0b8}, !- Handle
  {dbf877f4-302f-44c2-9ed1-7a6fbb7d494f}, !- Source Object
  3,                                      !- Outlet Port
  {46222697-322b-4579-b4d7-75240291df01}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {e02da950-c9d9-4c49-9eab-6e2c4209a2ee}, !- Handle
  27X 50gal Electricity Water Heater - 20kBtu/hr 1.0 Therm Eff, !- Name
  5.1103059083593,                        !- Tank Volume {m3}
  {bc649180-c6a7-4e28-beff-a6a9f35a5b2a}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  158258.377893,                          !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {78ba9828-3316-42a0-a4f8-dcca7ef2275f}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.10636690823224,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.10636690823224,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {91a88c6c-4a50-4927-91d5-bf56fa9e7722}, !- Use Side Inlet Node Name
  {846ed6df-b179-493a-bca3-a0f24f7ff742}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {9ba64be0-d89f-470a-92c8-f7fde1d2e8d5}, !- Handle
  {e02da950-c9d9-4c49-9eab-6e2c4209a2ee}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:ScheduleTypeLimits,
  {99a8f112-792b-4ba3-bd72-60e1ca7fee70}, !- Handle
  Temperature Schedule Type Limits 8,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:AdditionalProperties,
  {6d103a86-d1e1-4346-ac1b-357da1b4b0c3}, !- Handle
  {e02da950-c9d9-4c49-9eab-6e2c4209a2ee}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  27;                                     !- Feature Value 1

OS:Node,
  {31434bd2-2205-4a97-a95c-da7296d28389}, !- Handle
  27X 50gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {846ed6df-b179-493a-bca3-a0f24f7ff742}, !- Inlet Port
  {52b5966a-2108-4ae4-8155-9d6a1d162008}; !- Outlet Port

OS:Connection,
  {91a88c6c-4a50-4927-91d5-bf56fa9e7722}, !- Handle
  {334df77b-edfc-4b9f-b0f0-0d912d2dd9d0}, !- Source Object
  3,                                      !- Outlet Port
  {e02da950-c9d9-4c49-9eab-6e2c4209a2ee}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {846ed6df-b179-493a-bca3-a0f24f7ff742}, !- Handle
  {e02da950-c9d9-4c49-9eab-6e2c4209a2ee}, !- Source Object
  32,                                     !- Outlet Port
  {31434bd2-2205-4a97-a95c-da7296d28389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52b5966a-2108-4ae4-8155-9d6a1d162008}, !- Handle
  {31434bd2-2205-4a97-a95c-da7296d28389}, !- Source Object
  3,                                      !- Outlet Port
  {303bd316-09a5-4727-9bc9-e4eff4f1980c}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ebe47cb0-3627-4c6f-b3dd-fe9a88377470}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  {157f7a90-3e5a-4298-92fe-2a56c24541ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {157f7a90-3e5a-4298-92fe-2a56c24541ad}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {c767070c-aad8-45d0-85c3-84582589ce51}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {53f10399-916e-4359-a952-e89d289b794d}, !- Schedule Type Limits Name
  {bca4f605-998c-45cd-95d0-e361a1035300}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bca4f605-998c-45cd-95d0-e361a1035300}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {53f10399-916e-4359-a952-e89d289b794d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {71b345f6-1b29-427a-bb22-fe90220b168f}, !- Handle
  Copper pipe 0.75in type L 3,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {687850f0-fab5-4070-9547-80f1343e26c8}, !- Handle
  Uninsulated copper pipe 0.75in type L 3, !- Name
  ,                                       !- Surface Rendering Name
  {71b345f6-1b29-427a-bb22-fe90220b168f}; !- Layer 1

OS:Pipe:Indoor,
  {16a58d5b-e666-4667-8cd3-a0a1b1f930d5}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 540.0ft, !- Name
  {687850f0-fab5-4070-9547-80f1343e26c8}, !- Construction
  {f8d98c52-73ab-48cf-9c99-7d0430284ec1}, !- Fluid Inlet Node
  {befeb957-859f-4b96-a4c1-f7cbe1bf0cf1}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {ebe47cb0-3627-4c6f-b3dd-fe9a88377470}, !- Ambient Temperature Schedule
  {c767070c-aad8-45d0-85c3-84582589ce51}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  164.592;                                !- Pipe Length {m}

OS:Node,
  {a4f7c9d6-b563-4be3-8542-438daf7d0d60}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 540.0ft Outlet Water Node, !- Name
  {befeb957-859f-4b96-a4c1-f7cbe1bf0cf1}, !- Inlet Port
  {2d133a85-f42e-412e-88a3-c2aa837228bc}; !- Outlet Port

OS:Connection,
  {f8d98c52-73ab-48cf-9c99-7d0430284ec1}, !- Handle
  {8d91b334-03c5-41b5-92ae-c916b71079bb}, !- Source Object
  3,                                      !- Outlet Port
  {16a58d5b-e666-4667-8cd3-a0a1b1f930d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {befeb957-859f-4b96-a4c1-f7cbe1bf0cf1}, !- Handle
  {16a58d5b-e666-4667-8cd3-a0a1b1f930d5}, !- Source Object
  4,                                      !- Outlet Port
  {a4f7c9d6-b563-4be3-8542-438daf7d0d60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d133a85-f42e-412e-88a3-c2aa837228bc}, !- Handle
  {a4f7c9d6-b563-4be3-8542-438daf7d0d60}, !- Source Object
  3,                                      !- Outlet Port
  {e589250b-c040-47d6-b48c-9c2d0ca669b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e35ffd8e-5868-4ce9-9b09-8aaec015ef50}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {057740f9-b485-4034-9dcb-86400218b4cf}, !- Inlet Node Name
  {a98b1140-dd1c-40b7-8053-30e85a58f073}; !- Outlet Node Name

OS:Node,
  {f12c6a13-0e5b-4be7-810d-a09635fcb42b}, !- Handle
  Pipe Adiabatic 18 Inlet Water Node,     !- Name
  {436231f3-21bb-41e1-b3f1-1c88620144f3}, !- Inlet Port
  {057740f9-b485-4034-9dcb-86400218b4cf}; !- Outlet Port

OS:Connection,
  {436231f3-21bb-41e1-b3f1-1c88620144f3}, !- Handle
  {46222697-322b-4579-b4d7-75240291df01}, !- Source Object
  4,                                      !- Outlet Port
  {f12c6a13-0e5b-4be7-810d-a09635fcb42b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a70b5ace-0d40-44a4-9a9a-09ec6ec06e51}, !- Handle
  Pipe Adiabatic 18 Outlet Water Node,    !- Name
  {a98b1140-dd1c-40b7-8053-30e85a58f073}, !- Inlet Port
  {c6df66c7-3042-4dec-8af2-79bcad9cb171}; !- Outlet Port

OS:Connection,
  {057740f9-b485-4034-9dcb-86400218b4cf}, !- Handle
  {f12c6a13-0e5b-4be7-810d-a09635fcb42b}, !- Source Object
  3,                                      !- Outlet Port
  {e35ffd8e-5868-4ce9-9b09-8aaec015ef50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a98b1140-dd1c-40b7-8053-30e85a58f073}, !- Handle
  {e35ffd8e-5868-4ce9-9b09-8aaec015ef50}, !- Source Object
  3,                                      !- Outlet Port
  {a70b5ace-0d40-44a4-9a9a-09ec6ec06e51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6df66c7-3042-4dec-8af2-79bcad9cb171}, !- Handle
  {a70b5ace-0d40-44a4-9a9a-09ec6ec06e51}, !- Source Object
  3,                                      !- Outlet Port
  {303bd316-09a5-4727-9bc9-e4eff4f1980c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {34db669e-3cf1-4e23-8101-e82e4725dda0}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {5056a8fe-89af-4803-ba27-5f8dcf933a60}, !- Inlet Node Name
  {8202672a-2c21-4749-a89c-637d3205d072}; !- Outlet Node Name

OS:Node,
  {41d0c8a3-9edb-4d34-ba7d-b80b785ed25e}, !- Handle
  Pipe Adiabatic 19 Outlet Water Node,    !- Name
  {8202672a-2c21-4749-a89c-637d3205d072}, !- Inlet Port
  {0fdc7e1e-2204-4f4b-b569-9a42a320aa2e}; !- Outlet Port

OS:Connection,
  {5056a8fe-89af-4803-ba27-5f8dcf933a60}, !- Handle
  {a761caf8-4d91-4c9b-a3a3-a25ec06e3192}, !- Source Object
  3,                                      !- Outlet Port
  {34db669e-3cf1-4e23-8101-e82e4725dda0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8202672a-2c21-4749-a89c-637d3205d072}, !- Handle
  {34db669e-3cf1-4e23-8101-e82e4725dda0}, !- Source Object
  3,                                      !- Outlet Port
  {41d0c8a3-9edb-4d34-ba7d-b80b785ed25e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fdc7e1e-2204-4f4b-b569-9a42a320aa2e}, !- Handle
  {41d0c8a3-9edb-4d34-ba7d-b80b785ed25e}, !- Source Object
  3,                                      !- Outlet Port
  {e35990e6-5577-4a3f-abd6-803acf1cd00d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {73b7479c-832d-4a81-8aac-fb65d0d240bd}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {943b2e1b-b8b2-486f-8ed9-f6812aff17e6}, !- Inlet Node Name
  {9d5bd57b-9f8c-49f4-83d1-52daf3cf4f45}; !- Outlet Node Name

OS:Node,
  {ee64787a-9aa5-4046-a6de-357c27f19120}, !- Handle
  Pipe Adiabatic 20 Inlet Water Node,     !- Name
  {b21d2827-3d0d-46c8-8265-b3b1e48949b7}, !- Inlet Port
  {943b2e1b-b8b2-486f-8ed9-f6812aff17e6}; !- Outlet Port

OS:Connection,
  {b21d2827-3d0d-46c8-8265-b3b1e48949b7}, !- Handle
  {303bd316-09a5-4727-9bc9-e4eff4f1980c}, !- Source Object
  2,                                      !- Outlet Port
  {ee64787a-9aa5-4046-a6de-357c27f19120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {943b2e1b-b8b2-486f-8ed9-f6812aff17e6}, !- Handle
  {ee64787a-9aa5-4046-a6de-357c27f19120}, !- Source Object
  3,                                      !- Outlet Port
  {73b7479c-832d-4a81-8aac-fb65d0d240bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d5bd57b-9f8c-49f4-83d1-52daf3cf4f45}, !- Handle
  {73b7479c-832d-4a81-8aac-fb65d0d240bd}, !- Source Object
  3,                                      !- Outlet Port
  {e0962c59-ea94-42ff-b9ff-60e5e2dde68f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {377e0976-43d8-4098-8bfa-53a6e4c71d32}, !- Handle
  Pipe Adiabatic 21,                      !- Name
  {cab67e76-10a0-4811-adce-0958ded9a1dc}, !- Inlet Node Name
  {95581636-62d1-4443-b014-810ea504f006}; !- Outlet Node Name

OS:Node,
  {7266d34d-0349-46ea-8cfe-228031fce88d}, !- Handle
  Pipe Adiabatic 21 Inlet Water Node,     !- Name
  {76125765-bd0b-4fc9-a4e5-5e5af4417b9f}, !- Inlet Port
  {cab67e76-10a0-4811-adce-0958ded9a1dc}; !- Outlet Port

OS:Connection,
  {76125765-bd0b-4fc9-a4e5-5e5af4417b9f}, !- Handle
  {e35990e6-5577-4a3f-abd6-803acf1cd00d}, !- Source Object
  2,                                      !- Outlet Port
  {7266d34d-0349-46ea-8cfe-228031fce88d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cab67e76-10a0-4811-adce-0958ded9a1dc}, !- Handle
  {7266d34d-0349-46ea-8cfe-228031fce88d}, !- Source Object
  3,                                      !- Outlet Port
  {377e0976-43d8-4098-8bfa-53a6e4c71d32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95581636-62d1-4443-b014-810ea504f006}, !- Handle
  {377e0976-43d8-4098-8bfa-53a6e4c71d32}, !- Source Object
  3,                                      !- Outlet Port
  {3082afdb-df63-427f-ba45-ff53e6b88887}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7ba171d-0041-488b-a84f-d84eae21f732}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 27 units WUC 0.81gpm at 140F Inlet Water Node, !- Name
  {60a3d533-9609-4502-bcec-4b406910e0ed}, !- Inlet Port
  {a5d7b844-5552-4e48-ba93-ba72c0e330e5}; !- Outlet Port

OS:Connection,
  {60a3d533-9609-4502-bcec-4b406910e0ed}, !- Handle
  {e589250b-c040-47d6-b48c-9c2d0ca669b8}, !- Source Object
  4,                                      !- Outlet Port
  {e7ba171d-0041-488b-a84f-d84eae21f732}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67c8cb1a-2b9f-4b9f-922e-cee78863784a}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 27 units WUC 0.81gpm at 140F Outlet Water Node, !- Name
  {4ff80a07-ca27-4d3c-b7ff-8601b921deae}, !- Inlet Port
  {b8b65601-adb0-492e-85c2-c22005f59fa3}; !- Outlet Port

OS:Connection,
  {a5d7b844-5552-4e48-ba93-ba72c0e330e5}, !- Handle
  {e7ba171d-0041-488b-a84f-d84eae21f732}, !- Source Object
  3,                                      !- Outlet Port
  {4710ebb3-0b20-42ec-ac92-15cac360cba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ff80a07-ca27-4d3c-b7ff-8601b921deae}, !- Handle
  {4710ebb3-0b20-42ec-ac92-15cac360cba0}, !- Source Object
  3,                                      !- Outlet Port
  {67c8cb1a-2b9f-4b9f-922e-cee78863784a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8b65601-adb0-492e-85c2-c22005f59fa3}, !- Handle
  {67c8cb1a-2b9f-4b9f-922e-cee78863784a}, !- Source Object
  3,                                      !- Outlet Port
  {e35990e6-5577-4a3f-abd6-803acf1cd00d}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {106b882f-51fa-4ef1-bc82-7df59a6b8abb}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {6df8a042-53e6-4c2e-bdb8-334e7c586b4d}, !- Heating Setpoint Temperature Schedule Name
  {de1aa7f7-6527-4444-88bb-756cb19f02dc}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6df8a042-53e6-4c2e-bdb8-334e7c586b4d}, !- Handle
  FullServiceRestaurant HtgSetp,          !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  {adcc8355-14ff-4350-a578-e3cfd23b660f}, !- Default Day Schedule Name
  {31837fb1-06db-42d0-a44d-8da1736079af}, !- Summer Design Day Schedule Name
  {12464d14-b9e3-4a26-be07-97675badd07d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {adcc8355-14ff-4350-a578-e3cfd23b660f}, !- Handle
  FullServiceRestaurant HtgSetp Default,  !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {de1aa7f7-6527-4444-88bb-756cb19f02dc}, !- Handle
  FullServiceRestaurant ClgSetp,          !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  {4e3635a0-83b3-4e91-a3eb-0a297716dd40}, !- Default Day Schedule Name
  {e4eecbd7-6adf-4b40-b7f3-24b73a9b226e}, !- Summer Design Day Schedule Name
  {3d05f648-d34d-467b-a409-d15a41a05254}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e3635a0-83b3-4e91-a3eb-0a297716dd40}, !- Handle
  FullServiceRestaurant ClgSetp Default,  !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {a19878c4-49a7-4756-b0f1-bf4754aa0b49}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {6df8a042-53e6-4c2e-bdb8-334e7c586b4d}, !- Heating Setpoint Temperature Schedule Name
  {de1aa7f7-6527-4444-88bb-756cb19f02dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65a94231-2398-4cb8-b7f8-c66205b87037}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {6df8a042-53e6-4c2e-bdb8-334e7c586b4d}, !- Heating Setpoint Temperature Schedule Name
  {de1aa7f7-6527-4444-88bb-756cb19f02dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ef98e48-1322-4056-a6e2-8372c160c6a6}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {6df8a042-53e6-4c2e-bdb8-334e7c586b4d}, !- Heating Setpoint Temperature Schedule Name
  {de1aa7f7-6527-4444-88bb-756cb19f02dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df2bb91f-6c30-4595-8881-ca89f7840325}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {6df8a042-53e6-4c2e-bdb8-334e7c586b4d}, !- Heating Setpoint Temperature Schedule Name
  {de1aa7f7-6527-4444-88bb-756cb19f02dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56e34dbe-86e7-419a-a7f5-eb3c78574870}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {6df8a042-53e6-4c2e-bdb8-334e7c586b4d}, !- Heating Setpoint Temperature Schedule Name
  {de1aa7f7-6527-4444-88bb-756cb19f02dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d34557b-14a7-41dd-81c4-99faca6ff826}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  {6df8a042-53e6-4c2e-bdb8-334e7c586b4d}, !- Heating Setpoint Temperature Schedule Name
  {de1aa7f7-6527-4444-88bb-756cb19f02dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ba3137f-a8e4-40c5-8cc4-0de335e113bb}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  {6df8a042-53e6-4c2e-bdb8-334e7c586b4d}, !- Heating Setpoint Temperature Schedule Name
  {de1aa7f7-6527-4444-88bb-756cb19f02dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {269fc6a5-d576-419c-aba3-f6b81041da09}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 8, !- Name
  {6df8a042-53e6-4c2e-bdb8-334e7c586b4d}, !- Heating Setpoint Temperature Schedule Name
  {de1aa7f7-6527-4444-88bb-756cb19f02dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {246cff35-2fed-4f28-b680-fff29915b593}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {3d92e028-b7ad-48bd-b99f-481b03b91a41}, !- Heating Setpoint Temperature Schedule Name
  {e1ac3dcb-922a-4ba1-9fbc-1b3e3db34aac}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3d92e028-b7ad-48bd-b99f-481b03b91a41}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen,  !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  {0493623e-052f-4936-b202-6d3ff524a237}, !- Default Day Schedule Name
  {0a8c5f3c-64cc-4257-afed-018889541a7b}, !- Summer Design Day Schedule Name
  {fa6cec99-77a7-4afe-81af-e846a763cd6d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0493623e-052f-4936-b202-6d3ff524a237}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Default, !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {e1ac3dcb-922a-4ba1-9fbc-1b3e3db34aac}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen,  !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  {24eb04e1-6b23-436f-a5fd-869d823e6fe2}, !- Default Day Schedule Name
  {fce0e027-221d-4a75-9cc4-26c4c4d0f2ff}, !- Summer Design Day Schedule Name
  {24e6cb18-2107-470b-81c0-07ef2ee4be6f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {24eb04e1-6b23-436f-a5fd-869d823e6fe2}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Default, !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {9d3b5e5c-fa2b-44ef-bd2a-056c45d1669d}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {3d92e028-b7ad-48bd-b99f-481b03b91a41}, !- Heating Setpoint Temperature Schedule Name
  {e1ac3dcb-922a-4ba1-9fbc-1b3e3db34aac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {271335ce-594d-4e3c-96c8-1909b25ab7e8}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {3d92e028-b7ad-48bd-b99f-481b03b91a41}, !- Heating Setpoint Temperature Schedule Name
  {e1ac3dcb-922a-4ba1-9fbc-1b3e3db34aac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4954e3e6-09df-4a38-9b6c-2931cde26fe4}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {b40f6479-6ea9-4186-8394-517424e012c3}, !- Heating Setpoint Temperature Schedule Name
  {cc1c7c62-08f6-43ed-ba0e-fa34de61df77}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b40f6479-6ea9-4186-8394-517424e012c3}, !- Handle
  StripMall HtgSetp,                      !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  {c5f39f54-4c68-4ce2-8be8-116b9bec0884}, !- Default Day Schedule Name
  {06522e50-7bf0-4e8d-8718-6967d50f5692}, !- Summer Design Day Schedule Name
  {23b286f1-4e61-4856-99f0-850350c9fa26}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c5f39f54-4c68-4ce2-8be8-116b9bec0884}, !- Handle
  StripMall HtgSetp Default,              !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {db564350-4765-44c0-b1b3-56c11f0d3ef0}, !- Handle
  Schedule Rule 37,                       !- Name
  {b40f6479-6ea9-4186-8394-517424e012c3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9bd684c9-d343-4f28-9680-b269b3ade33c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9bd684c9-d343-4f28-9680-b269b3ade33c}, !- Handle
  StripMall HtgSetp Sat Day,              !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {29dd5727-9bd3-476f-8009-1b1d9cea7c71}, !- Handle
  Schedule Rule 38,                       !- Name
  {b40f6479-6ea9-4186-8394-517424e012c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9bac7e40-c25b-40d2-8b9f-a30376d74f0c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9bac7e40-c25b-40d2-8b9f-a30376d74f0c}, !- Handle
  StripMall HtgSetp Sun Day,              !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {cc1c7c62-08f6-43ed-ba0e-fa34de61df77}, !- Handle
  StripMall ClgSetp,                      !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  {e23e7a73-1991-4d4f-95c4-b857cd154256}, !- Default Day Schedule Name
  {2b8338af-5d78-4a0a-b2fa-7abf3e7b3405}, !- Summer Design Day Schedule Name
  {6824ea92-f555-4c47-9abb-ca586eb95346}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e23e7a73-1991-4d4f-95c4-b857cd154256}, !- Handle
  StripMall ClgSetp Default,              !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {2bd9b594-59c6-414a-b221-53cbc98b2671}, !- Handle
  Schedule Rule 39,                       !- Name
  {cc1c7c62-08f6-43ed-ba0e-fa34de61df77}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fe9b0636-dca3-4d02-b8a0-878ec62b0246}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe9b0636-dca3-4d02-b8a0-878ec62b0246}, !- Handle
  StripMall ClgSetp Sat Day,              !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {108ec847-4d33-460d-9aa3-e5b62c35c85b}, !- Handle
  Schedule Rule 40,                       !- Name
  {cc1c7c62-08f6-43ed-ba0e-fa34de61df77}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4b0f8ce-5a24-4f30-a3cc-05e00c12a32d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4b0f8ce-5a24-4f30-a3cc-05e00c12a32d}, !- Handle
  StripMall ClgSetp Sun Day,              !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {2b86b705-a129-466e-9040-ea6a301a6173}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {b40f6479-6ea9-4186-8394-517424e012c3}, !- Heating Setpoint Temperature Schedule Name
  {cc1c7c62-08f6-43ed-ba0e-fa34de61df77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d30eaf2-5ea8-409c-aa85-1264c5c1eb62}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {b40f6479-6ea9-4186-8394-517424e012c3}, !- Heating Setpoint Temperature Schedule Name
  {cc1c7c62-08f6-43ed-ba0e-fa34de61df77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {288f76f0-cbf2-4973-9cd7-5c21d1d88785}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {b40f6479-6ea9-4186-8394-517424e012c3}, !- Heating Setpoint Temperature Schedule Name
  {cc1c7c62-08f6-43ed-ba0e-fa34de61df77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01544056-c2c0-4cf4-a7f0-893425ae70b8}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {b40f6479-6ea9-4186-8394-517424e012c3}, !- Heating Setpoint Temperature Schedule Name
  {cc1c7c62-08f6-43ed-ba0e-fa34de61df77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6272b0f4-5d6d-4e81-9d7d-ffca18f0bc19}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {b40f6479-6ea9-4186-8394-517424e012c3}, !- Heating Setpoint Temperature Schedule Name
  {cc1c7c62-08f6-43ed-ba0e-fa34de61df77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf99d1a0-f965-4279-a10b-dde122b79041}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {b40f6479-6ea9-4186-8394-517424e012c3}, !- Heating Setpoint Temperature Schedule Name
  {cc1c7c62-08f6-43ed-ba0e-fa34de61df77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ba1c6eb-f87d-4973-b84e-f5d7e3695296}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {b40f6479-6ea9-4186-8394-517424e012c3}, !- Heating Setpoint Temperature Schedule Name
  {cc1c7c62-08f6-43ed-ba0e-fa34de61df77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77c45419-29ec-4cb9-9019-5d7c0814cf89}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {b40f6479-6ea9-4186-8394-517424e012c3}, !- Heating Setpoint Temperature Schedule Name
  {cc1c7c62-08f6-43ed-ba0e-fa34de61df77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c98ab877-cdae-41db-9cb8-fd602e6f65d3}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {b40f6479-6ea9-4186-8394-517424e012c3}, !- Heating Setpoint Temperature Schedule Name
  {cc1c7c62-08f6-43ed-ba0e-fa34de61df77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e2f3e1c3-452a-4cab-8a8d-1f3c1996edd0}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {b40f6479-6ea9-4186-8394-517424e012c3}, !- Heating Setpoint Temperature Schedule Name
  {cc1c7c62-08f6-43ed-ba0e-fa34de61df77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d97c4c0f-c7ee-485e-bdc1-ac8840f93578}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {b40f6479-6ea9-4186-8394-517424e012c3}, !- Heating Setpoint Temperature Schedule Name
  {cc1c7c62-08f6-43ed-ba0e-fa34de61df77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8291f07-58e1-4cae-96a1-177463e9806a}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {b40f6479-6ea9-4186-8394-517424e012c3}, !- Heating Setpoint Temperature Schedule Name
  {cc1c7c62-08f6-43ed-ba0e-fa34de61df77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {385bc17d-008c-4099-9985-d6e80f9ebe28}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {b40f6479-6ea9-4186-8394-517424e012c3}, !- Heating Setpoint Temperature Schedule Name
  {cc1c7c62-08f6-43ed-ba0e-fa34de61df77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b3b7fbd-9cad-4a91-9b37-0534aec20f92}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {b40f6479-6ea9-4186-8394-517424e012c3}, !- Heating Setpoint Temperature Schedule Name
  {cc1c7c62-08f6-43ed-ba0e-fa34de61df77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a761771-541f-4064-a3ad-2214fa7a040c}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {b40f6479-6ea9-4186-8394-517424e012c3}, !- Heating Setpoint Temperature Schedule Name
  {cc1c7c62-08f6-43ed-ba0e-fa34de61df77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d99f14f4-a8ab-4c30-a4c2-92c48799bd66}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {b40f6479-6ea9-4186-8394-517424e012c3}, !- Heating Setpoint Temperature Schedule Name
  {cc1c7c62-08f6-43ed-ba0e-fa34de61df77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4160652-52a2-435e-a432-cc5ec6a7ebb3}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {b40f6479-6ea9-4186-8394-517424e012c3}, !- Heating Setpoint Temperature Schedule Name
  {cc1c7c62-08f6-43ed-ba0e-fa34de61df77}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {661bee13-eb18-4051-bda9-ac7c934670ee}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f889fa7b-1848-4dc2-b914-c9422daf4e01}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {661bee13-eb18-4051-bda9-ac7c934670ee}; !- Layer 1

OS:InternalMass:Definition,
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Handle
  Internal Mass Definition 1,             !- Name
  {f889fa7b-1848-4dc2-b914-c9422daf4e01}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4ede91be-4126-46e2-9ad1-a1dea77670e3}, !- Handle
  StripMall Strip mall - type 1 A  - Story ground Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {fd0c3287-ac96-4e7a-a0f0-45499da1dfca}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {416d0a8b-5926-4b9d-85db-9f4f2bbd8164}, !- Handle
  FullServiceRestaurant Kitchen C  - Story ground Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {ac90333b-9807-49fd-be63-8fabfeef77b9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f5f611e3-9d72-4f5a-9b90-11a1a6ae18a5}, !- Handle
  StripMall Strip mall - type 1 B end_b - Story ground Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {9ea99079-a6e4-46c3-9392-1959e6747ce3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fb0067ce-0869-4744-a303-fe5d60ff36b3}, !- Handle
  FullServiceRestaurant Dining C  - Story ground Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {26dbc044-2566-4488-a5f5-01a0994cc7b1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c7aec101-3689-463c-9d50-9d97ec88d4bc}, !- Handle
  FullServiceRestaurant Dining A  - Story ground Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {4b70c38f-d933-461f-b78d-b8dab5d56121}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7c15cdef-fbe0-40e2-af0d-67972fa49c4f}, !- Handle
  StripMall Strip mall - type 1 A end_b - Story ground Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {123e936d-22a5-4c05-b0f3-ddcd15c0b0f2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4908fac5-8980-45a1-a244-89c8b7b5d9b5}, !- Handle
  StripMall Strip mall - type 3 A  - Story top Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {0bbde9dd-7bac-4409-a507-3e079e5a9f7a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2e103a59-756b-443f-8371-ea0da5673e95}, !- Handle
  StripMall Strip mall - type 3 C  - Story top Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {95461d04-fb4c-4fcb-9d48-95d6191785bc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b556d3a1-c6aa-4196-a7ad-25faea35c30c}, !- Handle
  FullServiceRestaurant Dining B  - Story top Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {03bbfba3-851f-445c-a069-0c0c2d796d5e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e0f3045a-c08a-4b7b-bff8-b4e90c80649a}, !- Handle
  StripMall Strip mall - type 2 A end_a - Story ground Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {e0401f1d-0e38-43dc-8010-1cd96cba063e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d8db4c63-442d-41f6-884b-d0dda4feaaa1}, !- Handle
  StripMall Strip mall - type 2 A  - Story ground Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {b3b74f5f-fe77-4440-a109-f97a3fe27d63}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c1cfa816-5959-4fd6-bab1-0916c5890f48}, !- Handle
  FullServiceRestaurant Dining C end_b - Story top Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {0fa3a2e0-20f8-402d-850b-b9853a061cab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {306454f0-ff8f-4b8e-8ba1-7f8bd7d1b1ea}, !- Handle
  StripMall Strip mall - type 2 B end_a - Story ground Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {f0c89f03-9033-4b81-ad16-f84208d5c078}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dacb2d72-c3e7-4f68-a0d9-09a1bb74d832}, !- Handle
  StripMall Strip mall - type 2 C end_a - Story ground Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {73956ba6-1f3e-427b-a68e-a6a51a2f972e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bf3f02b1-275e-4cd6-8471-5bc73cc1f929}, !- Handle
  StripMall Strip mall - type 2 B  - Story ground Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {a8cd351c-8c09-4382-a9b5-88bf6f4d1962}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e27474a2-0a0f-40d7-ac37-2ba9898ce589}, !- Handle
  StripMall Strip mall - type 1 B  - Story ground Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {ab79404c-d17d-4fb8-8a4f-e98efa661b40}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6921b25e-924f-4312-afad-32a02c8a0654}, !- Handle
  StripMall Strip mall - type 1 C  - Story ground Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {f82c022c-5a72-4b60-aa05-bd30ee9c8964}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {df4c7fd5-3671-4e61-8a7f-966e3ba3a784}, !- Handle
  StripMall Strip mall - type 1 C end_b - Story ground Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {9ff0fcdf-dabf-4db1-9374-f76774afff13}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2cb32fec-7655-4c5d-bbc0-5ae16087cb68}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story top Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {b330f0d8-d913-47d6-be18-9ac2b955764e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d2f6bc70-a92d-474c-8b57-0a61cdd55600}, !- Handle
  FullServiceRestaurant Kitchen A  - Story ground Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {617fce8d-a0a6-4a86-8a23-77709af85806}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {debebf5e-a66b-43ef-b331-d5cdd9277ce4}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story top Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {13b920ec-8d5a-4910-87e2-039351d41ba1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4d03dc1f-220f-412e-82c4-8654ab26c21b}, !- Handle
  FullServiceRestaurant Dining B  - Story ground Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {09fec2ce-174a-48cc-ae00-eddc555a6295}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aa5fdf67-008c-4660-b6f5-cafe6733d8b1}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story top Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {ff03d38b-d4a5-4d6a-93e8-12fdba57d913}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3588ee23-d7c6-4e13-8ea9-8f171b9ac09e}, !- Handle
  StripMall Strip mall - type 3 B  - Story top Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {9e8de6e5-b4e4-4953-a0f6-b6388f46a6f1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b1ab4cac-bc9e-43e3-a50a-ce6315f5a369}, !- Handle
  FullServiceRestaurant Dining A  - Story top Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {c7ed269f-c5a0-4b3d-8b1b-23abbe8342b0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {74174ad5-4a37-4f6a-87c3-e8c2459c7b99}, !- Handle
  FullServiceRestaurant Kitchen B  - Story ground Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {8b1cb5aa-484f-4c05-9eac-e0f2f19d44e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9635cfa6-5257-4d82-96d8-234884621517}, !- Handle
  FullServiceRestaurant Dining B end_b - Story top Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {4040dacc-f218-4b0e-94f1-283f8825daa2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eb2a924f-90c4-4125-8ca9-0a18fdbd093c}, !- Handle
  FullServiceRestaurant Dining C  - Story top Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {644fc608-c354-4e30-9b04-2b27f5f9668a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {498ddc79-6041-4682-956a-5e89a0016f60}, !- Handle
  StripMall Strip mall - type 2 C  - Story ground Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {44de1c87-0420-4168-b940-ed40051ef5af}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {109704de-fde5-42a6-8027-ed1e28b29a1c}, !- Handle
  FullServiceRestaurant Dining A end_b - Story top Mass, !- Name
  {9850c325-62f8-491e-b0a4-8d6441847ed3}, !- Internal Mass Definition Name
  {59a22779-8651-4bd9-8216-049b827eb7da}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:AirLoopHVAC,
  {6ba6e8d4-7991-46d8-a6dc-f3fc255b1ea2}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e9bbb3ef-5473-4035-b670-a6240059468a}, !- Availability Schedule
  {d4d61869-c3ea-4a75-ae00-fcb3e00bd9e7}, !- Availability Manager List Name
  1.07168873188757,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d78b91a7-bc7c-4640-ae23-e2e6823e2ebc}, !- Supply Side Inlet Node Name
  {f666a909-7a37-4106-a129-eae7257fe620}, !- Demand Side Outlet Node Name
  {706ed55b-422f-4eab-b0f1-d2fb104743f7}, !- Demand Side Inlet Node A
  {9fb608fa-8c63-4626-a068-4bdbf479469a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {01ff9ec4-37ff-406b-a8b5-268b9879668e}, !- Demand Mixer Name
  {5670f1b7-b80a-4acc-bed3-e9c4ac746d2a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ae9e8b7c-992c-431a-bb92-c98244e4c596}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {d78b91a7-bc7c-4640-ae23-e2e6823e2ebc}, !- Inlet Port
  {02065f7c-4fb2-479d-a19b-ff7283ccaabb}; !- Outlet Port

OS:Node,
  {d9aaa108-de2e-45e6-ba7b-41bb13f2fc43}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {8cd1c2be-4d53-4916-ae08-58c80d1a22d2}, !- Inlet Port
  {9fb608fa-8c63-4626-a068-4bdbf479469a}; !- Outlet Port

OS:Connection,
  {d78b91a7-bc7c-4640-ae23-e2e6823e2ebc}, !- Handle
  {6ba6e8d4-7991-46d8-a6dc-f3fc255b1ea2}, !- Source Object
  9,                                      !- Outlet Port
  {ae9e8b7c-992c-431a-bb92-c98244e4c596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fb608fa-8c63-4626-a068-4bdbf479469a}, !- Handle
  {d9aaa108-de2e-45e6-ba7b-41bb13f2fc43}, !- Source Object
  3,                                      !- Outlet Port
  {6ba6e8d4-7991-46d8-a6dc-f3fc255b1ea2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1123f65b-9d5e-4f4f-b698-8d953a5cbe96}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {706ed55b-422f-4eab-b0f1-d2fb104743f7}, !- Inlet Port
  {663bbf73-c7b7-4729-a8bf-0ea2c7c29cc9}; !- Outlet Port

OS:Node,
  {b9fc20a4-6bdf-4c7f-853d-58543bbb70a1}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {73021552-a4b8-4698-bd99-16f67edb3c6b}, !- Inlet Port
  {f666a909-7a37-4106-a129-eae7257fe620}; !- Outlet Port

OS:Node,
  {345b76da-a353-406e-b782-3be19ead12e4}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {2019085c-d8b4-4568-9536-dd196a75851c}, !- Inlet Port
  {3f4e767f-0ea8-4f34-ac22-eabf79014304}; !- Outlet Port

OS:Connection,
  {706ed55b-422f-4eab-b0f1-d2fb104743f7}, !- Handle
  {6ba6e8d4-7991-46d8-a6dc-f3fc255b1ea2}, !- Source Object
  11,                                     !- Outlet Port
  {1123f65b-9d5e-4f4f-b698-8d953a5cbe96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f666a909-7a37-4106-a129-eae7257fe620}, !- Handle
  {b9fc20a4-6bdf-4c7f-853d-58543bbb70a1}, !- Source Object
  3,                                      !- Outlet Port
  {6ba6e8d4-7991-46d8-a6dc-f3fc255b1ea2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5670f1b7-b80a-4acc-bed3-e9c4ac746d2a}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {663bbf73-c7b7-4729-a8bf-0ea2c7c29cc9}, !- Inlet Node Name
  {a407773f-d762-4233-9921-86758af3533d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {01ff9ec4-37ff-406b-a8b5-268b9879668e}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {73021552-a4b8-4698-bd99-16f67edb3c6b}, !- Outlet Node Name
  {fbc251e8-6801-4047-a5ce-948cda6601c0}; !- Inlet Node Name 1

OS:Connection,
  {663bbf73-c7b7-4729-a8bf-0ea2c7c29cc9}, !- Handle
  {1123f65b-9d5e-4f4f-b698-8d953a5cbe96}, !- Source Object
  3,                                      !- Outlet Port
  {5670f1b7-b80a-4acc-bed3-e9c4ac746d2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73021552-a4b8-4698-bd99-16f67edb3c6b}, !- Handle
  {01ff9ec4-37ff-406b-a8b5-268b9879668e}, !- Source Object
  2,                                      !- Outlet Port
  {b9fc20a4-6bdf-4c7f-853d-58543bbb70a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d24aeb14-ba02-4276-84db-e3b41082f4eb}, !- Handle
  {6ba6e8d4-7991-46d8-a6dc-f3fc255b1ea2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.07168873188757,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  10392.85,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  68466.58,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d4d61869-c3ea-4a75-ae00-fcb3e00bd9e7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {2a4561cb-fc8c-4516-ab3b-10cc9f66ad46}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3ef079f9-9632-484b-92ca-9aff2f8aa0d0}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4e045ca7-3dc4-49ee-a13b-eea8682dcabb}, !- Control Zone Name
  {d9aaa108-de2e-45e6-ba7b-41bb13f2fc43}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {9bc68f32-7281-4285-b2c8-876804728e54}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC Gas Htg Coil 290kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  76461.9485064124,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Schedule:Constant,
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Handle
  Always Off Discrete,                    !- Name
  {5886719d-2862-41a4-a42b-76d9325db30a}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {5886719d-2862-41a4-a42b-76d9325db30a}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {71446189-5067-4dc1-ae6c-f3506e5004f2}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a614fcf1-d772-4970-9b95-493888cb6d64}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC 1spd DX AC Clg Coil 75kBtu/hr 8.9EER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  17740.2537971788,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.10037786878725,                       !- Rated COP {W/W}
  1.07168873188757,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7bb032b3-cd60-4336-b4f2-633334dab27a}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.07168873188757,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da03ece9-45ed-4990-b5aa-1960378c6400}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d27936f9-0096-4788-8d5f-a123d314b4a6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {da03ece9-45ed-4990-b5aa-1960378c6400}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d27936f9-0096-4788-8d5f-a123d314b4a6}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e80f62b0-4956-4815-91d3-0d5305431044}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4e045ca7-3dc4-49ee-a13b-eea8682dcabb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {4c7ef820-c162-4de5-9f14-ff8739d72873}, !- Air Inlet Node Name
  {8cd1c2be-4d53-4916-ae08-58c80d1a22d2}, !- Air Outlet Node Name
  {7bb032b3-cd60-4336-b4f2-633334dab27a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a6bd5832-16b2-4de3-96d5-282f783cc203}, !- Supply Air Fan Operating Mode Schedule Name
  {9bc68f32-7281-4285-b2c8-876804728e54}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a614fcf1-d772-4970-9b95-493888cb6d64}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {71446189-5067-4dc1-ae6c-f3506e5004f2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.07168873188757,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.07168873188757,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
