  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8cd1c2be-4d53-4916-ae08-58c80d1a22d2}, !- Handle
  {e80f62b0-4956-4815-91d3-0d5305431044}, !- Source Object
  7,                                      !- Outlet Port
  {d9aaa108-de2e-45e6-ba7b-41bb13f2fc43}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {04be1b18-a63c-4972-b36b-2c8f21eba390}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.855339052365522,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.07168873188757,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {92cc7b25-39e8-47e7-9f5e-4824c1fee8dc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {27218d03-e05d-4777-8d83-3a132408cc44}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {27218d03-e05d-4777-8d83-3a132408cc44}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {14c32e0d-82c7-4b6f-be22-e029dd758bee}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC OA System, !- Name
  {04be1b18-a63c-4972-b36b-2c8f21eba390}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {89be0368-72b2-4c87-a662-eabb1594a76d}, !- Mixed Air Node Name
  {98d0e11c-a1b5-44df-9be2-121855bbc4e5}, !- Outdoor Air Stream Node Name
  {3f523520-3548-4f6d-ac09-d8af62df45b8}, !- Relief Air Stream Node Name
  {02065f7c-4fb2-479d-a19b-ff7283ccaabb}; !- Return Air Stream Node Name

OS:Node,
  {d86517c5-42d5-481f-bb0b-ca99943df641}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {98d0e11c-a1b5-44df-9be2-121855bbc4e5}; !- Outlet Port

OS:Connection,
  {98d0e11c-a1b5-44df-9be2-121855bbc4e5}, !- Handle
  {d86517c5-42d5-481f-bb0b-ca99943df641}, !- Source Object
  3,                                      !- Outlet Port
  {14c32e0d-82c7-4b6f-be22-e029dd758bee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2e3f98e2-8872-40fa-bfe9-a2e0526f58af}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC Relief Air Node, !- Name
  {3f523520-3548-4f6d-ac09-d8af62df45b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f523520-3548-4f6d-ac09-d8af62df45b8}, !- Handle
  {14c32e0d-82c7-4b6f-be22-e029dd758bee}, !- Source Object
  7,                                      !- Outlet Port
  {2e3f98e2-8872-40fa-bfe9-a2e0526f58af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf7389a6-c953-4570-9b19-8ce51690cd64}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {89be0368-72b2-4c87-a662-eabb1594a76d}, !- Inlet Port
  {4c7ef820-c162-4de5-9f14-ff8739d72873}; !- Outlet Port

OS:Connection,
  {02065f7c-4fb2-479d-a19b-ff7283ccaabb}, !- Handle
  {ae9e8b7c-992c-431a-bb92-c98244e4c596}, !- Source Object
  3,                                      !- Outlet Port
  {14c32e0d-82c7-4b6f-be22-e029dd758bee}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {89be0368-72b2-4c87-a662-eabb1594a76d}, !- Handle
  {14c32e0d-82c7-4b6f-be22-e029dd758bee}, !- Source Object
  5,                                      !- Outlet Port
  {bf7389a6-c953-4570-9b19-8ce51690cd64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c7ef820-c162-4de5-9f14-ff8739d72873}, !- Handle
  {bf7389a6-c953-4570-9b19-8ce51690cd64}, !- Source Object
  3,                                      !- Outlet Port
  {e80f62b0-4956-4815-91d3-0d5305431044}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2a4561cb-fc8c-4516-ab3b-10cc9f66ad46}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5032d743-f2b3-4951-84f5-dd90fe377b8c}, !- Control Zone or Zone List Name
  {0ec10ede-8dc3-4722-903e-72943eedc5fc}, !- Cooling Control Zone or Zone List Name
  {da73ff20-f2db-4e83-801e-adf0754dd095}, !- Heating Control Zone or Zone List Name
  {bb6cb926-93ec-4eec-af37-0dd7281cba72}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5032d743-f2b3-4951-84f5-dd90fe377b8c}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {0ec10ede-8dc3-4722-903e-72943eedc5fc}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {da73ff20-f2db-4e83-801e-adf0754dd095}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bb6cb926-93ec-4eec-af37-0dd7281cba72}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b9579604-c828-411a-bafe-433da543e4bd}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {793583b0-991b-4c1b-8775-429b44d2e299}, !- Air Inlet Node Name
  {2019085c-d8b4-4568-9536-dd196a75851c}, !- Air Outlet Node Name
  1.07168873188757;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d098e43e-fe95-4449-b147-3d2ecfa921ac}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground Return Air Node, !- Name
  {612c1326-c176-4e11-9042-430aee854549}, !- Inlet Port
  {fbc251e8-6801-4047-a5ce-948cda6601c0}; !- Outlet Port

OS:Connection,
  {3f4e767f-0ea8-4f34-ac22-eabf79014304}, !- Handle
  {345b76da-a353-406e-b782-3be19ead12e4}, !- Source Object
  3,                                      !- Outlet Port
  {8b22c08d-4985-4ccb-85a8-04026d7e8556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {612c1326-c176-4e11-9042-430aee854549}, !- Handle
  {8a759c89-e488-4c9d-b988-48fd268079a5}, !- Source Object
  2,                                      !- Outlet Port
  {d098e43e-fe95-4449-b147-3d2ecfa921ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbc251e8-6801-4047-a5ce-948cda6601c0}, !- Handle
  {d098e43e-fe95-4449-b147-3d2ecfa921ac}, !- Source Object
  3,                                      !- Outlet Port
  {01ff9ec4-37ff-406b-a8b5-268b9879668e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c535ad71-48c7-4283-b674-8b56de117dc1}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a407773f-d762-4233-9921-86758af3533d}, !- Inlet Port
  {793583b0-991b-4c1b-8775-429b44d2e299}; !- Outlet Port

OS:Connection,
  {a407773f-d762-4233-9921-86758af3533d}, !- Handle
  {5670f1b7-b80a-4acc-bed3-e9c4ac746d2a}, !- Source Object
  3,                                      !- Outlet Port
  {c535ad71-48c7-4283-b674-8b56de117dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {793583b0-991b-4c1b-8775-429b44d2e299}, !- Handle
  {c535ad71-48c7-4283-b674-8b56de117dc1}, !- Source Object
  3,                                      !- Outlet Port
  {b9579604-c828-411a-bafe-433da543e4bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2019085c-d8b4-4568-9536-dd196a75851c}, !- Handle
  {b9579604-c828-411a-bafe-433da543e4bd}, !- Source Object
  4,                                      !- Outlet Port
  {345b76da-a353-406e-b782-3be19ead12e4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {14bcd414-e66e-46e9-92cf-c178d8932982}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {7645c8df-db3d-4102-87d0-dc589c84faa3}, !- Availability Schedule
  {4174b561-d785-4d94-b72f-cf41b1fdbb41}, !- Availability Manager List Name
  5.83270329260504,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {03061f7e-3c1e-44f1-bb12-f7e7b32295aa}, !- Supply Side Inlet Node Name
  {8ebc38ab-f369-4e6a-bae3-31a7007a2973}, !- Demand Side Outlet Node Name
  {c85e536a-7f03-4649-94e1-bcd961069ec9}, !- Demand Side Inlet Node A
  {e1937ed5-87dc-41a6-afe0-7eaadb892d69}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c3fb55ab-fcdd-4bb5-952f-468eb204bd23}, !- Demand Mixer Name
  {e6fa0779-2825-484c-b43d-44fbc59e4c2f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a97c6d7c-227f-42e5-a2a7-ba394f34b3f5}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {03061f7e-3c1e-44f1-bb12-f7e7b32295aa}, !- Inlet Port
  {4402b369-6157-4c69-a4b5-07be33e8110b}; !- Outlet Port

OS:Node,
  {26af39b2-6b88-4324-b039-8009cc42b58b}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {ae45d887-1811-45db-a660-8608c80cead3}, !- Inlet Port
  {e1937ed5-87dc-41a6-afe0-7eaadb892d69}; !- Outlet Port

OS:Connection,
  {03061f7e-3c1e-44f1-bb12-f7e7b32295aa}, !- Handle
  {14bcd414-e66e-46e9-92cf-c178d8932982}, !- Source Object
  9,                                      !- Outlet Port
  {a97c6d7c-227f-42e5-a2a7-ba394f34b3f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1937ed5-87dc-41a6-afe0-7eaadb892d69}, !- Handle
  {26af39b2-6b88-4324-b039-8009cc42b58b}, !- Source Object
  3,                                      !- Outlet Port
  {14bcd414-e66e-46e9-92cf-c178d8932982}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b0c5aa47-992b-4187-9c22-844e5e71a77e}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {c85e536a-7f03-4649-94e1-bcd961069ec9}, !- Inlet Port
  {a0db4150-abca-4e14-9fca-83c4694e50f3}; !- Outlet Port

OS:Node,
  {3cd7df82-66d4-4c30-b10d-06403cca0123}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {41791966-53fb-4d8b-bac8-ea1a5b46ef40}, !- Inlet Port
  {8ebc38ab-f369-4e6a-bae3-31a7007a2973}; !- Outlet Port

OS:Node,
  {d9539422-1288-4af9-b4aa-2b0bea4202d5}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7e8f3ac2-5dfc-45e7-9e9d-a28688d97791}, !- Inlet Port
  {d3ae91a2-d2bc-481e-bfd5-f302cb0c71f8}; !- Outlet Port

OS:Connection,
  {c85e536a-7f03-4649-94e1-bcd961069ec9}, !- Handle
  {14bcd414-e66e-46e9-92cf-c178d8932982}, !- Source Object
  11,                                     !- Outlet Port
  {b0c5aa47-992b-4187-9c22-844e5e71a77e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ebc38ab-f369-4e6a-bae3-31a7007a2973}, !- Handle
  {3cd7df82-66d4-4c30-b10d-06403cca0123}, !- Source Object
  3,                                      !- Outlet Port
  {14bcd414-e66e-46e9-92cf-c178d8932982}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e6fa0779-2825-484c-b43d-44fbc59e4c2f}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {a0db4150-abca-4e14-9fca-83c4694e50f3}, !- Inlet Node Name
  {f0a1102a-626f-49fc-bd2c-d228be973155}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c3fb55ab-fcdd-4bb5-952f-468eb204bd23}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {41791966-53fb-4d8b-bac8-ea1a5b46ef40}, !- Outlet Node Name
  {1259fb3e-5345-4a5b-89ae-53a5bdd54e2c}; !- Inlet Node Name 1

OS:Connection,
  {a0db4150-abca-4e14-9fca-83c4694e50f3}, !- Handle
  {b0c5aa47-992b-4187-9c22-844e5e71a77e}, !- Source Object
  3,                                      !- Outlet Port
  {e6fa0779-2825-484c-b43d-44fbc59e4c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41791966-53fb-4d8b-bac8-ea1a5b46ef40}, !- Handle
  {c3fb55ab-fcdd-4bb5-952f-468eb204bd23}, !- Source Object
  2,                                      !- Outlet Port
  {3cd7df82-66d4-4c30-b10d-06403cca0123}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8870b0ce-1736-4a51-a501-34654e41df11}, !- Handle
  {14bcd414-e66e-46e9-92cf-c178d8932982}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  5.83270329260504,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  70683.21,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  466885.3,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4174b561-d785-4d94-b72f-cf41b1fdbb41}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {211d82f4-9f9f-4329-984a-ca89e9b698c2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8a54b180-7a6e-4b06-8b0e-3756e9e10833}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {66fe0fe1-f4db-45a3-8dad-03b665972424}, !- Control Zone Name
  {26af39b2-6b88-4324-b039-8009cc42b58b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {70c97743-6a6e-4e51-bd1e-13ed7a683be8}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC Gas Htg Coil 2156kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  466885.296237429,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {39549afa-fcd7-4171-9845-c6e1c6cef2a3}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d1e1c126-3f21-4327-baf2-b41b79452a9c}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC 1spd DX AC Clg Coil 483kBtu/hr 8.5EER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  96551.949885864,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  5.83270329260504,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6cd2728c-b0f4-47f3-803a-53f6fc5c6688}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  5.83270329260504,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fc54be38-ae47-4d30-b260-63b06a367cbe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {679129df-89ca-441a-a23c-5cf88b324b9f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fc54be38-ae47-4d30-b260-63b06a367cbe}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {679129df-89ca-441a-a23c-5cf88b324b9f}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b39938e4-3bdc-498c-adec-702fc8391ef5}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {66fe0fe1-f4db-45a3-8dad-03b665972424}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {2a13c328-a8f0-415a-812f-4d8bc49bbb70}, !- Air Inlet Node Name
  {ae45d887-1811-45db-a660-8608c80cead3}, !- Air Outlet Node Name
  {6cd2728c-b0f4-47f3-803a-53f6fc5c6688}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a1968830-7170-4f18-8a6e-52a4361e1692}, !- Supply Air Fan Operating Mode Schedule Name
  {70c97743-6a6e-4e51-bd1e-13ed7a683be8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d1e1c126-3f21-4327-baf2-b41b79452a9c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {39549afa-fcd7-4171-9845-c6e1c6cef2a3}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  5.83270329260504,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  5.83270329260504,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ae45d887-1811-45db-a660-8608c80cead3}, !- Handle
  {b39938e4-3bdc-498c-adec-702fc8391ef5}, !- Source Object
  7,                                      !- Outlet Port
  {26af39b2-6b88-4324-b039-8009cc42b58b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {791d06c9-a853-469e-a04b-f61e3ae0d171}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  5.83270329260504,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  5.83270329260504,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  10.88,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {74e4383b-cfaa-4ab7-8920-fba95d447c44}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d97c7407-e8a5-4bd3-b46d-182679d25ce9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d97c7407-e8a5-4bd3-b46d-182679d25ce9}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4d523e8b-d0fa-4010-9501-f2452a23f70d}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC OA System, !- Name
  {791d06c9-a853-469e-a04b-f61e3ae0d171}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {46fed13e-0cac-4589-9f07-f86345a781bb}, !- Mixed Air Node Name
  {fcd17a86-d1d6-4e19-8c67-1181f01978a7}, !- Outdoor Air Stream Node Name
  {dc8017f4-32d4-4d61-ba39-d6f8e5bf5114}, !- Relief Air Stream Node Name
  {4402b369-6157-4c69-a4b5-07be33e8110b}; !- Return Air Stream Node Name

OS:Node,
  {4351d5cd-0fcb-4572-b944-5b655ff59efc}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fcd17a86-d1d6-4e19-8c67-1181f01978a7}; !- Outlet Port

OS:Connection,
  {fcd17a86-d1d6-4e19-8c67-1181f01978a7}, !- Handle
  {4351d5cd-0fcb-4572-b944-5b655ff59efc}, !- Source Object
  3,                                      !- Outlet Port
  {4d523e8b-d0fa-4010-9501-f2452a23f70d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f4173a63-eeec-44c6-9869-e042425772bd}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC Relief Air Node, !- Name
  {dc8017f4-32d4-4d61-ba39-d6f8e5bf5114}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc8017f4-32d4-4d61-ba39-d6f8e5bf5114}, !- Handle
  {4d523e8b-d0fa-4010-9501-f2452a23f70d}, !- Source Object
  7,                                      !- Outlet Port
  {f4173a63-eeec-44c6-9869-e042425772bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a975eb90-78e0-463e-b435-d37bf8fc74ba}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {46fed13e-0cac-4589-9f07-f86345a781bb}, !- Inlet Port
  {2a13c328-a8f0-415a-812f-4d8bc49bbb70}; !- Outlet Port

OS:Connection,
  {4402b369-6157-4c69-a4b5-07be33e8110b}, !- Handle
  {a97c6d7c-227f-42e5-a2a7-ba394f34b3f5}, !- Source Object
  3,                                      !- Outlet Port
  {4d523e8b-d0fa-4010-9501-f2452a23f70d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {46fed13e-0cac-4589-9f07-f86345a781bb}, !- Handle
  {4d523e8b-d0fa-4010-9501-f2452a23f70d}, !- Source Object
  5,                                      !- Outlet Port
  {a975eb90-78e0-463e-b435-d37bf8fc74ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a13c328-a8f0-415a-812f-4d8bc49bbb70}, !- Handle
  {a975eb90-78e0-463e-b435-d37bf8fc74ba}, !- Source Object
  3,                                      !- Outlet Port
  {b39938e4-3bdc-498c-adec-702fc8391ef5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {211d82f4-9f9f-4329-984a-ca89e9b698c2}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6e99d297-bab5-4601-bbe0-bbac4ba8b06b}, !- Control Zone or Zone List Name
  {abdb91d3-7da9-4dea-8ceb-383e770608fc}, !- Cooling Control Zone or Zone List Name
  {d53b576f-265d-4cf4-8d21-56c694c0974d}, !- Heating Control Zone or Zone List Name
  {f5653a1c-34bf-4f71-935a-59719b7de8f1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6e99d297-bab5-4601-bbe0-bbac4ba8b06b}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {abdb91d3-7da9-4dea-8ceb-383e770608fc}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d53b576f-265d-4cf4-8d21-56c694c0974d}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f5653a1c-34bf-4f71-935a-59719b7de8f1}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {01552dec-3bc0-4d57-980f-0025c6408f4f}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {bec02f13-b6c3-4a37-b43c-c317311dfd8d}, !- Air Inlet Node Name
  {7e8f3ac2-5dfc-45e7-9e9d-a28688d97791}, !- Air Outlet Node Name
  5.83270329260504;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5abc9463-fa92-4114-a1f3-7900ecc5bafa}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground Return Air Node, !- Name
  {9c5bf258-fd10-4f75-881e-83d35049df84}, !- Inlet Port
  {1259fb3e-5345-4a5b-89ae-53a5bdd54e2c}; !- Outlet Port

OS:Connection,
  {d3ae91a2-d2bc-481e-bfd5-f302cb0c71f8}, !- Handle
  {d9539422-1288-4af9-b4aa-2b0bea4202d5}, !- Source Object
  3,                                      !- Outlet Port
  {0c3fd5cb-394e-4236-9a57-81f7458aed0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c5bf258-fd10-4f75-881e-83d35049df84}, !- Handle
  {8f8a5c9a-7df4-4c8e-bf08-97ae42434713}, !- Source Object
  2,                                      !- Outlet Port
  {5abc9463-fa92-4114-a1f3-7900ecc5bafa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1259fb3e-5345-4a5b-89ae-53a5bdd54e2c}, !- Handle
  {5abc9463-fa92-4114-a1f3-7900ecc5bafa}, !- Source Object
  3,                                      !- Outlet Port
  {c3fb55ab-fcdd-4bb5-952f-468eb204bd23}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {73d651cf-b674-4a06-b05f-3a94e8d985ae}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f0a1102a-626f-49fc-bd2c-d228be973155}, !- Inlet Port
  {bec02f13-b6c3-4a37-b43c-c317311dfd8d}; !- Outlet Port

OS:Connection,
  {f0a1102a-626f-49fc-bd2c-d228be973155}, !- Handle
  {e6fa0779-2825-484c-b43d-44fbc59e4c2f}, !- Source Object
  3,                                      !- Outlet Port
  {73d651cf-b674-4a06-b05f-3a94e8d985ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bec02f13-b6c3-4a37-b43c-c317311dfd8d}, !- Handle
  {73d651cf-b674-4a06-b05f-3a94e8d985ae}, !- Source Object
  3,                                      !- Outlet Port
  {01552dec-3bc0-4d57-980f-0025c6408f4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e8f3ac2-5dfc-45e7-9e9d-a28688d97791}, !- Handle
  {01552dec-3bc0-4d57-980f-0025c6408f4f}, !- Source Object
  4,                                      !- Outlet Port
  {d9539422-1288-4af9-b4aa-2b0bea4202d5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7a2ad582-9c06-4432-9911-a89a20527c2b}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {114bbf7e-f089-41d7-9be4-1ccf57837298}, !- Availability Schedule
  {6d0468e3-2c23-4f9a-a4ee-c0e01fff07c3}, !- Availability Manager List Name
  1.2510097025134,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c9d18b81-f76b-42e6-b0c0-9cb3a8dab792}, !- Supply Side Inlet Node Name
  {28aa66f9-c6e9-46e4-a7c5-97c9821f2a19}, !- Demand Side Outlet Node Name
  {7e7fc58f-2956-4c9b-aae7-3e4fc0db5e0b}, !- Demand Side Inlet Node A
  {a77e1f76-d0ca-475f-bd5d-766347a9ac00}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dc99f2c4-8585-4d7e-b321-87608c293dad}, !- Demand Mixer Name
  {e3412d5c-d0ab-4384-988b-236ea473a591}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {502da15b-1454-4492-9c79-f3a99b3cbd76}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {c9d18b81-f76b-42e6-b0c0-9cb3a8dab792}, !- Inlet Port
  {cf978a20-a261-4698-a565-a8a6f738acb8}; !- Outlet Port

OS:Node,
  {4d1b50fa-bc29-4159-8352-edeb9106ae2a}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {ffcad3b0-f514-4b66-b1e0-c9211f7a9a7d}, !- Inlet Port
  {a77e1f76-d0ca-475f-bd5d-766347a9ac00}; !- Outlet Port

OS:Connection,
  {c9d18b81-f76b-42e6-b0c0-9cb3a8dab792}, !- Handle
  {7a2ad582-9c06-4432-9911-a89a20527c2b}, !- Source Object
  9,                                      !- Outlet Port
  {502da15b-1454-4492-9c79-f3a99b3cbd76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a77e1f76-d0ca-475f-bd5d-766347a9ac00}, !- Handle
  {4d1b50fa-bc29-4159-8352-edeb9106ae2a}, !- Source Object
  3,                                      !- Outlet Port
  {7a2ad582-9c06-4432-9911-a89a20527c2b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {be8c5800-aef2-4b1b-9a9f-68f57af148be}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {7e7fc58f-2956-4c9b-aae7-3e4fc0db5e0b}, !- Inlet Port
  {3d545176-dd09-401f-9311-70bfe2ffc864}; !- Outlet Port

OS:Node,
  {5da53367-51bc-42b2-bf38-6ec421575c87}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {77382eaa-7b5d-4be5-b43a-85608d54055c}, !- Inlet Port
  {28aa66f9-c6e9-46e4-a7c5-97c9821f2a19}; !- Outlet Port

OS:Node,
  {43a8ac63-425a-45fb-9240-d8896320df87}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f0998c4b-ebea-4fa2-abde-0ea101493786}, !- Inlet Port
  {94bfed95-660d-4a61-889d-be39b5f72b53}; !- Outlet Port

OS:Connection,
  {7e7fc58f-2956-4c9b-aae7-3e4fc0db5e0b}, !- Handle
  {7a2ad582-9c06-4432-9911-a89a20527c2b}, !- Source Object
  11,                                     !- Outlet Port
  {be8c5800-aef2-4b1b-9a9f-68f57af148be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28aa66f9-c6e9-46e4-a7c5-97c9821f2a19}, !- Handle
  {5da53367-51bc-42b2-bf38-6ec421575c87}, !- Source Object
  3,                                      !- Outlet Port
  {7a2ad582-9c06-4432-9911-a89a20527c2b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e3412d5c-d0ab-4384-988b-236ea473a591}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {3d545176-dd09-401f-9311-70bfe2ffc864}, !- Inlet Node Name
  {9817df8d-818c-4482-af91-b98dcfd52b52}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dc99f2c4-8585-4d7e-b321-87608c293dad}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {77382eaa-7b5d-4be5-b43a-85608d54055c}, !- Outlet Node Name
  {c3ac30ab-8e47-4c3f-b5a0-51cbc04b0165}; !- Inlet Node Name 1

OS:Connection,
  {3d545176-dd09-401f-9311-70bfe2ffc864}, !- Handle
  {be8c5800-aef2-4b1b-9a9f-68f57af148be}, !- Source Object
  3,                                      !- Outlet Port
  {e3412d5c-d0ab-4384-988b-236ea473a591}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77382eaa-7b5d-4be5-b43a-85608d54055c}, !- Handle
  {dc99f2c4-8585-4d7e-b321-87608c293dad}, !- Source Object
  2,                                      !- Outlet Port
  {5da53367-51bc-42b2-bf38-6ec421575c87}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2b93b4a0-5e1a-4d59-a605-6f1c1a08ed43}, !- Handle
  {7a2ad582-9c06-4432-9911-a89a20527c2b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.2510097025134,                        !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  15031.85,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  68466.58,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6d0468e3-2c23-4f9a-a4ee-c0e01fff07c3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {c91cd192-1a6e-446f-bb4d-9ea847cae3f7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b0311aa7-d768-4d45-b003-a61d57793cfc}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {dddbca1b-df2f-4297-8745-ec5de95a8617}, !- Control Zone Name
  {4d1b50fa-bc29-4159-8352-edeb9106ae2a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {ad12d1f6-cfdb-401c-b8f0-8f576bd99796}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC Gas Htg Coil 316kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  83088.8939142192,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {e74e032a-ede8-4ed3-b6cc-008ea35c882f}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6ce8fdd0-a197-4839-987c-c495ba56a999}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC 1spd DX AC Clg Coil 87kBtu/hr 8.9EER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  20708.6525825758,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.10037786878725,                       !- Rated COP {W/W}
  1.2510097025134,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {65623f7f-c812-4e1f-b84b-edd4a0c287a0}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.2510097025134,                        !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2aa80f26-4f48-49c9-87c0-eb9a8387a409}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c013389c-ff5f-4280-a043-18c4b50b0453}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2aa80f26-4f48-49c9-87c0-eb9a8387a409}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c013389c-ff5f-4280-a043-18c4b50b0453}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {73826c55-b114-4702-acb8-167f97407811}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {dddbca1b-df2f-4297-8745-ec5de95a8617}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {c4a84adb-c421-4be4-92c2-6bc6c28036ea}, !- Air Inlet Node Name
  {ffcad3b0-f514-4b66-b1e0-c9211f7a9a7d}, !- Air Outlet Node Name
  {65623f7f-c812-4e1f-b84b-edd4a0c287a0}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7cde40ad-ee72-453b-9980-9f4fd2d71c84}, !- Supply Air Fan Operating Mode Schedule Name
  {ad12d1f6-cfdb-401c-b8f0-8f576bd99796}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6ce8fdd0-a197-4839-987c-c495ba56a999}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e74e032a-ede8-4ed3-b6cc-008ea35c882f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.2510097025134,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.2510097025134,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ffcad3b0-f514-4b66-b1e0-c9211f7a9a7d}, !- Handle
  {73826c55-b114-4702-acb8-167f97407811}, !- Source Object
  7,                                      !- Outlet Port
  {4d1b50fa-bc29-4159-8352-edeb9106ae2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3db9deda-6fcd-4c74-bce2-d61c4e8f9068}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.855339052365521,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.2510097025134,                        !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {75ae2793-53f9-4483-a6e8-32aad372c357}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {08a37c85-0451-4da5-a7ef-cf80dc3c7a7c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {08a37c85-0451-4da5-a7ef-cf80dc3c7a7c}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2ef66adb-7332-48cf-8c67-d2a946efecd4}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC OA System, !- Name
  {3db9deda-6fcd-4c74-bce2-d61c4e8f9068}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {130f2476-28a1-4099-a0d1-c52e8cd840d5}, !- Mixed Air Node Name
  {392a692f-a6de-43d0-b47b-f461724e5a65}, !- Outdoor Air Stream Node Name
  {942abb08-88a5-42f1-8cc8-f38c9d09d12e}, !- Relief Air Stream Node Name
  {cf978a20-a261-4698-a565-a8a6f738acb8}; !- Return Air Stream Node Name

OS:Node,
  {a01fd5c8-5ea7-44dc-af80-d4eafb1530c9}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {392a692f-a6de-43d0-b47b-f461724e5a65}; !- Outlet Port

OS:Connection,
  {392a692f-a6de-43d0-b47b-f461724e5a65}, !- Handle
  {a01fd5c8-5ea7-44dc-af80-d4eafb1530c9}, !- Source Object
  3,                                      !- Outlet Port
  {2ef66adb-7332-48cf-8c67-d2a946efecd4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {74115722-bb85-4503-ab9a-da852ed1144f}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC Relief Air Node, !- Name
  {942abb08-88a5-42f1-8cc8-f38c9d09d12e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {942abb08-88a5-42f1-8cc8-f38c9d09d12e}, !- Handle
  {2ef66adb-7332-48cf-8c67-d2a946efecd4}, !- Source Object
  7,                                      !- Outlet Port
  {74115722-bb85-4503-ab9a-da852ed1144f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf84584e-741c-41a5-b470-ab8e0011dcb9}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {130f2476-28a1-4099-a0d1-c52e8cd840d5}, !- Inlet Port
  {c4a84adb-c421-4be4-92c2-6bc6c28036ea}; !- Outlet Port

OS:Connection,
  {cf978a20-a261-4698-a565-a8a6f738acb8}, !- Handle
  {502da15b-1454-4492-9c79-f3a99b3cbd76}, !- Source Object
  3,                                      !- Outlet Port
  {2ef66adb-7332-48cf-8c67-d2a946efecd4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {130f2476-28a1-4099-a0d1-c52e8cd840d5}, !- Handle
  {2ef66adb-7332-48cf-8c67-d2a946efecd4}, !- Source Object
  5,                                      !- Outlet Port
  {cf84584e-741c-41a5-b470-ab8e0011dcb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4a84adb-c421-4be4-92c2-6bc6c28036ea}, !- Handle
  {cf84584e-741c-41a5-b470-ab8e0011dcb9}, !- Source Object
  3,                                      !- Outlet Port
  {73826c55-b114-4702-acb8-167f97407811}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c91cd192-1a6e-446f-bb4d-9ea847cae3f7}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9e11cab3-138a-4e41-933c-c3be842cc7f2}, !- Control Zone or Zone List Name
  {295d7c04-a749-4d3f-ae04-f3891634d449}, !- Cooling Control Zone or Zone List Name
  {1a618f1b-42f0-4bba-ba04-8cc37010f4b1}, !- Heating Control Zone or Zone List Name
  {1d17b38a-1456-40a7-8d00-ec26a24b6583}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9e11cab3-138a-4e41-933c-c3be842cc7f2}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {295d7c04-a749-4d3f-ae04-f3891634d449}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1a618f1b-42f0-4bba-ba04-8cc37010f4b1}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1d17b38a-1456-40a7-8d00-ec26a24b6583}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3acb284f-52a0-4cd0-b73c-6e323b942eab}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {12ba2bbe-0ad7-4440-bcc1-59b651d85614}, !- Air Inlet Node Name
  {f0998c4b-ebea-4fa2-abde-0ea101493786}, !- Air Outlet Node Name
  1.2510097025134;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7315b1a8-abd8-47cc-bb71-92ee16f26aee}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground Return Air Node, !- Name
  {14c35a34-5f85-4afd-b8b4-f3a2840dee88}, !- Inlet Port
  {c3ac30ab-8e47-4c3f-b5a0-51cbc04b0165}; !- Outlet Port

OS:Connection,
  {94bfed95-660d-4a61-889d-be39b5f72b53}, !- Handle
  {43a8ac63-425a-45fb-9240-d8896320df87}, !- Source Object
  3,                                      !- Outlet Port
  {35eecd5f-a704-4cda-ab02-3c71ede36235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14c35a34-5f85-4afd-b8b4-f3a2840dee88}, !- Handle
  {3afce013-f950-4654-b306-bf02ae6c8653}, !- Source Object
  2,                                      !- Outlet Port
  {7315b1a8-abd8-47cc-bb71-92ee16f26aee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3ac30ab-8e47-4c3f-b5a0-51cbc04b0165}, !- Handle
  {7315b1a8-abd8-47cc-bb71-92ee16f26aee}, !- Source Object
  3,                                      !- Outlet Port
  {dc99f2c4-8585-4d7e-b321-87608c293dad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d0bbb13d-543d-427d-96d0-90b5d8a33b1d}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {9817df8d-818c-4482-af91-b98dcfd52b52}, !- Inlet Port
  {12ba2bbe-0ad7-4440-bcc1-59b651d85614}; !- Outlet Port

OS:Connection,
  {9817df8d-818c-4482-af91-b98dcfd52b52}, !- Handle
  {e3412d5c-d0ab-4384-988b-236ea473a591}, !- Source Object
  3,                                      !- Outlet Port
  {d0bbb13d-543d-427d-96d0-90b5d8a33b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12ba2bbe-0ad7-4440-bcc1-59b651d85614}, !- Handle
  {d0bbb13d-543d-427d-96d0-90b5d8a33b1d}, !- Source Object
  3,                                      !- Outlet Port
  {3acb284f-52a0-4cd0-b73c-6e323b942eab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0998c4b-ebea-4fa2-abde-0ea101493786}, !- Handle
  {3acb284f-52a0-4cd0-b73c-6e323b942eab}, !- Source Object
  4,                                      !- Outlet Port
  {43a8ac63-425a-45fb-9240-d8896320df87}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0a7f85ae-5a17-485e-a115-4514b362b48c}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {7df128fa-f5a4-4fa9-8036-c7606d475329}, !- Availability Schedule
  {f24a366e-6484-4edc-912a-eb4623d62a61}, !- Availability Manager List Name
  1.06147246875877,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {02d00125-8240-4f14-8d06-861311a1f898}, !- Supply Side Inlet Node Name
  {e4221d76-fb9e-4ab7-b9cd-5bec1e26ad9a}, !- Demand Side Outlet Node Name
  {979bfd8c-2fc3-4e96-8551-aedcb9e3bfc2}, !- Demand Side Inlet Node A
  {f47e3fd9-e218-41d9-9359-39c55411dbe1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0db9d031-50c6-4356-9910-e0fe3e3b1da3}, !- Demand Mixer Name
  {90274b63-aeab-4b53-af04-bf43fa198c79}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c773ab8f-f26e-4fa2-987a-7050399dca1c}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {02d00125-8240-4f14-8d06-861311a1f898}, !- Inlet Port
  {938d3200-957e-4fc0-b795-72e83358d700}; !- Outlet Port

OS:Node,
  {3c4484b5-c312-45ad-84ca-afb07fc0df8f}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {b7d73266-54b2-43d6-9f8a-eee845d7067e}, !- Inlet Port
  {f47e3fd9-e218-41d9-9359-39c55411dbe1}; !- Outlet Port

OS:Connection,
  {02d00125-8240-4f14-8d06-861311a1f898}, !- Handle
  {0a7f85ae-5a17-485e-a115-4514b362b48c}, !- Source Object
  9,                                      !- Outlet Port
  {c773ab8f-f26e-4fa2-987a-7050399dca1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f47e3fd9-e218-41d9-9359-39c55411dbe1}, !- Handle
  {3c4484b5-c312-45ad-84ca-afb07fc0df8f}, !- Source Object
  3,                                      !- Outlet Port
  {0a7f85ae-5a17-485e-a115-4514b362b48c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0e3af769-9f93-4844-b9e2-421301f7570a}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {979bfd8c-2fc3-4e96-8551-aedcb9e3bfc2}, !- Inlet Port
  {663cd9c2-53c1-46ff-8eac-9366cc80bd75}; !- Outlet Port

OS:Node,
  {52e58e43-5193-46c8-aeb1-0aebb1e8547e}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {44c87d81-c84f-4e57-bf8b-9c15c0ff31e5}, !- Inlet Port
  {e4221d76-fb9e-4ab7-b9cd-5bec1e26ad9a}; !- Outlet Port

OS:Node,
  {3d49a54c-6a70-4957-997e-db2c227f5c13}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {1d7a24fa-b66b-4aff-9d5b-408d86e2e901}, !- Inlet Port
  {311f17da-c19c-431c-a343-15604956ce1e}; !- Outlet Port

OS:Connection,
  {979bfd8c-2fc3-4e96-8551-aedcb9e3bfc2}, !- Handle
  {0a7f85ae-5a17-485e-a115-4514b362b48c}, !- Source Object
  11,                                     !- Outlet Port
  {0e3af769-9f93-4844-b9e2-421301f7570a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4221d76-fb9e-4ab7-b9cd-5bec1e26ad9a}, !- Handle
  {52e58e43-5193-46c8-aeb1-0aebb1e8547e}, !- Source Object
  3,                                      !- Outlet Port
  {0a7f85ae-5a17-485e-a115-4514b362b48c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {90274b63-aeab-4b53-af04-bf43fa198c79}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {663cd9c2-53c1-46ff-8eac-9366cc80bd75}, !- Inlet Node Name
  {bb89daef-420a-473c-995a-4964b9f40742}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0db9d031-50c6-4356-9910-e0fe3e3b1da3}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {44c87d81-c84f-4e57-bf8b-9c15c0ff31e5}, !- Outlet Node Name
  {a57f2367-8dbe-42d4-ae7b-bd1616bd4db9}; !- Inlet Node Name 1

OS:Connection,
  {663cd9c2-53c1-46ff-8eac-9366cc80bd75}, !- Handle
  {0e3af769-9f93-4844-b9e2-421301f7570a}, !- Source Object
  3,                                      !- Outlet Port
  {90274b63-aeab-4b53-af04-bf43fa198c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44c87d81-c84f-4e57-bf8b-9c15c0ff31e5}, !- Handle
  {0db9d031-50c6-4356-9910-e0fe3e3b1da3}, !- Source Object
  2,                                      !- Outlet Port
  {52e58e43-5193-46c8-aeb1-0aebb1e8547e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {af2b5f24-b379-4e37-8f16-a05cc2c9fc39}, !- Handle
  {0a7f85ae-5a17-485e-a115-4514b362b48c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.06147246875877,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  11393.67,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  28834.19,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f24a366e-6484-4edc-912a-eb4623d62a61}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {b4ff0c9f-1db3-4a48-a471-fc52802a87e5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ef77434d-cb7f-4270-8f92-01e5386609d5}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a8ee3cf9-8af1-4261-b8f9-64fb347a9789}, !- Control Zone Name
  {3c4484b5-c312-45ad-84ca-afb07fc0df8f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {c992f438-2ccb-436d-97fc-e5517b1cde03}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC Gas Htg Coil 299kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  54748.5819960768,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5683f4fe-2a33-479e-b3bc-80cc4be4d0b5}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3c15c234-d49f-4663-bfd8-daed9c2bd2a9}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC 1spd DX AC Clg Coil 125kBtu/hr 8.9EER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  17571.1383671373,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.10037786878725,                       !- Rated COP {W/W}
  1.06147246875877,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8c645cf8-c381-4e3f-aa93-2a5340143c30}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.06147246875877,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {12c71cd9-48e1-4569-9564-0b059b369a76}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d9348757-6309-4441-b92a-5e7cdb501f80}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {12c71cd9-48e1-4569-9564-0b059b369a76}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d9348757-6309-4441-b92a-5e7cdb501f80}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {40afb6a8-d44b-42e3-90f5-6c04d5b523c6}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a8ee3cf9-8af1-4261-b8f9-64fb347a9789}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {fd00b443-17ca-483f-b218-5a63a3fd1cb2}, !- Air Inlet Node Name
  {b7d73266-54b2-43d6-9f8a-eee845d7067e}, !- Air Outlet Node Name
  {8c645cf8-c381-4e3f-aa93-2a5340143c30}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6cb0d0ae-6ded-4791-9b12-d15f3d3f26b8}, !- Supply Air Fan Operating Mode Schedule Name
  {c992f438-2ccb-436d-97fc-e5517b1cde03}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3c15c234-d49f-4663-bfd8-daed9c2bd2a9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5683f4fe-2a33-479e-b3bc-80cc4be4d0b5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.06147246875877,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.06147246875877,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b7d73266-54b2-43d6-9f8a-eee845d7067e}, !- Handle
  {40afb6a8-d44b-42e3-90f5-6c04d5b523c6}, !- Source Object
  7,                                      !- Outlet Port
  {3c4484b5-c312-45ad-84ca-afb07fc0df8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3fedaac0-d33d-4ebe-8b1b-2977e6fe3f69}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.360219649786163,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.06147246875877,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c3f1f05a-228a-4a49-873a-4b0778a5b84d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {35e3de3b-144c-4be1-90a3-b54d25bb7f80}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {35e3de3b-144c-4be1-90a3-b54d25bb7f80}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cabe997d-ccfe-49eb-8c6e-8d33e2203205}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC OA System, !- Name
  {3fedaac0-d33d-4ebe-8b1b-2977e6fe3f69}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {24351f26-6ca8-4df8-8c8b-47e9ee6563cb}, !- Mixed Air Node Name
  {b6e887ec-47af-4589-bdeb-daab34cae471}, !- Outdoor Air Stream Node Name
  {4a1c06d5-5001-41f3-a4a8-8a630a873c65}, !- Relief Air Stream Node Name
  {938d3200-957e-4fc0-b795-72e83358d700}; !- Return Air Stream Node Name

OS:Node,
  {107f11c1-ca79-46c5-828c-19116306a24f}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b6e887ec-47af-4589-bdeb-daab34cae471}; !- Outlet Port

OS:Connection,
  {b6e887ec-47af-4589-bdeb-daab34cae471}, !- Handle
  {107f11c1-ca79-46c5-828c-19116306a24f}, !- Source Object
  3,                                      !- Outlet Port
  {cabe997d-ccfe-49eb-8c6e-8d33e2203205}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {58ac51a7-18d5-478e-b651-e66fe01a52bb}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC Relief Air Node, !- Name
  {4a1c06d5-5001-41f3-a4a8-8a630a873c65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a1c06d5-5001-41f3-a4a8-8a630a873c65}, !- Handle
  {cabe997d-ccfe-49eb-8c6e-8d33e2203205}, !- Source Object
  7,                                      !- Outlet Port
  {58ac51a7-18d5-478e-b651-e66fe01a52bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53248571-99f7-4a1f-a6a1-4816977ef1a4}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {24351f26-6ca8-4df8-8c8b-47e9ee6563cb}, !- Inlet Port
  {fd00b443-17ca-483f-b218-5a63a3fd1cb2}; !- Outlet Port

OS:Connection,
  {938d3200-957e-4fc0-b795-72e83358d700}, !- Handle
  {c773ab8f-f26e-4fa2-987a-7050399dca1c}, !- Source Object
  3,                                      !- Outlet Port
  {cabe997d-ccfe-49eb-8c6e-8d33e2203205}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {24351f26-6ca8-4df8-8c8b-47e9ee6563cb}, !- Handle
  {cabe997d-ccfe-49eb-8c6e-8d33e2203205}, !- Source Object
  5,                                      !- Outlet Port
  {53248571-99f7-4a1f-a6a1-4816977ef1a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd00b443-17ca-483f-b218-5a63a3fd1cb2}, !- Handle
  {53248571-99f7-4a1f-a6a1-4816977ef1a4}, !- Source Object
  3,                                      !- Outlet Port
  {40afb6a8-d44b-42e3-90f5-6c04d5b523c6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b4ff0c9f-1db3-4a48-a471-fc52802a87e5}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a3261cee-8990-4b88-8074-7d84823ecdcb}, !- Control Zone or Zone List Name
  {9e9c1490-e398-4512-bc2e-e95267ca74e4}, !- Cooling Control Zone or Zone List Name
  {c9601ee0-f7df-4534-bf81-85991326caad}, !- Heating Control Zone or Zone List Name
  {9e7b811d-48eb-4dc1-a36a-ede0984dc551}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a3261cee-8990-4b88-8074-7d84823ecdcb}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {9e9c1490-e398-4512-bc2e-e95267ca74e4}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c9601ee0-f7df-4534-bf81-85991326caad}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9e7b811d-48eb-4dc1-a36a-ede0984dc551}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {084937b9-ff5c-4f2c-aa0f-4569525d5c78}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {003a7452-6021-4272-b58f-24aeff52a202}, !- Air Inlet Node Name
  {1d7a24fa-b66b-4aff-9d5b-408d86e2e901}, !- Air Outlet Node Name
  1.06147246875877;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5ded667c-1eef-42ce-9295-0962c09987f3}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground Return Air Node, !- Name
  {1c5d324e-8195-4528-b157-f70a6808ff21}, !- Inlet Port
  {a57f2367-8dbe-42d4-ae7b-bd1616bd4db9}; !- Outlet Port

OS:Connection,
  {311f17da-c19c-431c-a343-15604956ce1e}, !- Handle
  {3d49a54c-6a70-4957-997e-db2c227f5c13}, !- Source Object
  3,                                      !- Outlet Port
  {5304cc6b-93b9-4391-acbe-73b217f20ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c5d324e-8195-4528-b157-f70a6808ff21}, !- Handle
  {c5d1facf-be94-4ca3-9d11-67ef3f929057}, !- Source Object
  2,                                      !- Outlet Port
  {5ded667c-1eef-42ce-9295-0962c09987f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a57f2367-8dbe-42d4-ae7b-bd1616bd4db9}, !- Handle
  {5ded667c-1eef-42ce-9295-0962c09987f3}, !- Source Object
  3,                                      !- Outlet Port
  {0db9d031-50c6-4356-9910-e0fe3e3b1da3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0fc8eb6a-1936-4632-bd49-4e2ba9c57888}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {bb89daef-420a-473c-995a-4964b9f40742}, !- Inlet Port
  {003a7452-6021-4272-b58f-24aeff52a202}; !- Outlet Port

OS:Connection,
  {bb89daef-420a-473c-995a-4964b9f40742}, !- Handle
  {90274b63-aeab-4b53-af04-bf43fa198c79}, !- Source Object
  3,                                      !- Outlet Port
  {0fc8eb6a-1936-4632-bd49-4e2ba9c57888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {003a7452-6021-4272-b58f-24aeff52a202}, !- Handle
  {0fc8eb6a-1936-4632-bd49-4e2ba9c57888}, !- Source Object
  3,                                      !- Outlet Port
  {084937b9-ff5c-4f2c-aa0f-4569525d5c78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d7a24fa-b66b-4aff-9d5b-408d86e2e901}, !- Handle
  {084937b9-ff5c-4f2c-aa0f-4569525d5c78}, !- Source Object
  4,                                      !- Outlet Port
  {3d49a54c-6a70-4957-997e-db2c227f5c13}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4b22d13c-cb9a-400a-a13f-cdf87053489b}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ab1d025f-664a-4d92-a678-bf1e24913e3f}, !- Availability Schedule
  {844973ce-ed54-4ebb-b5c5-afe682efe2a1}, !- Availability Manager List Name
  2.54743930575998,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9ce5f2d3-4b5e-4c7a-b889-28f635eb715e}, !- Supply Side Inlet Node Name
  {8442cc2f-1a07-47f0-95cc-71c08d1dd17f}, !- Demand Side Outlet Node Name
  {e74c5635-04b7-424d-89a5-bb574b8488a2}, !- Demand Side Inlet Node A
  {8650c45a-05df-40ab-8227-3723b923f2eb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {990bb7c5-4f38-48c4-bd20-1d22a75f1e36}, !- Demand Mixer Name
  {6f798f3d-10b2-408d-a495-be9c8d1e23e9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {52bf05cd-e895-420d-98d5-7a7cd8e0af5c}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {9ce5f2d3-4b5e-4c7a-b889-28f635eb715e}, !- Inlet Port
  {9258e13e-25d9-469c-a761-e3a21fb9eaff}; !- Outlet Port

OS:Node,
  {e724ea67-8d4a-45ee-a93e-f9489695bcd2}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {297b9997-655c-4b67-8ef8-c22c14fa52c7}, !- Inlet Port
  {8650c45a-05df-40ab-8227-3723b923f2eb}; !- Outlet Port

OS:Connection,
  {9ce5f2d3-4b5e-4c7a-b889-28f635eb715e}, !- Handle
  {4b22d13c-cb9a-400a-a13f-cdf87053489b}, !- Source Object
  9,                                      !- Outlet Port
  {52bf05cd-e895-420d-98d5-7a7cd8e0af5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8650c45a-05df-40ab-8227-3723b923f2eb}, !- Handle
  {e724ea67-8d4a-45ee-a93e-f9489695bcd2}, !- Source Object
  3,                                      !- Outlet Port
  {4b22d13c-cb9a-400a-a13f-cdf87053489b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dc444158-9dfe-424a-8714-d9d63c011da6}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {e74c5635-04b7-424d-89a5-bb574b8488a2}, !- Inlet Port
  {964a00e9-0526-4cfd-bf64-c2f69e2d4364}; !- Outlet Port

OS:Node,
  {828e5cf3-fc57-48c9-b21f-fa8ae3a96f1b}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {55cddbda-53d9-49b3-9183-dfd981db54ac}, !- Inlet Port
  {8442cc2f-1a07-47f0-95cc-71c08d1dd17f}; !- Outlet Port

OS:Node,
  {f7bb1888-78d6-48f2-b80f-3581dcd2bb18}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c68e78bc-f511-4d1b-8825-7fbd593e0633}, !- Inlet Port
  {5e2559b3-c11a-40a4-bcd3-9b4c2c22e7fd}; !- Outlet Port

OS:Connection,
  {e74c5635-04b7-424d-89a5-bb574b8488a2}, !- Handle
  {4b22d13c-cb9a-400a-a13f-cdf87053489b}, !- Source Object
  11,                                     !- Outlet Port
  {dc444158-9dfe-424a-8714-d9d63c011da6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8442cc2f-1a07-47f0-95cc-71c08d1dd17f}, !- Handle
  {828e5cf3-fc57-48c9-b21f-fa8ae3a96f1b}, !- Source Object
  3,                                      !- Outlet Port
  {4b22d13c-cb9a-400a-a13f-cdf87053489b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6f798f3d-10b2-408d-a495-be9c8d1e23e9}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {964a00e9-0526-4cfd-bf64-c2f69e2d4364}, !- Inlet Node Name
  {883033c2-f9c4-4533-b0d9-705730fbe4c2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {990bb7c5-4f38-48c4-bd20-1d22a75f1e36}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {55cddbda-53d9-49b3-9183-dfd981db54ac}, !- Outlet Node Name
  {2ec0e6f2-7963-4c07-84bb-27677a122a36}; !- Inlet Node Name 1

OS:Connection,
  {964a00e9-0526-4cfd-bf64-c2f69e2d4364}, !- Handle
  {dc444158-9dfe-424a-8714-d9d63c011da6}, !- Source Object
  3,                                      !- Outlet Port
  {6f798f3d-10b2-408d-a495-be9c8d1e23e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55cddbda-53d9-49b3-9183-dfd981db54ac}, !- Handle
  {990bb7c5-4f38-48c4-bd20-1d22a75f1e36}, !- Source Object
  2,                                      !- Outlet Port
  {828e5cf3-fc57-48c9-b21f-fa8ae3a96f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4f8c4cfe-d165-4f63-a78e-68ac3f94a2d9}, !- Handle
  {4b22d13c-cb9a-400a-a13f-cdf87053489b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.54743930575998,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  30892.63,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  196625.25,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {844973ce-ed54-4ebb-b5c5-afe682efe2a1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {7777b56b-31b1-4618-ac7c-7f3495e66aa2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {214743e8-ad3a-4e7d-9f8f-f9ec828bdfe8}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {73089ec9-2467-4a9c-98c9-d3f022d54698}, !- Control Zone Name
  {e724ea67-8d4a-45ee-a93e-f9489695bcd2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {f32e9f2b-b535-4b36-bba2-39be421c435c}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC Gas Htg Coil 2856kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  202129.325474892,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5db91766-dc80-4f88-89ff-582aaa2df405}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b8ed7d18-d6e8-4775-8450-cd67e6a5f7b0}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC 1spd DX AC Clg Coil 926kBtu/hr 8.2EER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  42169.165796391,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.86725315387752,                       !- Rated COP {W/W}
  2.54743930575998,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {47a0de96-db6a-4a9a-9530-ca156ade09fa}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  2.54743930575998,                       !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {add0f3d0-55eb-44dc-a4a6-881800655ed0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {391af89a-90c0-4849-a776-c7f4e62a4dd1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {add0f3d0-55eb-44dc-a4a6-881800655ed0}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {391af89a-90c0-4849-a776-c7f4e62a4dd1}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ad5e1f4d-f25d-4029-88d8-7585ec3786ad}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {73089ec9-2467-4a9c-98c9-d3f022d54698}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {47e06fa4-4ac0-494e-87ca-9fc183fd545b}, !- Air Inlet Node Name
  {297b9997-655c-4b67-8ef8-c22c14fa52c7}, !- Air Outlet Node Name
  {47a0de96-db6a-4a9a-9530-ca156ade09fa}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {54d03217-fb62-41d3-860c-00cb8d2a1217}, !- Supply Air Fan Operating Mode Schedule Name
  {f32e9f2b-b535-4b36-bba2-39be421c435c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b8ed7d18-d6e8-4775-8450-cd67e6a5f7b0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5db91766-dc80-4f88-89ff-582aaa2df405}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  2.54743930575998,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  2.54743930575998,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {297b9997-655c-4b67-8ef8-c22c14fa52c7}, !- Handle
  {ad5e1f4d-f25d-4029-88d8-7585ec3786ad}, !- Source Object
  7,                                      !- Outlet Port
  {e724ea67-8d4a-45ee-a93e-f9489695bcd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {00e71f19-f511-4bdd-9661-e315d7daf371}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  2.45639940273757,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  2.54743930575998,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  10.88,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6ca3a558-5fdd-4c25-85c8-682a594eb2f7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c3d99b4c-c33c-45c0-8fbe-0f4161fb53a9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c3d99b4c-c33c-45c0-8fbe-0f4161fb53a9}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {264e631f-bc01-4c06-905e-c1a92dea8cf1}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC OA System, !- Name
  {00e71f19-f511-4bdd-9661-e315d7daf371}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0e196a01-93bb-405e-b926-a5a3d92976b6}, !- Mixed Air Node Name
  {a4869bfa-3f92-4037-9896-46ecd1e90486}, !- Outdoor Air Stream Node Name
  {b936464e-f829-41e0-945f-2a4417bddcd2}, !- Relief Air Stream Node Name
  {9258e13e-25d9-469c-a761-e3a21fb9eaff}; !- Return Air Stream Node Name

OS:Node,
  {979b7dc1-c99c-4463-b906-4e0a9902609b}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a4869bfa-3f92-4037-9896-46ecd1e90486}; !- Outlet Port

OS:Connection,
  {a4869bfa-3f92-4037-9896-46ecd1e90486}, !- Handle
  {979b7dc1-c99c-4463-b906-4e0a9902609b}, !- Source Object
  3,                                      !- Outlet Port
  {264e631f-bc01-4c06-905e-c1a92dea8cf1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a94cce3f-f21d-494a-9747-5b7b9f92e9b0}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC Relief Air Node, !- Name
  {b936464e-f829-41e0-945f-2a4417bddcd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b936464e-f829-41e0-945f-2a4417bddcd2}, !- Handle
  {264e631f-bc01-4c06-905e-c1a92dea8cf1}, !- Source Object
  7,                                      !- Outlet Port
  {a94cce3f-f21d-494a-9747-5b7b9f92e9b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {109a469d-532b-4ac2-9ee6-9544f6a666c5}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {0e196a01-93bb-405e-b926-a5a3d92976b6}, !- Inlet Port
  {47e06fa4-4ac0-494e-87ca-9fc183fd545b}; !- Outlet Port

OS:Connection,
  {9258e13e-25d9-469c-a761-e3a21fb9eaff}, !- Handle
  {52bf05cd-e895-420d-98d5-7a7cd8e0af5c}, !- Source Object
  3,                                      !- Outlet Port
  {264e631f-bc01-4c06-905e-c1a92dea8cf1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0e196a01-93bb-405e-b926-a5a3d92976b6}, !- Handle
  {264e631f-bc01-4c06-905e-c1a92dea8cf1}, !- Source Object
  5,                                      !- Outlet Port
  {109a469d-532b-4ac2-9ee6-9544f6a666c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47e06fa4-4ac0-494e-87ca-9fc183fd545b}, !- Handle
  {109a469d-532b-4ac2-9ee6-9544f6a666c5}, !- Source Object
  3,                                      !- Outlet Port
  {ad5e1f4d-f25d-4029-88d8-7585ec3786ad}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7777b56b-31b1-4618-ac7c-7f3495e66aa2}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ff708960-33a1-4cf3-b4e9-b8b514daa609}, !- Control Zone or Zone List Name
  {2aa5e8d3-ddda-42c5-953b-753a43c940b2}, !- Cooling Control Zone or Zone List Name
  {4ec8245c-09f6-4bd2-abf8-5a797db99de1}, !- Heating Control Zone or Zone List Name
  {1a3f3258-bfd0-4e4d-809c-5d1dbf71c421}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ff708960-33a1-4cf3-b4e9-b8b514daa609}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {2aa5e8d3-ddda-42c5-953b-753a43c940b2}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4ec8245c-09f6-4bd2-abf8-5a797db99de1}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1a3f3258-bfd0-4e4d-809c-5d1dbf71c421}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8daed02b-d302-4b73-916d-babe6a652774}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {f4ede784-ecdb-4fb2-9585-960dec0c288f}, !- Air Inlet Node Name
  {c68e78bc-f511-4d1b-8825-7fbd593e0633}, !- Air Outlet Node Name
  2.54743930575998;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {37e2f110-df97-4dac-a068-bb994a071e88}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground Return Air Node, !- Name
  {3561349d-05f0-49f6-8332-ba5ef41407c3}, !- Inlet Port
  {2ec0e6f2-7963-4c07-84bb-27677a122a36}; !- Outlet Port

OS:Connection,
  {5e2559b3-c11a-40a4-bcd3-9b4c2c22e7fd}, !- Handle
  {f7bb1888-78d6-48f2-b80f-3581dcd2bb18}, !- Source Object
  3,                                      !- Outlet Port
  {8cd64302-69a2-45e3-9e92-702a6e48e5b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3561349d-05f0-49f6-8332-ba5ef41407c3}, !- Handle
  {55b1f1f3-bc08-46ec-9a6c-479ea2d7af1e}, !- Source Object
  2,                                      !- Outlet Port
  {37e2f110-df97-4dac-a068-bb994a071e88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ec0e6f2-7963-4c07-84bb-27677a122a36}, !- Handle
  {37e2f110-df97-4dac-a068-bb994a071e88}, !- Source Object
  3,                                      !- Outlet Port
  {990bb7c5-4f38-48c4-bd20-1d22a75f1e36}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f79d31c9-5eab-4112-8b5f-6fc7d0317ee6}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {883033c2-f9c4-4533-b0d9-705730fbe4c2}, !- Inlet Port
  {f4ede784-ecdb-4fb2-9585-960dec0c288f}; !- Outlet Port

OS:Connection,
  {883033c2-f9c4-4533-b0d9-705730fbe4c2}, !- Handle
  {6f798f3d-10b2-408d-a495-be9c8d1e23e9}, !- Source Object
  3,                                      !- Outlet Port
  {f79d31c9-5eab-4112-8b5f-6fc7d0317ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4ede784-ecdb-4fb2-9585-960dec0c288f}, !- Handle
  {f79d31c9-5eab-4112-8b5f-6fc7d0317ee6}, !- Source Object
  3,                                      !- Outlet Port
  {8daed02b-d302-4b73-916d-babe6a652774}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c68e78bc-f511-4d1b-8825-7fbd593e0633}, !- Handle
  {8daed02b-d302-4b73-916d-babe6a652774}, !- Source Object
  4,                                      !- Outlet Port
  {f7bb1888-78d6-48f2-b80f-3581dcd2bb18}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {aa2903fc-f71d-4da9-b8c2-2674f662dcf8}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {fe851c96-bd1b-4220-bbe5-7e48b68aeb0a}, !- Availability Schedule
  {9131bc26-f118-47bb-ab88-7bc8b32d7cda}, !- Availability Manager List Name
  1.27794815268924,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3d60575b-5456-4a2f-ba99-12a1236744df}, !- Supply Side Inlet Node Name
  {685bcc05-d618-46bd-a070-662cf0b6b504}, !- Demand Side Outlet Node Name
  {182fe7ce-8fc0-455a-9559-a22c948196f7}, !- Demand Side Inlet Node A
  {bdaf1d2b-8823-4d4c-aa58-bac0f7086d19}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {60d6aff1-6eaf-4aef-8ed2-ba19ce682f4d}, !- Demand Mixer Name
  {9187cb88-9b80-49cd-9c96-bc07ae130c3c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {496097de-d042-4f71-80d4-977f4c079d66}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {3d60575b-5456-4a2f-ba99-12a1236744df}, !- Inlet Port
  {0167014f-ba10-449a-920d-e7146a59b017}; !- Outlet Port

OS:Node,
  {d005f145-609f-479a-a387-de959755a78a}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {d924ee58-5338-4687-abf6-c93f4016208b}, !- Inlet Port
  {bdaf1d2b-8823-4d4c-aa58-bac0f7086d19}; !- Outlet Port

OS:Connection,
  {3d60575b-5456-4a2f-ba99-12a1236744df}, !- Handle
  {aa2903fc-f71d-4da9-b8c2-2674f662dcf8}, !- Source Object
  9,                                      !- Outlet Port
  {496097de-d042-4f71-80d4-977f4c079d66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdaf1d2b-8823-4d4c-aa58-bac0f7086d19}, !- Handle
  {d005f145-609f-479a-a387-de959755a78a}, !- Source Object
  3,                                      !- Outlet Port
  {aa2903fc-f71d-4da9-b8c2-2674f662dcf8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d4551bc8-7f7d-4934-9ba8-e38854a1d3bb}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {182fe7ce-8fc0-455a-9559-a22c948196f7}, !- Inlet Port
  {96be471e-14b2-472c-9def-aae48f5bb2f9}; !- Outlet Port

OS:Node,
  {5aa079ea-bd74-4266-8e21-fd6bc35a323a}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {4595d35d-ece8-4b18-afa1-0c8cf42db11c}, !- Inlet Port
  {685bcc05-d618-46bd-a070-662cf0b6b504}; !- Outlet Port

OS:Node,
  {5a514c40-c819-4896-890e-730ff2ddbcb0}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {2c7d79d5-c271-4cd0-b5bf-d09fbf817168}, !- Inlet Port
  {479f6ac0-5ba2-430e-b583-f6f1778a51a9}; !- Outlet Port

OS:Connection,
  {182fe7ce-8fc0-455a-9559-a22c948196f7}, !- Handle
  {aa2903fc-f71d-4da9-b8c2-2674f662dcf8}, !- Source Object
  11,                                     !- Outlet Port
  {d4551bc8-7f7d-4934-9ba8-e38854a1d3bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {685bcc05-d618-46bd-a070-662cf0b6b504}, !- Handle
  {5aa079ea-bd74-4266-8e21-fd6bc35a323a}, !- Source Object
  3,                                      !- Outlet Port
  {aa2903fc-f71d-4da9-b8c2-2674f662dcf8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9187cb88-9b80-49cd-9c96-bc07ae130c3c}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {96be471e-14b2-472c-9def-aae48f5bb2f9}, !- Inlet Node Name
  {7cbb91fb-fa05-4c55-a870-af2527107a1d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {60d6aff1-6eaf-4aef-8ed2-ba19ce682f4d}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {4595d35d-ece8-4b18-afa1-0c8cf42db11c}, !- Outlet Node Name
  {c3e02db0-a60e-4a85-99f1-bfcbe580dbd0}; !- Inlet Node Name 1

OS:Connection,
  {96be471e-14b2-472c-9def-aae48f5bb2f9}, !- Handle
  {d4551bc8-7f7d-4934-9ba8-e38854a1d3bb}, !- Source Object
  3,                                      !- Outlet Port
  {9187cb88-9b80-49cd-9c96-bc07ae130c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4595d35d-ece8-4b18-afa1-0c8cf42db11c}, !- Handle
  {60d6aff1-6eaf-4aef-8ed2-ba19ce682f4d}, !- Source Object
  2,                                      !- Outlet Port
  {5aa079ea-bd74-4266-8e21-fd6bc35a323a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4f3f8dc8-550d-451a-a587-eb49071dd463}, !- Handle
  {aa2903fc-f71d-4da9-b8c2-2674f662dcf8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.27794815268924,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  15862.34,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  28834.19,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9131bc26-f118-47bb-ab88-7bc8b32d7cda}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {ce474375-3c90-4921-ae25-4dd6ecaf2f8b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {217e1341-c575-4b9a-a152-212a5ac25707}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c0fea8fd-d9cc-4751-a366-92de25320ba0}, !- Control Zone Name
  {d005f145-609f-479a-a387-de959755a78a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {5c547c49-07a9-407f-9984-843d6dd219e2}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC Gas Htg Coil 334kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  62748.3128510741,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {25d4b57c-2ffe-48d9-af36-659d5125d8d9}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a16ae938-e7e2-4c77-8b72-136635473182}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC 1spd DX AC Clg Coil 150kBtu/hr 8.5EER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  21154.5795843278,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  1.27794815268924,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2b54a9e2-2a87-48cc-b0a1-ae2266cf3f8e}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.27794815268924,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d87442b-8569-43e7-8cef-88644b29f21a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {230834ec-23b4-412e-a0c2-c19c5b1fbb46}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8d87442b-8569-43e7-8cef-88644b29f21a}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {230834ec-23b4-412e-a0c2-c19c5b1fbb46}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d2d004dd-9a72-4c24-8a25-54b733b2100b}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c0fea8fd-d9cc-4751-a366-92de25320ba0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {d26b2616-a51b-492c-ba11-6c36c5081d56}, !- Air Inlet Node Name
  {d924ee58-5338-4687-abf6-c93f4016208b}, !- Air Outlet Node Name
  {2b54a9e2-2a87-48cc-b0a1-ae2266cf3f8e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {4ff706d8-5057-4140-adc3-df678e2c380b}, !- Supply Air Fan Operating Mode Schedule Name
  {5c547c49-07a9-407f-9984-843d6dd219e2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a16ae938-e7e2-4c77-8b72-136635473182}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {25d4b57c-2ffe-48d9-af36-659d5125d8d9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.27794815268924,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.27794815268924,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d924ee58-5338-4687-abf6-c93f4016208b}, !- Handle
  {d2d004dd-9a72-4c24-8a25-54b733b2100b}, !- Source Object
  7,                                      !- Outlet Port
  {d005f145-609f-479a-a387-de959755a78a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {147e6626-90ee-4c84-88e8-4a6af7ef130f}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.360219649786162,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.27794815268924,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  10.88,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5f245758-ad68-4e60-8629-6169eb1a8d38}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {99229930-5486-4e1d-9ffb-4338ba109ab6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {99229930-5486-4e1d-9ffb-4338ba109ab6}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2fd729f1-84e6-4477-9799-f6ec7857ccd2}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC OA System, !- Name
  {147e6626-90ee-4c84-88e8-4a6af7ef130f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {054ee6d0-57b7-47a5-80ae-05f9b9c50d8a}, !- Mixed Air Node Name
  {df57dd30-047d-49f0-a5b0-456ed851cf22}, !- Outdoor Air Stream Node Name
  {a6e2b6b2-b001-4a6f-92c6-be367c46f667}, !- Relief Air Stream Node Name
  {0167014f-ba10-449a-920d-e7146a59b017}; !- Return Air Stream Node Name

OS:Node,
  {6a3dbac1-6d13-4b24-b360-334d7f66e7c3}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {df57dd30-047d-49f0-a5b0-456ed851cf22}; !- Outlet Port

OS:Connection,
  {df57dd30-047d-49f0-a5b0-456ed851cf22}, !- Handle
  {6a3dbac1-6d13-4b24-b360-334d7f66e7c3}, !- Source Object
  3,                                      !- Outlet Port
  {2fd729f1-84e6-4477-9799-f6ec7857ccd2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e8ff31d1-067f-48da-bd4c-e7fca60c7aad}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC Relief Air Node, !- Name
  {a6e2b6b2-b001-4a6f-92c6-be367c46f667}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6e2b6b2-b001-4a6f-92c6-be367c46f667}, !- Handle
  {2fd729f1-84e6-4477-9799-f6ec7857ccd2}, !- Source Object
  7,                                      !- Outlet Port
  {e8ff31d1-067f-48da-bd4c-e7fca60c7aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0eae873-6ce2-4d72-88ff-be489623e170}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {054ee6d0-57b7-47a5-80ae-05f9b9c50d8a}, !- Inlet Port
  {d26b2616-a51b-492c-ba11-6c36c5081d56}; !- Outlet Port

OS:Connection,
  {0167014f-ba10-449a-920d-e7146a59b017}, !- Handle
  {496097de-d042-4f71-80d4-977f4c079d66}, !- Source Object
  3,                                      !- Outlet Port
  {2fd729f1-84e6-4477-9799-f6ec7857ccd2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {054ee6d0-57b7-47a5-80ae-05f9b9c50d8a}, !- Handle
  {2fd729f1-84e6-4477-9799-f6ec7857ccd2}, !- Source Object
  5,                                      !- Outlet Port
  {f0eae873-6ce2-4d72-88ff-be489623e170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d26b2616-a51b-492c-ba11-6c36c5081d56}, !- Handle
  {f0eae873-6ce2-4d72-88ff-be489623e170}, !- Source Object
  3,                                      !- Outlet Port
  {d2d004dd-9a72-4c24-8a25-54b733b2100b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ce474375-3c90-4921-ae25-4dd6ecaf2f8b}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {324f075b-f0c5-43d1-b977-0afe10f1f901}, !- Control Zone or Zone List Name
  {45eb8f4c-1627-4123-9647-387bf1341d2f}, !- Cooling Control Zone or Zone List Name
  {e37c0715-b02e-4d94-8b84-c2f69cff482b}, !- Heating Control Zone or Zone List Name
  {93bf88c9-0104-41b5-8f39-02f5eddd6325}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {324f075b-f0c5-43d1-b977-0afe10f1f901}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {45eb8f4c-1627-4123-9647-387bf1341d2f}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e37c0715-b02e-4d94-8b84-c2f69cff482b}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {93bf88c9-0104-41b5-8f39-02f5eddd6325}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8ac934cd-3945-4dae-bebe-b3cb280d9fce}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {8b3e9349-4225-444f-92d6-1a7c9c50103d}, !- Air Inlet Node Name
  {2c7d79d5-c271-4cd0-b5bf-d09fbf817168}, !- Air Outlet Node Name
  1.27794815268924;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {94e96e33-d2b2-4186-98aa-652e30e3e771}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground Return Air Node, !- Name
  {e89f1273-4123-486b-be24-a4437e4f4215}, !- Inlet Port
  {c3e02db0-a60e-4a85-99f1-bfcbe580dbd0}; !- Outlet Port

OS:Connection,
  {479f6ac0-5ba2-430e-b583-f6f1778a51a9}, !- Handle
  {5a514c40-c819-4896-890e-730ff2ddbcb0}, !- Source Object
  3,                                      !- Outlet Port
  {b5ecef52-a210-42bb-8425-b85222223765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e89f1273-4123-486b-be24-a4437e4f4215}, !- Handle
  {a3813513-ba1b-40cf-926b-aa38618c339f}, !- Source Object
  2,                                      !- Outlet Port
  {94e96e33-d2b2-4186-98aa-652e30e3e771}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e02db0-a60e-4a85-99f1-bfcbe580dbd0}, !- Handle
  {94e96e33-d2b2-4186-98aa-652e30e3e771}, !- Source Object
  3,                                      !- Outlet Port
  {60d6aff1-6eaf-4aef-8ed2-ba19ce682f4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {32479f15-7769-49cc-be9d-8fde65e94c7b}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7cbb91fb-fa05-4c55-a870-af2527107a1d}, !- Inlet Port
  {8b3e9349-4225-444f-92d6-1a7c9c50103d}; !- Outlet Port

OS:Connection,
  {7cbb91fb-fa05-4c55-a870-af2527107a1d}, !- Handle
  {9187cb88-9b80-49cd-9c96-bc07ae130c3c}, !- Source Object
  3,                                      !- Outlet Port
  {32479f15-7769-49cc-be9d-8fde65e94c7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b3e9349-4225-444f-92d6-1a7c9c50103d}, !- Handle
  {32479f15-7769-49cc-be9d-8fde65e94c7b}, !- Source Object
  3,                                      !- Outlet Port
  {8ac934cd-3945-4dae-bebe-b3cb280d9fce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c7d79d5-c271-4cd0-b5bf-d09fbf817168}, !- Handle
  {8ac934cd-3945-4dae-bebe-b3cb280d9fce}, !- Source Object
  4,                                      !- Outlet Port
  {5a514c40-c819-4896-890e-730ff2ddbcb0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4aea8e15-2ba6-4259-83fa-a21a50c79d23}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {797da39d-e513-4661-b4c6-88dd6bd90281}, !- Availability Schedule
  {c55793ee-3192-499f-9d3f-7ebe89784da9}, !- Availability Manager List Name
  2.68099644000104,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {94d0da3f-db44-49bb-aecf-f0536ff2397f}, !- Supply Side Inlet Node Name
  {8fd9571d-99ee-4b1f-ae08-b6a660651f78}, !- Demand Side Outlet Node Name
  {8e011209-9320-427a-a0cd-46e95392a161}, !- Demand Side Inlet Node A
  {7a64b60b-1222-4e24-9051-e9f1415599cd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f0ad4d9b-45c0-49e9-a7ff-8ded286936c7}, !- Demand Mixer Name
  {73017f9f-6352-497c-8e4e-93e886d3de67}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {feff7fcb-cca5-4b41-af36-7a3d9773bce5}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC Supply Inlet Node, !- Name
  {94d0da3f-db44-49bb-aecf-f0536ff2397f}, !- Inlet Port
  {cf04d410-93b1-460a-9509-35ebfc4be723}; !- Outlet Port

OS:Node,
  {2c2fb72f-3122-4b2f-b880-1b3c25cde51a}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC Supply Outlet Node, !- Name
  {0c805a2e-77b4-4cbc-b910-861bb194edbb}, !- Inlet Port
  {7a64b60b-1222-4e24-9051-e9f1415599cd}; !- Outlet Port

OS:Connection,
  {94d0da3f-db44-49bb-aecf-f0536ff2397f}, !- Handle
  {4aea8e15-2ba6-4259-83fa-a21a50c79d23}, !- Source Object
  9,                                      !- Outlet Port
  {feff7fcb-cca5-4b41-af36-7a3d9773bce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a64b60b-1222-4e24-9051-e9f1415599cd}, !- Handle
  {2c2fb72f-3122-4b2f-b880-1b3c25cde51a}, !- Source Object
  3,                                      !- Outlet Port
  {4aea8e15-2ba6-4259-83fa-a21a50c79d23}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {34d4e5cc-265c-4f37-8cbc-7d63213bd3d6}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC Demand Inlet Node, !- Name
  {8e011209-9320-427a-a0cd-46e95392a161}, !- Inlet Port
  {9c758772-7948-49e9-a82b-13d6b29fcc3a}; !- Outlet Port

OS:Node,
  {baec0246-11e2-427a-854f-a3fc86e6c56d}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC Demand Outlet Node, !- Name
  {3c35afd7-06be-4c01-845a-fd72830241b4}, !- Inlet Port
  {8fd9571d-99ee-4b1f-ae08-b6a660651f78}; !- Outlet Port

OS:Node,
  {dbfeab61-00a2-4f7e-9c50-11edf7364aca}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {e227fba2-079c-4e36-ab86-11595062560c}, !- Inlet Port
  {e1a1f230-33a1-45e9-8be9-ce8fde994ec8}; !- Outlet Port

OS:Connection,
  {8e011209-9320-427a-a0cd-46e95392a161}, !- Handle
  {4aea8e15-2ba6-4259-83fa-a21a50c79d23}, !- Source Object
  11,                                     !- Outlet Port
  {34d4e5cc-265c-4f37-8cbc-7d63213bd3d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fd9571d-99ee-4b1f-ae08-b6a660651f78}, !- Handle
  {baec0246-11e2-427a-854f-a3fc86e6c56d}, !- Source Object
  3,                                      !- Outlet Port
  {4aea8e15-2ba6-4259-83fa-a21a50c79d23}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {73017f9f-6352-497c-8e4e-93e886d3de67}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {9c758772-7948-49e9-a82b-13d6b29fcc3a}, !- Inlet Node Name
  {7c1ccb8c-e053-49c2-9cf4-cfda67f710f8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f0ad4d9b-45c0-49e9-a7ff-8ded286936c7}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {3c35afd7-06be-4c01-845a-fd72830241b4}, !- Outlet Node Name
  {167a8657-1b84-4a90-92d2-30e0ff8c23ec}; !- Inlet Node Name 1

OS:Connection,
  {9c758772-7948-49e9-a82b-13d6b29fcc3a}, !- Handle
  {34d4e5cc-265c-4f37-8cbc-7d63213bd3d6}, !- Source Object
  3,                                      !- Outlet Port
  {73017f9f-6352-497c-8e4e-93e886d3de67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c35afd7-06be-4c01-845a-fd72830241b4}, !- Handle
  {f0ad4d9b-45c0-49e9-a7ff-8ded286936c7}, !- Source Object
  2,                                      !- Outlet Port
  {baec0246-11e2-427a-854f-a3fc86e6c56d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c63ad09c-d7e3-4c6c-82bd-2d3ba521e633}, !- Handle
  {4aea8e15-2ba6-4259-83fa-a21a50c79d23}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.68099644000104,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  25120.37,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  139284.75,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c55793ee-3192-499f-9d3f-7ebe89784da9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {e4daf65a-82bf-4e53-b44f-8aff366a1d60}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {499cc6fe-de1a-41f8-8fbf-8d476ae02213}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0278faef-41a3-4fe7-a2d6-a8d44c4370ce}, !- Control Zone Name
  {2c2fb72f-3122-4b2f-b880-1b3c25cde51a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {94c29839-e792-43bb-9cf1-14e4f88befe2}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC Gas Htg Coil 628kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  174069.647936681,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b87d0fdd-998d-43b9-8279-c2a43fdd77a5}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {644efa98-1a91-4ea3-b00c-f8922b58de7b}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC 1spd DX AC Clg Coil 170kBtu/hr 8.5EER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  44380.0105942897,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  2.68099644000104,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8df34b22-bb52-4c74-b2f6-7287b0b4bb45}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.68099644000104,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eea97407-55a8-4550-9dee-6cc6c87e4ab9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d0942991-b212-4ef1-aef3-9c60f8e16484}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {eea97407-55a8-4550-9dee-6cc6c87e4ab9}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d0942991-b212-4ef1-aef3-9c60f8e16484}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {27e03fc7-9bef-4bdd-a16e-00abc86cba8c}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {0278faef-41a3-4fe7-a2d6-a8d44c4370ce}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {2f1dc0c0-e231-43f0-9f7d-a277419bd46f}, !- Air Inlet Node Name
  {0c805a2e-77b4-4cbc-b910-861bb194edbb}, !- Air Outlet Node Name
  {8df34b22-bb52-4c74-b2f6-7287b0b4bb45}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {328ed70c-a9fa-49b2-b87b-8dc2f5d1b031}, !- Supply Air Fan Operating Mode Schedule Name
  {94c29839-e792-43bb-9cf1-14e4f88befe2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {644efa98-1a91-4ea3-b00c-f8922b58de7b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b87d0fdd-998d-43b9-8279-c2a43fdd77a5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  2.68099644000104,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  2.68099644000104,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0c805a2e-77b4-4cbc-b910-861bb194edbb}, !- Handle
  {27e03fc7-9bef-4bdd-a16e-00abc86cba8c}, !- Source Object
  7,                                      !- Outlet Port
  {2c2fb72f-3122-4b2f-b880-1b3c25cde51a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {66e1e1a6-fc17-4e87-aa8f-0ea99eece3b7}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  1.74005611252467,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  2.68099644000104,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  10.88,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {05ed2076-157a-48b8-b28f-0f87f36593bf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b4ab80b4-605d-4872-9e45-41b60e8b6ce7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b4ab80b4-605d-4872-9e45-41b60e8b6ce7}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {10d78126-7e29-41f0-8c31-09597f357e47}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC OA System, !- Name
  {66e1e1a6-fc17-4e87-aa8f-0ea99eece3b7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {22c81def-60ab-4392-9d6e-97da3cba6873}, !- Mixed Air Node Name
  {15aa5847-afc4-49eb-87a8-9f502e37e67b}, !- Outdoor Air Stream Node Name
  {31cd176d-65a4-495b-91b7-a2b61913f134}, !- Relief Air Stream Node Name
  {cf04d410-93b1-460a-9509-35ebfc4be723}; !- Return Air Stream Node Name

OS:Node,
  {b83dcc9a-4674-4d40-875d-8750642284b9}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {15aa5847-afc4-49eb-87a8-9f502e37e67b}; !- Outlet Port

OS:Connection,
  {15aa5847-afc4-49eb-87a8-9f502e37e67b}, !- Handle
  {b83dcc9a-4674-4d40-875d-8750642284b9}, !- Source Object
  3,                                      !- Outlet Port
  {10d78126-7e29-41f0-8c31-09597f357e47}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ac079088-f404-4c52-b0ae-ae4d501e9fe7}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC Relief Air Node, !- Name
  {31cd176d-65a4-495b-91b7-a2b61913f134}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31cd176d-65a4-495b-91b7-a2b61913f134}, !- Handle
  {10d78126-7e29-41f0-8c31-09597f357e47}, !- Source Object
  7,                                      !- Outlet Port
  {ac079088-f404-4c52-b0ae-ae4d501e9fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57e65ad3-a51c-4f2f-bd48-e6e1da8c0a93}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC Mixed Air Node, !- Name
  {22c81def-60ab-4392-9d6e-97da3cba6873}, !- Inlet Port
  {2f1dc0c0-e231-43f0-9f7d-a277419bd46f}; !- Outlet Port

OS:Connection,
  {cf04d410-93b1-460a-9509-35ebfc4be723}, !- Handle
  {feff7fcb-cca5-4b41-af36-7a3d9773bce5}, !- Source Object
  3,                                      !- Outlet Port
  {10d78126-7e29-41f0-8c31-09597f357e47}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {22c81def-60ab-4392-9d6e-97da3cba6873}, !- Handle
  {10d78126-7e29-41f0-8c31-09597f357e47}, !- Source Object
  5,                                      !- Outlet Port
  {57e65ad3-a51c-4f2f-bd48-e6e1da8c0a93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f1dc0c0-e231-43f0-9f7d-a277419bd46f}, !- Handle
  {57e65ad3-a51c-4f2f-bd48-e6e1da8c0a93}, !- Source Object
  3,                                      !- Outlet Port
  {27e03fc7-9bef-4bdd-a16e-00abc86cba8c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e4daf65a-82bf-4e53-b44f-8aff366a1d60}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d2bfdb6e-d887-46b1-b136-756bcd41f48f}, !- Control Zone or Zone List Name
  {756bced6-17c9-471a-bcd1-f37c21b69c70}, !- Cooling Control Zone or Zone List Name
  {9457b874-7dd6-47af-bbd7-bbc0b9fd40f3}, !- Heating Control Zone or Zone List Name
  {e5d3645c-6469-4389-addc-8816686b97bf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d2bfdb6e-d887-46b1-b136-756bcd41f48f}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {756bced6-17c9-471a-bcd1-f37c21b69c70}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9457b874-7dd6-47af-bbd7-bbc0b9fd40f3}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e5d3645c-6469-4389-addc-8816686b97bf}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cc4abe4e-a2f8-4cd6-a930-9fc1ee25a72e}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {78131803-96b3-4387-bbfd-a32b03cdf2a2}, !- Air Inlet Node Name
  {e227fba2-079c-4e36-ab86-11595062560c}, !- Air Outlet Node Name
  2.68099644000104;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8032cdb7-1a52-4a26-92c1-ced346ccbbcd}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top Return Air Node, !- Name
  {bb462280-88fb-4a07-87f1-c677843a15da}, !- Inlet Port
  {167a8657-1b84-4a90-92d2-30e0ff8c23ec}; !- Outlet Port

OS:Connection,
  {e1a1f230-33a1-45e9-8be9-ce8fde994ec8}, !- Handle
  {dbfeab61-00a2-4f7e-9c50-11edf7364aca}, !- Source Object
  3,                                      !- Outlet Port
  {7ff92219-efb2-4a12-b09f-8f8fd87cd723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb462280-88fb-4a07-87f1-c677843a15da}, !- Handle
  {c2395ea4-91b1-434c-a6e2-47066c41d1d4}, !- Source Object
  2,                                      !- Outlet Port
  {8032cdb7-1a52-4a26-92c1-ced346ccbbcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {167a8657-1b84-4a90-92d2-30e0ff8c23ec}, !- Handle
  {8032cdb7-1a52-4a26-92c1-ced346ccbbcd}, !- Source Object
  3,                                      !- Outlet Port
  {f0ad4d9b-45c0-49e9-a7ff-8ded286936c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a50038d-2ae5-4ca2-8913-3de4d2dcc1ba}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {7c1ccb8c-e053-49c2-9cf4-cfda67f710f8}, !- Inlet Port
  {78131803-96b3-4387-bbfd-a32b03cdf2a2}; !- Outlet Port

OS:Connection,
  {7c1ccb8c-e053-49c2-9cf4-cfda67f710f8}, !- Handle
  {73017f9f-6352-497c-8e4e-93e886d3de67}, !- Source Object
  3,                                      !- Outlet Port
  {8a50038d-2ae5-4ca2-8913-3de4d2dcc1ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78131803-96b3-4387-bbfd-a32b03cdf2a2}, !- Handle
  {8a50038d-2ae5-4ca2-8913-3de4d2dcc1ba}, !- Source Object
  3,                                      !- Outlet Port
  {cc4abe4e-a2f8-4cd6-a930-9fc1ee25a72e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e227fba2-079c-4e36-ab86-11595062560c}, !- Handle
  {cc4abe4e-a2f8-4cd6-a930-9fc1ee25a72e}, !- Source Object
  4,                                      !- Outlet Port
  {dbfeab61-00a2-4f7e-9c50-11edf7364aca}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cfcde326-8935-4274-ad92-a8759cbd5361}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d5573d27-6c1d-433c-949c-b097ae3452a7}, !- Availability Schedule
  {e08cfd23-7e6c-47fb-9929-9bed9e0d6784}, !- Availability Manager List Name
  0.315457600908122,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {62e1eee8-2b2c-469f-911d-29d8508596d8}, !- Supply Side Inlet Node Name
  {e176a8f6-26b3-4cc9-8579-c6dcf07d71a7}, !- Demand Side Outlet Node Name
  {ed68d0ab-3c15-44e5-b1cb-9fb16872475a}, !- Demand Side Inlet Node A
  {cf70c8e0-494b-48fe-a866-22cc73a39fc9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4df875a8-354b-49eb-8fcd-217d6d97445e}, !- Demand Mixer Name
  {c14b6b69-7cd3-4699-a687-ec1bc598140f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d743cb7d-38ab-4ea9-af86-e84d6e6f5dc3}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC Supply Inlet Node, !- Name
  {62e1eee8-2b2c-469f-911d-29d8508596d8}, !- Inlet Port
  {e307e5e3-bb68-486d-ab52-cd1bc8c37c1f}; !- Outlet Port

OS:Node,
  {fae050b4-0fdd-47a4-9406-dc0ad43f9cd7}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC Supply Outlet Node, !- Name
  {261779f6-822f-4dcd-8d94-e168ce314d6d}, !- Inlet Port
  {cf70c8e0-494b-48fe-a866-22cc73a39fc9}; !- Outlet Port

OS:Connection,
  {62e1eee8-2b2c-469f-911d-29d8508596d8}, !- Handle
  {cfcde326-8935-4274-ad92-a8759cbd5361}, !- Source Object
  9,                                      !- Outlet Port
  {d743cb7d-38ab-4ea9-af86-e84d6e6f5dc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf70c8e0-494b-48fe-a866-22cc73a39fc9}, !- Handle
  {fae050b4-0fdd-47a4-9406-dc0ad43f9cd7}, !- Source Object
  3,                                      !- Outlet Port
  {cfcde326-8935-4274-ad92-a8759cbd5361}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a1e4b405-1e74-4134-b7b2-3866705882ff}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC Demand Inlet Node, !- Name
  {ed68d0ab-3c15-44e5-b1cb-9fb16872475a}, !- Inlet Port
  {f590c0a2-7357-44cd-ab53-b602726ca2d6}; !- Outlet Port

OS:Node,
  {f514486c-cae8-46fa-850d-fadd19d2e070}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC Demand Outlet Node, !- Name
  {1454d0d7-c0c8-46a6-810c-f091ace0d0a3}, !- Inlet Port
  {e176a8f6-26b3-4cc9-8579-c6dcf07d71a7}; !- Outlet Port

OS:Node,
  {c49e5e56-f307-4b29-b276-0751af8646aa}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {2b08634e-b277-4034-b759-ab09b5ee39cc}, !- Inlet Port
  {d3800d44-d63a-4ecf-843d-b88a15119598}; !- Outlet Port

OS:Connection,
  {ed68d0ab-3c15-44e5-b1cb-9fb16872475a}, !- Handle
  {cfcde326-8935-4274-ad92-a8759cbd5361}, !- Source Object
  11,                                     !- Outlet Port
  {a1e4b405-1e74-4134-b7b2-3866705882ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e176a8f6-26b3-4cc9-8579-c6dcf07d71a7}, !- Handle
  {f514486c-cae8-46fa-850d-fadd19d2e070}, !- Source Object
  3,                                      !- Outlet Port
  {cfcde326-8935-4274-ad92-a8759cbd5361}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c14b6b69-7cd3-4699-a687-ec1bc598140f}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {f590c0a2-7357-44cd-ab53-b602726ca2d6}, !- Inlet Node Name
  {d519fe9f-db78-4d13-a375-b094a7c76722}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4df875a8-354b-49eb-8fcd-217d6d97445e}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {1454d0d7-c0c8-46a6-810c-f091ace0d0a3}, !- Outlet Node Name
  {fd4b4e86-93d6-41f3-86cb-a0e1262108b5}; !- Inlet Node Name 1

OS:Connection,
  {f590c0a2-7357-44cd-ab53-b602726ca2d6}, !- Handle
  {a1e4b405-1e74-4134-b7b2-3866705882ff}, !- Source Object
  3,                                      !- Outlet Port
  {c14b6b69-7cd3-4699-a687-ec1bc598140f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1454d0d7-c0c8-46a6-810c-f091ace0d0a3}, !- Handle
  {4df875a8-354b-49eb-8fcd-217d6d97445e}, !- Source Object
  2,                                      !- Outlet Port
  {f514486c-cae8-46fa-850d-fadd19d2e070}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8ed0cc19-7068-433a-9899-0f9a62fe0c8c}, !- Handle
  {cfcde326-8935-4274-ad92-a8759cbd5361}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.315457600908122,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3611.02,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  11389.94,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e08cfd23-7e6c-47fb-9929-9bed9e0d6784}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {78b437ae-67eb-493c-acdb-924bdc17204c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {793a29e3-5bde-455b-8f29-9cb85ad803de}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {69d0d919-bb1f-4421-b24c-fc7085629124}, !- Control Zone Name
  {fae050b4-0fdd-47a4-9406-dc0ad43f9cd7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {0360ecb5-8596-4b37-b525-598e5c7d78e7}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC Gas Htg Coil 62kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  17792.5884336665,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5dbcfe39-052b-478c-a871-eab0baf25751}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4373ae6e-cee6-44ee-b7d4-2b8009cf52f0}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC 1spd DX AC Clg Coil 19kBtu/hr 9.7SEER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  5221.94340188913,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.315457600908122,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {333376d9-7ec7-4393-88d5-cc35d5316120}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.315457600908122,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1fad202b-b740-43df-8c91-e33fc7747c32}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {93ff97ef-68a0-446e-833b-5490c42c1eaf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1fad202b-b740-43df-8c91-e33fc7747c32}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {93ff97ef-68a0-446e-833b-5490c42c1eaf}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {145ccc0e-acbf-4289-bdd6-188f7a391850}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {69d0d919-bb1f-4421-b24c-fc7085629124}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {92d64ee9-164d-49fc-b1ae-a9cb61078b37}, !- Air Inlet Node Name
  {261779f6-822f-4dcd-8d94-e168ce314d6d}, !- Air Outlet Node Name
  {333376d9-7ec7-4393-88d5-cc35d5316120}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2b92741f-a0d2-4eab-8720-f96db6b9fb17}, !- Supply Air Fan Operating Mode Schedule Name
  {0360ecb5-8596-4b37-b525-598e5c7d78e7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4373ae6e-cee6-44ee-b7d4-2b8009cf52f0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5dbcfe39-052b-478c-a871-eab0baf25751}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.315457600908122,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.315457600908122,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {261779f6-822f-4dcd-8d94-e168ce314d6d}, !- Handle
  {145ccc0e-acbf-4289-bdd6-188f7a391850}, !- Source Object
  7,                                      !- Outlet Port
  {fae050b4-0fdd-47a4-9406-dc0ad43f9cd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3719dcea-893e-4106-a596-48ab3b6dee4e}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.142292154124803,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.315457600908122,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1573e856-e792-47ab-8110-820fc5ea698b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c7e5e721-50bc-4b4f-a288-28c27db36ec6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c7e5e721-50bc-4b4f-a288-28c27db36ec6}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7c0e5879-2b27-446f-ab12-ccc8f8a52f5a}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC OA System, !- Name
  {3719dcea-893e-4106-a596-48ab3b6dee4e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9c7df28d-b229-4d89-9109-9742e8712b79}, !- Mixed Air Node Name
  {bc802c09-1a10-4334-8cec-10fe563dd453}, !- Outdoor Air Stream Node Name
  {82a40101-5bc5-42aa-b605-aad4fe8e1024}, !- Relief Air Stream Node Name
  {e307e5e3-bb68-486d-ab52-cd1bc8c37c1f}; !- Return Air Stream Node Name

OS:Node,
  {a82a94a9-4228-4f23-a63b-47507c9f6f95}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bc802c09-1a10-4334-8cec-10fe563dd453}; !- Outlet Port

OS:Connection,
  {bc802c09-1a10-4334-8cec-10fe563dd453}, !- Handle
  {a82a94a9-4228-4f23-a63b-47507c9f6f95}, !- Source Object
  3,                                      !- Outlet Port
  {7c0e5879-2b27-446f-ab12-ccc8f8a52f5a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c0974b74-55d4-4305-b1a6-82ba4f6f911d}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC Relief Air Node, !- Name
  {82a40101-5bc5-42aa-b605-aad4fe8e1024}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82a40101-5bc5-42aa-b605-aad4fe8e1024}, !- Handle
  {7c0e5879-2b27-446f-ab12-ccc8f8a52f5a}, !- Source Object
  7,                                      !- Outlet Port
  {c0974b74-55d4-4305-b1a6-82ba4f6f911d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c51bca85-ab7d-44f2-bd52-cd935d93d226}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC Mixed Air Node, !- Name
  {9c7df28d-b229-4d89-9109-9742e8712b79}, !- Inlet Port
  {92d64ee9-164d-49fc-b1ae-a9cb61078b37}; !- Outlet Port

OS:Connection,
  {e307e5e3-bb68-486d-ab52-cd1bc8c37c1f}, !- Handle
  {d743cb7d-38ab-4ea9-af86-e84d6e6f5dc3}, !- Source Object
  3,                                      !- Outlet Port
  {7c0e5879-2b27-446f-ab12-ccc8f8a52f5a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9c7df28d-b229-4d89-9109-9742e8712b79}, !- Handle
  {7c0e5879-2b27-446f-ab12-ccc8f8a52f5a}, !- Source Object
  5,                                      !- Outlet Port
  {c51bca85-ab7d-44f2-bd52-cd935d93d226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92d64ee9-164d-49fc-b1ae-a9cb61078b37}, !- Handle
  {c51bca85-ab7d-44f2-bd52-cd935d93d226}, !- Source Object
  3,                                      !- Outlet Port
  {145ccc0e-acbf-4289-bdd6-188f7a391850}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {78b437ae-67eb-493c-acdb-924bdc17204c}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {25e63cb9-7fce-431b-bad3-54e9bec4212e}, !- Control Zone or Zone List Name
  {70dec92c-4eea-40be-a770-3d57aed8d5dc}, !- Cooling Control Zone or Zone List Name
  {b415f3db-d8d1-4795-9251-0883e9f86870}, !- Heating Control Zone or Zone List Name
  {ba2cf772-4dec-4c6c-829c-0a414d6e2668}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {25e63cb9-7fce-431b-bad3-54e9bec4212e}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {70dec92c-4eea-40be-a770-3d57aed8d5dc}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b415f3db-d8d1-4795-9251-0883e9f86870}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ba2cf772-4dec-4c6c-829c-0a414d6e2668}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a77c630c-07d7-4202-a639-13f73aa40241}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {048dd52a-549a-4b10-8138-f62d2a8e2990}, !- Air Inlet Node Name
  {2b08634e-b277-4034-b759-ab09b5ee39cc}, !- Air Outlet Node Name
  0.315457600908122;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9f5545ad-0089-4848-abef-0bc330c287ae}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top Return Air Node, !- Name
  {d3f7a852-4f44-4226-91c1-4d2b414f5313}, !- Inlet Port
  {fd4b4e86-93d6-41f3-86cb-a0e1262108b5}; !- Outlet Port

OS:Connection,
  {d3800d44-d63a-4ecf-843d-b88a15119598}, !- Handle
  {c49e5e56-f307-4b29-b276-0751af8646aa}, !- Source Object
  3,                                      !- Outlet Port
  {bd4082e6-0c20-4fa4-9715-1e61fc5795ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3f7a852-4f44-4226-91c1-4d2b414f5313}, !- Handle
  {4f19bfbf-34ee-4b44-b5a4-97515d97f8ff}, !- Source Object
  2,                                      !- Outlet Port
  {9f5545ad-0089-4848-abef-0bc330c287ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd4b4e86-93d6-41f3-86cb-a0e1262108b5}, !- Handle
  {9f5545ad-0089-4848-abef-0bc330c287ae}, !- Source Object
  3,                                      !- Outlet Port
  {4df875a8-354b-49eb-8fcd-217d6d97445e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8050fdb0-89bb-40aa-bb4c-e33951bf7211}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {d519fe9f-db78-4d13-a375-b094a7c76722}, !- Inlet Port
  {048dd52a-549a-4b10-8138-f62d2a8e2990}; !- Outlet Port

OS:Connection,
  {d519fe9f-db78-4d13-a375-b094a7c76722}, !- Handle
  {c14b6b69-7cd3-4699-a687-ec1bc598140f}, !- Source Object
  3,                                      !- Outlet Port
  {8050fdb0-89bb-40aa-bb4c-e33951bf7211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {048dd52a-549a-4b10-8138-f62d2a8e2990}, !- Handle
  {8050fdb0-89bb-40aa-bb4c-e33951bf7211}, !- Source Object
  3,                                      !- Outlet Port
  {a77c630c-07d7-4202-a639-13f73aa40241}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b08634e-b277-4034-b759-ab09b5ee39cc}, !- Handle
  {a77c630c-07d7-4202-a639-13f73aa40241}, !- Source Object
  4,                                      !- Outlet Port
  {c49e5e56-f307-4b29-b276-0751af8646aa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3da91774-64d0-4aaf-a025-4b3b8de242c9}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {26dd94c6-c6e9-4d79-9d3f-1a08c2a255dd}, !- Availability Schedule
  {30cdae72-dabd-4ccc-a899-b17200c3dc9b}, !- Availability Manager List Name
  12.1551037604396,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {33b0f4e1-4a8b-411a-9adf-1d2549fbb60e}, !- Supply Side Inlet Node Name
  {73cc1a7d-630b-4dec-bfed-210dfeebed5a}, !- Demand Side Outlet Node Name
  {10a3c568-5824-49b4-8ba6-8ef773bbcca6}, !- Demand Side Inlet Node A
  {195bdded-df08-44bf-8d59-1fe92e369e2b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {71eb5265-8000-45e5-98d1-7a89b4408b10}, !- Demand Mixer Name
  {d85a84aa-8a63-447f-b18d-62f3700e1be2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {619e6e7b-659e-4aa4-90f6-d1c240d4e29c}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC Supply Inlet Node, !- Name
  {33b0f4e1-4a8b-411a-9adf-1d2549fbb60e}, !- Inlet Port
  {ec6f4233-8e07-42f7-8784-1ac7db0ed8d8}; !- Outlet Port

OS:Node,
  {ea934525-faae-4a08-b3e8-e019700cc6b2}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC Supply Outlet Node, !- Name
  {7649662a-7a52-4cde-9587-13a38dad25b7}, !- Inlet Port
  {195bdded-df08-44bf-8d59-1fe92e369e2b}; !- Outlet Port

OS:Connection,
  {33b0f4e1-4a8b-411a-9adf-1d2549fbb60e}, !- Handle
  {3da91774-64d0-4aaf-a025-4b3b8de242c9}, !- Source Object
  9,                                      !- Outlet Port
  {619e6e7b-659e-4aa4-90f6-d1c240d4e29c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {195bdded-df08-44bf-8d59-1fe92e369e2b}, !- Handle
  {ea934525-faae-4a08-b3e8-e019700cc6b2}, !- Source Object
  3,                                      !- Outlet Port
  {3da91774-64d0-4aaf-a025-4b3b8de242c9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {931889d8-dc4f-4afc-bb23-d07bd3208e55}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC Demand Inlet Node, !- Name
  {10a3c568-5824-49b4-8ba6-8ef773bbcca6}, !- Inlet Port
  {91297abd-bdee-47b4-980f-3303ee40603e}; !- Outlet Port

OS:Node,
  {d3424920-0e12-4fee-9a0e-b5da049666b8}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC Demand Outlet Node, !- Name
  {d307684b-175f-49ce-a1cd-3deccfd8e26f}, !- Inlet Port
  {73cc1a7d-630b-4dec-bfed-210dfeebed5a}; !- Outlet Port

OS:Node,
  {7479e912-fe45-488c-87b6-f237d8087b50}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {4268c8dd-b250-4600-8f80-2e3dad85acf8}, !- Inlet Port
  {c7392144-bbef-4dc4-9a41-5b28504abc25}; !- Outlet Port

OS:Connection,
  {10a3c568-5824-49b4-8ba6-8ef773bbcca6}, !- Handle
  {3da91774-64d0-4aaf-a025-4b3b8de242c9}, !- Source Object
  11,                                     !- Outlet Port
  {931889d8-dc4f-4afc-bb23-d07bd3208e55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73cc1a7d-630b-4dec-bfed-210dfeebed5a}, !- Handle
  {d3424920-0e12-4fee-9a0e-b5da049666b8}, !- Source Object
  3,                                      !- Outlet Port
  {3da91774-64d0-4aaf-a025-4b3b8de242c9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d85a84aa-8a63-447f-b18d-62f3700e1be2}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {91297abd-bdee-47b4-980f-3303ee40603e}, !- Inlet Node Name
  {938477cc-8edf-4cfb-937f-cd4ac4b7cfe4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {71eb5265-8000-45e5-98d1-7a89b4408b10}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {d307684b-175f-49ce-a1cd-3deccfd8e26f}, !- Outlet Node Name
  {c3a35460-e3df-470b-82b4-db25fdb1dd2f}; !- Inlet Node Name 1

OS:Connection,
  {91297abd-bdee-47b4-980f-3303ee40603e}, !- Handle
  {931889d8-dc4f-4afc-bb23-d07bd3208e55}, !- Source Object
  3,                                      !- Outlet Port
  {d85a84aa-8a63-447f-b18d-62f3700e1be2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d307684b-175f-49ce-a1cd-3deccfd8e26f}, !- Handle
  {71eb5265-8000-45e5-98d1-7a89b4408b10}, !- Source Object
  2,                                      !- Outlet Port
  {d3424920-0e12-4fee-9a0e-b5da049666b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4616a714-5246-4152-8158-9ecd4262f2f7}, !- Handle
  {3da91774-64d0-4aaf-a025-4b3b8de242c9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  12.1551037604396,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  147085.52,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  949806.53,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {30cdae72-dabd-4ccc-a899-b17200c3dc9b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {cec6416f-48c8-494b-b868-aa12e9818c57}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a42f1061-8d24-4f04-8313-096214927e30}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {210b8159-24a0-4df6-8866-aec5f9580dd9}, !- Control Zone Name
  {ea934525-faae-4a08-b3e8-e019700cc6b2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {1546c0e4-a765-4d6a-837d-9ce59861e0ee}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC Gas Htg Coil 3893kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  960501.069075214,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b7d74ae2-3db3-47b3-a39f-cb7286762cf9}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3e25f60d-d8ee-4b33-b1ae-e52f6255a3da}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC 1spd DX AC Clg Coil 978kBtu/hr 8.2EER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  201210.126807476,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.86725315387752,                       !- Rated COP {W/W}
  12.1551037604396,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fa911ad8-e999-42a6-a6da-0b1187ab6da3}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  12.1551037604396,                       !- Maximum Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b04353c-84fb-4f9d-8251-9fb378ce7cea}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3bbf341b-a05f-467c-aeaa-f66e347571e5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1b04353c-84fb-4f9d-8251-9fb378ce7cea}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3bbf341b-a05f-467c-aeaa-f66e347571e5}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {35f34a33-4b3d-4ba0-b205-dfce72392a02}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {210b8159-24a0-4df6-8866-aec5f9580dd9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {4ab0296d-2a81-489f-9945-22a3365055b3}, !- Air Inlet Node Name
  {7649662a-7a52-4cde-9587-13a38dad25b7}, !- Air Outlet Node Name
  {fa911ad8-e999-42a6-a6da-0b1187ab6da3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {829fc3bf-6d04-4482-84e7-5c505e81675f}, !- Supply Air Fan Operating Mode Schedule Name
  {1546c0e4-a765-4d6a-837d-9ce59861e0ee}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3e25f60d-d8ee-4b33-b1ae-e52f6255a3da}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b7d74ae2-3db3-47b3-a39f-cb7286762cf9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  12.1551037604396,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  12.1551037604396,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7649662a-7a52-4cde-9587-13a38dad25b7}, !- Handle
  {35f34a33-4b3d-4ba0-b205-dfce72392a02}, !- Source Object
  7,                                      !- Outlet Port
  {ea934525-faae-4a08-b3e8-e019700cc6b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f3dba9a7-8ebf-4402-8652-6a7caf3ae790}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  11.8657402450777,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  12.1551037604396,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  10.88,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8f10808a-97b0-480f-af8a-6e74b19aa1ba}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bdfb2e7d-2a52-4a57-b138-aa3e9979e0d6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {bdfb2e7d-2a52-4a57-b138-aa3e9979e0d6}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4a6db920-a9d5-44d3-ab53-6193e3169f21}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC OA System, !- Name
  {f3dba9a7-8ebf-4402-8652-6a7caf3ae790}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d08dd94e-db60-41ad-973b-662af450ac63}, !- Mixed Air Node Name
  {6261ed43-d085-4740-84d5-3332e5147264}, !- Outdoor Air Stream Node Name
  {ff94af1a-62be-4fb9-860a-f1db22601abd}, !- Relief Air Stream Node Name
  {ec6f4233-8e07-42f7-8784-1ac7db0ed8d8}; !- Return Air Stream Node Name

OS:Node,
  {4530dcf7-2af0-4168-a395-aeb7195fdf81}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6261ed43-d085-4740-84d5-3332e5147264}; !- Outlet Port

OS:Connection,
  {6261ed43-d085-4740-84d5-3332e5147264}, !- Handle
  {4530dcf7-2af0-4168-a395-aeb7195fdf81}, !- Source Object
  3,                                      !- Outlet Port
  {4a6db920-a9d5-44d3-ab53-6193e3169f21}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c78e46aa-4a50-421f-8181-26aff4d73b8c}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC Relief Air Node, !- Name
  {ff94af1a-62be-4fb9-860a-f1db22601abd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff94af1a-62be-4fb9-860a-f1db22601abd}, !- Handle
  {4a6db920-a9d5-44d3-ab53-6193e3169f21}, !- Source Object
  7,                                      !- Outlet Port
  {c78e46aa-4a50-421f-8181-26aff4d73b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77d7dbcd-5ce9-4846-a44e-f5c899d6c171}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC Mixed Air Node, !- Name
  {d08dd94e-db60-41ad-973b-662af450ac63}, !- Inlet Port
  {4ab0296d-2a81-489f-9945-22a3365055b3}; !- Outlet Port

OS:Connection,
  {ec6f4233-8e07-42f7-8784-1ac7db0ed8d8}, !- Handle
  {619e6e7b-659e-4aa4-90f6-d1c240d4e29c}, !- Source Object
  3,                                      !- Outlet Port
  {4a6db920-a9d5-44d3-ab53-6193e3169f21}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d08dd94e-db60-41ad-973b-662af450ac63}, !- Handle
  {4a6db920-a9d5-44d3-ab53-6193e3169f21}, !- Source Object
  5,                                      !- Outlet Port
  {77d7dbcd-5ce9-4846-a44e-f5c899d6c171}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ab0296d-2a81-489f-9945-22a3365055b3}, !- Handle
  {77d7dbcd-5ce9-4846-a44e-f5c899d6c171}, !- Source Object
  3,                                      !- Outlet Port
  {35f34a33-4b3d-4ba0-b205-dfce72392a02}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cec6416f-48c8-494b-b868-aa12e9818c57}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {70446ffc-0f7e-40f9-a5fb-95ab70420bf0}, !- Control Zone or Zone List Name
  {1636712b-a530-4ee0-8f9d-a357e37f39fa}, !- Cooling Control Zone or Zone List Name
  {b0a2e5a8-3213-4361-9f69-907cf14ed9eb}, !- Heating Control Zone or Zone List Name
  {8179fd42-b5fe-410c-b545-8eab804b50d6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {70446ffc-0f7e-40f9-a5fb-95ab70420bf0}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {1636712b-a530-4ee0-8f9d-a357e37f39fa}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b0a2e5a8-3213-4361-9f69-907cf14ed9eb}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8179fd42-b5fe-410c-b545-8eab804b50d6}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6669f9b2-785f-49ac-aa09-81a3fbaae842}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {dfe9f27b-2c6e-491f-ba55-cf57333d4916}, !- Air Inlet Node Name
  {4268c8dd-b250-4600-8f80-2e3dad85acf8}, !- Air Outlet Node Name
  12.1551037604396;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {414f1b2d-5a46-408e-9c8a-57030f7bc052}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top Return Air Node, !- Name
  {dc5681f7-80d6-4e70-bb87-90578f67e357}, !- Inlet Port
  {c3a35460-e3df-470b-82b4-db25fdb1dd2f}; !- Outlet Port

OS:Connection,
  {c7392144-bbef-4dc4-9a41-5b28504abc25}, !- Handle
  {7479e912-fe45-488c-87b6-f237d8087b50}, !- Source Object
  3,                                      !- Outlet Port
  {b7688682-d35f-413f-b72b-ac4940dbe031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc5681f7-80d6-4e70-bb87-90578f67e357}, !- Handle
  {f2df2c3c-7563-4d8c-aa33-6a3e99942939}, !- Source Object
  2,                                      !- Outlet Port
  {414f1b2d-5a46-408e-9c8a-57030f7bc052}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3a35460-e3df-470b-82b4-db25fdb1dd2f}, !- Handle
  {414f1b2d-5a46-408e-9c8a-57030f7bc052}, !- Source Object
  3,                                      !- Outlet Port
  {71eb5265-8000-45e5-98d1-7a89b4408b10}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7fc40e1d-fde0-4878-a38f-f192e4c0c393}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {938477cc-8edf-4cfb-937f-cd4ac4b7cfe4}, !- Inlet Port
  {dfe9f27b-2c6e-491f-ba55-cf57333d4916}; !- Outlet Port

OS:Connection,
  {938477cc-8edf-4cfb-937f-cd4ac4b7cfe4}, !- Handle
  {d85a84aa-8a63-447f-b18d-62f3700e1be2}, !- Source Object
  3,                                      !- Outlet Port
  {7fc40e1d-fde0-4878-a38f-f192e4c0c393}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfe9f27b-2c6e-491f-ba55-cf57333d4916}, !- Handle
  {7fc40e1d-fde0-4878-a38f-f192e4c0c393}, !- Source Object
  3,                                      !- Outlet Port
  {6669f9b2-785f-49ac-aa09-81a3fbaae842}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4268c8dd-b250-4600-8f80-2e3dad85acf8}, !- Handle
  {6669f9b2-785f-49ac-aa09-81a3fbaae842}, !- Source Object
  4,                                      !- Outlet Port
  {7479e912-fe45-488c-87b6-f237d8087b50}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d82824b3-ce17-4496-9d24-ef92230c0709}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b289aa54-9ab5-4f62-87aa-6818e048adee}, !- Availability Schedule
  {8acba9b2-3d93-49a4-8c64-760afad047b5}, !- Availability Manager List Name
  1.82917713199765,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {77929f6f-7ad6-4aeb-a011-60741d5a03c5}, !- Supply Side Inlet Node Name
  {fabb6809-5046-47a9-875c-34feecf47843}, !- Demand Side Outlet Node Name
  {5bddacaf-dd7e-4d22-bbbc-a47817a26dbb}, !- Demand Side Inlet Node A
  {c7287cbd-d4b0-407c-8f25-d2ba7c56f948}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8d1720ce-2b7a-4347-8613-8c9e59e4dc3d}, !- Demand Mixer Name
  {e869bb40-6298-4727-a055-208d2c5bcc2a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {10b8d3a6-504b-4c9e-a3be-8686122adf8e}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC Supply Inlet Node, !- Name
  {77929f6f-7ad6-4aeb-a011-60741d5a03c5}, !- Inlet Port
  {466b41ff-a447-4139-a270-59f3cc3755af}; !- Outlet Port

OS:Node,
  {8745e717-b7b7-440e-8c33-6cecca663f2c}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC Supply Outlet Node, !- Name
  {244791fb-f01b-45e7-9219-20f7477124c8}, !- Inlet Port
  {c7287cbd-d4b0-407c-8f25-d2ba7c56f948}; !- Outlet Port

OS:Connection,
  {77929f6f-7ad6-4aeb-a011-60741d5a03c5}, !- Handle
  {d82824b3-ce17-4496-9d24-ef92230c0709}, !- Source Object
  9,                                      !- Outlet Port
  {10b8d3a6-504b-4c9e-a3be-8686122adf8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7287cbd-d4b0-407c-8f25-d2ba7c56f948}, !- Handle
  {8745e717-b7b7-440e-8c33-6cecca663f2c}, !- Source Object
  3,                                      !- Outlet Port
  {d82824b3-ce17-4496-9d24-ef92230c0709}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f99e492c-5ba9-4ad4-a7bc-46180e5001a7}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC Demand Inlet Node, !- Name
  {5bddacaf-dd7e-4d22-bbbc-a47817a26dbb}, !- Inlet Port
  {66ecdaa3-846d-41d8-8093-fb3eaf2c5f7d}; !- Outlet Port

OS:Node,
  {f2abb764-3f86-4e37-af09-e2c431406910}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC Demand Outlet Node, !- Name
  {4bf329c0-6524-4294-b1d3-7302eaee8f67}, !- Inlet Port
  {fabb6809-5046-47a9-875c-34feecf47843}; !- Outlet Port

OS:Node,
  {10bf7639-899c-4004-8619-3606a3e593e9}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {35a7f38e-38df-4f21-b2c9-e85b568c6b2a}, !- Inlet Port
  {1d34bdea-0893-4abe-b4b6-91db4a7a45d2}; !- Outlet Port

OS:Connection,
  {5bddacaf-dd7e-4d22-bbbc-a47817a26dbb}, !- Handle
  {d82824b3-ce17-4496-9d24-ef92230c0709}, !- Source Object
  11,                                     !- Outlet Port
  {f99e492c-5ba9-4ad4-a7bc-46180e5001a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fabb6809-5046-47a9-875c-34feecf47843}, !- Handle
  {f2abb764-3f86-4e37-af09-e2c431406910}, !- Source Object
  3,                                      !- Outlet Port
  {d82824b3-ce17-4496-9d24-ef92230c0709}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e869bb40-6298-4727-a055-208d2c5bcc2a}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {66ecdaa3-846d-41d8-8093-fb3eaf2c5f7d}, !- Inlet Node Name
  {0dd4f3ef-f55e-4b6b-b2b3-9cc9265f5f62}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8d1720ce-2b7a-4347-8613-8c9e59e4dc3d}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {4bf329c0-6524-4294-b1d3-7302eaee8f67}, !- Outlet Node Name
  {2f90960d-6975-4e94-85ad-ea1e86dd0f45}; !- Inlet Node Name 1

OS:Connection,
  {66ecdaa3-846d-41d8-8093-fb3eaf2c5f7d}, !- Handle
  {f99e492c-5ba9-4ad4-a7bc-46180e5001a7}, !- Source Object
  3,                                      !- Outlet Port
  {e869bb40-6298-4727-a055-208d2c5bcc2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bf329c0-6524-4294-b1d3-7302eaee8f67}, !- Handle
  {8d1720ce-2b7a-4347-8613-8c9e59e4dc3d}, !- Source Object
  2,                                      !- Outlet Port
  {f2abb764-3f86-4e37-af09-e2c431406910}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7f8a4016-c956-4475-9169-c17cbd66d5cf}, !- Handle
  {d82824b3-ce17-4496-9d24-ef92230c0709}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.82917713199765,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  21953.35,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  77669.92,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8acba9b2-3d93-49a4-8c64-760afad047b5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {684ee544-817f-49eb-8513-7987ba0733c5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {80eb77c9-c942-4020-bc0b-9152c97425ca}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4b0ff3d9-2136-4dc8-953c-99b18a6ecb12}, !- Control Zone Name
  {8745e717-b7b7-440e-8c33-6cecca663f2c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {bcf41562-6fc5-4722-be25-99203a28b5a5}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC Gas Htg Coil 390kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  109420.393246873,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {0c8202a7-c1a7-46ff-833e-29214b7c025d}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3f6d5c1a-8b29-44d6-8fbe-ecd93ee2ecfe}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC 1spd DX AC Clg Coil 114kBtu/hr 8.9EER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  30279.376460812,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.10037786878725,                       !- Rated COP {W/W}
  1.82917713199765,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b3832f6f-188c-4582-a04e-e91da8ae1cc5}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.82917713199765,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8a41c3a9-2cde-4000-be1c-50ad01a103ae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2b8d92cf-27b1-4412-800d-f6e30c5d48d1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8a41c3a9-2cde-4000-be1c-50ad01a103ae}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2b8d92cf-27b1-4412-800d-f6e30c5d48d1}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7b3abee9-3413-47c3-a9d6-7327759a7f38}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4b0ff3d9-2136-4dc8-953c-99b18a6ecb12}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {a439bfa8-a3d4-46b2-a8b1-5b52704d6fb7}, !- Air Inlet Node Name
  {244791fb-f01b-45e7-9219-20f7477124c8}, !- Air Outlet Node Name
  {b3832f6f-188c-4582-a04e-e91da8ae1cc5}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c1a5d0e7-93e1-450e-beac-4b9967fc6656}, !- Supply Air Fan Operating Mode Schedule Name
  {bcf41562-6fc5-4722-be25-99203a28b5a5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3f6d5c1a-8b29-44d6-8fbe-ecd93ee2ecfe}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0c8202a7-c1a7-46ff-833e-29214b7c025d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.82917713199765,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.82917713199765,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {244791fb-f01b-45e7-9219-20f7477124c8}, !- Handle
  {7b3abee9-3413-47c3-a9d6-7327759a7f38}, !- Source Object
  7,                                      !- Outlet Port
  {8745e717-b7b7-440e-8c33-6cecca663f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {24bf4304-95b0-4698-9288-8d50b0b7f904}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.970314536183404,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.82917713199765,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {54442421-6394-43d2-b389-15943dc74e93}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5c4d5b7a-bf85-442b-ba60-45b33bacb567}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5c4d5b7a-bf85-442b-ba60-45b33bacb567}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {77ee98df-4d88-4b26-a6c8-ed59eb41fcf2}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC OA System, !- Name
  {24bf4304-95b0-4698-9288-8d50b0b7f904}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d8001807-03bc-4d4b-95ac-458973003c5b}, !- Mixed Air Node Name
  {3289f177-c78c-4f8d-bb36-4619b06eb8bd}, !- Outdoor Air Stream Node Name
  {86863d3b-c18b-44f1-a38a-8b4a8de1b1d1}, !- Relief Air Stream Node Name
  {466b41ff-a447-4139-a270-59f3cc3755af}; !- Return Air Stream Node Name

OS:Node,
  {5b53679a-d78f-4c45-b7ff-e1259a1658c0}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3289f177-c78c-4f8d-bb36-4619b06eb8bd}; !- Outlet Port

OS:Connection,
  {3289f177-c78c-4f8d-bb36-4619b06eb8bd}, !- Handle
  {5b53679a-d78f-4c45-b7ff-e1259a1658c0}, !- Source Object
  3,                                      !- Outlet Port
  {77ee98df-4d88-4b26-a6c8-ed59eb41fcf2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7a705a92-bac3-4b11-8c11-e4ac47c5e44b}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC Relief Air Node, !- Name
  {86863d3b-c18b-44f1-a38a-8b4a8de1b1d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86863d3b-c18b-44f1-a38a-8b4a8de1b1d1}, !- Handle
  {77ee98df-4d88-4b26-a6c8-ed59eb41fcf2}, !- Source Object
  7,                                      !- Outlet Port
  {7a705a92-bac3-4b11-8c11-e4ac47c5e44b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2bcc98c2-f448-4104-8ef4-1ab4f881e6d2}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC Mixed Air Node, !- Name
  {d8001807-03bc-4d4b-95ac-458973003c5b}, !- Inlet Port
  {a439bfa8-a3d4-46b2-a8b1-5b52704d6fb7}; !- Outlet Port

OS:Connection,
  {466b41ff-a447-4139-a270-59f3cc3755af}, !- Handle
  {10b8d3a6-504b-4c9e-a3be-8686122adf8e}, !- Source Object
  3,                                      !- Outlet Port
  {77ee98df-4d88-4b26-a6c8-ed59eb41fcf2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d8001807-03bc-4d4b-95ac-458973003c5b}, !- Handle
  {77ee98df-4d88-4b26-a6c8-ed59eb41fcf2}, !- Source Object
  5,                                      !- Outlet Port
  {2bcc98c2-f448-4104-8ef4-1ab4f881e6d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a439bfa8-a3d4-46b2-a8b1-5b52704d6fb7}, !- Handle
  {2bcc98c2-f448-4104-8ef4-1ab4f881e6d2}, !- Source Object
  3,                                      !- Outlet Port
  {7b3abee9-3413-47c3-a9d6-7327759a7f38}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {684ee544-817f-49eb-8513-7987ba0733c5}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d6a92d85-7829-45d3-a008-233a04dbd756}, !- Control Zone or Zone List Name
  {2cb0b725-ca3a-482b-9afd-a930d006ffb0}, !- Cooling Control Zone or Zone List Name
  {402d0ee5-e887-4e9e-83d3-2c02ee590fdc}, !- Heating Control Zone or Zone List Name
  {adcfbf9f-6160-4302-b588-7baa0261e137}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d6a92d85-7829-45d3-a008-233a04dbd756}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {2cb0b725-ca3a-482b-9afd-a930d006ffb0}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {402d0ee5-e887-4e9e-83d3-2c02ee590fdc}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {adcfbf9f-6160-4302-b588-7baa0261e137}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {36c3645d-19d1-4fb4-83e3-c3bdd511a0ea}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {9f80d22e-affd-4f8e-8c2a-f2e003bd3376}, !- Air Inlet Node Name
  {35a7f38e-38df-4f21-b2c9-e85b568c6b2a}, !- Air Outlet Node Name
  1.82917713199765;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3d138dce-94b8-4ba7-aeea-f6143d941ec1}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top Return Air Node, !- Name
  {789f27ee-1688-4542-aafc-7a1d8337d2b7}, !- Inlet Port
  {2f90960d-6975-4e94-85ad-ea1e86dd0f45}; !- Outlet Port

OS:Connection,
  {1d34bdea-0893-4abe-b4b6-91db4a7a45d2}, !- Handle
  {10bf7639-899c-4004-8619-3606a3e593e9}, !- Source Object
  3,                                      !- Outlet Port
  {375efc81-de32-4ef8-b1b7-c7c7c2da9f36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {789f27ee-1688-4542-aafc-7a1d8337d2b7}, !- Handle
  {d17bcfcd-39a6-4db5-8cdf-c882400ed759}, !- Source Object
  2,                                      !- Outlet Port
  {3d138dce-94b8-4ba7-aeea-f6143d941ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f90960d-6975-4e94-85ad-ea1e86dd0f45}, !- Handle
  {3d138dce-94b8-4ba7-aeea-f6143d941ec1}, !- Source Object
  3,                                      !- Outlet Port
  {8d1720ce-2b7a-4347-8613-8c9e59e4dc3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2cf99ef2-7d1e-4f69-9233-e15382b5c789}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {0dd4f3ef-f55e-4b6b-b2b3-9cc9265f5f62}, !- Inlet Port
  {9f80d22e-affd-4f8e-8c2a-f2e003bd3376}; !- Outlet Port

OS:Connection,
  {0dd4f3ef-f55e-4b6b-b2b3-9cc9265f5f62}, !- Handle
  {e869bb40-6298-4727-a055-208d2c5bcc2a}, !- Source Object
  3,                                      !- Outlet Port
  {2cf99ef2-7d1e-4f69-9233-e15382b5c789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f80d22e-affd-4f8e-8c2a-f2e003bd3376}, !- Handle
  {2cf99ef2-7d1e-4f69-9233-e15382b5c789}, !- Source Object
  3,                                      !- Outlet Port
  {36c3645d-19d1-4fb4-83e3-c3bdd511a0ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35a7f38e-38df-4f21-b2c9-e85b568c6b2a}, !- Handle
  {36c3645d-19d1-4fb4-83e3-c3bdd511a0ea}, !- Source Object
  4,                                      !- Outlet Port
  {10bf7639-899c-4004-8619-3606a3e593e9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {422f6229-bfd3-4dcd-a0eb-c8edfe90525c}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {8f24fd77-5489-44b1-bd6d-9f296ae3d46f}, !- Availability Schedule
  {2cbf169b-f680-44c6-8be2-bfbbf6112f0d}, !- Availability Manager List Name
  3.21181411904121,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f77dd295-14d9-458b-9e21-88a455417603}, !- Supply Side Inlet Node Name
  {f76f8018-02d4-4655-902d-25ca8a780db2}, !- Demand Side Outlet Node Name
  {e61447a7-a1b6-4657-9dbf-ea5f145ff859}, !- Demand Side Inlet Node A
  {9f9e9a8e-7378-4fc6-a2ac-bb6da639a4fe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ec96729f-0314-4f73-949e-4c0db67c3bdd}, !- Demand Mixer Name
  {1686e388-76c9-48cf-a67d-785111975e07}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cba4ed5d-eb99-4389-9460-704a1ea82ca3}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC Supply Inlet Node, !- Name
  {f77dd295-14d9-458b-9e21-88a455417603}, !- Inlet Port
  {a4702972-2daf-4b00-a398-0e7a07371df5}; !- Outlet Port

OS:Node,
  {7c6c2dc8-f700-49a9-8fa2-eb7dacbe4a18}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC Supply Outlet Node, !- Name
  {16fa94c9-26d8-4521-b925-7e66dadf8430}, !- Inlet Port
  {9f9e9a8e-7378-4fc6-a2ac-bb6da639a4fe}; !- Outlet Port

OS:Connection,
  {f77dd295-14d9-458b-9e21-88a455417603}, !- Handle
  {422f6229-bfd3-4dcd-a0eb-c8edfe90525c}, !- Source Object
  9,                                      !- Outlet Port
  {cba4ed5d-eb99-4389-9460-704a1ea82ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f9e9a8e-7378-4fc6-a2ac-bb6da639a4fe}, !- Handle
  {7c6c2dc8-f700-49a9-8fa2-eb7dacbe4a18}, !- Source Object
  3,                                      !- Outlet Port
  {422f6229-bfd3-4dcd-a0eb-c8edfe90525c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0d761da6-9894-4eab-8d00-1c5ee848443e}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC Demand Inlet Node, !- Name
  {e61447a7-a1b6-4657-9dbf-ea5f145ff859}, !- Inlet Port
  {e8701f76-f6b8-4286-99b2-7a21a27a72dd}; !- Outlet Port

OS:Node,
  {1115a72c-7d39-49ae-bf78-1cc5dd0f00d7}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC Demand Outlet Node, !- Name
  {be00dfdd-e08b-483c-aad9-d415be8227dd}, !- Inlet Port
  {f76f8018-02d4-4655-902d-25ca8a780db2}; !- Outlet Port

OS:Node,
  {43ec2e85-09a9-49b8-bf1d-0141421499fb}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {65724313-905e-49d3-b3c3-fda7addb7b84}, !- Inlet Port
  {82deabd6-6171-4b8d-8589-99d25fe5e5bb}; !- Outlet Port

OS:Connection,
  {e61447a7-a1b6-4657-9dbf-ea5f145ff859}, !- Handle
  {422f6229-bfd3-4dcd-a0eb-c8edfe90525c}, !- Source Object
  11,                                     !- Outlet Port
  {0d761da6-9894-4eab-8d00-1c5ee848443e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f76f8018-02d4-4655-902d-25ca8a780db2}, !- Handle
  {1115a72c-7d39-49ae-bf78-1cc5dd0f00d7}, !- Source Object
  3,                                      !- Outlet Port
  {422f6229-bfd3-4dcd-a0eb-c8edfe90525c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1686e388-76c9-48cf-a67d-785111975e07}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {e8701f76-f6b8-4286-99b2-7a21a27a72dd}, !- Inlet Node Name
  {5589ac2f-efd7-4d5f-84c5-104ec8c22f9e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ec96729f-0314-4f73-949e-4c0db67c3bdd}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {be00dfdd-e08b-483c-aad9-d415be8227dd}, !- Outlet Node Name
  {1879dc0a-ca4d-4f5d-bf3d-5245e6de2e93}; !- Inlet Node Name 1

OS:Connection,
  {e8701f76-f6b8-4286-99b2-7a21a27a72dd}, !- Handle
  {0d761da6-9894-4eab-8d00-1c5ee848443e}, !- Source Object
  3,                                      !- Outlet Port
  {1686e388-76c9-48cf-a67d-785111975e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be00dfdd-e08b-483c-aad9-d415be8227dd}, !- Handle
  {ec96729f-0314-4f73-949e-4c0db67c3bdd}, !- Source Object
  2,                                      !- Outlet Port
  {1115a72c-7d39-49ae-bf78-1cc5dd0f00d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1a34e199-d1e5-4939-9d09-9c555e791270}, !- Handle
  {422f6229-bfd3-4dcd-a0eb-c8edfe90525c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.21181411904121,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  38395.7,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  139284.75,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2cbf169b-f680-44c6-8be2-bfbbf6112f0d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {6d37e355-fb88-4a68-a479-6bfe61f2f885}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8a6aa686-78e6-42c6-a2a7-dce7431d1b31}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e67b5c4e-09f9-46b1-96b3-68e75fa76caf}, !- Control Zone Name
  {7c6c2dc8-f700-49a9-8fa2-eb7dacbe4a18}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {c27405ff-75d4-4841-bcf4-f22a8d42a96b}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC Gas Htg Coil 700kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  193693.016946213,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {152fb4c7-a601-4c65-aaea-fbba27f334ce}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {14e712ce-0589-4a30-b62f-0dc46cc8fb6f}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC 1spd DX AC Clg Coil 204kBtu/hr 8.5EER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  53166.9279761829,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  3.21181411904121,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0814a6b4-8d78-4628-b089-3098469b79d4}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  3.21181411904121,                       !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {51a13b11-8eee-47fb-9ba8-b28918bc96ea}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a492acfb-7dd1-49d8-9709-ee7d5a63084b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {51a13b11-8eee-47fb-9ba8-b28918bc96ea}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a492acfb-7dd1-49d8-9709-ee7d5a63084b}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {53a69606-b0be-4c5e-a32d-e9eb89add43b}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e67b5c4e-09f9-46b1-96b3-68e75fa76caf}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {d713922c-1a04-4af4-aebe-6ff6e7c4b8e7}, !- Air Inlet Node Name
  {16fa94c9-26d8-4521-b925-7e66dadf8430}, !- Air Outlet Node Name
  {0814a6b4-8d78-4628-b089-3098469b79d4}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {611d1666-5080-4bca-8c8b-16169540fba5}, !- Supply Air Fan Operating Mode Schedule Name
  {c27405ff-75d4-4841-bcf4-f22a8d42a96b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {14e712ce-0589-4a30-b62f-0dc46cc8fb6f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {152fb4c7-a601-4c65-aaea-fbba27f334ce}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  3.21181411904121,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  3.21181411904121,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {16fa94c9-26d8-4521-b925-7e66dadf8430}, !- Handle
  {53a69606-b0be-4c5e-a32d-e9eb89add43b}, !- Source Object
  7,                                      !- Outlet Port
  {7c6c2dc8-f700-49a9-8fa2-eb7dacbe4a18}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {48c5ab21-d27b-403d-89c2-5f787e5fde97}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  1.74005611252467,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  3.21181411904121,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  10.88,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {09816adc-9ca0-4002-bb84-6b2c98caf662}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f13cd169-c89f-4502-ad75-4b1d7b6f6188}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f13cd169-c89f-4502-ad75-4b1d7b6f6188}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {22387760-0bbc-4f3e-86c2-ca3b27212b3b}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC OA System, !- Name
  {48c5ab21-d27b-403d-89c2-5f787e5fde97}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {92f878ec-cbf9-42f0-acd6-c610b4be42f9}, !- Mixed Air Node Name
  {61d1538a-2220-463c-aa46-ba51e34401ab}, !- Outdoor Air Stream Node Name
  {a4de0feb-8a36-49f9-8a62-7626112da5f3}, !- Relief Air Stream Node Name
  {a4702972-2daf-4b00-a398-0e7a07371df5}; !- Return Air Stream Node Name

OS:Node,
  {f69a050e-462f-49bf-9bdc-33ec23fa0108}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {61d1538a-2220-463c-aa46-ba51e34401ab}; !- Outlet Port

OS:Connection,
  {61d1538a-2220-463c-aa46-ba51e34401ab}, !- Handle
  {f69a050e-462f-49bf-9bdc-33ec23fa0108}, !- Source Object
  3,                                      !- Outlet Port
  {22387760-0bbc-4f3e-86c2-ca3b27212b3b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dd4e3663-4a9f-4d01-a662-ac454e82c680}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC Relief Air Node, !- Name
  {a4de0feb-8a36-49f9-8a62-7626112da5f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4de0feb-8a36-49f9-8a62-7626112da5f3}, !- Handle
  {22387760-0bbc-4f3e-86c2-ca3b27212b3b}, !- Source Object
  7,                                      !- Outlet Port
  {dd4e3663-4a9f-4d01-a662-ac454e82c680}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {290020f1-f895-41fc-a471-5486eff8abe5}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC Mixed Air Node, !- Name
  {92f878ec-cbf9-42f0-acd6-c610b4be42f9}, !- Inlet Port
  {d713922c-1a04-4af4-aebe-6ff6e7c4b8e7}; !- Outlet Port

OS:Connection,
  {a4702972-2daf-4b00-a398-0e7a07371df5}, !- Handle
  {cba4ed5d-eb99-4389-9460-704a1ea82ca3}, !- Source Object
  3,                                      !- Outlet Port
  {22387760-0bbc-4f3e-86c2-ca3b27212b3b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {92f878ec-cbf9-42f0-acd6-c610b4be42f9}, !- Handle
  {22387760-0bbc-4f3e-86c2-ca3b27212b3b}, !- Source Object
  5,                                      !- Outlet Port
  {290020f1-f895-41fc-a471-5486eff8abe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d713922c-1a04-4af4-aebe-6ff6e7c4b8e7}, !- Handle
  {290020f1-f895-41fc-a471-5486eff8abe5}, !- Source Object
  3,                                      !- Outlet Port
  {53a69606-b0be-4c5e-a32d-e9eb89add43b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6d37e355-fb88-4a68-a479-6bfe61f2f885}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9a6929ad-64c4-43c6-9c9c-3a290063283d}, !- Control Zone or Zone List Name
  {5171f396-d77c-45aa-b832-9e1ac629ac70}, !- Cooling Control Zone or Zone List Name
  {efc90fc4-d58e-4187-9d64-bb2cfaa74638}, !- Heating Control Zone or Zone List Name
  {b2d97e90-3922-4b1d-8b48-721ddf99381b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9a6929ad-64c4-43c6-9c9c-3a290063283d}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {5171f396-d77c-45aa-b832-9e1ac629ac70}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {efc90fc4-d58e-4187-9d64-bb2cfaa74638}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b2d97e90-3922-4b1d-8b48-721ddf99381b}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0156d2d6-4548-47b3-8e4c-cb830ae67ec6}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {055fe59e-7132-4b54-b76b-adecdf09de61}, !- Air Inlet Node Name
  {65724313-905e-49d3-b3c3-fda7addb7b84}, !- Air Outlet Node Name
  3.21181411904121;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {73ee6c62-c663-41ca-b84e-d74308893f13}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top Return Air Node, !- Name
  {79199cbd-11dc-4ee1-9cd7-90f8b992c516}, !- Inlet Port
  {1879dc0a-ca4d-4f5d-bf3d-5245e6de2e93}; !- Outlet Port

OS:Connection,
  {82deabd6-6171-4b8d-8589-99d25fe5e5bb}, !- Handle
  {43ec2e85-09a9-49b8-bf1d-0141421499fb}, !- Source Object
  3,                                      !- Outlet Port
  {a702b8a0-c4dd-4387-a07f-5d2dd8d48abe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79199cbd-11dc-4ee1-9cd7-90f8b992c516}, !- Handle
  {5822d1d2-218b-453c-ad03-f3288bbe71cc}, !- Source Object
  2,                                      !- Outlet Port
  {73ee6c62-c663-41ca-b84e-d74308893f13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1879dc0a-ca4d-4f5d-bf3d-5245e6de2e93}, !- Handle
  {73ee6c62-c663-41ca-b84e-d74308893f13}, !- Source Object
  3,                                      !- Outlet Port
  {ec96729f-0314-4f73-949e-4c0db67c3bdd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13bc8436-efde-4dcc-a0ec-1f2ea70fab95}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {5589ac2f-efd7-4d5f-84c5-104ec8c22f9e}, !- Inlet Port
  {055fe59e-7132-4b54-b76b-adecdf09de61}; !- Outlet Port

OS:Connection,
  {5589ac2f-efd7-4d5f-84c5-104ec8c22f9e}, !- Handle
  {1686e388-76c9-48cf-a67d-785111975e07}, !- Source Object
  3,                                      !- Outlet Port
  {13bc8436-efde-4dcc-a0ec-1f2ea70fab95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {055fe59e-7132-4b54-b76b-adecdf09de61}, !- Handle
  {13bc8436-efde-4dcc-a0ec-1f2ea70fab95}, !- Source Object
  3,                                      !- Outlet Port
  {0156d2d6-4548-47b3-8e4c-cb830ae67ec6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65724313-905e-49d3-b3c3-fda7addb7b84}, !- Handle
  {0156d2d6-4548-47b3-8e4c-cb830ae67ec6}, !- Source Object
  4,                                      !- Outlet Port
  {43ec2e85-09a9-49b8-bf1d-0141421499fb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2e5d5719-a224-499a-a988-4bbba7931c9a}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {044a12b9-e779-47d3-838e-2bfba0a810fa}, !- Availability Schedule
  {6a52d9ea-a4b1-4bce-afa1-efa37ad8972d}, !- Availability Manager List Name
  0.320597235514746,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {13325445-17cb-46a5-9886-ef60e827176a}, !- Supply Side Inlet Node Name
  {dbcd45e9-3cf8-43bd-9c5a-780b7ff59def}, !- Demand Side Outlet Node Name
  {3098d176-b6ed-4e21-8ea7-223bcbfb66f2}, !- Demand Side Inlet Node A
  {96403989-7487-4795-92cd-1e0075499d3f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f25ce802-3d3e-458c-9d40-514dbce3f646}, !- Demand Mixer Name
  {a0c60b03-ff4f-4346-bea8-82f4c1ce3dfb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b29dde54-cd0b-4da6-8639-a1210ffacb55}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC Supply Inlet Node, !- Name
  {13325445-17cb-46a5-9886-ef60e827176a}, !- Inlet Port
  {2930c8ee-129e-487e-809d-47a4821cd087}; !- Outlet Port

OS:Node,
  {0d1479b7-7984-4b96-9cf5-a8e1f25c5ad9}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC Supply Outlet Node, !- Name
  {7259a47d-a2cd-49fa-8fc4-a2c104847338}, !- Inlet Port
  {96403989-7487-4795-92cd-1e0075499d3f}; !- Outlet Port

OS:Connection,
  {13325445-17cb-46a5-9886-ef60e827176a}, !- Handle
  {2e5d5719-a224-499a-a988-4bbba7931c9a}, !- Source Object
  9,                                      !- Outlet Port
  {b29dde54-cd0b-4da6-8639-a1210ffacb55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96403989-7487-4795-92cd-1e0075499d3f}, !- Handle
  {0d1479b7-7984-4b96-9cf5-a8e1f25c5ad9}, !- Source Object
  3,                                      !- Outlet Port
  {2e5d5719-a224-499a-a988-4bbba7931c9a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c70647ef-62de-400f-a915-8a4525a80365}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC Demand Inlet Node, !- Name
  {3098d176-b6ed-4e21-8ea7-223bcbfb66f2}, !- Inlet Port
  {2411278f-9f09-418e-9faa-7cfe5ff87895}; !- Outlet Port

OS:Node,
  {0aaef9c9-c12e-4d94-91f6-ad673b59bfb8}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC Demand Outlet Node, !- Name
  {bfe97d23-56d8-4560-b6f6-b83ca9e98f96}, !- Inlet Port
  {dbcd45e9-3cf8-43bd-9c5a-780b7ff59def}; !- Outlet Port

OS:Node,
  {2490ab4d-adba-49ca-bfc5-7b083ec2948c}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {efdea262-c3ad-4f65-9ab9-6b26fe1a7fd0}, !- Inlet Port
  {b874aec4-0cde-49ad-b933-6e3e7d2025b8}; !- Outlet Port

OS:Connection,
  {3098d176-b6ed-4e21-8ea7-223bcbfb66f2}, !- Handle
  {2e5d5719-a224-499a-a988-4bbba7931c9a}, !- Source Object
  11,                                     !- Outlet Port
  {c70647ef-62de-400f-a915-8a4525a80365}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbcd45e9-3cf8-43bd-9c5a-780b7ff59def}, !- Handle
  {0aaef9c9-c12e-4d94-91f6-ad673b59bfb8}, !- Source Object
  3,                                      !- Outlet Port
  {2e5d5719-a224-499a-a988-4bbba7931c9a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a0c60b03-ff4f-4346-bea8-82f4c1ce3dfb}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {2411278f-9f09-418e-9faa-7cfe5ff87895}, !- Inlet Node Name
  {0a6e81c5-3d5f-40db-aeca-7be0ee75a08b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f25ce802-3d3e-458c-9d40-514dbce3f646}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {bfe97d23-56d8-4560-b6f6-b83ca9e98f96}, !- Outlet Node Name
  {87dc3bd9-4cd8-412b-9af6-71f6e3c57347}; !- Inlet Node Name 1

OS:Connection,
  {2411278f-9f09-418e-9faa-7cfe5ff87895}, !- Handle
  {c70647ef-62de-400f-a915-8a4525a80365}, !- Source Object
  3,                                      !- Outlet Port
  {a0c60b03-ff4f-4346-bea8-82f4c1ce3dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfe97d23-56d8-4560-b6f6-b83ca9e98f96}, !- Handle
  {f25ce802-3d3e-458c-9d40-514dbce3f646}, !- Source Object
  2,                                      !- Outlet Port
  {0aaef9c9-c12e-4d94-91f6-ad673b59bfb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {839a7493-b41b-4516-948b-cd9bca4c6ba4}, !- Handle
  {2e5d5719-a224-499a-a988-4bbba7931c9a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.320597235514746,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3998.16,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  11389.94,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6a52d9ea-a4b1-4bce-afa1-efa37ad8972d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {f9271861-4b61-4842-a986-2ea61512c7db}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {82f0694b-7390-4ce2-bc92-237a55a1673a}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {015d7023-5415-4fb0-840a-9eaccaf73ca2}, !- Control Zone Name
  {0d1479b7-7984-4b96-9cf5-a8e1f25c5ad9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {dfca2a37-4d96-4c64-91ce-7534f743b12a}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC Gas Htg Coil 63kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  17982.6207396125,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {cfd3ffd4-62ee-4bd3-8268-5592594ec0e0}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e11ade65-6ae1-4c56-8e61-4eb929ce9b99}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC 1spd DX AC Clg Coil 19kBtu/hr 9.7SEER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  5307.02260411762,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.320597235514746,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4dd24256-bb98-4aa3-a5a1-40567ade8368}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.320597235514746,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {71a720ab-66ca-4d6e-88a3-ad37ae41b65f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {73c08cfd-7709-4825-addb-86588b19bb19}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {71a720ab-66ca-4d6e-88a3-ad37ae41b65f}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {73c08cfd-7709-4825-addb-86588b19bb19}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {feada489-0e1c-48a3-9eed-ada3c3c47c2c}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {015d7023-5415-4fb0-840a-9eaccaf73ca2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {bb02babf-4d5d-42e9-aab0-7087d8b3a5a0}, !- Air Inlet Node Name
  {7259a47d-a2cd-49fa-8fc4-a2c104847338}, !- Air Outlet Node Name
  {4dd24256-bb98-4aa3-a5a1-40567ade8368}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {dc62fd50-04ad-4acd-9abf-efc955f2779c}, !- Supply Air Fan Operating Mode Schedule Name
  {dfca2a37-4d96-4c64-91ce-7534f743b12a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e11ade65-6ae1-4c56-8e61-4eb929ce9b99}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {cfd3ffd4-62ee-4bd3-8268-5592594ec0e0}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.320597235514746,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.320597235514746,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7259a47d-a2cd-49fa-8fc4-a2c104847338}, !- Handle
  {feada489-0e1c-48a3-9eed-ada3c3c47c2c}, !- Source Object
  7,                                      !- Outlet Port
  {0d1479b7-7984-4b96-9cf5-a8e1f25c5ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {141eea41-5319-4c62-b60a-17756bdf213c}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.142292154124803,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.320597235514746,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {58e37055-91ac-4121-beb6-a28b1df5b153}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f6fc38e1-5721-4de7-8be0-a6ad254bd60c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f6fc38e1-5721-4de7-8be0-a6ad254bd60c}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {08895cfa-4076-4873-87ee-8d4cc388ac41}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC OA System, !- Name
  {141eea41-5319-4c62-b60a-17756bdf213c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2bb3ec00-dc9a-4fb6-acd0-7ea57573c81c}, !- Mixed Air Node Name
  {61989c5a-896c-40dd-a80d-81e981ff9e11}, !- Outdoor Air Stream Node Name
  {a3b0c035-e43f-45ff-bfea-43fa2122ca41}, !- Relief Air Stream Node Name
  {2930c8ee-129e-487e-809d-47a4821cd087}; !- Return Air Stream Node Name

OS:Node,
  {d5cc8b96-4b60-49d7-a769-91b17e38ff0f}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {61989c5a-896c-40dd-a80d-81e981ff9e11}; !- Outlet Port

OS:Connection,
  {61989c5a-896c-40dd-a80d-81e981ff9e11}, !- Handle
  {d5cc8b96-4b60-49d7-a769-91b17e38ff0f}, !- Source Object
  3,                                      !- Outlet Port
  {08895cfa-4076-4873-87ee-8d4cc388ac41}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dc13dd8f-6429-4714-a2e8-6341fc2838e5}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC Relief Air Node, !- Name
  {a3b0c035-e43f-45ff-bfea-43fa2122ca41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3b0c035-e43f-45ff-bfea-43fa2122ca41}, !- Handle
  {08895cfa-4076-4873-87ee-8d4cc388ac41}, !- Source Object
  7,                                      !- Outlet Port
  {dc13dd8f-6429-4714-a2e8-6341fc2838e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04a91129-398c-4dd9-9b0b-02fc7f255e1e}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC Mixed Air Node, !- Name
  {2bb3ec00-dc9a-4fb6-acd0-7ea57573c81c}, !- Inlet Port
  {bb02babf-4d5d-42e9-aab0-7087d8b3a5a0}; !- Outlet Port

OS:Connection,
  {2930c8ee-129e-487e-809d-47a4821cd087}, !- Handle
  {b29dde54-cd0b-4da6-8639-a1210ffacb55}, !- Source Object
  3,                                      !- Outlet Port
  {08895cfa-4076-4873-87ee-8d4cc388ac41}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2bb3ec00-dc9a-4fb6-acd0-7ea57573c81c}, !- Handle
  {08895cfa-4076-4873-87ee-8d4cc388ac41}, !- Source Object
  5,                                      !- Outlet Port
  {04a91129-398c-4dd9-9b0b-02fc7f255e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb02babf-4d5d-42e9-aab0-7087d8b3a5a0}, !- Handle
  {04a91129-398c-4dd9-9b0b-02fc7f255e1e}, !- Source Object
  3,                                      !- Outlet Port
  {feada489-0e1c-48a3-9eed-ada3c3c47c2c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f9271861-4b61-4842-a986-2ea61512c7db}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f99b3d21-9308-4b04-87a5-693f8b09718c}, !- Control Zone or Zone List Name
  {02dc4ada-3803-483a-96fc-e2b40092b43f}, !- Cooling Control Zone or Zone List Name
  {2cb4d2fe-b80f-4b0c-8fcb-42d55a3c2da2}, !- Heating Control Zone or Zone List Name
  {694347f8-679d-4376-ada1-d7d52c21ac3e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f99b3d21-9308-4b04-87a5-693f8b09718c}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {02dc4ada-3803-483a-96fc-e2b40092b43f}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2cb4d2fe-b80f-4b0c-8fcb-42d55a3c2da2}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {694347f8-679d-4376-ada1-d7d52c21ac3e}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9c100386-2f59-4cc0-b146-4d1d5e3913f2}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {e395289e-b204-4338-84f5-e215f7d2ae95}, !- Air Inlet Node Name
  {efdea262-c3ad-4f65-9ab9-6b26fe1a7fd0}, !- Air Outlet Node Name
  0.320597235514746;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2ff23f97-5f61-40dc-a6ef-4db38bc399b8}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top Return Air Node, !- Name
  {a2bbddf3-8c07-44d6-9683-9d31ffff071c}, !- Inlet Port
  {87dc3bd9-4cd8-412b-9af6-71f6e3c57347}; !- Outlet Port

OS:Connection,
  {b874aec4-0cde-49ad-b933-6e3e7d2025b8}, !- Handle
  {2490ab4d-adba-49ca-bfc5-7b083ec2948c}, !- Source Object
  3,                                      !- Outlet Port
  {40173ad1-1ebc-4030-9e73-25786298de8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2bbddf3-8c07-44d6-9683-9d31ffff071c}, !- Handle
  {a7191a1e-d40f-462c-9496-a11d1d06a9b7}, !- Source Object
  2,                                      !- Outlet Port
  {2ff23f97-5f61-40dc-a6ef-4db38bc399b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87dc3bd9-4cd8-412b-9af6-71f6e3c57347}, !- Handle
  {2ff23f97-5f61-40dc-a6ef-4db38bc399b8}, !- Source Object
  3,                                      !- Outlet Port
  {f25ce802-3d3e-458c-9d40-514dbce3f646}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cfcaa60b-117c-467d-b37f-253161cd281f}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {0a6e81c5-3d5f-40db-aeca-7be0ee75a08b}, !- Inlet Port
  {e395289e-b204-4338-84f5-e215f7d2ae95}; !- Outlet Port

OS:Connection,
  {0a6e81c5-3d5f-40db-aeca-7be0ee75a08b}, !- Handle
  {a0c60b03-ff4f-4346-bea8-82f4c1ce3dfb}, !- Source Object
  3,                                      !- Outlet Port
  {cfcaa60b-117c-467d-b37f-253161cd281f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e395289e-b204-4338-84f5-e215f7d2ae95}, !- Handle
  {cfcaa60b-117c-467d-b37f-253161cd281f}, !- Source Object
  3,                                      !- Outlet Port
  {9c100386-2f59-4cc0-b146-4d1d5e3913f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {efdea262-c3ad-4f65-9ab9-6b26fe1a7fd0}, !- Handle
  {9c100386-2f59-4cc0-b146-4d1d5e3913f2}, !- Source Object
  4,                                      !- Outlet Port
  {2490ab4d-adba-49ca-bfc5-7b083ec2948c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b2917661-2c7d-4418-985e-6f8b2d10ef58}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4f15f452-fa04-44e2-81b5-9604d5ae548d}, !- Availability Schedule
  {88a44694-30cd-4e5b-843c-1105d5ff22c0}, !- Availability Manager List Name
  1.13034092269711,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {34e40f26-610f-4fef-bfd6-b248ea3b7c91}, !- Supply Side Inlet Node Name
  {5f7fcc6f-6cbe-452c-a85f-68bbe14a9b35}, !- Demand Side Outlet Node Name
  {c2881060-0462-4a3e-bec4-71a9820dbae5}, !- Demand Side Inlet Node A
  {01ef4f45-1880-49a6-b5fc-fdd0dbc7ad95}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cee52995-7f7a-460e-8959-9cdf97f55673}, !- Demand Mixer Name
  {51f96046-278c-4255-8fac-37cbad80440b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9446415a-3c27-4860-b19d-c4c1dad6f2c0}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {34e40f26-610f-4fef-bfd6-b248ea3b7c91}, !- Inlet Port
  {bbce54ca-39fc-4f44-8d73-3b6e0782959b}; !- Outlet Port

OS:Node,
  {3537a43b-03f4-4275-8e25-6f020a43dcdf}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {3dd49cf2-2ef1-4d67-890b-e7f8b716f14f}, !- Inlet Port
  {01ef4f45-1880-49a6-b5fc-fdd0dbc7ad95}; !- Outlet Port

OS:Connection,
  {34e40f26-610f-4fef-bfd6-b248ea3b7c91}, !- Handle
  {b2917661-2c7d-4418-985e-6f8b2d10ef58}, !- Source Object
  9,                                      !- Outlet Port
  {9446415a-3c27-4860-b19d-c4c1dad6f2c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01ef4f45-1880-49a6-b5fc-fdd0dbc7ad95}, !- Handle
  {3537a43b-03f4-4275-8e25-6f020a43dcdf}, !- Source Object
  3,                                      !- Outlet Port
  {b2917661-2c7d-4418-985e-6f8b2d10ef58}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5adde63a-d737-4544-9e28-79517398cb8d}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {c2881060-0462-4a3e-bec4-71a9820dbae5}, !- Inlet Port
  {0e2f8bc1-ed0a-4759-9618-f3e2af7fe788}; !- Outlet Port

OS:Node,
  {6d86a56d-40b3-482c-a2ef-46efbff2e805}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {0d5238f1-eb48-4f7f-a5c3-50ae55d8b112}, !- Inlet Port
  {5f7fcc6f-6cbe-452c-a85f-68bbe14a9b35}; !- Outlet Port

OS:Node,
  {47238384-edef-4a5f-99e3-66af40fdd9e7}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {664cf357-8dd4-4fee-9bfd-b6d96bffda1a}, !- Inlet Port
  {7f6e4ec1-b566-47fd-9b38-f922d8132e31}; !- Outlet Port

OS:Connection,
  {c2881060-0462-4a3e-bec4-71a9820dbae5}, !- Handle
  {b2917661-2c7d-4418-985e-6f8b2d10ef58}, !- Source Object
  11,                                     !- Outlet Port
  {5adde63a-d737-4544-9e28-79517398cb8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f7fcc6f-6cbe-452c-a85f-68bbe14a9b35}, !- Handle
  {6d86a56d-40b3-482c-a2ef-46efbff2e805}, !- Source Object
  3,                                      !- Outlet Port
  {b2917661-2c7d-4418-985e-6f8b2d10ef58}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {51f96046-278c-4255-8fac-37cbad80440b}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {0e2f8bc1-ed0a-4759-9618-f3e2af7fe788}, !- Inlet Node Name
  {a7fdd196-d2ce-4b7c-b93e-c8cb8dab9052}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cee52995-7f7a-460e-8959-9cdf97f55673}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {0d5238f1-eb48-4f7f-a5c3-50ae55d8b112}, !- Outlet Node Name
  {e6c937d0-878a-43e5-8cb7-a15bfc8bf67f}; !- Inlet Node Name 1

OS:Connection,
  {0e2f8bc1-ed0a-4759-9618-f3e2af7fe788}, !- Handle
  {5adde63a-d737-4544-9e28-79517398cb8d}, !- Source Object
  3,                                      !- Outlet Port
  {51f96046-278c-4255-8fac-37cbad80440b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d5238f1-eb48-4f7f-a5c3-50ae55d8b112}, !- Handle
  {cee52995-7f7a-460e-8959-9cdf97f55673}, !- Source Object
  2,                                      !- Outlet Port
  {6d86a56d-40b3-482c-a2ef-46efbff2e805}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e8f21d39-b5c7-49dd-b91f-c1c3cedb8481}, !- Handle
  {b2917661-2c7d-4418-985e-6f8b2d10ef58}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.13034092269711,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  11672.58,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  36805.34,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {88a44694-30cd-4e5b-843c-1105d5ff22c0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {453e0049-d26a-4738-a66d-7742a7d440ab}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {85672cdf-dc65-4274-90b7-992562edee29}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bb100f69-e4df-48cd-80f5-6746515d7fda}, !- Control Zone Name
  {3537a43b-03f4-4275-8e25-6f020a43dcdf}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {5999b859-29cd-46bf-a6dd-991575d57320}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC Gas Htg Coil 416kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  61582.5209370718,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {cc97ef1c-e459-438d-b8df-754928834954}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {10abeacb-effa-4549-b6c7-0e9a0aaf7cb2}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC 1spd DX AC Clg Coil 167kBtu/hr 8.5EER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  18711.1558135592,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  1.13034092269711,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f68547c6-791a-43f6-b062-24d4211009b6}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.13034092269711,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ccb9ff77-ec6a-4ee0-8345-a064127b863a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c7f826b0-0899-41fe-ae90-0ed350441d50}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ccb9ff77-ec6a-4ee0-8345-a064127b863a}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c7f826b0-0899-41fe-ae90-0ed350441d50}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9608765b-6b5b-4eca-990d-714c144bab58}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bb100f69-e4df-48cd-80f5-6746515d7fda}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {f24b3e6d-6ce4-4a34-b4a7-41fa8e5dda48}, !- Air Inlet Node Name
  {3dd49cf2-2ef1-4d67-890b-e7f8b716f14f}, !- Air Outlet Node Name
  {f68547c6-791a-43f6-b062-24d4211009b6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {8286d06c-3529-4bec-82e0-26f7e3edb9b1}, !- Supply Air Fan Operating Mode Schedule Name
  {5999b859-29cd-46bf-a6dd-991575d57320}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {10abeacb-effa-4549-b6c7-0e9a0aaf7cb2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {cc97ef1c-e459-438d-b8df-754928834954}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.13034092269711,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.13034092269711,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3dd49cf2-2ef1-4d67-890b-e7f8b716f14f}, !- Handle
  {9608765b-6b5b-4eca-990d-714c144bab58}, !- Source Object
  7,                                      !- Outlet Port
  {3537a43b-03f4-4275-8e25-6f020a43dcdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2dc8efe8-0f0a-4f83-b7be-f66fe2da8685}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.459801676932742,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.13034092269711,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  10.88,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d352f32c-c30b-42f8-a4ee-487465161be8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b956fd18-21b3-454a-959f-caad0134f105}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b956fd18-21b3-454a-959f-caad0134f105}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c05b5e81-4c85-4e35-8904-42f39eecfd20}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC OA System, !- Name
  {2dc8efe8-0f0a-4f83-b7be-f66fe2da8685}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {89c695ef-84ca-44bc-a72d-820402a54fbe}, !- Mixed Air Node Name
  {b08de4a6-1595-4632-b51e-f61d29383ee6}, !- Outdoor Air Stream Node Name
  {757d47b9-992a-4c49-88f8-d2b47f09427e}, !- Relief Air Stream Node Name
  {bbce54ca-39fc-4f44-8d73-3b6e0782959b}; !- Return Air Stream Node Name

OS:Node,
  {0c1ee2ee-edb3-47d7-9d12-0da06e8ac0bd}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b08de4a6-1595-4632-b51e-f61d29383ee6}; !- Outlet Port

OS:Connection,
  {b08de4a6-1595-4632-b51e-f61d29383ee6}, !- Handle
  {0c1ee2ee-edb3-47d7-9d12-0da06e8ac0bd}, !- Source Object
  3,                                      !- Outlet Port
  {c05b5e81-4c85-4e35-8904-42f39eecfd20}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4fe33160-dc0e-4213-bafa-165418b80244}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC Relief Air Node, !- Name
  {757d47b9-992a-4c49-88f8-d2b47f09427e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {757d47b9-992a-4c49-88f8-d2b47f09427e}, !- Handle
  {c05b5e81-4c85-4e35-8904-42f39eecfd20}, !- Source Object
  7,                                      !- Outlet Port
  {4fe33160-dc0e-4213-bafa-165418b80244}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e43141f8-9f67-43f9-8630-6a6fcd590aea}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {89c695ef-84ca-44bc-a72d-820402a54fbe}, !- Inlet Port
  {f24b3e6d-6ce4-4a34-b4a7-41fa8e5dda48}; !- Outlet Port

OS:Connection,
  {bbce54ca-39fc-4f44-8d73-3b6e0782959b}, !- Handle
  {9446415a-3c27-4860-b19d-c4c1dad6f2c0}, !- Source Object
  3,                                      !- Outlet Port
  {c05b5e81-4c85-4e35-8904-42f39eecfd20}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {89c695ef-84ca-44bc-a72d-820402a54fbe}, !- Handle
  {c05b5e81-4c85-4e35-8904-42f39eecfd20}, !- Source Object
  5,                                      !- Outlet Port
  {e43141f8-9f67-43f9-8630-6a6fcd590aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f24b3e6d-6ce4-4a34-b4a7-41fa8e5dda48}, !- Handle
  {e43141f8-9f67-43f9-8630-6a6fcd590aea}, !- Source Object
  3,                                      !- Outlet Port
  {9608765b-6b5b-4eca-990d-714c144bab58}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {453e0049-d26a-4738-a66d-7742a7d440ab}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {07e39c9a-d76f-4f3c-b608-4d67f144f3dc}, !- Control Zone or Zone List Name
  {92493ca4-4163-4a9e-aff3-073f74596e32}, !- Cooling Control Zone or Zone List Name
  {dedcdf2d-f045-454e-aae2-d9032108b967}, !- Heating Control Zone or Zone List Name
  {5d48ab39-f809-4976-a112-5aa0f0c8cb26}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {07e39c9a-d76f-4f3c-b608-4d67f144f3dc}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {92493ca4-4163-4a9e-aff3-073f74596e32}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dedcdf2d-f045-454e-aae2-d9032108b967}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5d48ab39-f809-4976-a112-5aa0f0c8cb26}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b7c7577f-c71a-43f2-a9d3-35f731ac02a4}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {8df00635-839e-4e87-ace5-0695e701ce33}, !- Air Inlet Node Name
  {664cf357-8dd4-4fee-9bfd-b6d96bffda1a}, !- Air Outlet Node Name
  1.13034092269711;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {02183c43-280c-4967-8b92-b3e9ee926903}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground Return Air Node, !- Name
  {7ca2a982-ccf6-4bd6-b148-dd8745f7e27b}, !- Inlet Port
  {e6c937d0-878a-43e5-8cb7-a15bfc8bf67f}; !- Outlet Port

OS:Connection,
  {7f6e4ec1-b566-47fd-9b38-f922d8132e31}, !- Handle
  {47238384-edef-4a5f-99e3-66af40fdd9e7}, !- Source Object
  3,                                      !- Outlet Port
  {3d209ac8-fd06-4b13-8a77-834c7b9a3925}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ca2a982-ccf6-4bd6-b148-dd8745f7e27b}, !- Handle
  {cb1571f8-3652-41e6-a830-4aded77628d0}, !- Source Object
  2,                                      !- Outlet Port
  {02183c43-280c-4967-8b92-b3e9ee926903}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6c937d0-878a-43e5-8cb7-a15bfc8bf67f}, !- Handle
  {02183c43-280c-4967-8b92-b3e9ee926903}, !- Source Object
  3,                                      !- Outlet Port
  {cee52995-7f7a-460e-8959-9cdf97f55673}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {38bf2f69-4ab0-47ac-aa68-c397406777c0}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a7fdd196-d2ce-4b7c-b93e-c8cb8dab9052}, !- Inlet Port
  {8df00635-839e-4e87-ace5-0695e701ce33}; !- Outlet Port

OS:Connection,
  {a7fdd196-d2ce-4b7c-b93e-c8cb8dab9052}, !- Handle
  {51f96046-278c-4255-8fac-37cbad80440b}, !- Source Object
  3,                                      !- Outlet Port
  {38bf2f69-4ab0-47ac-aa68-c397406777c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8df00635-839e-4e87-ace5-0695e701ce33}, !- Handle
  {38bf2f69-4ab0-47ac-aa68-c397406777c0}, !- Source Object
  3,                                      !- Outlet Port
  {b7c7577f-c71a-43f2-a9d3-35f731ac02a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {664cf357-8dd4-4fee-9bfd-b6d96bffda1a}, !- Handle
  {b7c7577f-c71a-43f2-a9d3-35f731ac02a4}, !- Source Object
  4,                                      !- Outlet Port
  {47238384-edef-4a5f-99e3-66af40fdd9e7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c50b3abd-51d8-43a9-808a-7cfd1f8063e0}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {68651178-6aea-4072-8434-0bb491617984}, !- Availability Schedule
  {d9376197-44d2-4706-99f6-620f1c8f0256}, !- Availability Manager List Name
  0.137157155483163,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0d5d4112-2cb0-4cb5-9bad-55ab2af20497}, !- Supply Side Inlet Node Name
  {05359dfb-2c71-48df-8401-c003198fa241}, !- Demand Side Outlet Node Name
  {d3795b38-7fb7-4520-809f-897b2c8145e5}, !- Demand Side Inlet Node A
  {23009f81-51b5-4c20-995a-8f31ebfb34e5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f809d022-3d5c-4040-9cd0-6b2500c3ca81}, !- Demand Mixer Name
  {5d65c850-d1c8-4d9f-9ac9-6c32d0e061ba}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e470b51c-96b8-4bbd-a30a-4c563cee8a2e}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {0d5d4112-2cb0-4cb5-9bad-55ab2af20497}, !- Inlet Port
  {5f203310-a6e8-4f2a-9e99-73cf83ea840e}; !- Outlet Port

OS:Node,
  {545bffba-24fe-4897-ae49-07dd8b39cc1d}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {2d99b207-e5de-4210-90d2-f022831910ed}, !- Inlet Port
  {23009f81-51b5-4c20-995a-8f31ebfb34e5}; !- Outlet Port

OS:Connection,
  {0d5d4112-2cb0-4cb5-9bad-55ab2af20497}, !- Handle
  {c50b3abd-51d8-43a9-808a-7cfd1f8063e0}, !- Source Object
  9,                                      !- Outlet Port
  {e470b51c-96b8-4bbd-a30a-4c563cee8a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23009f81-51b5-4c20-995a-8f31ebfb34e5}, !- Handle
  {545bffba-24fe-4897-ae49-07dd8b39cc1d}, !- Source Object
  3,                                      !- Outlet Port
  {c50b3abd-51d8-43a9-808a-7cfd1f8063e0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {82ee73c8-a724-4900-a8d9-0c978b291658}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {d3795b38-7fb7-4520-809f-897b2c8145e5}, !- Inlet Port
  {b171f5cf-8a30-4688-bdd9-17cc369bbb9b}; !- Outlet Port

OS:Node,
  {ea812e89-1585-4c7b-9a92-09610490d035}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {139f0d84-01a2-43ea-8570-8390788a2960}, !- Inlet Port
  {05359dfb-2c71-48df-8401-c003198fa241}; !- Outlet Port

OS:Node,
  {683c557f-6cca-4700-8eaf-523b23680d17}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {fd0f57db-ad56-4c66-ad05-d32d6b24b34e}, !- Inlet Port
  {47ebe186-a1ee-4fcc-b3da-14a75c2eab28}; !- Outlet Port

OS:Connection,
  {d3795b38-7fb7-4520-809f-897b2c8145e5}, !- Handle
  {c50b3abd-51d8-43a9-808a-7cfd1f8063e0}, !- Source Object
  11,                                     !- Outlet Port
  {82ee73c8-a724-4900-a8d9-0c978b291658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05359dfb-2c71-48df-8401-c003198fa241}, !- Handle
  {ea812e89-1585-4c7b-9a92-09610490d035}, !- Source Object
  3,                                      !- Outlet Port
  {c50b3abd-51d8-43a9-808a-7cfd1f8063e0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5d65c850-d1c8-4d9f-9ac9-6c32d0e061ba}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {b171f5cf-8a30-4688-bdd9-17cc369bbb9b}, !- Inlet Node Name
  {ad38d922-0fa1-41f8-bf77-c3eae5b34504}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f809d022-3d5c-4040-9cd0-6b2500c3ca81}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {139f0d84-01a2-43ea-8570-8390788a2960}, !- Outlet Node Name
  {6f0174f6-44d1-4867-859f-433cbc05bf10}; !- Inlet Node Name 1

OS:Connection,
  {b171f5cf-8a30-4688-bdd9-17cc369bbb9b}, !- Handle
  {82ee73c8-a724-4900-a8d9-0c978b291658}, !- Source Object
  3,                                      !- Outlet Port
  {5d65c850-d1c8-4d9f-9ac9-6c32d0e061ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {139f0d84-01a2-43ea-8570-8390788a2960}, !- Handle
  {f809d022-3d5c-4040-9cd0-6b2500c3ca81}, !- Source Object
  2,                                      !- Outlet Port
  {ea812e89-1585-4c7b-9a92-09610490d035}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c799d0e7-4587-4490-8a24-9db32449d28e}, !- Handle
  {c50b3abd-51d8-43a9-808a-7cfd1f8063e0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.137157155483163,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1627.5,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3651.76,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d9376197-44d2-4706-99f6-620f1c8f0256}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {7898a1ac-096b-40dd-b600-83d72a459ce4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {46860411-8829-48be-9eeb-3806fa06aef8}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {94772813-9a09-45f8-a85a-d24e342ce656}, !- Control Zone Name
  {545bffba-24fe-4897-ae49-07dd8b39cc1d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {0f25e159-7a22-4de5-bc82-e845771e4560}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC Gas Htg Coil 35kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  6441.67315443573,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b0724e91-d95d-461a-b922-bf008d24d03f}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {edcf0a85-a99f-4882-9798-5da55969db5a}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 9.7SEER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  2270.4379321828,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.137157155483163,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f84d4ea7-afda-47bb-9bc2-fd1fccf5b6c8}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.137157155483163,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6477074c-1a50-4e8e-af22-a17182f4352a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7b2fd049-7795-4b34-9ea7-eb099ef66321}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6477074c-1a50-4e8e-af22-a17182f4352a}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7b2fd049-7795-4b34-9ea7-eb099ef66321}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {85842feb-97f5-4552-a036-16ae7400e402}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {94772813-9a09-45f8-a85a-d24e342ce656}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {899e8137-6bc2-4139-940a-9a3eb1f6bf6f}, !- Air Inlet Node Name
  {2d99b207-e5de-4210-90d2-f022831910ed}, !- Air Outlet Node Name
  {f84d4ea7-afda-47bb-9bc2-fd1fccf5b6c8}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {09f97994-93b1-4066-976b-579742cd3242}, !- Supply Air Fan Operating Mode Schedule Name
  {0f25e159-7a22-4de5-bc82-e845771e4560}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {edcf0a85-a99f-4882-9798-5da55969db5a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b0724e91-d95d-461a-b922-bf008d24d03f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.137157155483163,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.137157155483163,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2d99b207-e5de-4210-90d2-f022831910ed}, !- Handle
  {85842feb-97f5-4552-a036-16ae7400e402}, !- Source Object
  7,                                      !- Outlet Port
  {545bffba-24fe-4897-ae49-07dd8b39cc1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {550b51e0-342b-4a57-80a9-3d45afc37d6a}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0318564524160006,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.137157155483163,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4f218028-8798-44a8-a611-636448318ea2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8b793463-f539-472d-bc50-1bbcb6c876b3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8b793463-f539-472d-bc50-1bbcb6c876b3}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e635289c-51eb-44df-87ff-4fdd51e8a247}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC OA System, !- Name
  {550b51e0-342b-4a57-80a9-3d45afc37d6a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c75ac847-cce8-4178-a960-70dfe945673f}, !- Mixed Air Node Name
  {9ee2417a-5afb-4b6b-8925-08fd7fa13323}, !- Outdoor Air Stream Node Name
  {ec6d691a-2981-4b42-aeef-431dbf2533b4}, !- Relief Air Stream Node Name
  {5f203310-a6e8-4f2a-9e99-73cf83ea840e}; !- Return Air Stream Node Name

OS:Node,
  {0a366820-2128-4605-9683-3acb83510075}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9ee2417a-5afb-4b6b-8925-08fd7fa13323}; !- Outlet Port

OS:Connection,
  {9ee2417a-5afb-4b6b-8925-08fd7fa13323}, !- Handle
  {0a366820-2128-4605-9683-3acb83510075}, !- Source Object
  3,                                      !- Outlet Port
  {e635289c-51eb-44df-87ff-4fdd51e8a247}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cc3df9fb-62c8-42b5-9db7-108733e049fa}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {ec6d691a-2981-4b42-aeef-431dbf2533b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec6d691a-2981-4b42-aeef-431dbf2533b4}, !- Handle
  {e635289c-51eb-44df-87ff-4fdd51e8a247}, !- Source Object
  7,                                      !- Outlet Port
  {cc3df9fb-62c8-42b5-9db7-108733e049fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08416257-1ccc-4208-9548-7a35f4f07aba}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {c75ac847-cce8-4178-a960-70dfe945673f}, !- Inlet Port
  {899e8137-6bc2-4139-940a-9a3eb1f6bf6f}; !- Outlet Port

OS:Connection,
  {5f203310-a6e8-4f2a-9e99-73cf83ea840e}, !- Handle
  {e470b51c-96b8-4bbd-a30a-4c563cee8a2e}, !- Source Object
  3,                                      !- Outlet Port
  {e635289c-51eb-44df-87ff-4fdd51e8a247}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c75ac847-cce8-4178-a960-70dfe945673f}, !- Handle
  {e635289c-51eb-44df-87ff-4fdd51e8a247}, !- Source Object
  5,                                      !- Outlet Port
  {08416257-1ccc-4208-9548-7a35f4f07aba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {899e8137-6bc2-4139-940a-9a3eb1f6bf6f}, !- Handle
  {08416257-1ccc-4208-9548-7a35f4f07aba}, !- Source Object
  3,                                      !- Outlet Port
  {85842feb-97f5-4552-a036-16ae7400e402}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7898a1ac-096b-40dd-b600-83d72a459ce4}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {532f1671-b8c9-4827-bffb-ff371c2793f6}, !- Control Zone or Zone List Name
  {ee25cc72-cdf9-4ff8-b529-e36e59c0dbfd}, !- Cooling Control Zone or Zone List Name
  {66193920-4ef4-46f6-bd46-6394a6d722ad}, !- Heating Control Zone or Zone List Name
  {c889b1a8-1f70-4de5-9e5a-cc2e4490738e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {532f1671-b8c9-4827-bffb-ff371c2793f6}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {ee25cc72-cdf9-4ff8-b529-e36e59c0dbfd}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {66193920-4ef4-46f6-bd46-6394a6d722ad}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c889b1a8-1f70-4de5-9e5a-cc2e4490738e}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c52eee8c-6d5e-4d4d-9f2e-2748b80cde7b}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {961fc36c-f174-4c35-a811-bbf025b50137}, !- Air Inlet Node Name
  {fd0f57db-ad56-4c66-ad05-d32d6b24b34e}, !- Air Outlet Node Name
  0.137157155483163;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cccbea42-ae45-47f4-b292-fb2bb62f51c5}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground Return Air Node, !- Name
  {0e8feb56-886e-47f1-81f0-de4b34728df1}, !- Inlet Port
  {6f0174f6-44d1-4867-859f-433cbc05bf10}; !- Outlet Port

OS:Connection,
  {47ebe186-a1ee-4fcc-b3da-14a75c2eab28}, !- Handle
  {683c557f-6cca-4700-8eaf-523b23680d17}, !- Source Object
  3,                                      !- Outlet Port
  {649bed6f-1d02-40f1-b5b5-77f0daab541c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e8feb56-886e-47f1-81f0-de4b34728df1}, !- Handle
  {191bc22d-f2ac-4f35-987f-8d32062a1f8d}, !- Source Object
  2,                                      !- Outlet Port
  {cccbea42-ae45-47f4-b292-fb2bb62f51c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f0174f6-44d1-4867-859f-433cbc05bf10}, !- Handle
  {cccbea42-ae45-47f4-b292-fb2bb62f51c5}, !- Source Object
  3,                                      !- Outlet Port
  {f809d022-3d5c-4040-9cd0-6b2500c3ca81}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8fc07fcf-8071-421d-aae4-0382bc6a42a1}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ad38d922-0fa1-41f8-bf77-c3eae5b34504}, !- Inlet Port
  {961fc36c-f174-4c35-a811-bbf025b50137}; !- Outlet Port

OS:Connection,
  {ad38d922-0fa1-41f8-bf77-c3eae5b34504}, !- Handle
  {5d65c850-d1c8-4d9f-9ac9-6c32d0e061ba}, !- Source Object
  3,                                      !- Outlet Port
  {8fc07fcf-8071-421d-aae4-0382bc6a42a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {961fc36c-f174-4c35-a811-bbf025b50137}, !- Handle
  {8fc07fcf-8071-421d-aae4-0382bc6a42a1}, !- Source Object
  3,                                      !- Outlet Port
  {c52eee8c-6d5e-4d4d-9f2e-2748b80cde7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd0f57db-ad56-4c66-ad05-d32d6b24b34e}, !- Handle
  {c52eee8c-6d5e-4d4d-9f2e-2748b80cde7b}, !- Source Object
  4,                                      !- Outlet Port
  {683c557f-6cca-4700-8eaf-523b23680d17}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {06308d90-eecb-457b-acbf-0100621f6510}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {369392d8-2032-41dd-bec7-98a2547b2b58}, !- Availability Schedule
  {55a565be-b6a8-472c-b46b-028de8b6f048}, !- Availability Manager List Name
  4.204751332837,                         !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f7fecf05-a07d-4478-b4a3-5993b98343f1}, !- Supply Side Inlet Node Name
  {7dd2cd79-0f3e-47a7-a1a6-204cd1e8e150}, !- Demand Side Outlet Node Name
  {6509045d-0312-4a14-8761-ab1e6512605b}, !- Demand Side Inlet Node A
  {8886ed9a-12af-40d5-bfef-35f8302fea20}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8c0d5e9c-ab2b-41ae-a5f9-6a5300745f91}, !- Demand Mixer Name
  {5a379208-9e07-4d7a-870a-34532dfa75e7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a4033089-a902-44ec-8787-897821a3139b}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {f7fecf05-a07d-4478-b4a3-5993b98343f1}, !- Inlet Port
  {2e0df926-e522-483e-94d0-04e791943ded}; !- Outlet Port

OS:Node,
  {03ac0df8-5c1f-4fa7-ac63-49df09d85faa}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {412a03c6-ae72-406e-8c29-376a4337427c}, !- Inlet Port
  {8886ed9a-12af-40d5-bfef-35f8302fea20}; !- Outlet Port

OS:Connection,
  {f7fecf05-a07d-4478-b4a3-5993b98343f1}, !- Handle
  {06308d90-eecb-457b-acbf-0100621f6510}, !- Source Object
  9,                                      !- Outlet Port
  {a4033089-a902-44ec-8787-897821a3139b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8886ed9a-12af-40d5-bfef-35f8302fea20}, !- Handle
  {03ac0df8-5c1f-4fa7-ac63-49df09d85faa}, !- Source Object
  3,                                      !- Outlet Port
  {06308d90-eecb-457b-acbf-0100621f6510}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {749b52c1-7fdd-412c-9391-6e4244a56e51}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {6509045d-0312-4a14-8761-ab1e6512605b}, !- Inlet Port
  {498e838b-5d43-4fcd-8769-bb86f3349598}; !- Outlet Port

OS:Node,
  {6f65f2a2-9650-4727-9adf-dadd8f0c78dd}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {edade0bb-6e03-4fd6-92b8-81a65cd2e2af}, !- Inlet Port
  {7dd2cd79-0f3e-47a7-a1a6-204cd1e8e150}; !- Outlet Port

OS:Node,
  {a26118b9-2fc7-4b8f-b219-7294d061a938}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {e815d99f-63be-4aed-9156-87c1dc4ee7b1}, !- Inlet Port
  {a616b140-3c90-47e3-aa51-0111d91d117c}; !- Outlet Port

OS:Connection,
  {6509045d-0312-4a14-8761-ab1e6512605b}, !- Handle
  {06308d90-eecb-457b-acbf-0100621f6510}, !- Source Object
  11,                                     !- Outlet Port
  {749b52c1-7fdd-412c-9391-6e4244a56e51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd2cd79-0f3e-47a7-a1a6-204cd1e8e150}, !- Handle
  {6f65f2a2-9650-4727-9adf-dadd8f0c78dd}, !- Source Object
  3,                                      !- Outlet Port
  {06308d90-eecb-457b-acbf-0100621f6510}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5a379208-9e07-4d7a-870a-34532dfa75e7}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {498e838b-5d43-4fcd-8769-bb86f3349598}, !- Inlet Node Name
  {2fd5041b-9d6c-46ef-8168-5052612aabf2}; !- Outlet Node Name 1

