OS:AirLoopHVAC:ZoneMixer,
  {8c0d5e9c-ab2b-41ae-a5f9-6a5300745f91}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {edade0bb-6e03-4fd6-92b8-81a65cd2e2af}, !- Outlet Node Name
  {bf638667-1ba5-48d3-925e-2d39bd89696e}; !- Inlet Node Name 1

OS:Connection,
  {498e838b-5d43-4fcd-8769-bb86f3349598}, !- Handle
  {749b52c1-7fdd-412c-9391-6e4244a56e51}, !- Source Object
  3,                                      !- Outlet Port
  {5a379208-9e07-4d7a-870a-34532dfa75e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edade0bb-6e03-4fd6-92b8-81a65cd2e2af}, !- Handle
  {8c0d5e9c-ab2b-41ae-a5f9-6a5300745f91}, !- Source Object
  2,                                      !- Outlet Port
  {6f65f2a2-9650-4727-9adf-dadd8f0c78dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8699189c-e357-4ca8-9221-d67aa4623546}, !- Handle
  {06308d90-eecb-457b-acbf-0100621f6510}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.204751332837,                         !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  51407.98,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  250981.93,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {55a565be-b6a8-472c-b46b-028de8b6f048}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {a4a0a9ac-7011-40c6-b014-d09d6d12ed7c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {11fa0fa1-2999-4d37-8470-571501a6875a}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f735ac38-0444-415f-9f2a-13c323712844}, !- Control Zone Name
  {03ac0df8-5c1f-4fa7-ac63-49df09d85faa}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {f89d525c-b40a-4c3f-9a89-ecbf6440d651}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC Gas Htg Coil 4064kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  315628.545421997,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {1e1e947d-aa90-49fd-95c1-a31b4496931d}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {dfc2bd8b-6d4d-42d1-8c2e-ab7f839a6b65}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC 1spd DX AC Clg Coil 1103kBtu/hr 8.2EER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  69603.5645230425,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.86725315387752,                       !- Rated COP {W/W}
  4.204751332837,                         !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ebf51f44-a233-4f29-9f7b-27883dd34658}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  4.204751332837,                         !- Maximum Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4e6cfe1f-4975-4cf5-86a2-738d03fea540}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e0c3c6d0-14f7-4a12-a18d-6b2136e687e8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4e6cfe1f-4975-4cf5-86a2-738d03fea540}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e0c3c6d0-14f7-4a12-a18d-6b2136e687e8}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b029a50a-b607-49ea-898a-0a461ede9e95}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f735ac38-0444-415f-9f2a-13c323712844}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {5fb4fd57-2418-4520-ba94-9701dc75f2ca}, !- Air Inlet Node Name
  {412a03c6-ae72-406e-8c29-376a4337427c}, !- Air Outlet Node Name
  {ebf51f44-a233-4f29-9f7b-27883dd34658}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {50f02356-2637-4902-bc0d-a550da8fc894}, !- Supply Air Fan Operating Mode Schedule Name
  {f89d525c-b40a-4c3f-9a89-ecbf6440d651}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {dfc2bd8b-6d4d-42d1-8c2e-ab7f839a6b65}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1e1e947d-aa90-49fd-95c1-a31b4496931d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  4.204751332837,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  4.204751332837,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {412a03c6-ae72-406e-8c29-376a4337427c}, !- Handle
  {b029a50a-b607-49ea-898a-0a461ede9e95}, !- Source Object
  7,                                      !- Outlet Port
  {03ac0df8-5c1f-4fa7-ac63-49df09d85faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f0912fa9-9263-4abe-ba23-7d9f1b4bfcb3}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  3.13546627804952,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  4.204751332837,                         !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  10.88,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c0bc9be9-7085-40c0-bae2-59708538e89c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {410c7965-53dc-4d8d-97de-0d1a00aa4c2d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {410c7965-53dc-4d8d-97de-0d1a00aa4c2d}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a83475e6-f0df-41be-8256-0d941fcd1fa2}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC OA System, !- Name
  {f0912fa9-9263-4abe-ba23-7d9f1b4bfcb3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {51ff1a20-9a6d-4d17-a7ef-ff5cae2e2933}, !- Mixed Air Node Name
  {1a01a3e7-bfa3-4fb4-b051-29181090e154}, !- Outdoor Air Stream Node Name
  {bf29ae8d-9d2a-44f9-84ec-38e71574b4cd}, !- Relief Air Stream Node Name
  {2e0df926-e522-483e-94d0-04e791943ded}; !- Return Air Stream Node Name

OS:Node,
  {4fba8fb4-7410-48ab-a6b1-c7a8747ca41f}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1a01a3e7-bfa3-4fb4-b051-29181090e154}; !- Outlet Port

OS:Connection,
  {1a01a3e7-bfa3-4fb4-b051-29181090e154}, !- Handle
  {4fba8fb4-7410-48ab-a6b1-c7a8747ca41f}, !- Source Object
  3,                                      !- Outlet Port
  {a83475e6-f0df-41be-8256-0d941fcd1fa2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5d4fc7ef-4825-4686-9ed8-96d507a0bfd4}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC Relief Air Node, !- Name
  {bf29ae8d-9d2a-44f9-84ec-38e71574b4cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf29ae8d-9d2a-44f9-84ec-38e71574b4cd}, !- Handle
  {a83475e6-f0df-41be-8256-0d941fcd1fa2}, !- Source Object
  7,                                      !- Outlet Port
  {5d4fc7ef-4825-4686-9ed8-96d507a0bfd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1353aef5-9ceb-4920-a661-f6c7f888b2ee}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {51ff1a20-9a6d-4d17-a7ef-ff5cae2e2933}, !- Inlet Port
  {5fb4fd57-2418-4520-ba94-9701dc75f2ca}; !- Outlet Port

OS:Connection,
  {2e0df926-e522-483e-94d0-04e791943ded}, !- Handle
  {a4033089-a902-44ec-8787-897821a3139b}, !- Source Object
  3,                                      !- Outlet Port
  {a83475e6-f0df-41be-8256-0d941fcd1fa2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {51ff1a20-9a6d-4d17-a7ef-ff5cae2e2933}, !- Handle
  {a83475e6-f0df-41be-8256-0d941fcd1fa2}, !- Source Object
  5,                                      !- Outlet Port
  {1353aef5-9ceb-4920-a661-f6c7f888b2ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fb4fd57-2418-4520-ba94-9701dc75f2ca}, !- Handle
  {1353aef5-9ceb-4920-a661-f6c7f888b2ee}, !- Source Object
  3,                                      !- Outlet Port
  {b029a50a-b607-49ea-898a-0a461ede9e95}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a4a0a9ac-7011-40c6-b014-d09d6d12ed7c}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d622d563-9e7b-48d8-84fc-983212521d90}, !- Control Zone or Zone List Name
  {81cab920-c40b-4596-91f0-8397ff8f60f1}, !- Cooling Control Zone or Zone List Name
  {52def1b1-9586-42ed-a587-1e243e10129c}, !- Heating Control Zone or Zone List Name
  {ac3ea78e-94ca-41d9-bd4a-411e90f00fd3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d622d563-9e7b-48d8-84fc-983212521d90}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {81cab920-c40b-4596-91f0-8397ff8f60f1}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {52def1b1-9586-42ed-a587-1e243e10129c}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ac3ea78e-94ca-41d9-bd4a-411e90f00fd3}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {70dc796a-dc4c-4774-94e7-be617f70398d}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {f00755fb-6b66-41c5-b8a5-c9206500d5d7}, !- Air Inlet Node Name
  {e815d99f-63be-4aed-9156-87c1dc4ee7b1}, !- Air Outlet Node Name
  4.204751332837;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {338d702a-8eec-4329-b9af-4623bb2cc079}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground Return Air Node, !- Name
  {9221d48f-941c-4cd9-8c30-8394d695690d}, !- Inlet Port
  {bf638667-1ba5-48d3-925e-2d39bd89696e}; !- Outlet Port

OS:Connection,
  {a616b140-3c90-47e3-aa51-0111d91d117c}, !- Handle
  {a26118b9-2fc7-4b8f-b219-7294d061a938}, !- Source Object
  3,                                      !- Outlet Port
  {09ebc6ec-fd62-44f7-8906-abd42c60f395}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9221d48f-941c-4cd9-8c30-8394d695690d}, !- Handle
  {52be40c3-502b-4a19-8541-093c0b848899}, !- Source Object
  2,                                      !- Outlet Port
  {338d702a-8eec-4329-b9af-4623bb2cc079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf638667-1ba5-48d3-925e-2d39bd89696e}, !- Handle
  {338d702a-8eec-4329-b9af-4623bb2cc079}, !- Source Object
  3,                                      !- Outlet Port
  {8c0d5e9c-ab2b-41ae-a5f9-6a5300745f91}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {315d1d17-cc51-418b-8b8f-966fe92e9f16}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2fd5041b-9d6c-46ef-8168-5052612aabf2}, !- Inlet Port
  {f00755fb-6b66-41c5-b8a5-c9206500d5d7}; !- Outlet Port

OS:Connection,
  {2fd5041b-9d6c-46ef-8168-5052612aabf2}, !- Handle
  {5a379208-9e07-4d7a-870a-34532dfa75e7}, !- Source Object
  3,                                      !- Outlet Port
  {315d1d17-cc51-418b-8b8f-966fe92e9f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f00755fb-6b66-41c5-b8a5-c9206500d5d7}, !- Handle
  {315d1d17-cc51-418b-8b8f-966fe92e9f16}, !- Source Object
  3,                                      !- Outlet Port
  {70dc796a-dc4c-4774-94e7-be617f70398d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e815d99f-63be-4aed-9156-87c1dc4ee7b1}, !- Handle
  {70dc796a-dc4c-4774-94e7-be617f70398d}, !- Source Object
  4,                                      !- Outlet Port
  {a26118b9-2fc7-4b8f-b219-7294d061a938}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4ded36a4-4b58-48a0-945a-95a01e322a28}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1a84303d-32d2-489a-8c70-43337fc9260c}, !- Availability Schedule
  {4d564b9f-6bf0-4132-98a1-42b0b0d2d53d}, !- Availability Manager List Name
  0.746289746338252,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9f3f97a6-b987-448d-8e9e-52e153771b59}, !- Supply Side Inlet Node Name
  {f46fc320-2d9b-4463-ba37-f68ea152f29d}, !- Demand Side Outlet Node Name
  {2af2c81e-d357-4c69-92cd-63d522fbf6dd}, !- Demand Side Inlet Node A
  {9a01b29d-9689-4c57-986a-d820c05fea58}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {58237652-37b7-4268-bf9d-eefe0088d3b1}, !- Demand Mixer Name
  {3004d0c9-fd36-4613-b510-a8718b8e77e7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6c6590e3-ece3-46b2-9afc-2f38cb23e795}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {9f3f97a6-b987-448d-8e9e-52e153771b59}, !- Inlet Port
  {ae2e8008-49ac-4b0d-9ea7-9261ccec9e9d}; !- Outlet Port

OS:Node,
  {f0a532f3-2c25-463a-a2f9-5ba9fe84ff45}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {4bf21244-7236-4d56-a2af-5cdffc6166fd}, !- Inlet Port
  {9a01b29d-9689-4c57-986a-d820c05fea58}; !- Outlet Port

OS:Connection,
  {9f3f97a6-b987-448d-8e9e-52e153771b59}, !- Handle
  {4ded36a4-4b58-48a0-945a-95a01e322a28}, !- Source Object
  9,                                      !- Outlet Port
  {6c6590e3-ece3-46b2-9afc-2f38cb23e795}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a01b29d-9689-4c57-986a-d820c05fea58}, !- Handle
  {f0a532f3-2c25-463a-a2f9-5ba9fe84ff45}, !- Source Object
  3,                                      !- Outlet Port
  {4ded36a4-4b58-48a0-945a-95a01e322a28}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {09bfedc3-d0dd-4813-aa94-ab7863d70af3}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {2af2c81e-d357-4c69-92cd-63d522fbf6dd}, !- Inlet Port
  {75fd1db0-6ae5-44d3-9d33-f786e220bfaf}; !- Outlet Port

OS:Node,
  {1eda6e5f-81c8-4b10-98db-cb1a4f909f84}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {0bfaac38-d01f-4d8f-a829-f00be82de103}, !- Inlet Port
  {f46fc320-2d9b-4463-ba37-f68ea152f29d}; !- Outlet Port

OS:Node,
  {94f56368-9a35-4940-90f1-394b51b34d50}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7cdf7b3e-2368-4ab8-9d79-845bc84bef09}, !- Inlet Port
  {43c4a337-0082-42dd-a1ae-8e03f1146a21}; !- Outlet Port

OS:Connection,
  {2af2c81e-d357-4c69-92cd-63d522fbf6dd}, !- Handle
  {4ded36a4-4b58-48a0-945a-95a01e322a28}, !- Source Object
  11,                                     !- Outlet Port
  {09bfedc3-d0dd-4813-aa94-ab7863d70af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f46fc320-2d9b-4463-ba37-f68ea152f29d}, !- Handle
  {1eda6e5f-81c8-4b10-98db-cb1a4f909f84}, !- Source Object
  3,                                      !- Outlet Port
  {4ded36a4-4b58-48a0-945a-95a01e322a28}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3004d0c9-fd36-4613-b510-a8718b8e77e7}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {75fd1db0-6ae5-44d3-9d33-f786e220bfaf}, !- Inlet Node Name
  {41fbd838-f41f-41cd-b4cc-c375d4859a35}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {58237652-37b7-4268-bf9d-eefe0088d3b1}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {0bfaac38-d01f-4d8f-a829-f00be82de103}, !- Outlet Node Name
  {6d360262-2b07-4f19-a67c-9fd812677d11}; !- Inlet Node Name 1

OS:Connection,
  {75fd1db0-6ae5-44d3-9d33-f786e220bfaf}, !- Handle
  {09bfedc3-d0dd-4813-aa94-ab7863d70af3}, !- Source Object
  3,                                      !- Outlet Port
  {3004d0c9-fd36-4613-b510-a8718b8e77e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bfaac38-d01f-4d8f-a829-f00be82de103}, !- Handle
  {58237652-37b7-4268-bf9d-eefe0088d3b1}, !- Source Object
  2,                                      !- Outlet Port
  {1eda6e5f-81c8-4b10-98db-cb1a4f909f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7d1900a5-6c0a-4549-aff6-2cdcdefca7da}, !- Handle
  {4ded36a4-4b58-48a0-945a-95a01e322a28}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.746289746338252,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9135.08,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  17388.79,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4d564b9f-6bf0-4132-98a1-42b0b0d2d53d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {9d909630-2b3f-4d04-968d-8a11bd63a68f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {33acb8ff-6440-46af-a120-5cc564559215}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3843ad60-707b-437b-876e-47866150ac2e}, !- Control Zone Name
  {f0a532f3-2c25-463a-a2f9-5ba9fe84ff45}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {c53b0369-e9c4-4ff1-a1bb-a8b7b7309ab0}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC Gas Htg Coil 223kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  36937.9543579005,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {0d83a239-bb51-4617-a606-377198a43a6b}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9cf3c4eb-b695-4cf6-9b6b-8adfbe6901e7}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC 1spd DX AC Clg Coil 90kBtu/hr 8.9EER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  12353.7451802392,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.10037786878725,                       !- Rated COP {W/W}
  0.746289746338252,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6fcd1c10-d249-424f-9931-bfc38b6d7c28}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.746289746338252,                      !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {44e83891-de85-46a7-bee5-b2a8bc68e1f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {82283465-c74b-4a17-b89f-5bba1fee2f2c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {44e83891-de85-46a7-bee5-b2a8bc68e1f8}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {82283465-c74b-4a17-b89f-5bba1fee2f2c}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a7e59490-55df-4406-a6b7-3004800186c0}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3843ad60-707b-437b-876e-47866150ac2e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {c3a7765e-e126-453a-9885-3f551fc3e399}, !- Air Inlet Node Name
  {4bf21244-7236-4d56-a2af-5cdffc6166fd}, !- Air Outlet Node Name
  {6fcd1c10-d249-424f-9931-bfc38b6d7c28}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3d6936a4-30a7-4f41-b705-f9337483cf6e}, !- Supply Air Fan Operating Mode Schedule Name
  {c53b0369-e9c4-4ff1-a1bb-a8b7b7309ab0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9cf3c4eb-b695-4cf6-9b6b-8adfbe6901e7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0d83a239-bb51-4617-a606-377198a43a6b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.746289746338252,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.746289746338252,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4bf21244-7236-4d56-a2af-5cdffc6166fd}, !- Handle
  {a7e59490-55df-4406-a6b7-3004800186c0}, !- Source Object
  7,                                      !- Outlet Port
  {f0a532f3-2c25-463a-a2f9-5ba9fe84ff45}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {721d6a40-770e-4464-883f-40d9cdc7cf53}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.217234597653001,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.746289746338252,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {dddb3cba-862b-41b0-a4b8-280b5a65bcb6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a1e97330-5143-46cf-8137-19fc1617fe43}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a1e97330-5143-46cf-8137-19fc1617fe43}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {026d88b7-262c-4808-b8fa-31033583f6cf}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC OA System, !- Name
  {721d6a40-770e-4464-883f-40d9cdc7cf53}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dc87e959-8ac3-40e4-9be5-981b61bf885a}, !- Mixed Air Node Name
  {3a072f4d-dff3-47af-9f4c-b827179665ad}, !- Outdoor Air Stream Node Name
  {73c37401-ccb1-4730-bd66-6fec144240d1}, !- Relief Air Stream Node Name
  {ae2e8008-49ac-4b0d-9ea7-9261ccec9e9d}; !- Return Air Stream Node Name

OS:Node,
  {f1343cf0-3a46-4170-8de0-caf2a49bea78}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3a072f4d-dff3-47af-9f4c-b827179665ad}; !- Outlet Port

OS:Connection,
  {3a072f4d-dff3-47af-9f4c-b827179665ad}, !- Handle
  {f1343cf0-3a46-4170-8de0-caf2a49bea78}, !- Source Object
  3,                                      !- Outlet Port
  {026d88b7-262c-4808-b8fa-31033583f6cf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {98f47a80-66a5-456a-9dd5-9c7f4da65894}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {73c37401-ccb1-4730-bd66-6fec144240d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73c37401-ccb1-4730-bd66-6fec144240d1}, !- Handle
  {026d88b7-262c-4808-b8fa-31033583f6cf}, !- Source Object
  7,                                      !- Outlet Port
  {98f47a80-66a5-456a-9dd5-9c7f4da65894}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c395d87-f2fb-447f-aa9b-711a0f637e42}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {dc87e959-8ac3-40e4-9be5-981b61bf885a}, !- Inlet Port
  {c3a7765e-e126-453a-9885-3f551fc3e399}; !- Outlet Port

OS:Connection,
  {ae2e8008-49ac-4b0d-9ea7-9261ccec9e9d}, !- Handle
  {6c6590e3-ece3-46b2-9afc-2f38cb23e795}, !- Source Object
  3,                                      !- Outlet Port
  {026d88b7-262c-4808-b8fa-31033583f6cf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dc87e959-8ac3-40e4-9be5-981b61bf885a}, !- Handle
  {026d88b7-262c-4808-b8fa-31033583f6cf}, !- Source Object
  5,                                      !- Outlet Port
  {0c395d87-f2fb-447f-aa9b-711a0f637e42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3a7765e-e126-453a-9885-3f551fc3e399}, !- Handle
  {0c395d87-f2fb-447f-aa9b-711a0f637e42}, !- Source Object
  3,                                      !- Outlet Port
  {a7e59490-55df-4406-a6b7-3004800186c0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9d909630-2b3f-4d04-968d-8a11bd63a68f}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {169daacd-0733-437b-a07f-4637f4933502}, !- Control Zone or Zone List Name
  {8981a8a8-10a0-4176-9a54-cdaec2c39a5d}, !- Cooling Control Zone or Zone List Name
  {ef66bee3-ebac-4118-9a7c-bd364af5658c}, !- Heating Control Zone or Zone List Name
  {9c18d519-8fc8-402c-abed-b13929b9815a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {169daacd-0733-437b-a07f-4637f4933502}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {8981a8a8-10a0-4176-9a54-cdaec2c39a5d}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ef66bee3-ebac-4118-9a7c-bd364af5658c}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9c18d519-8fc8-402c-abed-b13929b9815a}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ba8c04f1-1eaf-44bc-9777-e9fc2fc90468}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {9bd5c95e-622d-4ea5-b580-028f6af23c85}, !- Air Inlet Node Name
  {7cdf7b3e-2368-4ab8-9d79-845bc84bef09}, !- Air Outlet Node Name
  0.746289746338252;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1f1bdeb7-8a51-47da-894a-eea49954a914}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground Return Air Node, !- Name
  {66af0a8c-9e78-4633-ab0b-00cce05930e2}, !- Inlet Port
  {6d360262-2b07-4f19-a67c-9fd812677d11}; !- Outlet Port

OS:Connection,
  {43c4a337-0082-42dd-a1ae-8e03f1146a21}, !- Handle
  {94f56368-9a35-4940-90f1-394b51b34d50}, !- Source Object
  3,                                      !- Outlet Port
  {98b13b46-391e-4144-8875-3169d30e715f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66af0a8c-9e78-4633-ab0b-00cce05930e2}, !- Handle
  {a4194054-d1b2-4441-ac48-4659bfa3fb83}, !- Source Object
  2,                                      !- Outlet Port
  {1f1bdeb7-8a51-47da-894a-eea49954a914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d360262-2b07-4f19-a67c-9fd812677d11}, !- Handle
  {1f1bdeb7-8a51-47da-894a-eea49954a914}, !- Source Object
  3,                                      !- Outlet Port
  {58237652-37b7-4268-bf9d-eefe0088d3b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a8cec5e5-db49-48f2-8ca1-c6c2dc1b9543}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {41fbd838-f41f-41cd-b4cc-c375d4859a35}, !- Inlet Port
  {9bd5c95e-622d-4ea5-b580-028f6af23c85}; !- Outlet Port

OS:Connection,
  {41fbd838-f41f-41cd-b4cc-c375d4859a35}, !- Handle
  {3004d0c9-fd36-4613-b510-a8718b8e77e7}, !- Source Object
  3,                                      !- Outlet Port
  {a8cec5e5-db49-48f2-8ca1-c6c2dc1b9543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd5c95e-622d-4ea5-b580-028f6af23c85}, !- Handle
  {a8cec5e5-db49-48f2-8ca1-c6c2dc1b9543}, !- Source Object
  3,                                      !- Outlet Port
  {ba8c04f1-1eaf-44bc-9777-e9fc2fc90468}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7cdf7b3e-2368-4ab8-9d79-845bc84bef09}, !- Handle
  {ba8c04f1-1eaf-44bc-9777-e9fc2fc90468}, !- Source Object
  4,                                      !- Outlet Port
  {94f56368-9a35-4940-90f1-394b51b34d50}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {84540305-8afa-4091-a536-539e309b3851}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {95d7bfe0-bc60-40d1-bba5-df495418bcf3}, !- Availability Schedule
  {3b790b5d-064a-4556-a655-2e3342f5811b}, !- Availability Manager List Name
  1.54595761586764,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {97dc4548-13f3-4e0f-be07-391ca853b68b}, !- Supply Side Inlet Node Name
  {96a3c076-c76c-4288-8523-3d516a55fba1}, !- Demand Side Outlet Node Name
  {d976d34b-7b35-41c6-8aa4-5a39819906eb}, !- Demand Side Inlet Node A
  {c1acaa54-d4e0-4810-8170-4e6a6ba74b70}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3d3bd4a8-7aeb-4257-ac8a-068b9b2776b8}, !- Demand Mixer Name
  {b91df140-2188-4793-b5bc-a5768d4c8325}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f7122a68-ab03-435a-8369-4b5002f0fe0d}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {97dc4548-13f3-4e0f-be07-391ca853b68b}, !- Inlet Port
  {f7c47db5-148d-4386-810f-7bcdd6c16ac1}; !- Outlet Port

OS:Node,
  {a813f02b-cb67-4063-ae31-945c45a57366}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {44e3c9a7-e21f-4f5f-87f0-05a4dbeffe10}, !- Inlet Port
  {c1acaa54-d4e0-4810-8170-4e6a6ba74b70}; !- Outlet Port

OS:Connection,
  {97dc4548-13f3-4e0f-be07-391ca853b68b}, !- Handle
  {84540305-8afa-4091-a536-539e309b3851}, !- Source Object
  9,                                      !- Outlet Port
  {f7122a68-ab03-435a-8369-4b5002f0fe0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1acaa54-d4e0-4810-8170-4e6a6ba74b70}, !- Handle
  {a813f02b-cb67-4063-ae31-945c45a57366}, !- Source Object
  3,                                      !- Outlet Port
  {84540305-8afa-4091-a536-539e309b3851}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f88b2cb4-0927-406c-81b3-e70c1326e9a2}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {d976d34b-7b35-41c6-8aa4-5a39819906eb}, !- Inlet Port
  {3d06392c-998b-4178-a286-0a1feeab73d6}; !- Outlet Port

OS:Node,
  {084721b8-711e-455a-92f3-5e48d6a5c446}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {8070654d-21d2-4e34-bac3-8a6da426a6d4}, !- Inlet Port
  {96a3c076-c76c-4288-8523-3d516a55fba1}; !- Outlet Port

OS:Node,
  {371b7e13-42fd-4118-9a73-f3ec61d7d744}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {61f48895-de4d-40c4-84df-0b450615bf33}, !- Inlet Port
  {8adc5135-e4e7-4475-bbc3-c2f7c7193569}; !- Outlet Port

OS:Connection,
  {d976d34b-7b35-41c6-8aa4-5a39819906eb}, !- Handle
  {84540305-8afa-4091-a536-539e309b3851}, !- Source Object
  11,                                     !- Outlet Port
  {f88b2cb4-0927-406c-81b3-e70c1326e9a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96a3c076-c76c-4288-8523-3d516a55fba1}, !- Handle
  {084721b8-711e-455a-92f3-5e48d6a5c446}, !- Source Object
  3,                                      !- Outlet Port
  {84540305-8afa-4091-a536-539e309b3851}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b91df140-2188-4793-b5bc-a5768d4c8325}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {3d06392c-998b-4178-a286-0a1feeab73d6}, !- Inlet Node Name
  {a733c8bb-f5bd-4cf4-b8a9-2f8f7c463a7e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3d3bd4a8-7aeb-4257-ac8a-068b9b2776b8}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {8070654d-21d2-4e34-bac3-8a6da426a6d4}, !- Outlet Node Name
  {493c6d2a-0ca3-4b47-9e53-21fb1342108f}; !- Inlet Node Name 1

OS:Connection,
  {3d06392c-998b-4178-a286-0a1feeab73d6}, !- Handle
  {f88b2cb4-0927-406c-81b3-e70c1326e9a2}, !- Source Object
  3,                                      !- Outlet Port
  {b91df140-2188-4793-b5bc-a5768d4c8325}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8070654d-21d2-4e34-bac3-8a6da426a6d4}, !- Handle
  {3d3bd4a8-7aeb-4257-ac8a-068b9b2776b8}, !- Source Object
  2,                                      !- Outlet Port
  {084721b8-711e-455a-92f3-5e48d6a5c446}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {252cd2da-f607-471a-9c55-2ff382d4da98}, !- Handle
  {84540305-8afa-4091-a536-539e309b3851}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.54595761586764,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  19159.79,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  36805.34,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3b790b5d-064a-4556-a655-2e3342f5811b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {bdb906c7-83c4-41f0-bc51-577ab7ad03bd}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9ee9eaa9-b30f-4707-a5bd-09858ad7f834}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {28f2075b-5cb4-4565-9386-3c18a04e6253}, !- Control Zone Name
  {a813f02b-cb67-4063-ae31-945c45a57366}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {131684a1-2dba-46f1-84f3-2e9dce4bb694}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC Gas Htg Coil 492kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  76940.0164368043,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {a9a65a33-739d-4bdd-b096-6f9710e76cea}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {12bcbf8d-a9f5-4b8c-80dd-1e52a90c7657}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC 1spd DX AC Clg Coil 199kBtu/hr 8.5EER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  25591.0878309492,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  1.54595761586764,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {67d3c169-9fd3-4f05-8f59-399519a598b4}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  1.54595761586764,                       !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {299c396a-3daa-4fe6-950b-ff0efbf9fc7b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4dd30ffc-2a5f-4812-a188-066c705a5aba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {299c396a-3daa-4fe6-950b-ff0efbf9fc7b}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4dd30ffc-2a5f-4812-a188-066c705a5aba}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {de348e80-d94d-49d3-8d67-121322920bc0}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {28f2075b-5cb4-4565-9386-3c18a04e6253}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {cbf6dec7-af5a-439a-b0aa-b2349be5cf50}, !- Air Inlet Node Name
  {44e3c9a7-e21f-4f5f-87f0-05a4dbeffe10}, !- Air Outlet Node Name
  {67d3c169-9fd3-4f05-8f59-399519a598b4}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {62e159a4-1830-410d-9f03-03028cf14377}, !- Supply Air Fan Operating Mode Schedule Name
  {131684a1-2dba-46f1-84f3-2e9dce4bb694}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {12bcbf8d-a9f5-4b8c-80dd-1e52a90c7657}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a9a65a33-739d-4bdd-b096-6f9710e76cea}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.54595761586764,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.54595761586764,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {44e3c9a7-e21f-4f5f-87f0-05a4dbeffe10}, !- Handle
  {de348e80-d94d-49d3-8d67-121322920bc0}, !- Source Object
  7,                                      !- Outlet Port
  {a813f02b-cb67-4063-ae31-945c45a57366}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {eecfccc3-198a-4417-aa89-7168617aa2ad}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.459801676932742,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.54595761586764,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  10.88,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {209cb9d8-9143-4477-9451-084b124ee1e2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2ef4b780-8cf9-4019-aeeb-9b0297b364bd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2ef4b780-8cf9-4019-aeeb-9b0297b364bd}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cc04d410-c32d-47bc-ab0a-054c029adaae}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC OA System, !- Name
  {eecfccc3-198a-4417-aa89-7168617aa2ad}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {85790490-6904-4a63-84b8-13aab0e22dd9}, !- Mixed Air Node Name
  {09cbb146-59cd-41f5-89dd-0c6322458ff3}, !- Outdoor Air Stream Node Name
  {b2d4197f-85bf-4cf0-ae58-37086cc85e89}, !- Relief Air Stream Node Name
  {f7c47db5-148d-4386-810f-7bcdd6c16ac1}; !- Return Air Stream Node Name

OS:Node,
  {6048255c-4625-42a5-b331-e04794b57b49}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {09cbb146-59cd-41f5-89dd-0c6322458ff3}; !- Outlet Port

OS:Connection,
  {09cbb146-59cd-41f5-89dd-0c6322458ff3}, !- Handle
  {6048255c-4625-42a5-b331-e04794b57b49}, !- Source Object
  3,                                      !- Outlet Port
  {cc04d410-c32d-47bc-ab0a-054c029adaae}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {072021f3-0cb9-4a81-911b-f47120f6de97}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC Relief Air Node, !- Name
  {b2d4197f-85bf-4cf0-ae58-37086cc85e89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2d4197f-85bf-4cf0-ae58-37086cc85e89}, !- Handle
  {cc04d410-c32d-47bc-ab0a-054c029adaae}, !- Source Object
  7,                                      !- Outlet Port
  {072021f3-0cb9-4a81-911b-f47120f6de97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {553aa82b-567f-4228-9834-27d3f23d229b}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {85790490-6904-4a63-84b8-13aab0e22dd9}, !- Inlet Port
  {cbf6dec7-af5a-439a-b0aa-b2349be5cf50}; !- Outlet Port

OS:Connection,
  {f7c47db5-148d-4386-810f-7bcdd6c16ac1}, !- Handle
  {f7122a68-ab03-435a-8369-4b5002f0fe0d}, !- Source Object
  3,                                      !- Outlet Port
  {cc04d410-c32d-47bc-ab0a-054c029adaae}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {85790490-6904-4a63-84b8-13aab0e22dd9}, !- Handle
  {cc04d410-c32d-47bc-ab0a-054c029adaae}, !- Source Object
  5,                                      !- Outlet Port
  {553aa82b-567f-4228-9834-27d3f23d229b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbf6dec7-af5a-439a-b0aa-b2349be5cf50}, !- Handle
  {553aa82b-567f-4228-9834-27d3f23d229b}, !- Source Object
  3,                                      !- Outlet Port
  {de348e80-d94d-49d3-8d67-121322920bc0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bdb906c7-83c4-41f0-bc51-577ab7ad03bd}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {156830e6-b3e5-4dc2-b635-872eac40695f}, !- Control Zone or Zone List Name
  {e0774f99-c5a4-466e-a6fd-5bd5e45f522c}, !- Cooling Control Zone or Zone List Name
  {910fb0af-8b84-4438-a3a3-c80a8dfa715e}, !- Heating Control Zone or Zone List Name
  {53e9a922-a416-4117-a5cb-26f3209eb0d3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {156830e6-b3e5-4dc2-b635-872eac40695f}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {e0774f99-c5a4-466e-a6fd-5bd5e45f522c}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {910fb0af-8b84-4438-a3a3-c80a8dfa715e}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {53e9a922-a416-4117-a5cb-26f3209eb0d3}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5d2137c9-d2bf-4aa4-8123-db3431f9656e}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {9059fdd5-040e-4eb9-917a-d3ae1f305808}, !- Air Inlet Node Name
  {61f48895-de4d-40c4-84df-0b450615bf33}, !- Air Outlet Node Name
  1.54595761586764;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c3dfbe90-f092-47ce-a94d-d1c816a9414c}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground Return Air Node, !- Name
  {2c50ff3d-6f55-4e1f-baa3-344eba781ead}, !- Inlet Port
  {493c6d2a-0ca3-4b47-9e53-21fb1342108f}; !- Outlet Port

OS:Connection,
  {8adc5135-e4e7-4475-bbc3-c2f7c7193569}, !- Handle
  {371b7e13-42fd-4118-9a73-f3ec61d7d744}, !- Source Object
  3,                                      !- Outlet Port
  {d68bb1c0-a9a0-4c42-bafe-9361946d1883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c50ff3d-6f55-4e1f-baa3-344eba781ead}, !- Handle
  {8a2e3657-f20c-4b66-a449-039d7227d271}, !- Source Object
  2,                                      !- Outlet Port
  {c3dfbe90-f092-47ce-a94d-d1c816a9414c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {493c6d2a-0ca3-4b47-9e53-21fb1342108f}, !- Handle
  {c3dfbe90-f092-47ce-a94d-d1c816a9414c}, !- Source Object
  3,                                      !- Outlet Port
  {3d3bd4a8-7aeb-4257-ac8a-068b9b2776b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ad712044-b9aa-4a1b-b1ac-f6db12492b78}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a733c8bb-f5bd-4cf4-b8a9-2f8f7c463a7e}, !- Inlet Port
  {9059fdd5-040e-4eb9-917a-d3ae1f305808}; !- Outlet Port

OS:Connection,
  {a733c8bb-f5bd-4cf4-b8a9-2f8f7c463a7e}, !- Handle
  {b91df140-2188-4793-b5bc-a5768d4c8325}, !- Source Object
  3,                                      !- Outlet Port
  {ad712044-b9aa-4a1b-b1ac-f6db12492b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9059fdd5-040e-4eb9-917a-d3ae1f305808}, !- Handle
  {ad712044-b9aa-4a1b-b1ac-f6db12492b78}, !- Source Object
  3,                                      !- Outlet Port
  {5d2137c9-d2bf-4aa4-8123-db3431f9656e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61f48895-de4d-40c4-84df-0b450615bf33}, !- Handle
  {5d2137c9-d2bf-4aa4-8123-db3431f9656e}, !- Source Object
  4,                                      !- Outlet Port
  {371b7e13-42fd-4118-9a73-f3ec61d7d744}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {48196040-274f-49ad-932d-c04de4c3c4d4}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {aa5b37ea-d013-4bf4-af77-bbd88116f08f}, !- Availability Schedule
  {ccd23e1c-41fe-42c3-9836-8b45e7f2566a}, !- Availability Manager List Name
  0.151431875573875,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7221f4a6-5bba-48ea-ac0a-b7157da3203f}, !- Supply Side Inlet Node Name
  {7b2112d9-c00c-45bd-8fa0-c108b9cc4d3f}, !- Demand Side Outlet Node Name
  {3d3efadb-fdb2-4cdf-8122-afb72e7f36b9}, !- Demand Side Inlet Node A
  {e57e624a-14b6-4e3a-b608-76fd9bfa8a5b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aa469889-ab3b-4684-a3a3-ccd4fabfef79}, !- Demand Mixer Name
  {c77374c0-286c-4db7-93dd-8c8f4acb3a94}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {432a85bf-e49f-4d6d-89e9-86dc6c8fd9d1}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {7221f4a6-5bba-48ea-ac0a-b7157da3203f}, !- Inlet Port
  {ca6aa0f0-6923-4b43-aa83-74e589a86107}; !- Outlet Port

OS:Node,
  {9c333c09-0514-4a3f-b1c9-ff94400448c9}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {4d4bbd53-acb8-482a-b940-ef5b1d4d9bab}, !- Inlet Port
  {e57e624a-14b6-4e3a-b608-76fd9bfa8a5b}; !- Outlet Port

OS:Connection,
  {7221f4a6-5bba-48ea-ac0a-b7157da3203f}, !- Handle
  {48196040-274f-49ad-932d-c04de4c3c4d4}, !- Source Object
  9,                                      !- Outlet Port
  {432a85bf-e49f-4d6d-89e9-86dc6c8fd9d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e57e624a-14b6-4e3a-b608-76fd9bfa8a5b}, !- Handle
  {9c333c09-0514-4a3f-b1c9-ff94400448c9}, !- Source Object
  3,                                      !- Outlet Port
  {48196040-274f-49ad-932d-c04de4c3c4d4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e41f3f76-56fc-4fd3-aa8e-02c2b48ffcb0}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {3d3efadb-fdb2-4cdf-8122-afb72e7f36b9}, !- Inlet Port
  {3a4a68ea-4af6-4a8a-b1e7-50fdb2df4391}; !- Outlet Port

OS:Node,
  {4b5c90c9-183f-47c9-9693-6e7c87172ab8}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {00208a6e-b93e-4d19-bed0-c02022e1cc7e}, !- Inlet Port
  {7b2112d9-c00c-45bd-8fa0-c108b9cc4d3f}; !- Outlet Port

OS:Node,
  {a3a86926-017d-4418-804e-dd0684741e9d}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f17d7751-e229-42b5-9e6f-00270d571ad3}, !- Inlet Port
  {5283e398-399f-4fca-9064-951eb17781f6}; !- Outlet Port

OS:Connection,
  {3d3efadb-fdb2-4cdf-8122-afb72e7f36b9}, !- Handle
  {48196040-274f-49ad-932d-c04de4c3c4d4}, !- Source Object
  11,                                     !- Outlet Port
  {e41f3f76-56fc-4fd3-aa8e-02c2b48ffcb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b2112d9-c00c-45bd-8fa0-c108b9cc4d3f}, !- Handle
  {4b5c90c9-183f-47c9-9693-6e7c87172ab8}, !- Source Object
  3,                                      !- Outlet Port
  {48196040-274f-49ad-932d-c04de4c3c4d4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c77374c0-286c-4db7-93dd-8c8f4acb3a94}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {3a4a68ea-4af6-4a8a-b1e7-50fdb2df4391}, !- Inlet Node Name
  {875e74f2-cccd-43d7-a27d-ebc3f7ff6009}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aa469889-ab3b-4684-a3a3-ccd4fabfef79}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {00208a6e-b93e-4d19-bed0-c02022e1cc7e}, !- Outlet Node Name
  {6ce7485c-4eae-4d0e-9ca7-bf3c91b2fd2d}; !- Inlet Node Name 1

OS:Connection,
  {3a4a68ea-4af6-4a8a-b1e7-50fdb2df4391}, !- Handle
  {e41f3f76-56fc-4fd3-aa8e-02c2b48ffcb0}, !- Source Object
  3,                                      !- Outlet Port
  {c77374c0-286c-4db7-93dd-8c8f4acb3a94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00208a6e-b93e-4d19-bed0-c02022e1cc7e}, !- Handle
  {aa469889-ab3b-4684-a3a3-ccd4fabfef79}, !- Source Object
  2,                                      !- Outlet Port
  {4b5c90c9-183f-47c9-9693-6e7c87172ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6207fe2a-2c60-45b2-8208-8a9075ad4182}, !- Handle
  {48196040-274f-49ad-932d-c04de4c3c4d4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.151431875573875,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1911.96,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3647.88,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ccd23e1c-41fe-42c3-9836-8b45e7f2566a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {5d53a63b-f1b2-4640-ab4e-4ccfafc40e53}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {dea0ae04-c29a-488e-baca-2ca6d34529ba}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5c6c0f2e-2b99-492f-aae4-23e876ae6607}, !- Control Zone Name
  {9c333c09-0514-4a3f-b1c9-ff94400448c9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {81900034-4471-45cd-b7ef-3be3168a8298}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC Gas Htg Coil 38kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  6969.23576049173,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {4c4f41b8-619b-4cfe-a5cd-45ad370e5175}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d9fbfc98-ed8d-4c8a-99e4-1a394c8963ef}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 9.7SEER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  2506.73523545564,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.151431875573875,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0ab8ba08-10b6-4b48-b8a1-c07130265353}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.151431875573875,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5641fa18-0469-4998-a626-ad8b35ad1f23}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1b048a76-a6b8-43b2-9bb6-533f766147a7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5641fa18-0469-4998-a626-ad8b35ad1f23}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1b048a76-a6b8-43b2-9bb6-533f766147a7}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6932e5ed-bb17-4030-95c0-a992f54d5ec1}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5c6c0f2e-2b99-492f-aae4-23e876ae6607}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {180114e0-af35-4f64-b9cc-7008d582c9a5}, !- Air Inlet Node Name
  {4d4bbd53-acb8-482a-b940-ef5b1d4d9bab}, !- Air Outlet Node Name
  {0ab8ba08-10b6-4b48-b8a1-c07130265353}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {24b45dbe-7c6a-406b-94e0-6d922b9a8cf6}, !- Supply Air Fan Operating Mode Schedule Name
  {81900034-4471-45cd-b7ef-3be3168a8298}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d9fbfc98-ed8d-4c8a-99e4-1a394c8963ef}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4c4f41b8-619b-4cfe-a5cd-45ad370e5175}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.151431875573875,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.151431875573875,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4d4bbd53-acb8-482a-b940-ef5b1d4d9bab}, !- Handle
  {6932e5ed-bb17-4030-95c0-a992f54d5ec1}, !- Source Object
  7,                                      !- Outlet Port
  {9c333c09-0514-4a3f-b1c9-ff94400448c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c61dd4e0-81e9-4f88-9246-3890928f2302}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0318564524160007,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.151431875573875,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb529660-8c2b-458f-aad6-d1cd479588ff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {68c6398c-b5cd-4618-910a-bfc5fb5aa577}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {68c6398c-b5cd-4618-910a-bfc5fb5aa577}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2a520d7d-7ed3-4ece-bac6-956be5f219c4}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC OA System, !- Name
  {c61dd4e0-81e9-4f88-9246-3890928f2302}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0177cc83-3ce3-416f-8e0d-7e9440783caf}, !- Mixed Air Node Name
  {a6c0a0ef-134e-4ac7-99d2-b15c47f06eb1}, !- Outdoor Air Stream Node Name
  {23d99697-e67f-403e-94b5-6f12549d7f18}, !- Relief Air Stream Node Name
  {ca6aa0f0-6923-4b43-aa83-74e589a86107}; !- Return Air Stream Node Name

OS:Node,
  {2601f1e2-1960-427b-bc73-d65508fd8d0a}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a6c0a0ef-134e-4ac7-99d2-b15c47f06eb1}; !- Outlet Port

OS:Connection,
  {a6c0a0ef-134e-4ac7-99d2-b15c47f06eb1}, !- Handle
  {2601f1e2-1960-427b-bc73-d65508fd8d0a}, !- Source Object
  3,                                      !- Outlet Port
  {2a520d7d-7ed3-4ece-bac6-956be5f219c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {01a2dc8f-9adf-4222-b744-55b5f476c29b}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {23d99697-e67f-403e-94b5-6f12549d7f18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23d99697-e67f-403e-94b5-6f12549d7f18}, !- Handle
  {2a520d7d-7ed3-4ece-bac6-956be5f219c4}, !- Source Object
  7,                                      !- Outlet Port
  {01a2dc8f-9adf-4222-b744-55b5f476c29b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {753a8ca1-4b19-49b7-b444-35c625dfcf99}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {0177cc83-3ce3-416f-8e0d-7e9440783caf}, !- Inlet Port
  {180114e0-af35-4f64-b9cc-7008d582c9a5}; !- Outlet Port

OS:Connection,
  {ca6aa0f0-6923-4b43-aa83-74e589a86107}, !- Handle
  {432a85bf-e49f-4d6d-89e9-86dc6c8fd9d1}, !- Source Object
  3,                                      !- Outlet Port
  {2a520d7d-7ed3-4ece-bac6-956be5f219c4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0177cc83-3ce3-416f-8e0d-7e9440783caf}, !- Handle
  {2a520d7d-7ed3-4ece-bac6-956be5f219c4}, !- Source Object
  5,                                      !- Outlet Port
  {753a8ca1-4b19-49b7-b444-35c625dfcf99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {180114e0-af35-4f64-b9cc-7008d582c9a5}, !- Handle
  {753a8ca1-4b19-49b7-b444-35c625dfcf99}, !- Source Object
  3,                                      !- Outlet Port
  {6932e5ed-bb17-4030-95c0-a992f54d5ec1}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5d53a63b-f1b2-4640-ab4e-4ccfafc40e53}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {43299e7b-9a67-4038-a7a7-0ae237fcb166}, !- Control Zone or Zone List Name
  {22a978c7-a39e-4340-a224-6be8591179ad}, !- Cooling Control Zone or Zone List Name
  {f9d26cb2-3bbb-4ada-a69f-331520dca461}, !- Heating Control Zone or Zone List Name
  {6fec29e2-75cc-4933-b163-5cd266e71f0c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {43299e7b-9a67-4038-a7a7-0ae237fcb166}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {22a978c7-a39e-4340-a224-6be8591179ad}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f9d26cb2-3bbb-4ada-a69f-331520dca461}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6fec29e2-75cc-4933-b163-5cd266e71f0c}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {47965ecc-8111-486d-986d-aa2f1c20cce3}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {3ce9eb7e-6500-4c7f-913f-c57fc6139d30}, !- Air Inlet Node Name
  {f17d7751-e229-42b5-9e6f-00270d571ad3}, !- Air Outlet Node Name
  0.151431875573875;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bf9a3d97-cbe7-4ad8-8297-d0c6709bdd59}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground Return Air Node, !- Name
  {ad27dabc-5d79-44b3-b078-646f862353a3}, !- Inlet Port
  {6ce7485c-4eae-4d0e-9ca7-bf3c91b2fd2d}; !- Outlet Port

OS:Connection,
  {5283e398-399f-4fca-9064-951eb17781f6}, !- Handle
  {a3a86926-017d-4418-804e-dd0684741e9d}, !- Source Object
  3,                                      !- Outlet Port
  {d0c6299f-f5f1-4c3d-bfe7-359ae13d729a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad27dabc-5d79-44b3-b078-646f862353a3}, !- Handle
  {596d8a51-959a-455d-83c9-93b2cb9854be}, !- Source Object
  2,                                      !- Outlet Port
  {bf9a3d97-cbe7-4ad8-8297-d0c6709bdd59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ce7485c-4eae-4d0e-9ca7-bf3c91b2fd2d}, !- Handle
  {bf9a3d97-cbe7-4ad8-8297-d0c6709bdd59}, !- Source Object
  3,                                      !- Outlet Port
  {aa469889-ab3b-4684-a3a3-ccd4fabfef79}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e1e3e1d-10fa-4d6c-b16f-a4e6b83289bf}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {875e74f2-cccd-43d7-a27d-ebc3f7ff6009}, !- Inlet Port
  {3ce9eb7e-6500-4c7f-913f-c57fc6139d30}; !- Outlet Port

OS:Connection,
  {875e74f2-cccd-43d7-a27d-ebc3f7ff6009}, !- Handle
  {c77374c0-286c-4db7-93dd-8c8f4acb3a94}, !- Source Object
  3,                                      !- Outlet Port
  {8e1e3e1d-10fa-4d6c-b16f-a4e6b83289bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ce9eb7e-6500-4c7f-913f-c57fc6139d30}, !- Handle
  {8e1e3e1d-10fa-4d6c-b16f-a4e6b83289bf}, !- Source Object
  3,                                      !- Outlet Port
  {47965ecc-8111-486d-986d-aa2f1c20cce3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f17d7751-e229-42b5-9e6f-00270d571ad3}, !- Handle
  {47965ecc-8111-486d-986d-aa2f1c20cce3}, !- Source Object
  4,                                      !- Outlet Port
  {a3a86926-017d-4418-804e-dd0684741e9d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {df33288a-f407-4e9b-abc7-29656fad1c67}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {26a06404-71b1-46bf-b296-6eba2f86b339}, !- Availability Schedule
  {3a9dafd3-82d1-4bcb-ba70-22d98e792343}, !- Availability Manager List Name
  1.12414391078486,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f4468450-858d-49fa-a716-ed7f0bda14bc}, !- Supply Side Inlet Node Name
  {e46e8752-270f-4647-81f7-7363f2e50c35}, !- Demand Side Outlet Node Name
  {c2c2c2e4-7079-4b1f-8ddf-f9b7044b0777}, !- Demand Side Inlet Node A
  {1d2bb331-9f9d-4cb0-b640-a2dfd486ba43}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ad1d8b37-806e-451d-9061-4f7214dc1399}, !- Demand Mixer Name
  {6947f05e-b94d-42fa-9c12-4096feae9e1c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3affecae-d536-46af-92ea-0d1e1e9aeebe}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {f4468450-858d-49fa-a716-ed7f0bda14bc}, !- Inlet Port
  {3f78d6f0-e891-4adb-a528-93b60d9f07d5}; !- Outlet Port

OS:Node,
  {9796a9c5-12c3-42fd-b060-56073b4dfc77}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {ebe104e2-80aa-4e75-abb1-77a72c0f1362}, !- Inlet Port
  {1d2bb331-9f9d-4cb0-b640-a2dfd486ba43}; !- Outlet Port

OS:Connection,
  {f4468450-858d-49fa-a716-ed7f0bda14bc}, !- Handle
  {df33288a-f407-4e9b-abc7-29656fad1c67}, !- Source Object
  9,                                      !- Outlet Port
  {3affecae-d536-46af-92ea-0d1e1e9aeebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d2bb331-9f9d-4cb0-b640-a2dfd486ba43}, !- Handle
  {9796a9c5-12c3-42fd-b060-56073b4dfc77}, !- Source Object
  3,                                      !- Outlet Port
  {df33288a-f407-4e9b-abc7-29656fad1c67}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e1a8d49e-f505-4870-b726-6294d690248e}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {c2c2c2e4-7079-4b1f-8ddf-f9b7044b0777}, !- Inlet Port
  {66867b73-d157-43f6-bc1a-883a17f7ab71}; !- Outlet Port

OS:Node,
  {3b7abf7e-a0b3-4f38-b254-37b465ec2891}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {be47df2b-d1b1-483f-a638-0c489c6141a8}, !- Inlet Port
  {e46e8752-270f-4647-81f7-7363f2e50c35}; !- Outlet Port

OS:Node,
  {c6f8184d-e7d1-42c1-9c27-57134600a9df}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {afd1b037-e514-4df0-aca9-eb6fb3772e0b}, !- Inlet Port
  {ed66e7ba-9846-4fb1-b48d-6b75b33800fc}; !- Outlet Port

OS:Connection,
  {c2c2c2e4-7079-4b1f-8ddf-f9b7044b0777}, !- Handle
  {df33288a-f407-4e9b-abc7-29656fad1c67}, !- Source Object
  11,                                     !- Outlet Port
  {e1a8d49e-f505-4870-b726-6294d690248e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e46e8752-270f-4647-81f7-7363f2e50c35}, !- Handle
  {3b7abf7e-a0b3-4f38-b254-37b465ec2891}, !- Source Object
  3,                                      !- Outlet Port
  {df33288a-f407-4e9b-abc7-29656fad1c67}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6947f05e-b94d-42fa-9c12-4096feae9e1c}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {66867b73-d157-43f6-bc1a-883a17f7ab71}, !- Inlet Node Name
  {94d2ce00-4830-4db3-988b-637b346f28ac}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ad1d8b37-806e-451d-9061-4f7214dc1399}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {be47df2b-d1b1-483f-a638-0c489c6141a8}, !- Outlet Node Name
  {1a14a373-90ba-4e46-9f79-248fe48191d3}; !- Inlet Node Name 1

OS:Connection,
  {66867b73-d157-43f6-bc1a-883a17f7ab71}, !- Handle
  {e1a8d49e-f505-4870-b726-6294d690248e}, !- Source Object
  3,                                      !- Outlet Port
  {6947f05e-b94d-42fa-9c12-4096feae9e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be47df2b-d1b1-483f-a638-0c489c6141a8}, !- Handle
  {ad1d8b37-806e-451d-9061-4f7214dc1399}, !- Source Object
  2,                                      !- Outlet Port
  {3b7abf7e-a0b3-4f38-b254-37b465ec2891}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {687281bc-e32b-4773-8e8f-b958e604e9ac}, !- Handle
  {df33288a-f407-4e9b-abc7-29656fad1c67}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.12414391078486,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  11592.22,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  36805.34,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3a9dafd3-82d1-4bcb-ba70-22d98e792343}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {0f1466be-20be-4866-9f3f-d72a95f1bdcd}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ddcb4ff1-41bc-49ff-aa60-cb347f3ff813}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e494dc4a-bf69-49fa-8974-2406a4bd9a5f}, !- Control Zone Name
  {9796a9c5-12c3-42fd-b060-56073b4dfc77}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {1a79b0fb-4ba2-4749-a2df-93966883a924}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC Gas Htg Coil 325kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  61353.5343457322,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {23f580da-9e91-4929-a4bc-21a500edc6da}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bf748cf1-acd6-447e-a749-5f9ba3b04fa8}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC 1spd DX AC Clg Coil 120kBtu/hr 8.9EER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  18608.5732624542,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.10037786878725,                       !- Rated COP {W/W}
  1.12414391078486,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c0bd756c-0b96-473e-9c21-ec842756f224}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.12414391078486,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2ed005ae-3a91-4e8f-96e5-05a06632c119}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {73d22d63-e1d0-4f34-b5c6-5c9d7eb452d0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2ed005ae-3a91-4e8f-96e5-05a06632c119}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {73d22d63-e1d0-4f34-b5c6-5c9d7eb452d0}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6f83747a-724b-424e-925a-c1ba31ad5f86}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e494dc4a-bf69-49fa-8974-2406a4bd9a5f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {2451cab0-4704-4973-89f7-62e2c8b0ef65}, !- Air Inlet Node Name
  {ebe104e2-80aa-4e75-abb1-77a72c0f1362}, !- Air Outlet Node Name
  {c0bd756c-0b96-473e-9c21-ec842756f224}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {127ae31b-bfbf-4bdb-bd74-eb5901910ede}, !- Supply Air Fan Operating Mode Schedule Name
  {1a79b0fb-4ba2-4749-a2df-93966883a924}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bf748cf1-acd6-447e-a749-5f9ba3b04fa8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {23f580da-9e91-4929-a4bc-21a500edc6da}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.12414391078486,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.12414391078486,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ebe104e2-80aa-4e75-abb1-77a72c0f1362}, !- Handle
  {6f83747a-724b-424e-925a-c1ba31ad5f86}, !- Source Object
  7,                                      !- Outlet Port
  {9796a9c5-12c3-42fd-b060-56073b4dfc77}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f7263a3c-2c01-4156-82d3-e2d4a42605a0}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.459801676932742,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.12414391078486,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {afed166e-b562-4c90-bccb-0a65b8b74dc2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a99bcf2c-72df-4f22-aa8a-f4f0742ee75e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a99bcf2c-72df-4f22-aa8a-f4f0742ee75e}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1b5d4e34-f179-4c74-af7e-da8b246e8b83}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC OA System, !- Name
  {f7263a3c-2c01-4156-82d3-e2d4a42605a0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ac211d9f-aade-4a50-931a-83b489459629}, !- Mixed Air Node Name
  {a5baef11-b04a-4180-936a-fcda3c66a2b6}, !- Outdoor Air Stream Node Name
  {8ed41516-c0b5-4aaf-9e30-d956ad279c2a}, !- Relief Air Stream Node Name
  {3f78d6f0-e891-4adb-a528-93b60d9f07d5}; !- Return Air Stream Node Name

OS:Node,
  {55a347ca-9a1e-4751-a3ea-d4f045fbfdac}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a5baef11-b04a-4180-936a-fcda3c66a2b6}; !- Outlet Port

OS:Connection,
  {a5baef11-b04a-4180-936a-fcda3c66a2b6}, !- Handle
  {55a347ca-9a1e-4751-a3ea-d4f045fbfdac}, !- Source Object
  3,                                      !- Outlet Port
  {1b5d4e34-f179-4c74-af7e-da8b246e8b83}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {48628a4d-caa7-4583-903b-af5229fab713}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC Relief Air Node, !- Name
  {8ed41516-c0b5-4aaf-9e30-d956ad279c2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ed41516-c0b5-4aaf-9e30-d956ad279c2a}, !- Handle
  {1b5d4e34-f179-4c74-af7e-da8b246e8b83}, !- Source Object
  7,                                      !- Outlet Port
  {48628a4d-caa7-4583-903b-af5229fab713}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef3802e9-4cb9-4c0a-b231-05f76ca0b70d}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {ac211d9f-aade-4a50-931a-83b489459629}, !- Inlet Port
  {2451cab0-4704-4973-89f7-62e2c8b0ef65}; !- Outlet Port

OS:Connection,
  {3f78d6f0-e891-4adb-a528-93b60d9f07d5}, !- Handle
  {3affecae-d536-46af-92ea-0d1e1e9aeebe}, !- Source Object
  3,                                      !- Outlet Port
  {1b5d4e34-f179-4c74-af7e-da8b246e8b83}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ac211d9f-aade-4a50-931a-83b489459629}, !- Handle
  {1b5d4e34-f179-4c74-af7e-da8b246e8b83}, !- Source Object
  5,                                      !- Outlet Port
  {ef3802e9-4cb9-4c0a-b231-05f76ca0b70d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2451cab0-4704-4973-89f7-62e2c8b0ef65}, !- Handle
  {ef3802e9-4cb9-4c0a-b231-05f76ca0b70d}, !- Source Object
  3,                                      !- Outlet Port
  {6f83747a-724b-424e-925a-c1ba31ad5f86}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0f1466be-20be-4866-9f3f-d72a95f1bdcd}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5d3be076-c2a9-4f13-9de9-900fcff9c38e}, !- Control Zone or Zone List Name
  {a34e9476-ac2e-4b29-9296-4f814fcebf76}, !- Cooling Control Zone or Zone List Name
  {5046d0d4-4b66-4687-9251-add732fe6cbd}, !- Heating Control Zone or Zone List Name
  {a6e477ce-ba62-4d45-bce5-4f649f02b3fb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5d3be076-c2a9-4f13-9de9-900fcff9c38e}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {a34e9476-ac2e-4b29-9296-4f814fcebf76}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5046d0d4-4b66-4687-9251-add732fe6cbd}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a6e477ce-ba62-4d45-bce5-4f649f02b3fb}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {171a74c2-12f7-4fe8-ae2e-b95510315d3b}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {6927bab2-f96c-4255-95f2-6fd2ce41a3b8}, !- Air Inlet Node Name
  {afd1b037-e514-4df0-aca9-eb6fb3772e0b}, !- Air Outlet Node Name
  1.12414391078486;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1068db2e-5b68-455a-a0ae-e6622cdcd915}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground Return Air Node, !- Name
  {5eb640b0-bddf-4d18-9559-0cac425f4530}, !- Inlet Port
  {1a14a373-90ba-4e46-9f79-248fe48191d3}; !- Outlet Port

OS:Connection,
  {ed66e7ba-9846-4fb1-b48d-6b75b33800fc}, !- Handle
  {c6f8184d-e7d1-42c1-9c27-57134600a9df}, !- Source Object
  3,                                      !- Outlet Port
  {010f1193-3bbd-48b1-a937-1c3fa556bf8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eb640b0-bddf-4d18-9559-0cac425f4530}, !- Handle
  {1d83f861-4770-4426-a1a5-4d27346178c5}, !- Source Object
  2,                                      !- Outlet Port
  {1068db2e-5b68-455a-a0ae-e6622cdcd915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a14a373-90ba-4e46-9f79-248fe48191d3}, !- Handle
  {1068db2e-5b68-455a-a0ae-e6622cdcd915}, !- Source Object
  3,                                      !- Outlet Port
  {ad1d8b37-806e-451d-9061-4f7214dc1399}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a8339ea8-254b-41ee-ac35-4c3232e52d89}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {94d2ce00-4830-4db3-988b-637b346f28ac}, !- Inlet Port
  {6927bab2-f96c-4255-95f2-6fd2ce41a3b8}; !- Outlet Port

OS:Connection,
  {94d2ce00-4830-4db3-988b-637b346f28ac}, !- Handle
  {6947f05e-b94d-42fa-9c12-4096feae9e1c}, !- Source Object
  3,                                      !- Outlet Port
  {a8339ea8-254b-41ee-ac35-4c3232e52d89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6927bab2-f96c-4255-95f2-6fd2ce41a3b8}, !- Handle
  {a8339ea8-254b-41ee-ac35-4c3232e52d89}, !- Source Object
  3,                                      !- Outlet Port
  {171a74c2-12f7-4fe8-ae2e-b95510315d3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {afd1b037-e514-4df0-aca9-eb6fb3772e0b}, !- Handle
  {171a74c2-12f7-4fe8-ae2e-b95510315d3b}, !- Source Object
  4,                                      !- Outlet Port
  {c6f8184d-e7d1-42c1-9c27-57134600a9df}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {10a76f83-d430-41ff-948d-384fb17cfb61}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4348b062-1dc3-4d04-8172-3f5974fb201a}, !- Availability Schedule
  {c26371f2-16c4-4fef-8383-e76e8e731678}, !- Availability Manager List Name
  0.0843312561438909,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {04705962-ff04-48db-9615-fc6b088182ac}, !- Supply Side Inlet Node Name
  {1d450c52-4da3-43ca-82f6-a6e822ff1fe1}, !- Demand Side Outlet Node Name
  {55c0766d-1963-44a8-a857-5c579c204fc8}, !- Demand Side Inlet Node A
  {4b6470ec-cf7b-4a91-b674-0e971268fb3a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cdfb91ec-1464-476c-a142-2657ec375813}, !- Demand Mixer Name
  {4e4b1d36-0fe7-49a2-b5be-284d49ade259}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {90c4f0a1-6563-4ed8-8005-2b4709d73834}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {04705962-ff04-48db-9615-fc6b088182ac}, !- Inlet Port
  {4d374b27-f290-432b-896a-366810c33a97}; !- Outlet Port

OS:Node,
  {f69d0513-4be3-4b80-a21b-2fb448e1957b}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {931bf3af-fc85-4083-8a16-85fa85e2757f}, !- Inlet Port
  {4b6470ec-cf7b-4a91-b674-0e971268fb3a}; !- Outlet Port

OS:Connection,
  {04705962-ff04-48db-9615-fc6b088182ac}, !- Handle
  {10a76f83-d430-41ff-948d-384fb17cfb61}, !- Source Object
  9,                                      !- Outlet Port
  {90c4f0a1-6563-4ed8-8005-2b4709d73834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b6470ec-cf7b-4a91-b674-0e971268fb3a}, !- Handle
  {f69d0513-4be3-4b80-a21b-2fb448e1957b}, !- Source Object
  3,                                      !- Outlet Port
  {10a76f83-d430-41ff-948d-384fb17cfb61}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {efe4f489-82aa-49c4-9bb1-83495db2b06a}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {55c0766d-1963-44a8-a857-5c579c204fc8}, !- Inlet Port
  {ea8c43f6-9e68-4daf-8e7f-21673ee8e214}; !- Outlet Port

OS:Node,
  {b203ccb6-ea52-4072-9783-97642bb4efae}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {6000b66c-3838-40d1-a704-8bebd974516b}, !- Inlet Port
  {1d450c52-4da3-43ca-82f6-a6e822ff1fe1}; !- Outlet Port

OS:Node,
  {507ad4aa-69d5-4a8d-946e-b3795dd7d794}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {61769c9c-0bc9-4681-96fb-da0914ec4c5c}, !- Inlet Port
  {21a1dca4-bf72-491d-a6fd-cfbe3ab3c24a}; !- Outlet Port

OS:Connection,
  {55c0766d-1963-44a8-a857-5c579c204fc8}, !- Handle
  {10a76f83-d430-41ff-948d-384fb17cfb61}, !- Source Object
  11,                                     !- Outlet Port
  {efe4f489-82aa-49c4-9bb1-83495db2b06a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d450c52-4da3-43ca-82f6-a6e822ff1fe1}, !- Handle
  {b203ccb6-ea52-4072-9783-97642bb4efae}, !- Source Object
  3,                                      !- Outlet Port
  {10a76f83-d430-41ff-948d-384fb17cfb61}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4e4b1d36-0fe7-49a2-b5be-284d49ade259}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {ea8c43f6-9e68-4daf-8e7f-21673ee8e214}, !- Inlet Node Name
  {636fc8c1-2375-4803-95db-5371fe04b017}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cdfb91ec-1464-476c-a142-2657ec375813}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {6000b66c-3838-40d1-a704-8bebd974516b}, !- Outlet Node Name
  {d92a28ab-8eba-4ef0-b6d7-c3eb0edd49f4}; !- Inlet Node Name 1

OS:Connection,
  {ea8c43f6-9e68-4daf-8e7f-21673ee8e214}, !- Handle
  {efe4f489-82aa-49c4-9bb1-83495db2b06a}, !- Source Object
  3,                                      !- Outlet Port
  {4e4b1d36-0fe7-49a2-b5be-284d49ade259}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6000b66c-3838-40d1-a704-8bebd974516b}, !- Handle
  {cdfb91ec-1464-476c-a142-2657ec375813}, !- Source Object
  2,                                      !- Outlet Port
  {b203ccb6-ea52-4072-9783-97642bb4efae}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7483b2fb-6e5e-45a2-8e24-f537336c5df8}, !- Handle
  {10a76f83-d430-41ff-948d-384fb17cfb61}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0843312561438909,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  892.4,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3655.63,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c26371f2-16c4-4fef-8383-e76e8e731678}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {3b1705ba-77f0-481e-93b1-5a90539ed35b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a22bffca-ac4f-4215-b9f2-54718760d757}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ce177724-79ca-47c1-9b60-8f82cb1dc65f}, !- Control Zone Name
  {f69d0513-4be3-4b80-a21b-2fb448e1957b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {4b3cb730-f44f-4c87-a7d2-5e7f6e932a63}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC Gas Htg Coil 26kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  4489.34164846206,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {a80d989d-1df6-4061-ad71-160aa492903e}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2c21c751-ef00-4520-aefa-59ab6ee689b5}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 9.7SEER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  1395.98172726189,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.0843312561438909,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7b674825-0514-47ae-a383-edf944ec77f0}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0843312561438909,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f4c77626-507d-4d37-a368-85b9dcbb4f69}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3a57d17f-f85b-4651-b107-cedf1e54775d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f4c77626-507d-4d37-a368-85b9dcbb4f69}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3a57d17f-f85b-4651-b107-cedf1e54775d}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {49335306-d34d-4484-9bdd-72066f63561e}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ce177724-79ca-47c1-9b60-8f82cb1dc65f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {68c420e8-ab66-49c9-8454-219709091177}, !- Air Inlet Node Name
  {931bf3af-fc85-4083-8a16-85fa85e2757f}, !- Air Outlet Node Name
  {7b674825-0514-47ae-a383-edf944ec77f0}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3fef8a11-8bc5-450c-8ff2-2a83b78876cb}, !- Supply Air Fan Operating Mode Schedule Name
  {4b3cb730-f44f-4c87-a7d2-5e7f6e932a63}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2c21c751-ef00-4520-aefa-59ab6ee689b5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a80d989d-1df6-4061-ad71-160aa492903e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0843312561438909,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0843312561438909,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {931bf3af-fc85-4083-8a16-85fa85e2757f}, !- Handle
  {49335306-d34d-4484-9bdd-72066f63561e}, !- Source Object
  7,                                      !- Outlet Port
  {f69d0513-4be3-4b80-a21b-2fb448e1957b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5a6593ad-eb35-4089-88e4-f00e1fad284b}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0318564524160007,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0843312561438909,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1ebfe42d-68a4-43f6-a398-4a2a79d9ffe0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ee28514c-9e0e-4061-80c1-c0bc81561114}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ee28514c-9e0e-4061-80c1-c0bc81561114}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2d0672dc-0f2a-4b27-8e93-66301bd8ec44}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC OA System, !- Name
  {5a6593ad-eb35-4089-88e4-f00e1fad284b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a468f627-03c7-41ea-a796-aa0f4996f451}, !- Mixed Air Node Name
  {67d7da25-a91d-4926-b85c-5ea03b7ee9c3}, !- Outdoor Air Stream Node Name
  {413d5ee9-2691-4eb5-8131-80e3b844714e}, !- Relief Air Stream Node Name
  {4d374b27-f290-432b-896a-366810c33a97}; !- Return Air Stream Node Name

OS:Node,
  {975a99e8-32be-4251-857f-27060fb1e818}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {67d7da25-a91d-4926-b85c-5ea03b7ee9c3}; !- Outlet Port

OS:Connection,
  {67d7da25-a91d-4926-b85c-5ea03b7ee9c3}, !- Handle
  {975a99e8-32be-4251-857f-27060fb1e818}, !- Source Object
  3,                                      !- Outlet Port
  {2d0672dc-0f2a-4b27-8e93-66301bd8ec44}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {70883d4d-c97b-4da3-ab91-94ba6dcf34c5}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {413d5ee9-2691-4eb5-8131-80e3b844714e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {413d5ee9-2691-4eb5-8131-80e3b844714e}, !- Handle
  {2d0672dc-0f2a-4b27-8e93-66301bd8ec44}, !- Source Object
  7,                                      !- Outlet Port
  {70883d4d-c97b-4da3-ab91-94ba6dcf34c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8862dcc-a1db-4a6b-90c7-0f575d53fc89}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {a468f627-03c7-41ea-a796-aa0f4996f451}, !- Inlet Port
  {68c420e8-ab66-49c9-8454-219709091177}; !- Outlet Port

OS:Connection,
  {4d374b27-f290-432b-896a-366810c33a97}, !- Handle
  {90c4f0a1-6563-4ed8-8005-2b4709d73834}, !- Source Object
  3,                                      !- Outlet Port
  {2d0672dc-0f2a-4b27-8e93-66301bd8ec44}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a468f627-03c7-41ea-a796-aa0f4996f451}, !- Handle
  {2d0672dc-0f2a-4b27-8e93-66301bd8ec44}, !- Source Object
  5,                                      !- Outlet Port
  {e8862dcc-a1db-4a6b-90c7-0f575d53fc89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68c420e8-ab66-49c9-8454-219709091177}, !- Handle
  {e8862dcc-a1db-4a6b-90c7-0f575d53fc89}, !- Source Object
  3,                                      !- Outlet Port
  {49335306-d34d-4484-9bdd-72066f63561e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3b1705ba-77f0-481e-93b1-5a90539ed35b}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7db7b21b-b3e2-4ace-a0e8-65a3d1db2d48}, !- Control Zone or Zone List Name
  {3b4106b4-c2d6-49a7-ad1e-00ebc46d8df4}, !- Cooling Control Zone or Zone List Name
  {d99242aa-e224-4e72-9ecf-02f99261f097}, !- Heating Control Zone or Zone List Name
  {9f33d14b-7844-4411-963b-6b86d19c8668}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7db7b21b-b3e2-4ace-a0e8-65a3d1db2d48}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {3b4106b4-c2d6-49a7-ad1e-00ebc46d8df4}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d99242aa-e224-4e72-9ecf-02f99261f097}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9f33d14b-7844-4411-963b-6b86d19c8668}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2bc81af6-ae74-4d2e-bc7b-720632d412fc}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {ccecde40-05b0-4c97-bda3-cb300c4e7454}, !- Air Inlet Node Name
  {61769c9c-0bc9-4681-96fb-da0914ec4c5c}, !- Air Outlet Node Name
  0.0843312561438909;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7091d01d-6c77-4f1c-8835-c24328a9b91b}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground Return Air Node, !- Name
  {c7ad83f1-0d20-4a12-b04c-1a31aec5bdeb}, !- Inlet Port
  {d92a28ab-8eba-4ef0-b6d7-c3eb0edd49f4}; !- Outlet Port

OS:Connection,
  {21a1dca4-bf72-491d-a6fd-cfbe3ab3c24a}, !- Handle
  {507ad4aa-69d5-4a8d-946e-b3795dd7d794}, !- Source Object
  3,                                      !- Outlet Port
  {705685bf-bb7b-42b8-88ca-625eaf79b4df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7ad83f1-0d20-4a12-b04c-1a31aec5bdeb}, !- Handle
  {89d53b47-61d5-483a-8002-d4d10ec6c489}, !- Source Object
  2,                                      !- Outlet Port
  {7091d01d-6c77-4f1c-8835-c24328a9b91b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d92a28ab-8eba-4ef0-b6d7-c3eb0edd49f4}, !- Handle
  {7091d01d-6c77-4f1c-8835-c24328a9b91b}, !- Source Object
  3,                                      !- Outlet Port
  {cdfb91ec-1464-476c-a142-2657ec375813}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c68f8a5d-5adb-4f51-bab2-f047347992a3}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {636fc8c1-2375-4803-95db-5371fe04b017}, !- Inlet Port
  {ccecde40-05b0-4c97-bda3-cb300c4e7454}; !- Outlet Port

OS:Connection,
  {636fc8c1-2375-4803-95db-5371fe04b017}, !- Handle
  {4e4b1d36-0fe7-49a2-b5be-284d49ade259}, !- Source Object
  3,                                      !- Outlet Port
  {c68f8a5d-5adb-4f51-bab2-f047347992a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccecde40-05b0-4c97-bda3-cb300c4e7454}, !- Handle
  {c68f8a5d-5adb-4f51-bab2-f047347992a3}, !- Source Object
  3,                                      !- Outlet Port
  {2bc81af6-ae74-4d2e-bc7b-720632d412fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61769c9c-0bc9-4681-96fb-da0914ec4c5c}, !- Handle
  {2bc81af6-ae74-4d2e-bc7b-720632d412fc}, !- Source Object
  4,                                      !- Outlet Port
  {507ad4aa-69d5-4a8d-946e-b3795dd7d794}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {91df2372-23b4-43a6-a73a-5dcd65056ca6}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ac3b8a3e-1e93-41c5-89fd-7859aefa96bc}, !- Availability Schedule
  {7a4312f0-8ee5-41a4-95bc-51f8d48d1533}, !- Availability Manager List Name
  4.20308718423039,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {39460124-8c38-42f1-a11a-67d8aa3e8310}, !- Supply Side Inlet Node Name
  {3ddb707e-1bc8-44b9-83e1-2b7620ab9732}, !- Demand Side Outlet Node Name
  {ecb437d8-a425-4668-b275-f7bfa176af93}, !- Demand Side Inlet Node A
  {44ffee7e-dd2c-463c-80be-dd50b422a515}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7765415d-d47e-4298-9d7b-aa1d00a80436}, !- Demand Mixer Name
  {c65a6c9d-1f92-493f-b0cc-8bd0afd124f4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3bfce963-c243-46e3-bf99-e606429d7555}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {39460124-8c38-42f1-a11a-67d8aa3e8310}, !- Inlet Port
  {baf00c74-b505-4bc8-9c38-12e1142f98a2}; !- Outlet Port

OS:Node,
  {e6c4f31a-41eb-4e0e-9593-cc4011b55a27}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {d74beeeb-257c-4eea-875c-0090e312e2ba}, !- Inlet Port
  {44ffee7e-dd2c-463c-80be-dd50b422a515}; !- Outlet Port

OS:Connection,
  {39460124-8c38-42f1-a11a-67d8aa3e8310}, !- Handle
  {91df2372-23b4-43a6-a73a-5dcd65056ca6}, !- Source Object
  9,                                      !- Outlet Port
  {3bfce963-c243-46e3-bf99-e606429d7555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44ffee7e-dd2c-463c-80be-dd50b422a515}, !- Handle
  {e6c4f31a-41eb-4e0e-9593-cc4011b55a27}, !- Source Object
  3,                                      !- Outlet Port
  {91df2372-23b4-43a6-a73a-5dcd65056ca6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e3dd7374-68ba-4a31-b11a-f6e647a70334}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {ecb437d8-a425-4668-b275-f7bfa176af93}, !- Inlet Port
  {251a3ab1-4e2f-46ef-a32f-c7ba08a9548f}; !- Outlet Port

OS:Node,
  {ff1db6bd-bfd7-4127-b716-5703ff30db5c}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {ef8e6ea0-b6ca-4224-952f-fe31d0aedf8e}, !- Inlet Port
  {3ddb707e-1bc8-44b9-83e1-2b7620ab9732}; !- Outlet Port

OS:Node,
  {1e2c661c-4b0e-4439-acb5-1fb053ac9745}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {01673099-d02a-4054-b772-9f4332900159}, !- Inlet Port
  {a79792db-2f40-4dc4-9133-795a3ca925d4}; !- Outlet Port

OS:Connection,
  {ecb437d8-a425-4668-b275-f7bfa176af93}, !- Handle
  {91df2372-23b4-43a6-a73a-5dcd65056ca6}, !- Source Object
  11,                                     !- Outlet Port
  {e3dd7374-68ba-4a31-b11a-f6e647a70334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ddb707e-1bc8-44b9-83e1-2b7620ab9732}, !- Handle
  {ff1db6bd-bfd7-4127-b716-5703ff30db5c}, !- Source Object
  3,                                      !- Outlet Port
  {91df2372-23b4-43a6-a73a-5dcd65056ca6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c65a6c9d-1f92-493f-b0cc-8bd0afd124f4}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {251a3ab1-4e2f-46ef-a32f-c7ba08a9548f}, !- Inlet Node Name
  {d1318a1c-eff2-4e13-9d3b-27f5018facc2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7765415d-d47e-4298-9d7b-aa1d00a80436}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {ef8e6ea0-b6ca-4224-952f-fe31d0aedf8e}, !- Outlet Node Name
  {3ae18eef-da02-4fab-9689-8db659985f95}; !- Inlet Node Name 1

OS:Connection,
  {251a3ab1-4e2f-46ef-a32f-c7ba08a9548f}, !- Handle
  {e3dd7374-68ba-4a31-b11a-f6e647a70334}, !- Source Object
  3,                                      !- Outlet Port
  {c65a6c9d-1f92-493f-b0cc-8bd0afd124f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef8e6ea0-b6ca-4224-952f-fe31d0aedf8e}, !- Handle
  {7765415d-d47e-4298-9d7b-aa1d00a80436}, !- Source Object
  2,                                      !- Outlet Port
  {ff1db6bd-bfd7-4127-b716-5703ff30db5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e4dba36a-4f4a-450c-993d-bfb70c1fcd00}, !- Handle
  {91df2372-23b4-43a6-a73a-5dcd65056ca6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.20308718423039,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  51470.67,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  250981.93,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7a4312f0-8ee5-41a4-95bc-51f8d48d1533}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {c3df66b9-3fc6-4299-8fd5-f45d48c25fc5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0f39d454-5066-4341-b481-04fbe43f9a08}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {228dbc4a-e5cc-4ce8-869a-4594d8d01a36}, !- Control Zone Name
  {e6c4f31a-41eb-4e0e-9593-cc4011b55a27}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {b774c79d-5cc5-4dd0-8826-a46209258a75}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC Gas Htg Coil 3109kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  315527.934661265,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {32b81278-39c0-4224-a702-0435573fb58a}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d7cf1d05-3edf-47ab-9ff0-8f6f9824950e}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC 1spd DX AC Clg Coil 794kBtu/hr 8.2EER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  69576.0169546497,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.86725315387752,                       !- Rated COP {W/W}
  4.20308718423039,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {de182399-2a90-4539-a405-68e63e2af378}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  4.20308718423039,                       !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa898f08-e9c1-40bc-b31f-f7fa35c8e220}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6b08da07-7690-4353-8aac-bcfb47cb54c8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fa898f08-e9c1-40bc-b31f-f7fa35c8e220}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6b08da07-7690-4353-8aac-bcfb47cb54c8}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {97958bcc-a2dc-4fbd-9a91-0a928d8aa5be}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {228dbc4a-e5cc-4ce8-869a-4594d8d01a36}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {b7cb1e98-f3d0-4e42-9867-d979d179089b}, !- Air Inlet Node Name
  {d74beeeb-257c-4eea-875c-0090e312e2ba}, !- Air Outlet Node Name
  {de182399-2a90-4539-a405-68e63e2af378}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {029e91a7-59a3-47c9-886f-faf15b966ee5}, !- Supply Air Fan Operating Mode Schedule Name
  {b774c79d-5cc5-4dd0-8826-a46209258a75}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d7cf1d05-3edf-47ab-9ff0-8f6f9824950e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {32b81278-39c0-4224-a702-0435573fb58a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  4.20308718423039,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  4.20308718423039,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d74beeeb-257c-4eea-875c-0090e312e2ba}, !- Handle
  {97958bcc-a2dc-4fbd-9a91-0a928d8aa5be}, !- Source Object
  7,                                      !- Outlet Port
  {e6c4f31a-41eb-4e0e-9593-cc4011b55a27}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3da0580e-2fdb-4b67-af5a-5cf69d004212}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  3.13546627804952,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  4.20308718423039,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  10.88,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {12b9f420-82ab-41cc-838d-5d06ce7b6bc4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e5c62585-4e8b-4c5f-8fcf-fdbd8b600d87}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e5c62585-4e8b-4c5f-8fcf-fdbd8b600d87}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {acf39c59-8145-4175-b10d-271b3e21a116}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC OA System, !- Name
  {3da0580e-2fdb-4b67-af5a-5cf69d004212}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c7994066-e3a9-449b-84ba-9067da070a24}, !- Mixed Air Node Name
  {dc65acd6-384c-4fce-8c3d-89af084d6679}, !- Outdoor Air Stream Node Name
  {b9c6a787-c452-43c9-92ce-68fbe1fd1d0b}, !- Relief Air Stream Node Name
  {baf00c74-b505-4bc8-9c38-12e1142f98a2}; !- Return Air Stream Node Name

OS:Node,
  {5a84e614-ecfd-4745-a352-d01aed1adcc8}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {dc65acd6-384c-4fce-8c3d-89af084d6679}; !- Outlet Port

OS:Connection,
  {dc65acd6-384c-4fce-8c3d-89af084d6679}, !- Handle
  {5a84e614-ecfd-4745-a352-d01aed1adcc8}, !- Source Object
  3,                                      !- Outlet Port
  {acf39c59-8145-4175-b10d-271b3e21a116}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6e6b055c-80eb-4222-a967-a566fc8ca869}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC Relief Air Node, !- Name
  {b9c6a787-c452-43c9-92ce-68fbe1fd1d0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9c6a787-c452-43c9-92ce-68fbe1fd1d0b}, !- Handle
  {acf39c59-8145-4175-b10d-271b3e21a116}, !- Source Object
  7,                                      !- Outlet Port
  {6e6b055c-80eb-4222-a967-a566fc8ca869}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e6cb7d3-3c7c-4897-a8ed-0f4021c783aa}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {c7994066-e3a9-449b-84ba-9067da070a24}, !- Inlet Port
  {b7cb1e98-f3d0-4e42-9867-d979d179089b}; !- Outlet Port

OS:Connection,
  {baf00c74-b505-4bc8-9c38-12e1142f98a2}, !- Handle
  {3bfce963-c243-46e3-bf99-e606429d7555}, !- Source Object
  3,                                      !- Outlet Port
  {acf39c59-8145-4175-b10d-271b3e21a116}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c7994066-e3a9-449b-84ba-9067da070a24}, !- Handle
  {acf39c59-8145-4175-b10d-271b3e21a116}, !- Source Object
  5,                                      !- Outlet Port
  {4e6cb7d3-3c7c-4897-a8ed-0f4021c783aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7cb1e98-f3d0-4e42-9867-d979d179089b}, !- Handle
  {4e6cb7d3-3c7c-4897-a8ed-0f4021c783aa}, !- Source Object
  3,                                      !- Outlet Port
  {97958bcc-a2dc-4fbd-9a91-0a928d8aa5be}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c3df66b9-3fc6-4299-8fd5-f45d48c25fc5}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {69ffe507-d141-45db-afd3-64a2197bf13b}, !- Control Zone or Zone List Name
  {b2706574-c4fd-4e7b-bfff-948ef526b1ae}, !- Cooling Control Zone or Zone List Name
  {93daafd8-b63f-4bbe-a413-8152cc566b8d}, !- Heating Control Zone or Zone List Name
  {2d8f6402-aadb-4b4f-ac50-ad1a19668905}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {69ffe507-d141-45db-afd3-64a2197bf13b}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {b2706574-c4fd-4e7b-bfff-948ef526b1ae}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {93daafd8-b63f-4bbe-a413-8152cc566b8d}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2d8f6402-aadb-4b4f-ac50-ad1a19668905}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8441fe70-ab6f-43bc-a215-aa98c6a76394}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {5954e111-9b89-444e-9484-40b960cc8e32}, !- Air Inlet Node Name
  {01673099-d02a-4054-b772-9f4332900159}, !- Air Outlet Node Name
  4.20308718423039;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {92b9db62-6ed2-4563-a0ee-e8f5d3871a9d}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground Return Air Node, !- Name
  {da548601-07ee-4cf9-8679-f215b9f3c51a}, !- Inlet Port
  {3ae18eef-da02-4fab-9689-8db659985f95}; !- Outlet Port

OS:Connection,
  {a79792db-2f40-4dc4-9133-795a3ca925d4}, !- Handle
  {1e2c661c-4b0e-4439-acb5-1fb053ac9745}, !- Source Object
  3,                                      !- Outlet Port
  {9f7ec20d-2139-4e99-9e49-3e804bb273f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da548601-07ee-4cf9-8679-f215b9f3c51a}, !- Handle
  {bdd76d51-0e97-490a-95be-948027e6d5f0}, !- Source Object
  2,                                      !- Outlet Port
  {92b9db62-6ed2-4563-a0ee-e8f5d3871a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ae18eef-da02-4fab-9689-8db659985f95}, !- Handle
  {92b9db62-6ed2-4563-a0ee-e8f5d3871a9d}, !- Source Object
  3,                                      !- Outlet Port
  {7765415d-d47e-4298-9d7b-aa1d00a80436}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {388a913e-734b-4d6c-9e11-49855e2c083c}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {d1318a1c-eff2-4e13-9d3b-27f5018facc2}, !- Inlet Port
  {5954e111-9b89-444e-9484-40b960cc8e32}; !- Outlet Port

OS:Connection,
  {d1318a1c-eff2-4e13-9d3b-27f5018facc2}, !- Handle
  {c65a6c9d-1f92-493f-b0cc-8bd0afd124f4}, !- Source Object
  3,                                      !- Outlet Port
  {388a913e-734b-4d6c-9e11-49855e2c083c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5954e111-9b89-444e-9484-40b960cc8e32}, !- Handle
  {388a913e-734b-4d6c-9e11-49855e2c083c}, !- Source Object
  3,                                      !- Outlet Port
  {8441fe70-ab6f-43bc-a215-aa98c6a76394}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01673099-d02a-4054-b772-9f4332900159}, !- Handle
  {8441fe70-ab6f-43bc-a215-aa98c6a76394}, !- Source Object
  4,                                      !- Outlet Port
  {1e2c661c-4b0e-4439-acb5-1fb053ac9745}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8fa8d34a-fe0f-4508-8b6b-e8c94fc2c1cd}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a6c4bbb5-9fc3-4c12-a7aa-7914330b33f8}, !- Availability Schedule
  {9cdde302-24bd-462e-9f6a-0e1fa4643027}, !- Availability Manager List Name
  0.492204178286589,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d78de488-2f33-4274-b046-e17fdb79d912}, !- Supply Side Inlet Node Name
  {cfc778c7-3440-495c-ad28-0c31d1fc8807}, !- Demand Side Outlet Node Name
  {b024fa2e-d8c3-4040-8a1f-703521a94fe8}, !- Demand Side Inlet Node A
  {0b71a478-5f10-4b77-9e87-fe61c061937f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ec110116-db6f-48d9-97cb-a9fa37c20e76}, !- Demand Mixer Name
  {8240090c-c0dd-47aa-b676-9d95798c8d50}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d3b3d0a1-0caa-4c6a-a062-ecd76ca302c4}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {d78de488-2f33-4274-b046-e17fdb79d912}, !- Inlet Port
  {9359f7bb-ad52-4553-b534-790342cde608}; !- Outlet Port

OS:Node,
  {8d4b87a5-f7e0-436b-85ee-df12ea51ed58}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {a4c8d463-bfcf-4189-a358-83310feb7525}, !- Inlet Port
  {0b71a478-5f10-4b77-9e87-fe61c061937f}; !- Outlet Port

OS:Connection,
  {d78de488-2f33-4274-b046-e17fdb79d912}, !- Handle
  {8fa8d34a-fe0f-4508-8b6b-e8c94fc2c1cd}, !- Source Object
  9,                                      !- Outlet Port
  {d3b3d0a1-0caa-4c6a-a062-ecd76ca302c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b71a478-5f10-4b77-9e87-fe61c061937f}, !- Handle
  {8d4b87a5-f7e0-436b-85ee-df12ea51ed58}, !- Source Object
  3,                                      !- Outlet Port
  {8fa8d34a-fe0f-4508-8b6b-e8c94fc2c1cd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2c4fa12b-6aef-4d2d-a318-dd33493b5976}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {b024fa2e-d8c3-4040-8a1f-703521a94fe8}, !- Inlet Port
  {0d18f67e-0140-4b9d-84c3-2c948057d70f}; !- Outlet Port

OS:Node,
  {84275b4d-fbb3-4256-bb74-58684982ae71}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {108044c1-ff48-422b-b8ca-2cc457807a94}, !- Inlet Port
  {cfc778c7-3440-495c-ad28-0c31d1fc8807}; !- Outlet Port

OS:Node,
  {1de59fe6-3ca0-406a-ae46-74d4c9a4d920}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {21ad25b5-4aa8-446c-9942-dffd373ad14e}, !- Inlet Port
  {46ca2e54-1a59-4ab2-89c4-664c6390db72}; !- Outlet Port

OS:Connection,
  {b024fa2e-d8c3-4040-8a1f-703521a94fe8}, !- Handle
  {8fa8d34a-fe0f-4508-8b6b-e8c94fc2c1cd}, !- Source Object
  11,                                     !- Outlet Port
  {2c4fa12b-6aef-4d2d-a318-dd33493b5976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfc778c7-3440-495c-ad28-0c31d1fc8807}, !- Handle
  {84275b4d-fbb3-4256-bb74-58684982ae71}, !- Source Object
  3,                                      !- Outlet Port
  {8fa8d34a-fe0f-4508-8b6b-e8c94fc2c1cd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8240090c-c0dd-47aa-b676-9d95798c8d50}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {0d18f67e-0140-4b9d-84c3-2c948057d70f}, !- Inlet Node Name
  {b7e7d502-9806-4866-8f37-68cefa767945}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ec110116-db6f-48d9-97cb-a9fa37c20e76}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {108044c1-ff48-422b-b8ca-2cc457807a94}, !- Outlet Node Name
  {16421708-92e3-4456-b1de-ba214453e44d}; !- Inlet Node Name 1

OS:Connection,
  {0d18f67e-0140-4b9d-84c3-2c948057d70f}, !- Handle
  {2c4fa12b-6aef-4d2d-a318-dd33493b5976}, !- Source Object
  3,                                      !- Outlet Port
  {8240090c-c0dd-47aa-b676-9d95798c8d50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {108044c1-ff48-422b-b8ca-2cc457807a94}, !- Handle
  {ec110116-db6f-48d9-97cb-a9fa37c20e76}, !- Source Object
  2,                                      !- Outlet Port
  {84275b4d-fbb3-4256-bb74-58684982ae71}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f6ae3a29-e15a-4be8-9195-d745320f4f16}, !- Handle
  {8fa8d34a-fe0f-4508-8b6b-e8c94fc2c1cd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.492204178286589,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4968.16,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  17388.79,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9cdde302-24bd-462e-9f6a-0e1fa4643027}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {e7f8944e-d74e-428e-8f6f-56face75c541}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2cd28575-ab5d-47fd-a861-5aa334425884}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {64700c48-b2c7-478b-88c1-1dffebceb953}, !- Control Zone Name
  {8d4b87a5-f7e0-436b-85ee-df12ea51ed58}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {1f49c206-dd62-4710-b81c-5fdbd3e919cb}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC Gas Htg Coil 179kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  27549.2166022726,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {0fa75888-9e45-4684-b0d3-43d0e4d77b0a}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3a5e5f51-d1be-433c-a093-0b438011ffed}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 69kBtu/hr 8.9EER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  8147.72683804982,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.10037786878725,                       !- Rated COP {W/W}
  0.492204178286589,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {35d1fc75-62ad-42a5-8759-07c5ff4db837}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.492204178286589,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f35857a-a994-44e0-97fe-3cb4ce8b96e3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ac3852be-f5d4-4934-a5dc-2f3c7f51bc20}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2f35857a-a994-44e0-97fe-3cb4ce8b96e3}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ac3852be-f5d4-4934-a5dc-2f3c7f51bc20}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7df13b6a-6f73-44c6-bae0-e8755508d7d2}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {64700c48-b2c7-478b-88c1-1dffebceb953}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {2456af0f-2671-4823-b4ba-2a03d4dff45d}, !- Air Inlet Node Name
  {a4c8d463-bfcf-4189-a358-83310feb7525}, !- Air Outlet Node Name
  {35d1fc75-62ad-42a5-8759-07c5ff4db837}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a3e418bb-0cc2-45a6-81fb-56d3a23dfeed}, !- Supply Air Fan Operating Mode Schedule Name
  {1f49c206-dd62-4710-b81c-5fdbd3e919cb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3a5e5f51-d1be-433c-a093-0b438011ffed}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0fa75888-9e45-4684-b0d3-43d0e4d77b0a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.492204178286589,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.492204178286589,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a4c8d463-bfcf-4189-a358-83310feb7525}, !- Handle
  {7df13b6a-6f73-44c6-bae0-e8755508d7d2}, !- Source Object
  7,                                      !- Outlet Port
  {8d4b87a5-f7e0-436b-85ee-df12ea51ed58}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d04636b2-4ea3-442a-91ef-664df72d64f5}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.217234597653001,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.492204178286589,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {18aa04ff-fc5f-4eae-921f-f215b3bbc620}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3aad78fc-28b7-4ac7-b624-65e308020924}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3aad78fc-28b7-4ac7-b624-65e308020924}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b3c2a1df-f75e-4316-b661-59309376b2f3}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC OA System, !- Name
  {d04636b2-4ea3-442a-91ef-664df72d64f5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1027b360-5da6-4ad4-a867-64e784f323e2}, !- Mixed Air Node Name
  {12dfa743-3284-4b7e-9160-b6f607fc6830}, !- Outdoor Air Stream Node Name
  {3ac78361-4f53-49c6-9404-0ed99e33e5e4}, !- Relief Air Stream Node Name
  {9359f7bb-ad52-4553-b534-790342cde608}; !- Return Air Stream Node Name

OS:Node,
  {a79aba71-d523-41fc-801f-7711cd76f7a9}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {12dfa743-3284-4b7e-9160-b6f607fc6830}; !- Outlet Port

OS:Connection,
  {12dfa743-3284-4b7e-9160-b6f607fc6830}, !- Handle
  {a79aba71-d523-41fc-801f-7711cd76f7a9}, !- Source Object
  3,                                      !- Outlet Port
  {b3c2a1df-f75e-4316-b661-59309376b2f3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9443ff36-64c6-47f2-9663-6b9ead625f8d}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {3ac78361-4f53-49c6-9404-0ed99e33e5e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ac78361-4f53-49c6-9404-0ed99e33e5e4}, !- Handle
  {b3c2a1df-f75e-4316-b661-59309376b2f3}, !- Source Object
  7,                                      !- Outlet Port
  {9443ff36-64c6-47f2-9663-6b9ead625f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c77c5aa-7f9c-46ea-8084-6e04c271405e}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {1027b360-5da6-4ad4-a867-64e784f323e2}, !- Inlet Port
  {2456af0f-2671-4823-b4ba-2a03d4dff45d}; !- Outlet Port

OS:Connection,
  {9359f7bb-ad52-4553-b534-790342cde608}, !- Handle
  {d3b3d0a1-0caa-4c6a-a062-ecd76ca302c4}, !- Source Object
  3,                                      !- Outlet Port
  {b3c2a1df-f75e-4316-b661-59309376b2f3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1027b360-5da6-4ad4-a867-64e784f323e2}, !- Handle
  {b3c2a1df-f75e-4316-b661-59309376b2f3}, !- Source Object
  5,                                      !- Outlet Port
  {5c77c5aa-7f9c-46ea-8084-6e04c271405e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2456af0f-2671-4823-b4ba-2a03d4dff45d}, !- Handle
  {5c77c5aa-7f9c-46ea-8084-6e04c271405e}, !- Source Object
  3,                                      !- Outlet Port
  {7df13b6a-6f73-44c6-bae0-e8755508d7d2}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e7f8944e-d74e-428e-8f6f-56face75c541}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d7d11bd6-c62c-4d0a-b732-58f512067bff}, !- Control Zone or Zone List Name
  {69f3c857-b418-4734-aad1-0dc695806adc}, !- Cooling Control Zone or Zone List Name
  {40791759-6d96-4c25-9e4f-86bd71d63c42}, !- Heating Control Zone or Zone List Name
  {996ca9c1-fc68-4823-95bf-c33dec479ab9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d7d11bd6-c62c-4d0a-b732-58f512067bff}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {69f3c857-b418-4734-aad1-0dc695806adc}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {40791759-6d96-4c25-9e4f-86bd71d63c42}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {996ca9c1-fc68-4823-95bf-c33dec479ab9}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3e27002a-0920-4e73-b00a-9cc34d4ac284}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {4e6396b7-df3f-4c43-9a2e-0c3ac2ff7834}, !- Air Inlet Node Name
  {21ad25b5-4aa8-446c-9942-dffd373ad14e}, !- Air Outlet Node Name
  0.492204178286589;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1a19c763-4147-4a3c-b307-708e43facd7c}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground Return Air Node, !- Name
  {31da59e8-cae0-4b5b-871c-3a1e0c00d82c}, !- Inlet Port
  {16421708-92e3-4456-b1de-ba214453e44d}; !- Outlet Port

OS:Connection,
  {46ca2e54-1a59-4ab2-89c4-664c6390db72}, !- Handle
  {1de59fe6-3ca0-406a-ae46-74d4c9a4d920}, !- Source Object
  3,                                      !- Outlet Port
  {fe1a4294-db01-42ce-a405-7a87b847e4c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31da59e8-cae0-4b5b-871c-3a1e0c00d82c}, !- Handle
  {4b1c18a1-2d55-4cab-ac4a-047d2524519f}, !- Source Object
  2,                                      !- Outlet Port
  {1a19c763-4147-4a3c-b307-708e43facd7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16421708-92e3-4456-b1de-ba214453e44d}, !- Handle
  {1a19c763-4147-4a3c-b307-708e43facd7c}, !- Source Object
  3,                                      !- Outlet Port
  {ec110116-db6f-48d9-97cb-a9fa37c20e76}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fb4052c6-0ea9-477c-9bbe-90fa2451fa20}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b7e7d502-9806-4866-8f37-68cefa767945}, !- Inlet Port
  {4e6396b7-df3f-4c43-9a2e-0c3ac2ff7834}; !- Outlet Port

OS:Connection,
  {b7e7d502-9806-4866-8f37-68cefa767945}, !- Handle
  {8240090c-c0dd-47aa-b676-9d95798c8d50}, !- Source Object
  3,                                      !- Outlet Port
  {fb4052c6-0ea9-477c-9bbe-90fa2451fa20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e6396b7-df3f-4c43-9a2e-0c3ac2ff7834}, !- Handle
  {fb4052c6-0ea9-477c-9bbe-90fa2451fa20}, !- Source Object
  3,                                      !- Outlet Port
  {3e27002a-0920-4e73-b00a-9cc34d4ac284}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21ad25b5-4aa8-446c-9942-dffd373ad14e}, !- Handle
  {3e27002a-0920-4e73-b00a-9cc34d4ac284}, !- Source Object
  4,                                      !- Outlet Port
  {1de59fe6-3ca0-406a-ae46-74d4c9a4d920}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {eb0d6031-c694-41e4-b8d7-ad8d9cf0a5e2}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {f0ced142-9ff3-4705-8128-f4c6cad6fb4a}, !- Availability Schedule
  {2fda8204-eaf7-40d0-9eda-f5a140cf62e3}, !- Availability Manager List Name
  1.54263214235438,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {857f87fd-d1e5-4b4c-9222-be840b12d592}, !- Supply Side Inlet Node Name
  {62a67d4e-2805-47c3-b31e-72eb7ffee50b}, !- Demand Side Outlet Node Name
  {27ecc116-d17a-4718-90d8-9a32eda449b2}, !- Demand Side Inlet Node A
  {706406cd-0b3c-4977-9d00-8874d6950dfe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fb1966e5-81a8-46a4-ba80-dd5f1421eee4}, !- Demand Mixer Name
  {0e98b91a-18a0-4d6c-a5c0-3204709a9499}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1af053b2-0c13-4d0b-830f-a667a5199467}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {857f87fd-d1e5-4b4c-9222-be840b12d592}, !- Inlet Port
  {06f90785-258d-4bc2-b50d-a98fe9755b74}; !- Outlet Port

OS:Node,
  {53f5b846-8885-4389-83ec-39a3ab75c9d1}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {89152e99-805f-468e-afbf-29e6cbe90ffb}, !- Inlet Port
  {706406cd-0b3c-4977-9d00-8874d6950dfe}; !- Outlet Port

OS:Connection,
  {857f87fd-d1e5-4b4c-9222-be840b12d592}, !- Handle
  {eb0d6031-c694-41e4-b8d7-ad8d9cf0a5e2}, !- Source Object
  9,                                      !- Outlet Port
  {1af053b2-0c13-4d0b-830f-a667a5199467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {706406cd-0b3c-4977-9d00-8874d6950dfe}, !- Handle
  {53f5b846-8885-4389-83ec-39a3ab75c9d1}, !- Source Object
  3,                                      !- Outlet Port
  {eb0d6031-c694-41e4-b8d7-ad8d9cf0a5e2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {61506173-4764-4608-9433-45bda201bf74}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {27ecc116-d17a-4718-90d8-9a32eda449b2}, !- Inlet Port
  {c063bf74-6f9a-414d-9902-591e48c8e9a0}; !- Outlet Port

OS:Node,
  {940d9b9c-d1aa-41b6-8d3f-b6172473c1c7}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {6947d9a1-c520-49ac-94b0-0370b0edb99b}, !- Inlet Port
  {62a67d4e-2805-47c3-b31e-72eb7ffee50b}; !- Outlet Port

OS:Node,
  {2d2d8b0d-675c-46ef-983f-d54203fc7c11}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c50b567c-a7b1-4356-a26b-d8a4620d77c1}, !- Inlet Port
  {17cb5d14-bf1f-41ce-86e9-9b2117c3d50c}; !- Outlet Port

OS:Connection,
  {27ecc116-d17a-4718-90d8-9a32eda449b2}, !- Handle
  {eb0d6031-c694-41e4-b8d7-ad8d9cf0a5e2}, !- Source Object
  11,                                     !- Outlet Port
  {61506173-4764-4608-9433-45bda201bf74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62a67d4e-2805-47c3-b31e-72eb7ffee50b}, !- Handle
  {940d9b9c-d1aa-41b6-8d3f-b6172473c1c7}, !- Source Object
  3,                                      !- Outlet Port
  {eb0d6031-c694-41e4-b8d7-ad8d9cf0a5e2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0e98b91a-18a0-4d6c-a5c0-3204709a9499}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {c063bf74-6f9a-414d-9902-591e48c8e9a0}, !- Inlet Node Name
  {53bebe8e-870d-4b6a-b633-021df0a1fa8a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fb1966e5-81a8-46a4-ba80-dd5f1421eee4}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {6947d9a1-c520-49ac-94b0-0370b0edb99b}, !- Outlet Node Name
  {5f38059e-b713-456c-8d31-92b9e3b7f6e8}; !- Inlet Node Name 1

OS:Connection,
  {c063bf74-6f9a-414d-9902-591e48c8e9a0}, !- Handle
  {61506173-4764-4608-9433-45bda201bf74}, !- Source Object
  3,                                      !- Outlet Port
  {0e98b91a-18a0-4d6c-a5c0-3204709a9499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6947d9a1-c520-49ac-94b0-0370b0edb99b}, !- Handle
  {fb1966e5-81a8-46a4-ba80-dd5f1421eee4}, !- Source Object
  2,                                      !- Outlet Port
  {940d9b9c-d1aa-41b6-8d3f-b6172473c1c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {17159eee-345c-4ea6-8d65-6c67f41b65be}, !- Handle
  {eb0d6031-c694-41e4-b8d7-ad8d9cf0a5e2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.54263214235438,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  19115.02,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  36805.34,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2fda8204-eaf7-40d0-9eda-f5a140cf62e3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {00381b6a-4a94-4634-a4e4-d2576ad72a5b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9eed6b8b-b6dd-4374-9c0e-a3a455d8bc3f}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3e4991e2-9c68-472b-8a37-6f1300c5c817}, !- Control Zone Name
  {53f5b846-8885-4389-83ec-39a3ab75c9d1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {19d5ef41-29c7-44b2-925a-dd09056975c6}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC Gas Htg Coil 397kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  76817.1364161576,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {97b99162-8234-426b-9f89-dc1b502a11bd}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {aa4dc7bd-e18f-4cf1-a252-75ce51b84d7c}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC 1spd DX AC Clg Coil 154kBtu/hr 8.5EER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  25536.0394364241,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  1.54263214235438,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {144a0c6b-83ee-49c3-b725-cee864198ee1}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.54263214235438,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cffe45fa-366d-4644-9f12-c0123897dd46}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2178c695-92e2-4791-95c9-ac5543e83745}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cffe45fa-366d-4644-9f12-c0123897dd46}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2178c695-92e2-4791-95c9-ac5543e83745}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {21ea7df0-32da-4918-a183-3742d6aafbea}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3e4991e2-9c68-472b-8a37-6f1300c5c817}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {19a6f7c5-0687-4f6d-b9ec-3d97de7a6cf2}, !- Air Inlet Node Name
  {89152e99-805f-468e-afbf-29e6cbe90ffb}, !- Air Outlet Node Name
  {144a0c6b-83ee-49c3-b725-cee864198ee1}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3acee091-f126-46a0-b8c7-7a670a7a2561}, !- Supply Air Fan Operating Mode Schedule Name
  {19d5ef41-29c7-44b2-925a-dd09056975c6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {aa4dc7bd-e18f-4cf1-a252-75ce51b84d7c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {97b99162-8234-426b-9f89-dc1b502a11bd}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.54263214235438,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.54263214235438,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {89152e99-805f-468e-afbf-29e6cbe90ffb}, !- Handle
  {21ea7df0-32da-4918-a183-3742d6aafbea}, !- Source Object
  7,                                      !- Outlet Port
  {53f5b846-8885-4389-83ec-39a3ab75c9d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3ff27a55-30e7-4440-94d7-35b34574b996}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.459801676932742,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.54263214235438,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  10.88,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {41addfea-12cf-4011-b905-147318e3fc89}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e5af790e-21c8-493f-bed4-628b33a55667}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e5af790e-21c8-493f-bed4-628b33a55667}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7bee4dc9-b090-4d6e-a92c-7b5d12cd01d0}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC OA System, !- Name
  {3ff27a55-30e7-4440-94d7-35b34574b996}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {299b1035-9b7e-4f2b-921e-f7b4627655c2}, !- Mixed Air Node Name
  {21c91f99-c5d6-41f7-9109-02a819349a9b}, !- Outdoor Air Stream Node Name
  {975066cb-4c0a-42a1-8745-91d67daa44a4}, !- Relief Air Stream Node Name
  {06f90785-258d-4bc2-b50d-a98fe9755b74}; !- Return Air Stream Node Name

OS:Node,
  {2ad6c86f-bf46-4d8f-a5e6-56427cbe45fe}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {21c91f99-c5d6-41f7-9109-02a819349a9b}; !- Outlet Port

OS:Connection,
  {21c91f99-c5d6-41f7-9109-02a819349a9b}, !- Handle
  {2ad6c86f-bf46-4d8f-a5e6-56427cbe45fe}, !- Source Object
  3,                                      !- Outlet Port
  {7bee4dc9-b090-4d6e-a92c-7b5d12cd01d0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f35adc53-17ea-4fe5-a11d-aa9937e4d680}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC Relief Air Node, !- Name
  {975066cb-4c0a-42a1-8745-91d67daa44a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {975066cb-4c0a-42a1-8745-91d67daa44a4}, !- Handle
  {7bee4dc9-b090-4d6e-a92c-7b5d12cd01d0}, !- Source Object
  7,                                      !- Outlet Port
  {f35adc53-17ea-4fe5-a11d-aa9937e4d680}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7fd3849-9b52-4d55-bd70-390260ee0e74}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {299b1035-9b7e-4f2b-921e-f7b4627655c2}, !- Inlet Port
  {19a6f7c5-0687-4f6d-b9ec-3d97de7a6cf2}; !- Outlet Port

OS:Connection,
  {06f90785-258d-4bc2-b50d-a98fe9755b74}, !- Handle
  {1af053b2-0c13-4d0b-830f-a667a5199467}, !- Source Object
  3,                                      !- Outlet Port
  {7bee4dc9-b090-4d6e-a92c-7b5d12cd01d0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {299b1035-9b7e-4f2b-921e-f7b4627655c2}, !- Handle
  {7bee4dc9-b090-4d6e-a92c-7b5d12cd01d0}, !- Source Object
  5,                                      !- Outlet Port
  {f7fd3849-9b52-4d55-bd70-390260ee0e74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a6f7c5-0687-4f6d-b9ec-3d97de7a6cf2}, !- Handle
  {f7fd3849-9b52-4d55-bd70-390260ee0e74}, !- Source Object
  3,                                      !- Outlet Port
  {21ea7df0-32da-4918-a183-3742d6aafbea}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {00381b6a-4a94-4634-a4e4-d2576ad72a5b}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0a3cf44a-695d-4ff5-bae9-827300848b3b}, !- Control Zone or Zone List Name
  {063efbfe-44de-48a8-9d09-d46ac01bec8a}, !- Cooling Control Zone or Zone List Name
  {5d7abf63-4a9e-46c2-a31d-73fc4d500450}, !- Heating Control Zone or Zone List Name
  {816d338d-f593-4647-a73c-5d81f4ee8e0d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0a3cf44a-695d-4ff5-bae9-827300848b3b}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {063efbfe-44de-48a8-9d09-d46ac01bec8a}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5d7abf63-4a9e-46c2-a31d-73fc4d500450}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {816d338d-f593-4647-a73c-5d81f4ee8e0d}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e5779cb9-19dc-4d86-8aa5-eefa6ef740fa}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {19158cc6-33fd-4e3c-a701-3e0e1c6ae312}, !- Air Inlet Node Name
  {c50b567c-a7b1-4356-a26b-d8a4620d77c1}, !- Air Outlet Node Name
  1.54263214235438;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {54503164-9619-4df7-8e34-43afe99358f7}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground Return Air Node, !- Name
  {9a242294-3183-4f07-977d-0eca0d0945e1}, !- Inlet Port
  {5f38059e-b713-456c-8d31-92b9e3b7f6e8}; !- Outlet Port

OS:Connection,
  {17cb5d14-bf1f-41ce-86e9-9b2117c3d50c}, !- Handle
  {2d2d8b0d-675c-46ef-983f-d54203fc7c11}, !- Source Object
  3,                                      !- Outlet Port
  {c2e28f24-202d-4f4c-b387-70eb5e89bb17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a242294-3183-4f07-977d-0eca0d0945e1}, !- Handle
  {224d52ac-e79d-4bbe-9de4-b918194f8935}, !- Source Object
  2,                                      !- Outlet Port
  {54503164-9619-4df7-8e34-43afe99358f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f38059e-b713-456c-8d31-92b9e3b7f6e8}, !- Handle
  {54503164-9619-4df7-8e34-43afe99358f7}, !- Source Object
  3,                                      !- Outlet Port
  {fb1966e5-81a8-46a4-ba80-dd5f1421eee4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d7cb114b-1353-4b10-be24-f915c60cbb79}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {53bebe8e-870d-4b6a-b633-021df0a1fa8a}, !- Inlet Port
  {19158cc6-33fd-4e3c-a701-3e0e1c6ae312}; !- Outlet Port

OS:Connection,
  {53bebe8e-870d-4b6a-b633-021df0a1fa8a}, !- Handle
  {0e98b91a-18a0-4d6c-a5c0-3204709a9499}, !- Source Object
  3,                                      !- Outlet Port
  {d7cb114b-1353-4b10-be24-f915c60cbb79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19158cc6-33fd-4e3c-a701-3e0e1c6ae312}, !- Handle
  {d7cb114b-1353-4b10-be24-f915c60cbb79}, !- Source Object
  3,                                      !- Outlet Port
  {e5779cb9-19dc-4d86-8aa5-eefa6ef740fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c50b567c-a7b1-4356-a26b-d8a4620d77c1}, !- Handle
  {e5779cb9-19dc-4d86-8aa5-eefa6ef740fa}, !- Source Object
  4,                                      !- Outlet Port
  {2d2d8b0d-675c-46ef-983f-d54203fc7c11}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4bc95e71-a16c-41e5-a3f4-ba851da120a7}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3eb58f07-158c-4329-a8ce-69a6e40a0399}, !- Availability Schedule
  {7c649b18-d817-42c0-9f6b-dda0561d019f}, !- Availability Manager List Name
  0.122969559346439,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ce3f219c-62a8-4a5e-8799-694a79111382}, !- Supply Side Inlet Node Name
  {1e8932bf-a63b-42f4-be58-655caf14259d}, !- Demand Side Outlet Node Name
  {bc74bfeb-d068-4100-a142-31e83904f42f}, !- Demand Side Inlet Node A
  {ea8d4fc6-2430-4720-a759-33801b5c5b0d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aa48337d-e28a-42c7-aff1-6ba0a1be92cb}, !- Demand Mixer Name
  {858c9f75-023a-478e-9b8d-2cc695789869}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b58ca891-2a03-464f-8765-8e246ff28c64}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {ce3f219c-62a8-4a5e-8799-694a79111382}, !- Inlet Port
  {62a36606-8b85-4bb8-8703-37a1e5fb3c89}; !- Outlet Port

OS:Node,
  {5d200877-3816-4703-817f-aaf2c2863b3b}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {e1462b3b-5ad0-4a3e-a393-ce0c6cc5f185}, !- Inlet Port
  {ea8d4fc6-2430-4720-a759-33801b5c5b0d}; !- Outlet Port

OS:Connection,
  {ce3f219c-62a8-4a5e-8799-694a79111382}, !- Handle
  {4bc95e71-a16c-41e5-a3f4-ba851da120a7}, !- Source Object
  9,                                      !- Outlet Port
  {b58ca891-2a03-464f-8765-8e246ff28c64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea8d4fc6-2430-4720-a759-33801b5c5b0d}, !- Handle
  {5d200877-3816-4703-817f-aaf2c2863b3b}, !- Source Object
  3,                                      !- Outlet Port
  {4bc95e71-a16c-41e5-a3f4-ba851da120a7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3a325265-da38-4054-9121-b8b944521da6}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {bc74bfeb-d068-4100-a142-31e83904f42f}, !- Inlet Port
  {e89f177d-1fd6-4e3e-a3fc-eea17ebcae3b}; !- Outlet Port

OS:Node,
  {b8e88829-4344-4b2c-b98d-f0ba7df46ecf}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {c38a2bf8-82ef-4742-81ad-ed5e47a84419}, !- Inlet Port
  {1e8932bf-a63b-42f4-be58-655caf14259d}; !- Outlet Port

OS:Node,
  {189b1262-3501-41dc-9311-1d3eaee5cc87}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f9f35381-c379-451e-b6b8-8acd5cdc5ef6}, !- Inlet Port
  {5faab44e-3bba-4d32-9dc8-025afbb01f54}; !- Outlet Port

OS:Connection,
  {bc74bfeb-d068-4100-a142-31e83904f42f}, !- Handle
  {4bc95e71-a16c-41e5-a3f4-ba851da120a7}, !- Source Object
  11,                                     !- Outlet Port
  {3a325265-da38-4054-9121-b8b944521da6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e8932bf-a63b-42f4-be58-655caf14259d}, !- Handle
  {b8e88829-4344-4b2c-b98d-f0ba7df46ecf}, !- Source Object
  3,                                      !- Outlet Port
  {4bc95e71-a16c-41e5-a3f4-ba851da120a7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {858c9f75-023a-478e-9b8d-2cc695789869}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {e89f177d-1fd6-4e3e-a3fc-eea17ebcae3b}, !- Inlet Node Name
  {6f19d6cb-0038-4e69-9cce-13ce562c41cf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aa48337d-e28a-42c7-aff1-6ba0a1be92cb}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {c38a2bf8-82ef-4742-81ad-ed5e47a84419}, !- Outlet Node Name
  {d846116e-432c-4435-b5e9-64c530a41e02}; !- Inlet Node Name 1

OS:Connection,
  {e89f177d-1fd6-4e3e-a3fc-eea17ebcae3b}, !- Handle
  {3a325265-da38-4054-9121-b8b944521da6}, !- Source Object
  3,                                      !- Outlet Port
  {858c9f75-023a-478e-9b8d-2cc695789869}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c38a2bf8-82ef-4742-81ad-ed5e47a84419}, !- Handle
  {aa48337d-e28a-42c7-aff1-6ba0a1be92cb}, !- Source Object
  2,                                      !- Outlet Port
  {b8e88829-4344-4b2c-b98d-f0ba7df46ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {44153e63-f0df-4e06-9000-3bc3fe29ea7d}, !- Handle
  {4bc95e71-a16c-41e5-a3f4-ba851da120a7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.122969559346439,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1514.58,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3651.75,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7c649b18-d817-42c0-9f6b-dda0561d019f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {9f8b4744-c547-47a6-8e5d-4694bcf5f16c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8aa59001-30c8-48bb-a161-fde03ff349a5}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2c681e95-1263-4169-8028-065f9611975e}, !- Control Zone Name
  {5d200877-3816-4703-817f-aaf2c2863b3b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {ca898ce3-a5ed-4b1c-af69-e62dc0132712}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC Gas Htg Coil 29kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  5917.33010516667,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {697eae90-e961-4d19-82fb-3f7de5d4c45e}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {26fb5117-20a0-4f63-b97a-553c931c6413}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 9.7SEER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  2035.58283970268,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.122969559346439,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b1589458-3d33-42eb-a9ed-9ba2eabb1300}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.122969559346439,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {449eb865-b8cf-46fe-9041-97abe93182aa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {05ede880-0bae-4d66-8ed3-8e77374daf16}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {449eb865-b8cf-46fe-9041-97abe93182aa}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {05ede880-0bae-4d66-8ed3-8e77374daf16}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a155cbc0-1fb9-4975-9282-705af0d920ec}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2c681e95-1263-4169-8028-065f9611975e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {b9883151-f994-46cc-9231-df4d90f1b7dc}, !- Air Inlet Node Name
  {e1462b3b-5ad0-4a3e-a393-ce0c6cc5f185}, !- Air Outlet Node Name
  {b1589458-3d33-42eb-a9ed-9ba2eabb1300}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {73f3af91-d44d-454d-8999-88e7123ac4c4}, !- Supply Air Fan Operating Mode Schedule Name
  {ca898ce3-a5ed-4b1c-af69-e62dc0132712}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {26fb5117-20a0-4f63-b97a-553c931c6413}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {697eae90-e961-4d19-82fb-3f7de5d4c45e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.122969559346439,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.122969559346439,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e1462b3b-5ad0-4a3e-a393-ce0c6cc5f185}, !- Handle
  {a155cbc0-1fb9-4975-9282-705af0d920ec}, !- Source Object
  7,                                      !- Outlet Port
  {5d200877-3816-4703-817f-aaf2c2863b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dc44e26b-765c-43cd-848e-78b694ff887d}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0318564524160007,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.122969559346439,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4765311f-216a-4044-8c4a-7a68b3ff8c31}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fb9e5dce-f1a2-468f-b923-83c7f801de19}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {fb9e5dce-f1a2-468f-b923-83c7f801de19}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {462c8d05-cc5b-4b91-b1cc-70e95a7b49a8}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC OA System, !- Name
  {dc44e26b-765c-43cd-848e-78b694ff887d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3449ff82-2696-4288-b52d-8ab41f1441de}, !- Mixed Air Node Name
  {0175b575-a27c-449c-8a3c-0f6126ebc497}, !- Outdoor Air Stream Node Name
  {0232cd93-2840-44d3-8350-76afac8a43c7}, !- Relief Air Stream Node Name
  {62a36606-8b85-4bb8-8703-37a1e5fb3c89}; !- Return Air Stream Node Name

OS:Node,
  {3284e117-dc8d-469a-9fa8-2b261c1ac5ad}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0175b575-a27c-449c-8a3c-0f6126ebc497}; !- Outlet Port

OS:Connection,
  {0175b575-a27c-449c-8a3c-0f6126ebc497}, !- Handle
  {3284e117-dc8d-469a-9fa8-2b261c1ac5ad}, !- Source Object
  3,                                      !- Outlet Port
  {462c8d05-cc5b-4b91-b1cc-70e95a7b49a8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ca925403-ae6e-4994-90e1-5a2a8ab13c7f}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {0232cd93-2840-44d3-8350-76afac8a43c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0232cd93-2840-44d3-8350-76afac8a43c7}, !- Handle
  {462c8d05-cc5b-4b91-b1cc-70e95a7b49a8}, !- Source Object
  7,                                      !- Outlet Port
  {ca925403-ae6e-4994-90e1-5a2a8ab13c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6181ef9a-7768-469a-88fa-00523714df71}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {3449ff82-2696-4288-b52d-8ab41f1441de}, !- Inlet Port
  {b9883151-f994-46cc-9231-df4d90f1b7dc}; !- Outlet Port

OS:Connection,
  {62a36606-8b85-4bb8-8703-37a1e5fb3c89}, !- Handle
  {b58ca891-2a03-464f-8765-8e246ff28c64}, !- Source Object
  3,                                      !- Outlet Port
  {462c8d05-cc5b-4b91-b1cc-70e95a7b49a8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3449ff82-2696-4288-b52d-8ab41f1441de}, !- Handle
  {462c8d05-cc5b-4b91-b1cc-70e95a7b49a8}, !- Source Object
  5,                                      !- Outlet Port
  {6181ef9a-7768-469a-88fa-00523714df71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9883151-f994-46cc-9231-df4d90f1b7dc}, !- Handle
  {6181ef9a-7768-469a-88fa-00523714df71}, !- Source Object
  3,                                      !- Outlet Port
  {a155cbc0-1fb9-4975-9282-705af0d920ec}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9f8b4744-c547-47a6-8e5d-4694bcf5f16c}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a3838d01-875b-46d9-a9a8-cf405159b96d}, !- Control Zone or Zone List Name
  {7458cb38-d719-46bc-b504-78724d0bc841}, !- Cooling Control Zone or Zone List Name
  {9e087b19-653a-45ad-a4b8-27393c4acd46}, !- Heating Control Zone or Zone List Name
  {c20d0fe8-dfc5-4ee4-9dc0-c16e8163c854}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a3838d01-875b-46d9-a9a8-cf405159b96d}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {7458cb38-d719-46bc-b504-78724d0bc841}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9e087b19-653a-45ad-a4b8-27393c4acd46}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c20d0fe8-dfc5-4ee4-9dc0-c16e8163c854}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1c49486d-939b-424f-973a-a35a2cf4d9aa}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {74890679-eaf2-406f-96a4-f36eca7037d7}, !- Air Inlet Node Name
  {f9f35381-c379-451e-b6b8-8acd5cdc5ef6}, !- Air Outlet Node Name
  0.122969559346439;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {03eafad4-4318-4152-a476-cba67a6bc8f4}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground Return Air Node, !- Name
  {0f77f506-dfcc-40a9-9f33-cec4153c421d}, !- Inlet Port
  {d846116e-432c-4435-b5e9-64c530a41e02}; !- Outlet Port

OS:Connection,
  {5faab44e-3bba-4d32-9dc8-025afbb01f54}, !- Handle
  {189b1262-3501-41dc-9311-1d3eaee5cc87}, !- Source Object
  3,                                      !- Outlet Port
  {a3466ca6-1c92-4ace-afd6-6165c3278238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f77f506-dfcc-40a9-9f33-cec4153c421d}, !- Handle
  {3104d918-9312-4269-aea9-8c6c72aab1d2}, !- Source Object
  2,                                      !- Outlet Port
  {03eafad4-4318-4152-a476-cba67a6bc8f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d846116e-432c-4435-b5e9-64c530a41e02}, !- Handle
  {03eafad4-4318-4152-a476-cba67a6bc8f4}, !- Source Object
  3,                                      !- Outlet Port
  {aa48337d-e28a-42c7-aff1-6ba0a1be92cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5fdca6b2-e5dd-4fd1-ace9-7cee020632fc}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6f19d6cb-0038-4e69-9cce-13ce562c41cf}, !- Inlet Port
  {74890679-eaf2-406f-96a4-f36eca7037d7}; !- Outlet Port

OS:Connection,
  {6f19d6cb-0038-4e69-9cce-13ce562c41cf}, !- Handle
  {858c9f75-023a-478e-9b8d-2cc695789869}, !- Source Object
  3,                                      !- Outlet Port
  {5fdca6b2-e5dd-4fd1-ace9-7cee020632fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74890679-eaf2-406f-96a4-f36eca7037d7}, !- Handle
  {5fdca6b2-e5dd-4fd1-ace9-7cee020632fc}, !- Source Object
  3,                                      !- Outlet Port
  {1c49486d-939b-424f-973a-a35a2cf4d9aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9f35381-c379-451e-b6b8-8acd5cdc5ef6}, !- Handle
  {1c49486d-939b-424f-973a-a35a2cf4d9aa}, !- Source Object
  4,                                      !- Outlet Port
  {189b1262-3501-41dc-9311-1d3eaee5cc87}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {48250c8b-0db0-496e-aa83-809ba09cb575}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {edc0dcb4-128f-4a8b-ae14-817800073134}, !- Availability Schedule
  {1124f2b1-ec78-4398-85f0-63e05f25633b}, !- Availability Manager List Name
  3.53679461018867,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2d0eca16-c71a-4310-9dc2-6532654dd010}, !- Supply Side Inlet Node Name
  {49965644-3d9d-46fd-9b64-6c6c69316384}, !- Demand Side Outlet Node Name
  {a8224ba5-c03c-4a27-a7d5-c05a99815019}, !- Demand Side Inlet Node A
  {3fccec62-ba31-46f9-8b9b-bae0afe8945e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1e6d3e81-3c1a-4984-873c-b9582dd17f9f}, !- Demand Mixer Name
  {98978e81-9c91-4c33-9870-a65bf7bbcf6d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {668e6ef0-cec3-4c62-bec6-47bc8b226f23}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC Supply Inlet Node, !- Name
  {2d0eca16-c71a-4310-9dc2-6532654dd010}, !- Inlet Port
  {f00c07d7-af5c-41eb-9c58-fb7d0797aa34}; !- Outlet Port

OS:Node,
  {d880299c-26be-4670-bfa8-93da46ce5a68}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC Supply Outlet Node, !- Name
  {76f95722-847d-408c-9128-b626e27e0e04}, !- Inlet Port
  {3fccec62-ba31-46f9-8b9b-bae0afe8945e}; !- Outlet Port

OS:Connection,
  {2d0eca16-c71a-4310-9dc2-6532654dd010}, !- Handle
  {48250c8b-0db0-496e-aa83-809ba09cb575}, !- Source Object
  9,                                      !- Outlet Port
  {668e6ef0-cec3-4c62-bec6-47bc8b226f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fccec62-ba31-46f9-8b9b-bae0afe8945e}, !- Handle
  {d880299c-26be-4670-bfa8-93da46ce5a68}, !- Source Object
  3,                                      !- Outlet Port
  {48250c8b-0db0-496e-aa83-809ba09cb575}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f6d12d93-c601-488a-bfb6-468c817c5c15}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC Demand Inlet Node, !- Name
  {a8224ba5-c03c-4a27-a7d5-c05a99815019}, !- Inlet Port
  {05b22022-c529-4fc9-b7cd-7f7b87b84b68}; !- Outlet Port

OS:Node,
  {9c4cc490-954f-4073-9fe0-2fc7bdece912}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC Demand Outlet Node, !- Name
  {0f8bc33c-673b-46e8-8123-8b71f668f575}, !- Inlet Port
  {49965644-3d9d-46fd-9b64-6c6c69316384}; !- Outlet Port

OS:Node,
  {d9079627-8074-486a-9080-20a96b430999}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {3f5003ef-e3e5-4a22-ae6c-d1039ff5131a}, !- Inlet Port
  {1a87af17-301f-4045-9056-91752c0d012f}; !- Outlet Port

OS:Connection,
  {a8224ba5-c03c-4a27-a7d5-c05a99815019}, !- Handle
  {48250c8b-0db0-496e-aa83-809ba09cb575}, !- Source Object
  11,                                     !- Outlet Port
  {f6d12d93-c601-488a-bfb6-468c817c5c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49965644-3d9d-46fd-9b64-6c6c69316384}, !- Handle
  {9c4cc490-954f-4073-9fe0-2fc7bdece912}, !- Source Object
  3,                                      !- Outlet Port
  {48250c8b-0db0-496e-aa83-809ba09cb575}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {98978e81-9c91-4c33-9870-a65bf7bbcf6d}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {05b22022-c529-4fc9-b7cd-7f7b87b84b68}, !- Inlet Node Name
  {b250b93d-10af-4b7f-9d1f-9d1d4c945822}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1e6d3e81-3c1a-4984-873c-b9582dd17f9f}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {0f8bc33c-673b-46e8-8123-8b71f668f575}, !- Outlet Node Name
  {d23b43d9-8878-4efa-b677-0c696ac29073}; !- Inlet Node Name 1

OS:Connection,
  {05b22022-c529-4fc9-b7cd-7f7b87b84b68}, !- Handle
  {f6d12d93-c601-488a-bfb6-468c817c5c15}, !- Source Object
  3,                                      !- Outlet Port
  {98978e81-9c91-4c33-9870-a65bf7bbcf6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f8bc33c-673b-46e8-8123-8b71f668f575}, !- Handle
  {1e6d3e81-3c1a-4984-873c-b9582dd17f9f}, !- Source Object
  2,                                      !- Outlet Port
  {9c4cc490-954f-4073-9fe0-2fc7bdece912}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5aa101d0-6141-4ab0-a265-2224350ff1b9}, !- Handle
  {48250c8b-0db0-496e-aa83-809ba09cb575}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.53679461018867,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  39517.8,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  106605.31,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1124f2b1-ec78-4398-85f0-63e05f25633b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {42ebc116-0544-4334-b438-584c3b77d710}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d593cd3c-1a68-4df9-9ca6-681ad6e82ef3}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c4c22083-2515-4b2a-8aa1-52bb53890324}, !- Control Zone Name
  {d880299c-26be-4670-bfa8-93da46ce5a68}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {f018b608-da7f-403f-aa71-0296393a0f07}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC Gas Htg Coil 700kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  171725.518530223,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {dd6ab26f-a67f-4a10-b331-2744d69fe868}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {af9b16ff-e575-4f9f-92a9-c87eafc9706a}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC 1spd DX AC Clg Coil 261kBtu/hr 8.5EER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  58546.5090248084,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  3.53679461018867,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e0e4e03a-174a-4879-a072-45d93f882630}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  3.53679461018867,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7d6fa4ac-6baf-4a14-88dd-b7bee226d79a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ee5b7e5c-b763-47cc-8eb2-27803e6a08e6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7d6fa4ac-6baf-4a14-88dd-b7bee226d79a}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ee5b7e5c-b763-47cc-8eb2-27803e6a08e6}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5a2f47fb-06a7-4c4d-8013-02fa244ac5f5}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c4c22083-2515-4b2a-8aa1-52bb53890324}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {461d8d2d-2d7e-4913-87e0-8b62ac342a4d}, !- Air Inlet Node Name
  {76f95722-847d-408c-9128-b626e27e0e04}, !- Air Outlet Node Name
  {e0e4e03a-174a-4879-a072-45d93f882630}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1bb34f63-16c8-49ae-9825-4f31bd70f127}, !- Supply Air Fan Operating Mode Schedule Name
  {f018b608-da7f-403f-aa71-0296393a0f07}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {af9b16ff-e575-4f9f-92a9-c87eafc9706a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {dd6ab26f-a67f-4a10-b331-2744d69fe868}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  3.53679461018867,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  3.53679461018867,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {76f95722-847d-408c-9128-b626e27e0e04}, !- Handle
  {5a2f47fb-06a7-4c4d-8013-02fa244ac5f5}, !- Source Object
  7,                                      !- Outlet Port
  {d880299c-26be-4670-bfa8-93da46ce5a68}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e07f5c75-b733-45df-928c-68f58fcf5b95}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.951459806281485,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  3.53679461018867,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  10.88,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2951e52a-bf12-49ab-9c65-de24e844e1cd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {258b572c-531d-48d5-ab33-6e6ceffc3bd2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {258b572c-531d-48d5-ab33-6e6ceffc3bd2}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cfbc235a-bba3-49c6-bd78-33a802ed74cd}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC OA System, !- Name
  {e07f5c75-b733-45df-928c-68f58fcf5b95}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3d0911f0-11ce-40f5-9c27-ecf8a4cd9c26}, !- Mixed Air Node Name
  {93cc7745-4487-4a61-a242-2ea639264a8d}, !- Outdoor Air Stream Node Name
  {b7b504e1-8942-4de9-a659-b6adbe190a25}, !- Relief Air Stream Node Name
  {f00c07d7-af5c-41eb-9c58-fb7d0797aa34}; !- Return Air Stream Node Name

OS:Node,
  {663c0019-6008-4a8f-b603-bbf30bf5bf21}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {93cc7745-4487-4a61-a242-2ea639264a8d}; !- Outlet Port

OS:Connection,
  {93cc7745-4487-4a61-a242-2ea639264a8d}, !- Handle
  {663c0019-6008-4a8f-b603-bbf30bf5bf21}, !- Source Object
  3,                                      !- Outlet Port
  {cfbc235a-bba3-49c6-bd78-33a802ed74cd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {20fca21a-c456-4541-8917-b2809b4f5040}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC Relief Air Node, !- Name
  {b7b504e1-8942-4de9-a659-b6adbe190a25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7b504e1-8942-4de9-a659-b6adbe190a25}, !- Handle
  {cfbc235a-bba3-49c6-bd78-33a802ed74cd}, !- Source Object
  7,                                      !- Outlet Port
  {20fca21a-c456-4541-8917-b2809b4f5040}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b3519bd-3af1-481a-b546-84adaecbffb9}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC Mixed Air Node, !- Name
  {3d0911f0-11ce-40f5-9c27-ecf8a4cd9c26}, !- Inlet Port
  {461d8d2d-2d7e-4913-87e0-8b62ac342a4d}; !- Outlet Port

OS:Connection,
  {f00c07d7-af5c-41eb-9c58-fb7d0797aa34}, !- Handle
  {668e6ef0-cec3-4c62-bec6-47bc8b226f23}, !- Source Object
  3,                                      !- Outlet Port
  {cfbc235a-bba3-49c6-bd78-33a802ed74cd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3d0911f0-11ce-40f5-9c27-ecf8a4cd9c26}, !- Handle
  {cfbc235a-bba3-49c6-bd78-33a802ed74cd}, !- Source Object
  5,                                      !- Outlet Port
  {0b3519bd-3af1-481a-b546-84adaecbffb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {461d8d2d-2d7e-4913-87e0-8b62ac342a4d}, !- Handle
  {0b3519bd-3af1-481a-b546-84adaecbffb9}, !- Source Object
  3,                                      !- Outlet Port
  {5a2f47fb-06a7-4c4d-8013-02fa244ac5f5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {42ebc116-0544-4334-b438-584c3b77d710}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3a0b29e3-3625-4e83-930a-fc2adaea19e9}, !- Control Zone or Zone List Name
  {21dda065-c8af-4b37-b649-d334ad82fdb9}, !- Cooling Control Zone or Zone List Name
  {816ef1f8-ec2c-478b-b157-38f19393e15f}, !- Heating Control Zone or Zone List Name
  {bb5bcc89-2922-4ecf-8158-56f5ae4d8a0a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3a0b29e3-3625-4e83-930a-fc2adaea19e9}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {21dda065-c8af-4b37-b649-d334ad82fdb9}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {816ef1f8-ec2c-478b-b157-38f19393e15f}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bb5bcc89-2922-4ecf-8158-56f5ae4d8a0a}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b8613dc3-99a0-4195-b6f9-0f65348cffde}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {9a8e8112-1c29-4e6f-8b91-817160727d5d}, !- Air Inlet Node Name
  {3f5003ef-e3e5-4a22-ae6c-d1039ff5131a}, !- Air Outlet Node Name
  3.53679461018867;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3ddb584a-e66d-42a5-823f-b8fe50e8e525}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top Return Air Node, !- Name
  {872c7fd2-c123-4715-95e6-fa55007b717a}, !- Inlet Port
  {d23b43d9-8878-4efa-b677-0c696ac29073}; !- Outlet Port

OS:Connection,
  {1a87af17-301f-4045-9056-91752c0d012f}, !- Handle
  {d9079627-8074-486a-9080-20a96b430999}, !- Source Object
  3,                                      !- Outlet Port
  {9197c1ea-b9e0-404d-8ec1-2004fa6b27de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {872c7fd2-c123-4715-95e6-fa55007b717a}, !- Handle
  {5b64fbc3-2368-43f4-8f49-a446c77cef54}, !- Source Object
  2,                                      !- Outlet Port
  {3ddb584a-e66d-42a5-823f-b8fe50e8e525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d23b43d9-8878-4efa-b677-0c696ac29073}, !- Handle
  {3ddb584a-e66d-42a5-823f-b8fe50e8e525}, !- Source Object
  3,                                      !- Outlet Port
  {1e6d3e81-3c1a-4984-873c-b9582dd17f9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d60b4014-8f70-4c1c-b749-b68595ce8b57}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {b250b93d-10af-4b7f-9d1f-9d1d4c945822}, !- Inlet Port
  {9a8e8112-1c29-4e6f-8b91-817160727d5d}; !- Outlet Port

OS:Connection,
  {b250b93d-10af-4b7f-9d1f-9d1d4c945822}, !- Handle
  {98978e81-9c91-4c33-9870-a65bf7bbcf6d}, !- Source Object
  3,                                      !- Outlet Port
  {d60b4014-8f70-4c1c-b749-b68595ce8b57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a8e8112-1c29-4e6f-8b91-817160727d5d}, !- Handle
  {d60b4014-8f70-4c1c-b749-b68595ce8b57}, !- Source Object
  3,                                      !- Outlet Port
  {b8613dc3-99a0-4195-b6f9-0f65348cffde}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f5003ef-e3e5-4a22-ae6c-d1039ff5131a}, !- Handle
  {b8613dc3-99a0-4195-b6f9-0f65348cffde}, !- Source Object
  4,                                      !- Outlet Port
  {d9079627-8074-486a-9080-20a96b430999}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b2ec19d7-5722-4128-a3e0-c25fbebc5b40}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c671133f-3bf5-4277-8f25-96370c506883}, !- Availability Schedule
  {09240670-d327-47a5-aa32-7651f49b9e68}, !- Availability Manager List Name
  0.126303797542811,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {af646185-d695-4ada-8445-def002fb29cb}, !- Supply Side Inlet Node Name
  {62e1adb8-bbba-4b55-856e-45d54f3c421e}, !- Demand Side Outlet Node Name
  {f25cabd8-e943-4fbc-92b0-859b500f62d2}, !- Demand Side Inlet Node A
  {73b589b2-9a79-4220-9326-d9ebd214b33d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {49c686ca-ab52-458e-bd8e-a1046b1234cf}, !- Demand Mixer Name
  {0dcbab65-af73-46c3-9b9f-7cd67680048b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {222ac6e5-791e-490e-8d5c-d26138bfdf82}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC Supply Inlet Node, !- Name
  {af646185-d695-4ada-8445-def002fb29cb}, !- Inlet Port
  {886342f8-1636-443c-8228-0bfe53d8a1ed}; !- Outlet Port

OS:Node,
  {623845d0-4f65-437b-8872-38c92c47f097}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC Supply Outlet Node, !- Name
  {04dc3aab-ef58-494d-bffa-044e85212ae5}, !- Inlet Port
  {73b589b2-9a79-4220-9326-d9ebd214b33d}; !- Outlet Port

OS:Connection,
  {af646185-d695-4ada-8445-def002fb29cb}, !- Handle
  {b2ec19d7-5722-4128-a3e0-c25fbebc5b40}, !- Source Object
  9,                                      !- Outlet Port
  {222ac6e5-791e-490e-8d5c-d26138bfdf82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73b589b2-9a79-4220-9326-d9ebd214b33d}, !- Handle
  {623845d0-4f65-437b-8872-38c92c47f097}, !- Source Object
  3,                                      !- Outlet Port
  {b2ec19d7-5722-4128-a3e0-c25fbebc5b40}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d1c8aeac-fd86-429a-af3c-2ac47298b157}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC Demand Inlet Node, !- Name
  {f25cabd8-e943-4fbc-92b0-859b500f62d2}, !- Inlet Port
  {16593cfd-3426-44de-ae2a-a62c96fd323a}; !- Outlet Port

OS:Node,
  {09ad3f28-65db-4177-9909-4ebaaaf04019}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC Demand Outlet Node, !- Name
  {9c26bb36-a8c2-4f88-8a77-6df134a083c2}, !- Inlet Port
  {62e1adb8-bbba-4b55-856e-45d54f3c421e}; !- Outlet Port

OS:Node,
  {19af888f-ca79-4596-963f-ceb73e713aa0}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {1883ab16-612e-4142-8ca6-9c8b528c8d52}, !- Inlet Port
  {3ab8d643-f642-4002-b98c-1cd1a55f7c92}; !- Outlet Port

OS:Connection,
  {f25cabd8-e943-4fbc-92b0-859b500f62d2}, !- Handle
  {b2ec19d7-5722-4128-a3e0-c25fbebc5b40}, !- Source Object
  11,                                     !- Outlet Port
  {d1c8aeac-fd86-429a-af3c-2ac47298b157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62e1adb8-bbba-4b55-856e-45d54f3c421e}, !- Handle
  {09ad3f28-65db-4177-9909-4ebaaaf04019}, !- Source Object
  3,                                      !- Outlet Port
  {b2ec19d7-5722-4128-a3e0-c25fbebc5b40}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0dcbab65-af73-46c3-9b9f-7cd67680048b}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {16593cfd-3426-44de-ae2a-a62c96fd323a}, !- Inlet Node Name
  {03605aa6-7e61-4c9b-9321-6e0dd6008b9c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {49c686ca-ab52-458e-bd8e-a1046b1234cf}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {9c26bb36-a8c2-4f88-8a77-6df134a083c2}, !- Outlet Node Name
  {06b200a6-dd65-4dff-bb9b-ab9abfcba347}; !- Inlet Node Name 1

OS:Connection,
  {16593cfd-3426-44de-ae2a-a62c96fd323a}, !- Handle
  {d1c8aeac-fd86-429a-af3c-2ac47298b157}, !- Source Object
  3,                                      !- Outlet Port
  {0dcbab65-af73-46c3-9b9f-7cd67680048b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c26bb36-a8c2-4f88-8a77-6df134a083c2}, !- Handle
  {49c686ca-ab52-458e-bd8e-a1046b1234cf}, !- Source Object
  2,                                      !- Outlet Port
  {09ad3f28-65db-4177-9909-4ebaaaf04019}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a72548c8-3c66-4bcf-81c7-eb14a32778d8}, !- Handle
  {b2ec19d7-5722-4128-a3e0-c25fbebc5b40}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.126303797542811,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1429.64,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5190.86,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {09240670-d327-47a5-aa32-7651f49b9e68}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {e787cb0c-2da9-4cac-91e3-879cc2ea82a3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {89e30ab7-1fb7-4a23-876b-55fe4d13c916}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2636c30f-c92f-4cff-a48f-5a0eda25017a}, !- Control Zone Name
  {623845d0-4f65-437b-8872-38c92c47f097}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {ec845abc-924c-4cf4-aa00-6e11a2772032}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC Gas Htg Coil 30kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  6041.78419579583,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c9b0ca57-e29c-4368-b66c-e4550adf2ec8}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {720ff06c-97ea-45af-8180-cb201ae541cd}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 9.7SEER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  2090.77632085435,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.126303797542811,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4b88d8ba-b5be-4222-930f-641be893c34f}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.126303797542811,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bbe43d0b-f7a2-4bf6-bdbf-fa86da5ed287}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c56bb3b2-2529-4118-9296-0d77baa39966}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bbe43d0b-f7a2-4bf6-bdbf-fa86da5ed287}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c56bb3b2-2529-4118-9296-0d77baa39966}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {41179f0b-7a12-4a0d-bfde-5f81101d0297}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2636c30f-c92f-4cff-a48f-5a0eda25017a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {7ff2f8dd-99de-4221-953a-5cd63cd3531b}, !- Air Inlet Node Name
  {04dc3aab-ef58-494d-bffa-044e85212ae5}, !- Air Outlet Node Name
  {4b88d8ba-b5be-4222-930f-641be893c34f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a6e662f1-fd80-4ce5-85ff-dba6eb5e186a}, !- Supply Air Fan Operating Mode Schedule Name
  {ec845abc-924c-4cf4-aa00-6e11a2772032}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {720ff06c-97ea-45af-8180-cb201ae541cd}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c9b0ca57-e29c-4368-b66c-e4550adf2ec8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.126303797542811,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.126303797542811,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {04dc3aab-ef58-494d-bffa-044e85212ae5}, !- Handle
  {41179f0b-7a12-4a0d-bfde-5f81101d0297}, !- Source Object
  7,                                      !- Outlet Port
  {623845d0-4f65-437b-8872-38c92c47f097}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3e1ae86a-6071-433d-bb99-672a5ced05da}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0318564524160007,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.126303797542811,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2c4ce92f-5e09-40f2-b643-2bc77d25de0f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {91f90010-ed83-464e-b449-124ac1b59d32}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {91f90010-ed83-464e-b449-124ac1b59d32}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {50f4d8ec-b10b-4f7f-a245-4242990ed236}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC OA System, !- Name
  {3e1ae86a-6071-433d-bb99-672a5ced05da}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {61319dda-7162-4792-90cb-14ef5a8ab044}, !- Mixed Air Node Name
  {39c60678-1f0c-4700-902f-76f7ca134e1f}, !- Outdoor Air Stream Node Name
  {aaf6af18-1450-4fea-91fa-4fa76359cc21}, !- Relief Air Stream Node Name
  {886342f8-1636-443c-8228-0bfe53d8a1ed}; !- Return Air Stream Node Name

OS:Node,
  {b5be2532-35be-4446-844f-befa615f8a90}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {39c60678-1f0c-4700-902f-76f7ca134e1f}; !- Outlet Port

OS:Connection,
  {39c60678-1f0c-4700-902f-76f7ca134e1f}, !- Handle
  {b5be2532-35be-4446-844f-befa615f8a90}, !- Source Object
  3,                                      !- Outlet Port
  {50f4d8ec-b10b-4f7f-a245-4242990ed236}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c21897e8-b1a4-4815-a9a3-b461af55d5e2}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC Relief Air Node, !- Name
  {aaf6af18-1450-4fea-91fa-4fa76359cc21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aaf6af18-1450-4fea-91fa-4fa76359cc21}, !- Handle
  {50f4d8ec-b10b-4f7f-a245-4242990ed236}, !- Source Object
  7,                                      !- Outlet Port
  {c21897e8-b1a4-4815-a9a3-b461af55d5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b7cad8c-5e5b-4982-b3cc-b4baed610788}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC Mixed Air Node, !- Name
  {61319dda-7162-4792-90cb-14ef5a8ab044}, !- Inlet Port
  {7ff2f8dd-99de-4221-953a-5cd63cd3531b}; !- Outlet Port

OS:Connection,
  {886342f8-1636-443c-8228-0bfe53d8a1ed}, !- Handle
  {222ac6e5-791e-490e-8d5c-d26138bfdf82}, !- Source Object
  3,                                      !- Outlet Port
  {50f4d8ec-b10b-4f7f-a245-4242990ed236}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {61319dda-7162-4792-90cb-14ef5a8ab044}, !- Handle
  {50f4d8ec-b10b-4f7f-a245-4242990ed236}, !- Source Object
  5,                                      !- Outlet Port
  {0b7cad8c-5e5b-4982-b3cc-b4baed610788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ff2f8dd-99de-4221-953a-5cd63cd3531b}, !- Handle
  {0b7cad8c-5e5b-4982-b3cc-b4baed610788}, !- Source Object
  3,                                      !- Outlet Port
  {41179f0b-7a12-4a0d-bfde-5f81101d0297}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e787cb0c-2da9-4cac-91e3-879cc2ea82a3}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7819f9f3-0801-4698-bb12-f13e541651c5}, !- Control Zone or Zone List Name
  {778180ef-2255-4e77-be85-aa560932e2c7}, !- Cooling Control Zone or Zone List Name
  {be5bd929-8e81-4658-af3c-83839bfb9e92}, !- Heating Control Zone or Zone List Name
  {0bf25a24-230b-4134-8472-7fa87524a25b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7819f9f3-0801-4698-bb12-f13e541651c5}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {778180ef-2255-4e77-be85-aa560932e2c7}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {be5bd929-8e81-4658-af3c-83839bfb9e92}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0bf25a24-230b-4134-8472-7fa87524a25b}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {175c4b64-4988-4919-bccd-4cadf1aea5f5}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {c4910dca-eb8a-492f-a667-983783f27443}, !- Air Inlet Node Name
  {1883ab16-612e-4142-8ca6-9c8b528c8d52}, !- Air Outlet Node Name
  0.126303797542811;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d9af4105-f441-4b42-b083-874e378732b5}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top Return Air Node, !- Name
  {b75ad1ed-7853-443b-930e-e6def25b3f4f}, !- Inlet Port
  {06b200a6-dd65-4dff-bb9b-ab9abfcba347}; !- Outlet Port

OS:Connection,
  {3ab8d643-f642-4002-b98c-1cd1a55f7c92}, !- Handle
  {19af888f-ca79-4596-963f-ceb73e713aa0}, !- Source Object
  3,                                      !- Outlet Port
  {cb832ef2-5501-4c35-8453-e524b05819ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b75ad1ed-7853-443b-930e-e6def25b3f4f}, !- Handle
  {b9b1ffc5-87b8-4b21-b685-52070ce7f8ee}, !- Source Object
  2,                                      !- Outlet Port
  {d9af4105-f441-4b42-b083-874e378732b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06b200a6-dd65-4dff-bb9b-ab9abfcba347}, !- Handle
  {d9af4105-f441-4b42-b083-874e378732b5}, !- Source Object
  3,                                      !- Outlet Port
  {49c686ca-ab52-458e-bd8e-a1046b1234cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {23a38392-8a41-4997-9fa3-66a601ab4940}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {03605aa6-7e61-4c9b-9321-6e0dd6008b9c}, !- Inlet Port
  {c4910dca-eb8a-492f-a667-983783f27443}; !- Outlet Port

OS:Connection,
  {03605aa6-7e61-4c9b-9321-6e0dd6008b9c}, !- Handle
  {0dcbab65-af73-46c3-9b9f-7cd67680048b}, !- Source Object
  3,                                      !- Outlet Port
  {23a38392-8a41-4997-9fa3-66a601ab4940}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4910dca-eb8a-492f-a667-983783f27443}, !- Handle
  {23a38392-8a41-4997-9fa3-66a601ab4940}, !- Source Object
  3,                                      !- Outlet Port
  {175c4b64-4988-4919-bccd-4cadf1aea5f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1883ab16-612e-4142-8ca6-9c8b528c8d52}, !- Handle
  {175c4b64-4988-4919-bccd-4cadf1aea5f5}, !- Source Object
  4,                                      !- Outlet Port
  {19af888f-ca79-4596-963f-ceb73e713aa0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2c406bed-e2ad-456b-9f81-34830477489b}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6fd498a9-92b5-4799-ace1-d75d59024c79}, !- Availability Schedule
  {e6b25e98-d969-4031-9331-0418e9851aa9}, !- Availability Manager List Name
  9.9842190531545,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bfcc6e7b-8c6a-485d-bd53-7a70846f9fcd}, !- Supply Side Inlet Node Name
  {902c1e5f-b8ad-4086-a5ce-bf17186b256e}, !- Demand Side Outlet Node Name
  {effa8598-596b-4ea8-8280-d45e00ba193f}, !- Demand Side Inlet Node A
  {98537026-35c0-487a-b991-a336c4aed932}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2574cb7e-2ced-49fa-9980-bb52d83578c9}, !- Demand Mixer Name
  {df1dc1ad-1b9c-4b2c-9961-bc028e12912a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {14edb553-b063-413c-91df-162a205a3fd3}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Supply Inlet Node, !- Name
  {bfcc6e7b-8c6a-485d-bd53-7a70846f9fcd}, !- Inlet Port
  {5557604c-fbce-4526-8cdd-0421fbdcb959}; !- Outlet Port

OS:Node,
  {f7dc960b-bb52-4394-a571-6704c7b43940}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Supply Outlet Node, !- Name
  {be85ea18-9944-481e-895e-fb496a2fa669}, !- Inlet Port
  {98537026-35c0-487a-b991-a336c4aed932}; !- Outlet Port

OS:Connection,
  {bfcc6e7b-8c6a-485d-bd53-7a70846f9fcd}, !- Handle
  {2c406bed-e2ad-456b-9f81-34830477489b}, !- Source Object
  9,                                      !- Outlet Port
  {14edb553-b063-413c-91df-162a205a3fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98537026-35c0-487a-b991-a336c4aed932}, !- Handle
  {f7dc960b-bb52-4394-a571-6704c7b43940}, !- Source Object
  3,                                      !- Outlet Port
  {2c406bed-e2ad-456b-9f81-34830477489b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {210a44ca-1fd0-462d-9496-0235849c8203}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Demand Inlet Node, !- Name
  {effa8598-596b-4ea8-8280-d45e00ba193f}, !- Inlet Port
  {78abd013-318a-4f25-9fda-0d989d065a89}; !- Outlet Port

OS:Node,
  {f54924e0-3fad-4110-8826-981550b2af4f}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Demand Outlet Node, !- Name
  {c6c22836-c3b5-4c6f-b253-92ffd329bb7e}, !- Inlet Port
  {902c1e5f-b8ad-4086-a5ce-bf17186b256e}; !- Outlet Port

OS:Node,
  {e5887734-c4b2-46e6-9d89-468fa4e52d24}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {43cadc32-5501-4785-8207-5aec07c49f6e}, !- Inlet Port
  {b8a0e060-bd60-4427-940c-8d18fef91b1c}; !- Outlet Port

OS:Connection,
  {effa8598-596b-4ea8-8280-d45e00ba193f}, !- Handle
  {2c406bed-e2ad-456b-9f81-34830477489b}, !- Source Object
  11,                                     !- Outlet Port
  {210a44ca-1fd0-462d-9496-0235849c8203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {902c1e5f-b8ad-4086-a5ce-bf17186b256e}, !- Handle
  {f54924e0-3fad-4110-8826-981550b2af4f}, !- Source Object
  3,                                      !- Outlet Port
  {2c406bed-e2ad-456b-9f81-34830477489b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {df1dc1ad-1b9c-4b2c-9961-bc028e12912a}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {78abd013-318a-4f25-9fda-0d989d065a89}, !- Inlet Node Name
  {328ea277-7feb-46eb-a511-d102e538eb0c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2574cb7e-2ced-49fa-9980-bb52d83578c9}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {c6c22836-c3b5-4c6f-b253-92ffd329bb7e}, !- Outlet Node Name
  {03809a20-c3ca-47d5-a0e8-15118e006d84}; !- Inlet Node Name 1

OS:Connection,
  {78abd013-318a-4f25-9fda-0d989d065a89}, !- Handle
  {210a44ca-1fd0-462d-9496-0235849c8203}, !- Source Object
  3,                                      !- Outlet Port
  {df1dc1ad-1b9c-4b2c-9961-bc028e12912a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6c22836-c3b5-4c6f-b253-92ffd329bb7e}, !- Handle
  {2574cb7e-2ced-49fa-9980-bb52d83578c9}, !- Source Object
  2,                                      !- Outlet Port
  {f54924e0-3fad-4110-8826-981550b2af4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a6e9e54c-5c07-4928-812e-cc2f4883e893}, !- Handle
  {2c406bed-e2ad-456b-9f81-34830477489b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  9.9842190531545,                        !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  122057.63,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  519352.64,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e6b25e98-d969-4031-9331-0418e9851aa9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {4dad6558-6fba-45ed-8b9b-a2f671f89d7e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fdbbb9af-b289-430c-bf7b-8b34ad36aa7e}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9afa7047-2fbb-4275-b983-bc2348ef2c01}, !- Control Zone Name
  {f7dc960b-bb52-4394-a571-6704c7b43940}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {667161ea-075d-4e70-9494-083a553d335e}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Gas Htg Coil 5860kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  648544.340458518,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {888aafb9-871e-4e38-9518-f806400af983}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {476886c0-2d8d-4c6b-a258-97bfc2a1ca85}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC 1spd DX AC Clg Coil 1486kBtu/hr 8.2EER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  165274.276662051,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.86725315387752,                       !- Rated COP {W/W}
  9.9842190531545,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a82bccb8-d686-4494-94c8-dcc23a5af680}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  9.9842190531545,                        !- Maximum Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {10bd7e12-e198-4241-a94a-1417855d7b76}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d61c9188-4931-4b17-beaf-65f21318f18a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {10bd7e12-e198-4241-a94a-1417855d7b76}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d61c9188-4931-4b17-beaf-65f21318f18a}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fa4d2251-633b-4032-9953-e6b2ff0a69ea}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9afa7047-2fbb-4275-b983-bc2348ef2c01}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {87fbb1f0-a3ee-46cf-8aa0-ffacf4f50a21}, !- Air Inlet Node Name
  {be85ea18-9944-481e-895e-fb496a2fa669}, !- Air Outlet Node Name
  {a82bccb8-d686-4494-94c8-dcc23a5af680}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {30e3a6e3-afb6-46e9-a57a-6fb33dc38590}, !- Supply Air Fan Operating Mode Schedule Name
  {667161ea-075d-4e70-9494-083a553d335e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {476886c0-2d8d-4c6b-a258-97bfc2a1ca85}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {888aafb9-871e-4e38-9518-f806400af983}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  9.9842190531545,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  9.9842190531545,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {be85ea18-9944-481e-895e-fb496a2fa669}, !- Handle
  {fa4d2251-633b-4032-9953-e6b2ff0a69ea}, !- Source Object
  7,                                      !- Outlet Port
  {f7dc960b-bb52-4394-a571-6704c7b43940}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {65d01a7e-001b-4b79-8d80-071da846ec4e}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  6.48816715375203,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  9.9842190531545,                        !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  10.88,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {90e739f2-266d-4dc0-a2e4-d9cce0cb38e4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {29d0e69b-e8f8-439e-a919-bc602b6d8bfa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {29d0e69b-e8f8-439e-a919-bc602b6d8bfa}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {018289f4-e853-478e-a4d0-6d069b4f4e80}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC OA System, !- Name
  {65d01a7e-001b-4b79-8d80-071da846ec4e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6b4192a7-68bc-4864-b4c2-eddd4c9d4e24}, !- Mixed Air Node Name
  {8d5e2600-7004-4a43-9ae7-8a24083b7ab6}, !- Outdoor Air Stream Node Name
  {32528dbc-375c-4c32-ac29-9364f95c9ab3}, !- Relief Air Stream Node Name
  {5557604c-fbce-4526-8cdd-0421fbdcb959}; !- Return Air Stream Node Name

OS:Node,
  {303e02e9-67bd-47a1-a2b9-f470b3a45c2a}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8d5e2600-7004-4a43-9ae7-8a24083b7ab6}; !- Outlet Port

OS:Connection,
  {8d5e2600-7004-4a43-9ae7-8a24083b7ab6}, !- Handle
  {303e02e9-67bd-47a1-a2b9-f470b3a45c2a}, !- Source Object
  3,                                      !- Outlet Port
  {018289f4-e853-478e-a4d0-6d069b4f4e80}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dad8665c-57e6-4aae-bf0f-768c9ad794a9}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Relief Air Node, !- Name
  {32528dbc-375c-4c32-ac29-9364f95c9ab3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32528dbc-375c-4c32-ac29-9364f95c9ab3}, !- Handle
  {018289f4-e853-478e-a4d0-6d069b4f4e80}, !- Source Object
  7,                                      !- Outlet Port
  {dad8665c-57e6-4aae-bf0f-768c9ad794a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a51a2c8b-8e85-4b53-84c6-b2173fbeedce}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Mixed Air Node, !- Name
  {6b4192a7-68bc-4864-b4c2-eddd4c9d4e24}, !- Inlet Port
  {87fbb1f0-a3ee-46cf-8aa0-ffacf4f50a21}; !- Outlet Port

OS:Connection,
  {5557604c-fbce-4526-8cdd-0421fbdcb959}, !- Handle
  {14edb553-b063-413c-91df-162a205a3fd3}, !- Source Object
  3,                                      !- Outlet Port
  {018289f4-e853-478e-a4d0-6d069b4f4e80}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6b4192a7-68bc-4864-b4c2-eddd4c9d4e24}, !- Handle
  {018289f4-e853-478e-a4d0-6d069b4f4e80}, !- Source Object
  5,                                      !- Outlet Port
  {a51a2c8b-8e85-4b53-84c6-b2173fbeedce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87fbb1f0-a3ee-46cf-8aa0-ffacf4f50a21}, !- Handle
  {a51a2c8b-8e85-4b53-84c6-b2173fbeedce}, !- Source Object
  3,                                      !- Outlet Port
  {fa4d2251-633b-4032-9953-e6b2ff0a69ea}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4dad6558-6fba-45ed-8b9b-a2f671f89d7e}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {34925a6a-9981-4c5c-a682-cb69267ddd95}, !- Control Zone or Zone List Name
  {985c2646-e6cd-453a-91fe-4bdb0dfc9012}, !- Cooling Control Zone or Zone List Name
  {6d6d40d0-0636-4d9e-8fa2-7fda7bd6b9bd}, !- Heating Control Zone or Zone List Name
  {9786cd88-025b-4752-afd8-e06db91cacc5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {34925a6a-9981-4c5c-a682-cb69267ddd95}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {985c2646-e6cd-453a-91fe-4bdb0dfc9012}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6d6d40d0-0636-4d9e-8fa2-7fda7bd6b9bd}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9786cd88-025b-4752-afd8-e06db91cacc5}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d880d051-e58d-4699-8131-66e3adb9f7b4}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {87e1e21a-ffbc-45af-a8e8-15a133648580}, !- Air Inlet Node Name
  {43cadc32-5501-4785-8207-5aec07c49f6e}, !- Air Outlet Node Name
  9.9842190531545;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f70c748f-4e6c-4c9a-bc63-49be4f56fabf}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top Return Air Node, !- Name
  {036927dd-5ca8-45fc-857c-a1a157466c06}, !- Inlet Port
  {03809a20-c3ca-47d5-a0e8-15118e006d84}; !- Outlet Port

OS:Connection,
  {b8a0e060-bd60-4427-940c-8d18fef91b1c}, !- Handle
  {e5887734-c4b2-46e6-9d89-468fa4e52d24}, !- Source Object
  3,                                      !- Outlet Port
  {a66f5630-3335-4111-86ee-844840972289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {036927dd-5ca8-45fc-857c-a1a157466c06}, !- Handle
  {8d02c67c-803e-4d81-b0cc-d9db07464994}, !- Source Object
  2,                                      !- Outlet Port
  {f70c748f-4e6c-4c9a-bc63-49be4f56fabf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03809a20-c3ca-47d5-a0e8-15118e006d84}, !- Handle
  {f70c748f-4e6c-4c9a-bc63-49be4f56fabf}, !- Source Object
  3,                                      !- Outlet Port
  {2574cb7e-2ced-49fa-9980-bb52d83578c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {33bca2a5-fc7c-44ac-9316-68df05fa292b}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {328ea277-7feb-46eb-a511-d102e538eb0c}, !- Inlet Port
  {87e1e21a-ffbc-45af-a8e8-15a133648580}; !- Outlet Port

OS:Connection,
  {328ea277-7feb-46eb-a511-d102e538eb0c}, !- Handle
  {df1dc1ad-1b9c-4b2c-9961-bc028e12912a}, !- Source Object
  3,                                      !- Outlet Port
  {33bca2a5-fc7c-44ac-9316-68df05fa292b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87e1e21a-ffbc-45af-a8e8-15a133648580}, !- Handle
  {33bca2a5-fc7c-44ac-9316-68df05fa292b}, !- Source Object
  3,                                      !- Outlet Port
  {d880d051-e58d-4699-8131-66e3adb9f7b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43cadc32-5501-4785-8207-5aec07c49f6e}, !- Handle
  {d880d051-e58d-4699-8131-66e3adb9f7b4}, !- Source Object
  4,                                      !- Outlet Port
  {e5887734-c4b2-46e6-9d89-468fa4e52d24}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e4932205-92ff-48a6-b715-21a86ecf1cc0}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {aa3519c1-cfe8-47c5-b559-a56aa3f63a6f}, !- Availability Schedule
  {c69e126f-416d-4946-a534-111974f6ce0e}, !- Availability Manager List Name
  0.715729417965437,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {59af593d-43e6-4eed-8233-67e4a1ee129a}, !- Supply Side Inlet Node Name
  {3b2fe09a-855f-45bf-995b-5f63315a9439}, !- Demand Side Outlet Node Name
  {9be2f563-09ea-488a-9e53-8fde5445fbf9}, !- Demand Side Inlet Node A
  {d704975e-a7cd-4225-88c7-faab196f1212}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8ab7a02a-6883-4370-9a4a-14da018e4274}, !- Demand Mixer Name
  {866eac9e-95bb-427b-a966-0318a1a6cfbb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8a275c5f-7650-4e3e-a7d7-1ba14cbad44d}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC Supply Inlet Node, !- Name
  {59af593d-43e6-4eed-8233-67e4a1ee129a}, !- Inlet Port
  {385a7d9c-215c-46ea-858e-2b50d2c3cd60}; !- Outlet Port

OS:Node,
  {0bdb9fa1-1ffc-4961-946e-abcea76405ba}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC Supply Outlet Node, !- Name
  {52cf3efb-d3bd-4a36-bb19-b308b5c25be3}, !- Inlet Port
  {d704975e-a7cd-4225-88c7-faab196f1212}; !- Outlet Port

OS:Connection,
  {59af593d-43e6-4eed-8233-67e4a1ee129a}, !- Handle
  {e4932205-92ff-48a6-b715-21a86ecf1cc0}, !- Source Object
  9,                                      !- Outlet Port
  {8a275c5f-7650-4e3e-a7d7-1ba14cbad44d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d704975e-a7cd-4225-88c7-faab196f1212}, !- Handle
  {0bdb9fa1-1ffc-4961-946e-abcea76405ba}, !- Source Object
  3,                                      !- Outlet Port
  {e4932205-92ff-48a6-b715-21a86ecf1cc0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4480a1cd-3d89-4024-93ae-f93136fdfe35}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC Demand Inlet Node, !- Name
  {9be2f563-09ea-488a-9e53-8fde5445fbf9}, !- Inlet Port
  {2a540878-48c3-4337-baa5-01bbf6e8c42d}; !- Outlet Port

OS:Node,
  {895286fe-17b6-4902-b031-1c2ebc8ff49d}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC Demand Outlet Node, !- Name
  {d1c4ac5f-2864-4ac1-9f47-faba760701ac}, !- Inlet Port
  {3b2fe09a-855f-45bf-995b-5f63315a9439}; !- Outlet Port

OS:Node,
  {2eb33053-3cd4-4026-8d29-e6eee5f7e6fd}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {94491590-1b26-4c46-8218-55bccf7ea8ec}, !- Inlet Port
  {2e4556ee-3a3f-4b6c-85bf-d42549d12332}; !- Outlet Port

OS:Connection,
  {9be2f563-09ea-488a-9e53-8fde5445fbf9}, !- Handle
  {e4932205-92ff-48a6-b715-21a86ecf1cc0}, !- Source Object
  11,                                     !- Outlet Port
  {4480a1cd-3d89-4024-93ae-f93136fdfe35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b2fe09a-855f-45bf-995b-5f63315a9439}, !- Handle
  {895286fe-17b6-4902-b031-1c2ebc8ff49d}, !- Source Object
  3,                                      !- Outlet Port
  {e4932205-92ff-48a6-b715-21a86ecf1cc0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {866eac9e-95bb-427b-a966-0318a1a6cfbb}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {2a540878-48c3-4337-baa5-01bbf6e8c42d}, !- Inlet Node Name
  {877b6571-3f86-4050-bc40-1f3b1631c97e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8ab7a02a-6883-4370-9a4a-14da018e4274}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {d1c4ac5f-2864-4ac1-9f47-faba760701ac}, !- Outlet Node Name
  {12a706a5-c4d9-426b-871c-e95194c01431}; !- Inlet Node Name 1

OS:Connection,
  {2a540878-48c3-4337-baa5-01bbf6e8c42d}, !- Handle
  {4480a1cd-3d89-4024-93ae-f93136fdfe35}, !- Source Object
  3,                                      !- Outlet Port
  {866eac9e-95bb-427b-a966-0318a1a6cfbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c4ac5f-2864-4ac1-9f47-faba760701ac}, !- Handle
  {8ab7a02a-6883-4370-9a4a-14da018e4274}, !- Source Object
  2,                                      !- Outlet Port
  {895286fe-17b6-4902-b031-1c2ebc8ff49d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e43b7825-6265-4769-82ad-ee1834fe3816}, !- Handle
  {e4932205-92ff-48a6-b715-21a86ecf1cc0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.715729417965437,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  7714.12,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  24434.02,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c69e126f-416d-4946-a534-111974f6ce0e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {030fed28-1164-440e-b9db-ce58b6e7bf8d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c0b04cbd-1c76-415c-a3e8-28a0ac03fe27}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {96316432-a3e5-40dc-9f54-991e60ad71e8}, !- Control Zone Name
  {0bdb9fa1-1ffc-4961-946e-abcea76405ba}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {8d1104c5-0cfc-4767-b332-2f048467dc7d}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC Gas Htg Coil 205kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  35815.1405425658,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {1488cfcb-d9e4-4381-8dfd-94600c6fd42b}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {858fa450-7d63-465f-86e6-30b121a042ca}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC 1spd DX AC Clg Coil 81kBtu/hr 8.9EER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  11847.8632339917,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.10037786878725,                       !- Rated COP {W/W}
  0.715729417965437,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7b27e538-02e9-41c6-b36d-670288ac8a3e}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.715729417965437,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27f9ffb6-317d-47c2-b2af-c2b9ff456262}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {48a1c845-0ada-4651-8725-ebdafdf77aac}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {27f9ffb6-317d-47c2-b2af-c2b9ff456262}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {48a1c845-0ada-4651-8725-ebdafdf77aac}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {618f18ee-00f5-4442-b879-2dd55185f4d5}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {96316432-a3e5-40dc-9f54-991e60ad71e8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {cea0ab6d-895b-420b-89f2-cbd49903dbcc}, !- Air Inlet Node Name
  {52cf3efb-d3bd-4a36-bb19-b308b5c25be3}, !- Air Outlet Node Name
  {7b27e538-02e9-41c6-b36d-670288ac8a3e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b6b76a40-ebe0-483f-973d-b45618fe7f96}, !- Supply Air Fan Operating Mode Schedule Name
  {8d1104c5-0cfc-4767-b332-2f048467dc7d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {858fa450-7d63-465f-86e6-30b121a042ca}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1488cfcb-d9e4-4381-8dfd-94600c6fd42b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.715729417965437,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.715729417965437,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {52cf3efb-d3bd-4a36-bb19-b308b5c25be3}, !- Handle
  {618f18ee-00f5-4442-b879-2dd55185f4d5}, !- Source Object
  7,                                      !- Outlet Port
  {0bdb9fa1-1ffc-4961-946e-abcea76405ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
