  {8e236714-4037-4b4c-bf5e-63d378d73a99}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.217234597653001,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.715729417965437,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d2eab181-430c-4934-aad1-8291dfd23a4f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9958c1e4-ecad-4b70-a117-f9e10eb6340a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9958c1e4-ecad-4b70-a117-f9e10eb6340a}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c6509dba-21cc-4910-b81d-b371c39abc9c}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC OA System, !- Name
  {8e236714-4037-4b4c-bf5e-63d378d73a99}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1f0480dc-5f51-4685-ab21-7f9d006f9374}, !- Mixed Air Node Name
  {882e126a-f2fe-4ade-812d-0075163378a6}, !- Outdoor Air Stream Node Name
  {8f353732-065e-4a30-bc0b-4180fb13cef3}, !- Relief Air Stream Node Name
  {385a7d9c-215c-46ea-858e-2b50d2c3cd60}; !- Return Air Stream Node Name

OS:Node,
  {5b23831f-45b0-4e9a-9440-b291525062da}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {882e126a-f2fe-4ade-812d-0075163378a6}; !- Outlet Port

OS:Connection,
  {882e126a-f2fe-4ade-812d-0075163378a6}, !- Handle
  {5b23831f-45b0-4e9a-9440-b291525062da}, !- Source Object
  3,                                      !- Outlet Port
  {c6509dba-21cc-4910-b81d-b371c39abc9c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3c078435-4de2-4d94-965a-deea1bef39ec}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC Relief Air Node, !- Name
  {8f353732-065e-4a30-bc0b-4180fb13cef3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f353732-065e-4a30-bc0b-4180fb13cef3}, !- Handle
  {c6509dba-21cc-4910-b81d-b371c39abc9c}, !- Source Object
  7,                                      !- Outlet Port
  {3c078435-4de2-4d94-965a-deea1bef39ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc687e17-5b4f-4665-97e9-036b0be5c8db}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC Mixed Air Node, !- Name
  {1f0480dc-5f51-4685-ab21-7f9d006f9374}, !- Inlet Port
  {cea0ab6d-895b-420b-89f2-cbd49903dbcc}; !- Outlet Port

OS:Connection,
  {385a7d9c-215c-46ea-858e-2b50d2c3cd60}, !- Handle
  {8a275c5f-7650-4e3e-a7d7-1ba14cbad44d}, !- Source Object
  3,                                      !- Outlet Port
  {c6509dba-21cc-4910-b81d-b371c39abc9c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1f0480dc-5f51-4685-ab21-7f9d006f9374}, !- Handle
  {c6509dba-21cc-4910-b81d-b371c39abc9c}, !- Source Object
  5,                                      !- Outlet Port
  {bc687e17-5b4f-4665-97e9-036b0be5c8db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cea0ab6d-895b-420b-89f2-cbd49903dbcc}, !- Handle
  {bc687e17-5b4f-4665-97e9-036b0be5c8db}, !- Source Object
  3,                                      !- Outlet Port
  {618f18ee-00f5-4442-b879-2dd55185f4d5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {030fed28-1164-440e-b9db-ce58b6e7bf8d}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e3f1bfb2-8e5a-4539-829a-e246c2b1eecc}, !- Control Zone or Zone List Name
  {b6dda9b8-26ae-4481-ae6f-813e6cc9f064}, !- Cooling Control Zone or Zone List Name
  {4faff672-25e7-4b6b-8042-b2a60e243612}, !- Heating Control Zone or Zone List Name
  {99c17f21-5cca-42e1-889a-a334178421cc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e3f1bfb2-8e5a-4539-829a-e246c2b1eecc}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {b6dda9b8-26ae-4481-ae6f-813e6cc9f064}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4faff672-25e7-4b6b-8042-b2a60e243612}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {99c17f21-5cca-42e1-889a-a334178421cc}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d99491a1-697b-4bd4-a819-bdda283bc4dc}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {236105ec-c608-472f-8705-e552e5f34277}, !- Air Inlet Node Name
  {94491590-1b26-4c46-8218-55bccf7ea8ec}, !- Air Outlet Node Name
  0.715729417965437;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {24db07d1-a106-4642-86b7-f4baaf6610e1}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top Return Air Node, !- Name
  {6473dc43-1ca7-4561-811f-795f20e76d43}, !- Inlet Port
  {12a706a5-c4d9-426b-871c-e95194c01431}; !- Outlet Port

OS:Connection,
  {2e4556ee-3a3f-4b6c-85bf-d42549d12332}, !- Handle
  {2eb33053-3cd4-4026-8d29-e6eee5f7e6fd}, !- Source Object
  3,                                      !- Outlet Port
  {1cfe5c30-d097-4788-8a16-cb629e831c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6473dc43-1ca7-4561-811f-795f20e76d43}, !- Handle
  {90cc99a3-719f-4d06-aeb1-84a4b9b2cad1}, !- Source Object
  2,                                      !- Outlet Port
  {24db07d1-a106-4642-86b7-f4baaf6610e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12a706a5-c4d9-426b-871c-e95194c01431}, !- Handle
  {24db07d1-a106-4642-86b7-f4baaf6610e1}, !- Source Object
  3,                                      !- Outlet Port
  {8ab7a02a-6883-4370-9a4a-14da018e4274}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a9268aa4-59ea-4a88-ab0d-7f5d87c27615}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {877b6571-3f86-4050-bc40-1f3b1631c97e}, !- Inlet Port
  {236105ec-c608-472f-8705-e552e5f34277}; !- Outlet Port

OS:Connection,
  {877b6571-3f86-4050-bc40-1f3b1631c97e}, !- Handle
  {866eac9e-95bb-427b-a966-0318a1a6cfbb}, !- Source Object
  3,                                      !- Outlet Port
  {a9268aa4-59ea-4a88-ab0d-7f5d87c27615}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {236105ec-c608-472f-8705-e552e5f34277}, !- Handle
  {a9268aa4-59ea-4a88-ab0d-7f5d87c27615}, !- Source Object
  3,                                      !- Outlet Port
  {d99491a1-697b-4bd4-a819-bdda283bc4dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94491590-1b26-4c46-8218-55bccf7ea8ec}, !- Handle
  {d99491a1-697b-4bd4-a819-bdda283bc4dc}, !- Source Object
  4,                                      !- Outlet Port
  {2eb33053-3cd4-4026-8d29-e6eee5f7e6fd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3b3e0d38-4319-42d4-9c0c-a09ab30b5d1a}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {fd5acacc-8496-4991-8880-a403f7ea9144}, !- Availability Schedule
  {69a0a594-b5a2-478d-ae9b-84ffb2ac0002}, !- Availability Manager List Name
  4.82074683392242,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bbc4fba5-a060-4cdc-8254-b95477fb7a96}, !- Supply Side Inlet Node Name
  {cec44bea-4e0d-43a3-8c2c-33a2bfa747c9}, !- Demand Side Outlet Node Name
  {261d54a5-bc13-49dc-b2f2-69355de6544d}, !- Demand Side Inlet Node A
  {6c676b34-fed7-4580-9d78-a0d842ff24ea}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {59243d78-bb55-49e6-b176-541a261457d6}, !- Demand Mixer Name
  {1fea9d28-234c-4e48-bdce-f521d0fc9eca}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4e1db267-71d3-447c-a850-c30a31787240}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC Supply Inlet Node, !- Name
  {bbc4fba5-a060-4cdc-8254-b95477fb7a96}, !- Inlet Port
  {791fd3e6-7882-4bac-b865-8fd915004191}; !- Outlet Port

OS:Node,
  {f6dbfb2d-cb22-4ac6-a2de-db00ce59cf45}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC Supply Outlet Node, !- Name
  {2d5c5c72-ed87-4731-b72f-ca629981ae7e}, !- Inlet Port
  {6c676b34-fed7-4580-9d78-a0d842ff24ea}; !- Outlet Port

OS:Connection,
  {bbc4fba5-a060-4cdc-8254-b95477fb7a96}, !- Handle
  {3b3e0d38-4319-42d4-9c0c-a09ab30b5d1a}, !- Source Object
  9,                                      !- Outlet Port
  {4e1db267-71d3-447c-a850-c30a31787240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c676b34-fed7-4580-9d78-a0d842ff24ea}, !- Handle
  {f6dbfb2d-cb22-4ac6-a2de-db00ce59cf45}, !- Source Object
  3,                                      !- Outlet Port
  {3b3e0d38-4319-42d4-9c0c-a09ab30b5d1a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d6e4b450-c9db-45bb-953b-a9e30de8e283}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC Demand Inlet Node, !- Name
  {261d54a5-bc13-49dc-b2f2-69355de6544d}, !- Inlet Port
  {16f222fb-52ea-46ab-b459-c2aa4edb9c5e}; !- Outlet Port

OS:Node,
  {1bb0e395-d8b7-416a-9a46-62811ecd5dda}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC Demand Outlet Node, !- Name
  {32bdfa57-80a2-435a-95fb-fb98d92f92b8}, !- Inlet Port
  {cec44bea-4e0d-43a3-8c2c-33a2bfa747c9}; !- Outlet Port

OS:Node,
  {9c458819-798b-451c-977b-166ae133f163}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {52c5f857-59c6-4bde-aad5-67a6ebb273c9}, !- Inlet Port
  {1dbf195a-d8f4-43cc-bf07-5ff7d0cc3c08}; !- Outlet Port

OS:Connection,
  {261d54a5-bc13-49dc-b2f2-69355de6544d}, !- Handle
  {3b3e0d38-4319-42d4-9c0c-a09ab30b5d1a}, !- Source Object
  11,                                     !- Outlet Port
  {d6e4b450-c9db-45bb-953b-a9e30de8e283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cec44bea-4e0d-43a3-8c2c-33a2bfa747c9}, !- Handle
  {1bb0e395-d8b7-416a-9a46-62811ecd5dda}, !- Source Object
  3,                                      !- Outlet Port
  {3b3e0d38-4319-42d4-9c0c-a09ab30b5d1a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1fea9d28-234c-4e48-bdce-f521d0fc9eca}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {16f222fb-52ea-46ab-b459-c2aa4edb9c5e}, !- Inlet Node Name
  {9ca04720-fa2d-44f8-a767-96e118468de1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {59243d78-bb55-49e6-b176-541a261457d6}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {32bdfa57-80a2-435a-95fb-fb98d92f92b8}, !- Outlet Node Name
  {eb432cf9-7315-41ad-8b72-b9e035c8f57e}; !- Inlet Node Name 1

OS:Connection,
  {16f222fb-52ea-46ab-b459-c2aa4edb9c5e}, !- Handle
  {d6e4b450-c9db-45bb-953b-a9e30de8e283}, !- Source Object
  3,                                      !- Outlet Port
  {1fea9d28-234c-4e48-bdce-f521d0fc9eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32bdfa57-80a2-435a-95fb-fb98d92f92b8}, !- Handle
  {59243d78-bb55-49e6-b176-541a261457d6}, !- Source Object
  2,                                      !- Outlet Port
  {1bb0e395-d8b7-416a-9a46-62811ecd5dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {113f9f5d-45d9-4b9e-9416-1f0697737870}, !- Handle
  {3b3e0d38-4319-42d4-9c0c-a09ab30b5d1a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.82074683392242,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  60008.77,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  106268.16,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {69a0a594-b5a2-478d-ae9b-84ffb2ac0002}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {f674386b-c1a7-4284-9145-4d5615bfba56}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ac4b09d2-c40f-47e5-9b9d-65763418860d}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {45176f67-9c4b-4014-9ef6-50d91785cb32}, !- Control Zone Name
  {f6dbfb2d-cb22-4ac6-a2de-db00ce59cf45}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {21d87dc7-b40b-4085-8dc7-c9f30393c477}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC Gas Htg Coil 898kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  219185.724711933,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {54dd316e-4031-4113-9c27-89e596297b41}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e094f82d-6b75-4a2f-b881-e5c039aa0f93}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC 1spd DX AC Clg Coil 355kBtu/hr 8.5EER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  79800.4773037977,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  4.82074683392242,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {39b499d2-be5f-494b-bdf6-81924d5c750a}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  4.82074683392242,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85295ecf-55be-4235-8fb1-0e58d8fa3c7d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d264e482-1c6e-4feb-ba4d-5cb8bd45f3cf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {85295ecf-55be-4235-8fb1-0e58d8fa3c7d}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d264e482-1c6e-4feb-ba4d-5cb8bd45f3cf}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2646cade-fb14-49fd-9511-dd90ad264ff0}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {45176f67-9c4b-4014-9ef6-50d91785cb32}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {944e076a-c2c0-4488-8eed-158a96e1acd5}, !- Air Inlet Node Name
  {2d5c5c72-ed87-4731-b72f-ca629981ae7e}, !- Air Outlet Node Name
  {39b499d2-be5f-494b-bdf6-81924d5c750a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {0bf9cf5c-87da-4464-8604-0ccfbf72f7ce}, !- Supply Air Fan Operating Mode Schedule Name
  {21d87dc7-b40b-4085-8dc7-c9f30393c477}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e094f82d-6b75-4a2f-b881-e5c039aa0f93}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {54dd316e-4031-4113-9c27-89e596297b41}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  4.82074683392242,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  4.82074683392242,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2d5c5c72-ed87-4731-b72f-ca629981ae7e}, !- Handle
  {2646cade-fb14-49fd-9511-dd90ad264ff0}, !- Source Object
  7,                                      !- Outlet Port
  {f6dbfb2d-cb22-4ac6-a2de-db00ce59cf45}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b1d68ebb-e132-4d6c-8349-918f4fb16bcb}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.951459806281483,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  4.82074683392242,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  10.88,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8564a7b9-4231-4949-a4bb-9dd420c5f476}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3f2d8793-ffd5-4b8c-b4b5-dc06fb7402ce}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3f2d8793-ffd5-4b8c-b4b5-dc06fb7402ce}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3d08d3f8-9eb0-4ec0-ba88-d706b77e102b}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC OA System, !- Name
  {b1d68ebb-e132-4d6c-8349-918f4fb16bcb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {33033a22-b270-410a-9e98-26c7bb0569bc}, !- Mixed Air Node Name
  {ceec657f-318d-4b4c-9562-cea75617c59b}, !- Outdoor Air Stream Node Name
  {4dda9782-0886-4eb3-bb12-2e30e5938d57}, !- Relief Air Stream Node Name
  {791fd3e6-7882-4bac-b865-8fd915004191}; !- Return Air Stream Node Name

OS:Node,
  {8d0ce4fe-ae77-4b34-ac96-dd34ca0c9c16}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ceec657f-318d-4b4c-9562-cea75617c59b}; !- Outlet Port

OS:Connection,
  {ceec657f-318d-4b4c-9562-cea75617c59b}, !- Handle
  {8d0ce4fe-ae77-4b34-ac96-dd34ca0c9c16}, !- Source Object
  3,                                      !- Outlet Port
  {3d08d3f8-9eb0-4ec0-ba88-d706b77e102b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {75e5d576-7ead-4dd1-8cb0-fbc46bdb4db8}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC Relief Air Node, !- Name
  {4dda9782-0886-4eb3-bb12-2e30e5938d57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4dda9782-0886-4eb3-bb12-2e30e5938d57}, !- Handle
  {3d08d3f8-9eb0-4ec0-ba88-d706b77e102b}, !- Source Object
  7,                                      !- Outlet Port
  {75e5d576-7ead-4dd1-8cb0-fbc46bdb4db8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bc58265-b3b6-43b9-914c-9e2cee6a49be}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC Mixed Air Node, !- Name
  {33033a22-b270-410a-9e98-26c7bb0569bc}, !- Inlet Port
  {944e076a-c2c0-4488-8eed-158a96e1acd5}; !- Outlet Port

OS:Connection,
  {791fd3e6-7882-4bac-b865-8fd915004191}, !- Handle
  {4e1db267-71d3-447c-a850-c30a31787240}, !- Source Object
  3,                                      !- Outlet Port
  {3d08d3f8-9eb0-4ec0-ba88-d706b77e102b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {33033a22-b270-410a-9e98-26c7bb0569bc}, !- Handle
  {3d08d3f8-9eb0-4ec0-ba88-d706b77e102b}, !- Source Object
  5,                                      !- Outlet Port
  {9bc58265-b3b6-43b9-914c-9e2cee6a49be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {944e076a-c2c0-4488-8eed-158a96e1acd5}, !- Handle
  {9bc58265-b3b6-43b9-914c-9e2cee6a49be}, !- Source Object
  3,                                      !- Outlet Port
  {2646cade-fb14-49fd-9511-dd90ad264ff0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f674386b-c1a7-4284-9145-4d5615bfba56}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e6f544f3-0a79-4af9-b190-a1ab96af3d89}, !- Control Zone or Zone List Name
  {e4fbba56-49ca-4937-8d3d-235a4838ef59}, !- Cooling Control Zone or Zone List Name
  {e5d156f6-7316-444f-b897-706f28ca62e4}, !- Heating Control Zone or Zone List Name
  {75338026-066e-481f-96f5-5793c31d67e4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e6f544f3-0a79-4af9-b190-a1ab96af3d89}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {e4fbba56-49ca-4937-8d3d-235a4838ef59}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e5d156f6-7316-444f-b897-706f28ca62e4}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {75338026-066e-481f-96f5-5793c31d67e4}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d3dda24e-161d-41c3-a3ef-f46402d3c60b}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {c9e61388-3988-4cd5-863e-55769737db5e}, !- Air Inlet Node Name
  {52c5f857-59c6-4bde-aad5-67a6ebb273c9}, !- Air Outlet Node Name
  4.82074683392242;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e7e297ca-8bb8-47d0-b4d5-cddb373e37f6}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top Return Air Node, !- Name
  {e5993b90-6bd6-4faf-be03-03884e00c3b9}, !- Inlet Port
  {eb432cf9-7315-41ad-8b72-b9e035c8f57e}; !- Outlet Port

OS:Connection,
  {1dbf195a-d8f4-43cc-bf07-5ff7d0cc3c08}, !- Handle
  {9c458819-798b-451c-977b-166ae133f163}, !- Source Object
  3,                                      !- Outlet Port
  {6d077ffd-6a51-49b0-a7be-1ff860ddfb58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5993b90-6bd6-4faf-be03-03884e00c3b9}, !- Handle
  {514b8b69-5502-4573-bd67-7bdc3d9d729a}, !- Source Object
  2,                                      !- Outlet Port
  {e7e297ca-8bb8-47d0-b4d5-cddb373e37f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb432cf9-7315-41ad-8b72-b9e035c8f57e}, !- Handle
  {e7e297ca-8bb8-47d0-b4d5-cddb373e37f6}, !- Source Object
  3,                                      !- Outlet Port
  {59243d78-bb55-49e6-b176-541a261457d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ec5d60a3-2d2c-4a15-abb1-aa218aeb9b73}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {9ca04720-fa2d-44f8-a767-96e118468de1}, !- Inlet Port
  {c9e61388-3988-4cd5-863e-55769737db5e}; !- Outlet Port

OS:Connection,
  {9ca04720-fa2d-44f8-a767-96e118468de1}, !- Handle
  {1fea9d28-234c-4e48-bdce-f521d0fc9eca}, !- Source Object
  3,                                      !- Outlet Port
  {ec5d60a3-2d2c-4a15-abb1-aa218aeb9b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9e61388-3988-4cd5-863e-55769737db5e}, !- Handle
  {ec5d60a3-2d2c-4a15-abb1-aa218aeb9b73}, !- Source Object
  3,                                      !- Outlet Port
  {d3dda24e-161d-41c3-a3ef-f46402d3c60b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52c5f857-59c6-4bde-aad5-67a6ebb273c9}, !- Handle
  {d3dda24e-161d-41c3-a3ef-f46402d3c60b}, !- Source Object
  4,                                      !- Outlet Port
  {9c458819-798b-451c-977b-166ae133f163}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f446e462-e9ca-4a19-a993-7c75b8c9f55d}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3728f247-0c01-4034-a8f3-c5c2739ad200}, !- Availability Schedule
  {bb4b3ebc-7b9e-423c-b130-217ce5c509bd}, !- Availability Manager List Name
  0.193757209644382,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e1825c96-9b64-4cc8-b30b-04876f326d34}, !- Supply Side Inlet Node Name
  {2016d9de-acae-4849-b398-872321951821}, !- Demand Side Outlet Node Name
  {e0c4c82e-2c19-4ea3-89c6-d224ae6658e7}, !- Demand Side Inlet Node A
  {a0347606-bea1-4826-af12-1c2ed0bb2c26}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0bf988bd-f6b5-4408-84e5-5b53b1bf2253}, !- Demand Mixer Name
  {ed22044f-8b61-4516-8d57-99b0d231ac44}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {04a31fc6-172c-458c-94f6-f5a9323adccd}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC Supply Inlet Node, !- Name
  {e1825c96-9b64-4cc8-b30b-04876f326d34}, !- Inlet Port
  {a8293347-6476-44af-9cba-b337920ac250}; !- Outlet Port

OS:Node,
  {43669359-7efe-4344-a008-1383d2ebdb45}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC Supply Outlet Node, !- Name
  {195d7a93-a377-49e1-ae63-41256de1e9b4}, !- Inlet Port
  {a0347606-bea1-4826-af12-1c2ed0bb2c26}; !- Outlet Port

OS:Connection,
  {e1825c96-9b64-4cc8-b30b-04876f326d34}, !- Handle
  {f446e462-e9ca-4a19-a993-7c75b8c9f55d}, !- Source Object
  9,                                      !- Outlet Port
  {04a31fc6-172c-458c-94f6-f5a9323adccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0347606-bea1-4826-af12-1c2ed0bb2c26}, !- Handle
  {43669359-7efe-4344-a008-1383d2ebdb45}, !- Source Object
  3,                                      !- Outlet Port
  {f446e462-e9ca-4a19-a993-7c75b8c9f55d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b095f895-3fc1-4c9a-b5e3-aae1f73f67ef}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC Demand Inlet Node, !- Name
  {e0c4c82e-2c19-4ea3-89c6-d224ae6658e7}, !- Inlet Port
  {c2bd97b9-de72-4495-a0f3-285a19e03214}; !- Outlet Port

OS:Node,
  {d3d6a8ea-d14f-4625-b015-a7537b1c45c3}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC Demand Outlet Node, !- Name
  {0f3b1bac-8850-4654-a673-9201a020068a}, !- Inlet Port
  {2016d9de-acae-4849-b398-872321951821}; !- Outlet Port

OS:Node,
  {da5ba9d4-b2ab-4a92-b860-47e6a184e32e}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {8b23f862-925c-4411-a44d-cc3041694add}, !- Inlet Port
  {0170dabe-a0dd-497b-b1d5-575a4361ca31}; !- Outlet Port

OS:Connection,
  {e0c4c82e-2c19-4ea3-89c6-d224ae6658e7}, !- Handle
  {f446e462-e9ca-4a19-a993-7c75b8c9f55d}, !- Source Object
  11,                                     !- Outlet Port
  {b095f895-3fc1-4c9a-b5e3-aae1f73f67ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2016d9de-acae-4849-b398-872321951821}, !- Handle
  {d3d6a8ea-d14f-4625-b015-a7537b1c45c3}, !- Source Object
  3,                                      !- Outlet Port
  {f446e462-e9ca-4a19-a993-7c75b8c9f55d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ed22044f-8b61-4516-8d57-99b0d231ac44}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {c2bd97b9-de72-4495-a0f3-285a19e03214}, !- Inlet Node Name
  {591f8786-72f0-4452-b172-2756783b4ff9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0bf988bd-f6b5-4408-84e5-5b53b1bf2253}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {0f3b1bac-8850-4654-a673-9201a020068a}, !- Outlet Node Name
  {18bb824a-5b8b-460f-acf4-430597e9d1c9}; !- Inlet Node Name 1

OS:Connection,
  {c2bd97b9-de72-4495-a0f3-285a19e03214}, !- Handle
  {b095f895-3fc1-4c9a-b5e3-aae1f73f67ef}, !- Source Object
  3,                                      !- Outlet Port
  {ed22044f-8b61-4516-8d57-99b0d231ac44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f3b1bac-8850-4654-a673-9201a020068a}, !- Handle
  {0bf988bd-f6b5-4408-84e5-5b53b1bf2253}, !- Source Object
  2,                                      !- Outlet Port
  {d3d6a8ea-d14f-4625-b015-a7537b1c45c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3a3f1040-60ed-4967-b843-a1ccc0d4430b}, !- Handle
  {f446e462-e9ca-4a19-a993-7c75b8c9f55d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.193757209644382,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2361.08,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5179.37,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {bb4b3ebc-7b9e-423c-b130-217ce5c509bd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {72e3b14f-15c2-43fd-82a9-73eab89ec7b2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {79396aef-5100-43f8-b75f-37048d9cc232}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5a634a22-727e-4f9d-be17-831ba557a613}, !- Control Zone Name
  {43669359-7efe-4344-a008-1383d2ebdb45}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {274b02af-d152-40bd-97e9-ef0fd66798f9}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC Gas Htg Coil 34kBtu/hr 0.8 Thermal Eff, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  8535.59253510157,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {69b8bbff-b998-4c32-b219-55c86cd9c95e}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC No Heat, !- Name
  {1085dec3-5452-4ec4-b343-4aa19b781678}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c84e964a-d9de-48c3-a9f6-70b80fc37335}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 9.7SEER, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  3207.36980043671,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.193757209644382,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46826921-edb3-436b-9876-d82121c24918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b7567cff-fd88-4ae7-8187-954873837ca0}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC Fan, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.193757209644382,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6cf63df5-ec03-49a3-9e55-762816d22475}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6cb100fa-42de-4131-a96c-eb7eef25e61f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6cf63df5-ec03-49a3-9e55-762816d22475}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6cb100fa-42de-4131-a96c-eb7eef25e61f}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {92e1da94-f457-4cad-8b2d-d2c80de0abf0}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5a634a22-727e-4f9d-be17-831ba557a613}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {61fa97f2-c092-44bf-8edd-fecbb5d3a288}, !- Air Inlet Node Name
  {195d7a93-a377-49e1-ae63-41256de1e9b4}, !- Air Outlet Node Name
  {b7567cff-fd88-4ae7-8187-954873837ca0}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {cfca1440-da79-44ca-9775-4d9088511b6e}, !- Supply Air Fan Operating Mode Schedule Name
  {274b02af-d152-40bd-97e9-ef0fd66798f9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c84e964a-d9de-48c3-a9f6-70b80fc37335}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {69b8bbff-b998-4c32-b219-55c86cd9c95e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.193757209644382,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.193757209644382,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {195d7a93-a377-49e1-ae63-41256de1e9b4}, !- Handle
  {92e1da94-f457-4cad-8b2d-d2c80de0abf0}, !- Source Object
  7,                                      !- Outlet Port
  {43669359-7efe-4344-a008-1383d2ebdb45}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {10022c31-633b-405e-9d2e-923eebabd316}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0318564524160007,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.193757209644382,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9792d9e3-fa70-4bcc-bcb1-a29d55bb6787}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a23f7f26-d01a-47a5-9538-1d1f794248f7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a23f7f26-d01a-47a5-9538-1d1f794248f7}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cbce720e-4b3e-44a0-a6e2-9945cbf69c75}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC OA System, !- Name
  {10022c31-633b-405e-9d2e-923eebabd316}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f27c2901-9d74-45a6-a302-46712d145a95}, !- Mixed Air Node Name
  {12c67ee9-834c-41c7-b768-84d21fba8d6b}, !- Outdoor Air Stream Node Name
  {f97bdd92-bdbd-4cbf-8ee6-49d27f295412}, !- Relief Air Stream Node Name
  {a8293347-6476-44af-9cba-b337920ac250}; !- Return Air Stream Node Name

OS:Node,
  {f9a619d4-bd6d-4c4d-9b94-e739b66faf65}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {12c67ee9-834c-41c7-b768-84d21fba8d6b}; !- Outlet Port

OS:Connection,
  {12c67ee9-834c-41c7-b768-84d21fba8d6b}, !- Handle
  {f9a619d4-bd6d-4c4d-9b94-e739b66faf65}, !- Source Object
  3,                                      !- Outlet Port
  {cbce720e-4b3e-44a0-a6e2-9945cbf69c75}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4751ce46-eab1-4b77-921a-91b1a9630077}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC Relief Air Node, !- Name
  {f97bdd92-bdbd-4cbf-8ee6-49d27f295412}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f97bdd92-bdbd-4cbf-8ee6-49d27f295412}, !- Handle
  {cbce720e-4b3e-44a0-a6e2-9945cbf69c75}, !- Source Object
  7,                                      !- Outlet Port
  {4751ce46-eab1-4b77-921a-91b1a9630077}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3566cb20-c706-417d-8f8c-2f4c474fb8e9}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC Mixed Air Node, !- Name
  {f27c2901-9d74-45a6-a302-46712d145a95}, !- Inlet Port
  {61fa97f2-c092-44bf-8edd-fecbb5d3a288}; !- Outlet Port

OS:Connection,
  {a8293347-6476-44af-9cba-b337920ac250}, !- Handle
  {04a31fc6-172c-458c-94f6-f5a9323adccd}, !- Source Object
  3,                                      !- Outlet Port
  {cbce720e-4b3e-44a0-a6e2-9945cbf69c75}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f27c2901-9d74-45a6-a302-46712d145a95}, !- Handle
  {cbce720e-4b3e-44a0-a6e2-9945cbf69c75}, !- Source Object
  5,                                      !- Outlet Port
  {3566cb20-c706-417d-8f8c-2f4c474fb8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61fa97f2-c092-44bf-8edd-fecbb5d3a288}, !- Handle
  {3566cb20-c706-417d-8f8c-2f4c474fb8e9}, !- Source Object
  3,                                      !- Outlet Port
  {92e1da94-f457-4cad-8b2d-d2c80de0abf0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {72e3b14f-15c2-43fd-82a9-73eab89ec7b2}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a7a117a0-29b1-4209-af79-d5b3f0629211}, !- Control Zone or Zone List Name
  {10760b7a-e6b4-41df-9703-4a7ab1fa71c5}, !- Cooling Control Zone or Zone List Name
  {2c36014b-4ea5-486c-bb2b-29d556435779}, !- Heating Control Zone or Zone List Name
  {2f9c3564-f5e4-4604-ab75-757e775e2875}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a7a117a0-29b1-4209-af79-d5b3f0629211}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {10760b7a-e6b4-41df-9703-4a7ab1fa71c5}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2c36014b-4ea5-486c-bb2b-29d556435779}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2f9c3564-f5e4-4604-ab75-757e775e2875}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {482a4049-4b52-4aac-b29a-1a2aafa88dd2}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC Diffuser, !- Name
  {61c63622-b501-4839-bcf3-564c01b7fd14}, !- Availability Schedule Name
  {a680767b-dfa0-48f5-b333-cea9e3b456fc}, !- Air Inlet Node Name
  {8b23f862-925c-4411-a44d-cc3041694add}, !- Air Outlet Node Name
  0.193757209644382;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c724661e-3bc9-4738-b178-652b9abd537a}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top Return Air Node, !- Name
  {188c069e-54ce-4fbd-a551-3e7534ce55ea}, !- Inlet Port
  {18bb824a-5b8b-460f-acf4-430597e9d1c9}; !- Outlet Port

OS:Connection,
  {0170dabe-a0dd-497b-b1d5-575a4361ca31}, !- Handle
  {da5ba9d4-b2ab-4a92-b860-47e6a184e32e}, !- Source Object
  3,                                      !- Outlet Port
  {c5db5a80-dcbf-40fa-8f43-255f03d0e528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {188c069e-54ce-4fbd-a551-3e7534ce55ea}, !- Handle
  {183da304-fcf7-448e-9e8a-4f8239f742c1}, !- Source Object
  2,                                      !- Outlet Port
  {c724661e-3bc9-4738-b178-652b9abd537a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18bb824a-5b8b-460f-acf4-430597e9d1c9}, !- Handle
  {c724661e-3bc9-4738-b178-652b9abd537a}, !- Source Object
  3,                                      !- Outlet Port
  {0bf988bd-f6b5-4408-84e5-5b53b1bf2253}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0383709e-21eb-48df-ba91-cd548b13b247}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {591f8786-72f0-4452-b172-2756783b4ff9}, !- Inlet Port
  {a680767b-dfa0-48f5-b333-cea9e3b456fc}; !- Outlet Port

OS:Connection,
  {591f8786-72f0-4452-b172-2756783b4ff9}, !- Handle
  {ed22044f-8b61-4516-8d57-99b0d231ac44}, !- Source Object
  3,                                      !- Outlet Port
  {0383709e-21eb-48df-ba91-cd548b13b247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a680767b-dfa0-48f5-b333-cea9e3b456fc}, !- Handle
  {0383709e-21eb-48df-ba91-cd548b13b247}, !- Source Object
  3,                                      !- Outlet Port
  {482a4049-4b52-4aac-b29a-1a2aafa88dd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b23f862-925c-4411-a44d-cc3041694add}, !- Handle
  {482a4049-4b52-4aac-b29a-1a2aafa88dd2}, !- Source Object
  4,                                      !- Outlet Port
  {da5ba9d4-b2ab-4a92-b860-47e6a184e32e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e1190e02-4b00-4d2a-a119-c7e1184b19c4}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {1491244d-1ecb-4fc0-afac-f6cc08c47a6e}, !- Schedule Type Limits Name
  {f2861014-e83a-45c9-8525-8b5266d0b240}, !- Default Day Schedule Name
  {164d13ac-0bbb-4274-b5ce-423b2b2bf6f3}, !- Summer Design Day Schedule Name
  {c4127c8f-e626-48ab-bd5f-a0e41e8d017f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2861014-e83a-45c9-8525-8b5266d0b240}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {1491244d-1ecb-4fc0-afac-f6cc08c47a6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {eed14bf1-6fa6-419a-bb29-1c06aae1ed5c}, !- Handle
  {e1190e02-4b00-4d2a-a119-c7e1184b19c4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4467.0360000000092,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c4127c8f-e626-48ab-bd5f-a0e41e8d017f}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {1491244d-1ecb-4fc0-afac-f6cc08c47a6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {164d13ac-0bbb-4274-b5ce-423b2b2bf6f3}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {1491244d-1ecb-4fc0-afac-f6cc08c47a6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {391ffc43-d9de-4621-b6d1-8fd8c30e27a9}, !- Handle
  Schedule Rule 41,                       !- Name
  {e1190e02-4b00-4d2a-a119-c7e1184b19c4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a6b1d86-d1a7-4577-98f0-e52a0bc23335}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3a6b1d86-d1a7-4577-98f0-e52a0bc23335}, !- Handle
  Schedule Day 65,                        !- Name
  {1491244d-1ecb-4fc0-afac-f6cc08c47a6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b4e18218-fc73-4f40-b82d-885479161a4a}, !- Handle
  Schedule Rule 42,                       !- Name
  {e1190e02-4b00-4d2a-a119-c7e1184b19c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0b7b0e9e-65b5-456d-9043-cff04cc1ba79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0b7b0e9e-65b5-456d-9043-cff04cc1ba79}, !- Handle
  Schedule Day 66,                        !- Name
  {1491244d-1ecb-4fc0-afac-f6cc08c47a6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {efa6bf1e-e9bb-48c4-be0e-a836d7290217}, !- Handle
  Building Default Schedule Set,          !- Name
  {e1190e02-4b00-4d2a-a119-c7e1184b19c4}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {51ae765d-7f37-4af7-b951-c319e8bea44c}, !- Handle
  {cec90579-fc13-4420-810a-6d461a2cbe3f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.024917984 | hoo_end + 2.5 ~ 0.0 | hoo_start - 4.0 ~ 0.0 | hoo_start - 2.0 ~ 0.024917984 | hoo_start - 1.5 ~ 0.024917984 | hoo_start - 0.5 ~ 0.184332904 | hoo_start + 0.5 ~ 0.0348249999999997 | hoo_start + 1.5 ~ 0.104475000000001 | hoo_start + 2.5 ~ 0.0996719360000002 | hoo_start + 3.5 ~ 0.219157904 | mid - 3.5 ~ 0.149507904 | mid - 2.5 ~ 0.0498359679999997 | mid - 1.5 ~ 0.149507904000001 | mid - 0.5 ~ 0.0648469359999997 | mid + 0.5 ~ 0.00990701600000023 | mid + 1.5 ~ 0.0549399200000003 | mid + 2.5 ~ 0.149507904 | mid + 3.5 ~ 0.06965 | hoo_end - 3.5 ~ 0.0 | hoo_end - 2.5 ~ 0.253982904 | hoo_end - 1.5 ~ 0.0747539519999999 | hoo_end - 0.5 ~ 0.0747539519999999 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1ce610eb-a35f-4393-adc3-43e44726da39}, !- Handle
  {a2138269-87a6-4f39-be38-f3cc197a40d2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.024917984 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.024917984 | hoo_start - 0.5 ~ 0.224261856 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.114682904 | hoo_start + 2.5 ~ 0.0348250000000005 | hoo_start + 3.5 ~ 0.0498359679999997 | mid - 4.0 ~ 0.169321936 | mid - 3.0 ~ 0.0 | mid - 2.0 ~ 0.0996719360000002 | mid - 1.0 ~ 0.0498359680000005 | mid ~ 0.0249179840000003 | mid + 1.0 ~ 0.0198140319999996 | mid + 2.0 ~ 0.0648469359999997 | mid + 3.0 ~ 0.015010968 | mid + 4.0 ~ 0.0249179840000003 | hoo_end - 3.5 ~ 0.174425888 | hoo_end - 2.5 ~ 0.0747539519999999 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {21e78dbe-4b5f-4a78-8181-6276860cad82}, !- Handle
  {bebecc78-b3d9-406f-aca6-777879d84d81}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.024917984 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.024917984 | hoo_start - 0.5 ~ 0.259086856 | hoo_start + 0.5 ~ 0.0348250000000005 | hoo_start + 1.5 ~ 0.0546390320000001 | hoo_start + 2.5 ~ 0.0648469360000005 | hoo_start + 3.5 ~ 0.19423992 | mid - 4.0 ~ 0.0249179840000003 | mid - 3.0 ~ 0.0 | mid - 2.0 ~ 0.0747539519999999 | mid - 1.0 ~ 0.0249179840000003 | mid ~ 0.0 | mid + 1.0 ~ 0.0696499999999993 | mid + 2.0 ~ 0.0600438719999993 | mid + 3.0 ~ 0.0996719360000002 | mid + 4.0 ~ 0.0996719360000002 | hoo_end - 3.5 ~ 0.0597429839999999 | hoo_end - 2.5 ~ 0.0846609679999993 | hoo_end - 1.5 ~ 0.0996719360000002 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {1c3d0c54-252f-4783-ad64-a156b3c8dc28}, !- Handle
  {1e7ccdc0-6c91-482d-86e0-8dd01c3a3465}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:Schedule:Rule,
  {30e9ef24-34a9-434a-a61a-693d74cc5d07}, !- Handle
  Schedule Rule 4,                        !- Name
  {1e7ccdc0-6c91-482d-86e0-8dd01c3a3465}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8ad7c9f6-d12d-4d83-be9a-d2ac1744e0b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8ad7c9f6-d12d-4d83-be9a-d2ac1744e0b9}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.241139481894253,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.240642466494527,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.240145451094801,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.239648435695074,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.239151420295348,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.238654404895622,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.238157389495895,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.237660374096169,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.237163358696443,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.236666343296716,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.23616932789699,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.235672312497264,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.235175297097537,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.234678281697811,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.234181266298084,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.233684250898358,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.233187235498632,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.232690220098905,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.232193204699179,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.231696189299453,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.231199173899726,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2307021585,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.233407387496624,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.236112616493247,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.238817845489871,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.241523074486494,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.243893119684317,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.246263164882139,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.248633210079961,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.251003255277783,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.257356218221618,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.263709181165453,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.270062144109289,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.276415107053124,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.305163775782952,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.333912444512781,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.362661113242609,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.391409781972438,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.424821267418359,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.458232752864281,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.491644238310203,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.525055723756125,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.554151351506639,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.583246979257152,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.612342607007666,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.64143823475818,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.666788639149781,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.692139043541381,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.717489447932982,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.754342621330641,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.753924623441254,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.753506625551868,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.753597757390252,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.753688889228636,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75378002106702,                       !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.753871152905404,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.753754789048697,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.75363842519199,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.753522061335283,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.753405697478576,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.757230292328985,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.761054887179395,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.764879482029804,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.768704076880213,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.768805116253475,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.768906155626738,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.769007195,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.492713667664704,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.444685210024325,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.396656752383948,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.371567126360838,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.346477500337729,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.321387874314619,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.296298248291509,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.284869379840895,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.273440511390282,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.262011642939668,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.250582774489054,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.250085759089328,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.249588743689601,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.249091728289875,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.248594712890149,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.248097697490422,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.247600682090696,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.24710366669097,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.246606651291243,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.246109635891517,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.245612620491791,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.245115605092064,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.244618589692338,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.244121574292611,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.243624558892885,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.243127543493159,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.242630528093432,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.242133512693706,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.24163649729398;                       !- Value Until Time 96

OS:Schedule:Rule,
  {482ada2e-7989-42ca-917f-e086d2022d7b}, !- Handle
  Schedule Rule 43,                       !- Name
  {1e7ccdc0-6c91-482d-86e0-8dd01c3a3465}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7ee3754-557b-41fc-a4a2-84223f3af44b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e7ee3754-557b-41fc-a4a2-84223f3af44b}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 2, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.241139481894253,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.240642466494527,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.240145451094801,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.239648435695074,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.239151420295348,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.238654404895622,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.238157389495895,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.237660374096169,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.237163358696443,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.236666343296716,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.23616932789699,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.235672312497264,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.235175297097537,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.234678281697811,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.234181266298084,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.233684250898358,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.233187235498632,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.232690220098905,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.232193204699179,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.231696189299453,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.231199173899726,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2307021585,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.233407387496624,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.236112616493247,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.238817845489871,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.241523074486494,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.243893119684317,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.246263164882139,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.248633210079961,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.251003255277783,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.257356218221618,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.263709181165453,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.270062144109289,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.276415107053124,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.305163775782952,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.333912444512781,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.362661113242609,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.391409781972438,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.424821267418359,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.458232752864281,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.491644238310203,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.525055723756125,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.554151351506639,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.583246979257152,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.612342607007666,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.64143823475818,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.666788639149781,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.692139043541381,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.717489447932982,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.754342621330641,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.753924623441254,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.753506625551868,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.753597757390252,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.753688889228636,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75378002106702,                       !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.753871152905404,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.753754789048697,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.75363842519199,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.753522061335283,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.753405697478576,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.757230292328985,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.761054887179395,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.764879482029804,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.768704076880213,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.768805116253475,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.768906155626738,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.769007195,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.492713667664704,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.444685210024325,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.396656752383948,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.371567126360838,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.346477500337729,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.321387874314619,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.296298248291509,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.284869379840895,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.273440511390282,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.262011642939668,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.250582774489054,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.250085759089328,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.249588743689601,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.249091728289875,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.248594712890149,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.248097697490422,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.247600682090696,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.24710366669097,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.246606651291243,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.246109635891517,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.245612620491791,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.245115605092064,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.244618589692338,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.244121574292611,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.243624558892885,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.243127543493159,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.242630528093432,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.242133512693706,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.24163649729398;                       !- Value Until Time 96

OS:AdditionalProperties,
  {db91b1fb-16fd-41f3-96c4-97d38987316f}, !- Handle
  {e703d667-e3df-4ebe-8872-61db390d8f43}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.414387632 | hoo_end + 2.5 ~ 0.318808079 | hoo_end + 3.5 ~ 0.275269521 | hoo_start - 3.5 ~ 0.256335596 | hoo_start - 2.5 ~ 0.266641233 | hoo_start - 1.5 ~ 0.275669979 | hoo_start - 0.5 ~ 0.299871749 | hoo_start + 0.5 ~ 0.409390516 | hoo_start + 1.5 ~ 0.536672399 | hoo_start + 2.5 ~ 0.647512915 | hoo_start + 3.5 ~ 0.719942661 | mid - 3.5 ~ 0.750282165 | mid - 2.5 ~ 0.753736118 | mid - 1.5 ~ 0.755018515 | mid - 0.5 ~ 0.755439024 | mid + 0.5 ~ 0.754244744 | mid + 1.5 ~ 0.754591913 | mid + 2.5 ~ 0.754148622 | mid + 3.5 ~ 0.768718511 | hoo_end - 3.5 ~ 0.769007195 | hoo_end - 2.5 ~ 0.763818261 | hoo_end - 1.5 ~ 0.741738852 | hoo_end - 0.5 ~ 0.678887317 | hoo_end + 0.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f75028bb-94b2-459f-bc58-0c8df03b0cfe}, !- Handle
  {e7ee3754-557b-41fc-a4a2-84223f3af44b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.414387632 | hoo_end + 1.5 ~ 0.318808079 | hoo_end + 2.5 ~ 0.275269521 | hoo_start - 3.5 ~ 0.256335596 | hoo_start - 2.5 ~ 0.266641233 | hoo_start - 1.5 ~ 0.275669979 | hoo_start - 0.5 ~ 0.299871749 | hoo_start + 0.5 ~ 0.409390516 | hoo_start + 1.5 ~ 0.536672399 | hoo_start + 2.5 ~ 0.647512915 | hoo_start + 3.5 ~ 0.719942661 | mid - 4.0 ~ 0.750282165 | mid - 3.0 ~ 0.753736118 | mid - 2.0 ~ 0.755018515 | mid - 1.0 ~ 0.755439024 | mid ~ 0.754244744 | mid + 1.0 ~ 0.754591913 | mid + 2.0 ~ 0.754148622 | mid + 3.0 ~ 0.768718511 | mid + 4.0 ~ 0.769007195 | hoo_end - 3.5 ~ 0.763818261 | hoo_end - 2.5 ~ 0.741738852 | hoo_end - 1.5 ~ 0.678887317 | hoo_end - 0.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5a1ecc49-db60-4327-9c4a-e2f0b645da87}, !- Handle
  {8ad7c9f6-d12d-4d83-be9a-d2ac1744e0b9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.414387632 | hoo_end + 1.5 ~ 0.318808079 | hoo_end + 2.5 ~ 0.275269521 | hoo_start - 3.5 ~ 0.256335596 | hoo_start - 2.5 ~ 0.266641233 | hoo_start - 1.5 ~ 0.275669979 | hoo_start - 0.5 ~ 0.299871749 | hoo_start + 0.5 ~ 0.409390516 | hoo_start + 1.5 ~ 0.536672399 | hoo_start + 2.5 ~ 0.647512915 | hoo_start + 3.5 ~ 0.719942661 | mid - 4.0 ~ 0.750282165 | mid - 3.0 ~ 0.753736118 | mid - 2.0 ~ 0.755018515 | mid - 1.0 ~ 0.755439024 | mid ~ 0.754244744 | mid + 1.0 ~ 0.754591913 | mid + 2.0 ~ 0.754148622 | mid + 3.0 ~ 0.768718511 | mid + 4.0 ~ 0.769007195 | hoo_end - 3.5 ~ 0.763818261 | hoo_end - 2.5 ~ 0.741738852 | hoo_end - 1.5 ~ 0.678887317 | hoo_end - 0.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c2eae8ba-8455-4d7e-9276-3b910dd2c198}, !- Handle
  {4eb77303-0ba5-4954-adaf-fe0c2576d8e6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {2d68307f-12f9-491c-9bba-9ed82402451f}, !- Handle
  {00f35737-5726-454c-820f-caf71eef6f8f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.05113 | hoo_end + 2.5 ~ 0.036094 | hoo_end + 3.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 3.5 ~ 0.522401 | mid - 2.5 ~ 0.534863 | mid - 1.5 ~ 0.528583 | mid - 0.5 ~ 0.537839 | mid + 0.5 ~ 0.534183 | mid + 1.5 ~ 0.537422 | mid + 2.5 ~ 0.547466 | mid + 3.5 ~ 0.545909 | hoo_end - 3.5 ~ 0.524621 | hoo_end - 2.5 ~ 0.482984 | hoo_end - 1.5 ~ 0.414776 | hoo_end - 0.5 ~ 0.252882 | hoo_end + 0.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7bb9cbe6-6229-46fd-9a06-93d4badbcf7c}, !- Handle
  {89dc7f02-6ab6-4508-b80e-383eb3453460}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092285 | hoo_end + 1.5 ~ 0.043394 | hoo_end + 2.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 4.0 ~ 0.619177 | mid - 3.0 ~ 0.622858 | mid - 2.0 ~ 0.610192 | mid - 1.0 ~ 0.587065 | mid ~ 0.568525 | mid + 1.0 ~ 0.550277 | mid + 2.0 ~ 0.55004 | mid + 3.0 ~ 0.538843 | mid + 4.0 ~ 0.514044 | hoo_end - 3.5 ~ 0.475321 | hoo_end - 2.5 ~ 0.406465 | hoo_end - 1.5 ~ 0.244134 | hoo_end - 0.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {3d892840-e8ce-4e7a-9bfd-a2b3ee3ff4da}, !- Handle
  {b3b82967-1c14-4a09-9f23-dd3d319b78d7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092637 | hoo_end + 1.5 ~ 0.04213 | hoo_end + 2.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 4.0 ~ 0.628852 | mid - 3.0 ~ 0.635706 | mid - 2.0 ~ 0.621235 | mid - 1.0 ~ 0.598011 | mid ~ 0.577341 | mid + 1.0 ~ 0.574175 | mid + 2.0 ~ 0.57047 | mid + 3.0 ~ 0.563241 | mid + 4.0 ~ 0.544794 | hoo_end - 3.5 ~ 0.511745 | hoo_end - 2.5 ~ 0.454526 | hoo_end - 1.5 ~ 0.374511 | hoo_end - 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cdd8bcc2-ecbc-48c8-b6e2-6eeadad62f53}, !- Handle
  {e7edf3bd-ba31-410d-a06e-669b2f5430a8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.054188 | hoo_end + 2.5 ~ 0.037372 | hoo_end + 3.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 3.5 ~ 0.61103 | mid - 2.5 ~ 0.611674 | mid - 1.5 ~ 0.587884 | mid - 0.5 ~ 0.567806 | mid + 0.5 ~ 0.559581 | mid + 1.5 ~ 0.557142 | mid + 2.5 ~ 0.582069 | mid + 3.5 ~ 0.580131 | hoo_end - 3.5 ~ 0.560065 | hoo_end - 2.5 ~ 0.525069 | hoo_end - 1.5 ~ 0.468523 | hoo_end - 0.5 ~ 0.380344 | hoo_end + 0.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {fe82a103-4e4e-48d5-a617-2fe524dd6019}, !- Handle
  {45192825-300b-4530-86ee-902167837de7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {a42675b2-fd87-4f50-8351-b9ca605ea3b7}, !- Handle
  {e530a25d-7b59-4475-830e-fe9a4a9fed94}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.05 | hoo_end + 2.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.4 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 3.5 ~ 0.5 | mid - 2.5 ~ 0.8 | mid - 1.5 ~ 0.7 | mid - 0.5 ~ 0.4 | mid + 0.5 ~ 0.2 | mid + 1.5 ~ 0.25 | mid + 2.5 ~ 0.5 | mid + 3.5 ~ 0.8 | hoo_end - 2.5 ~ 0.8 | hoo_end - 1.5 ~ 0.5 | hoo_end - 0.5 ~ 0.35 | hoo_end + 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {97384ee3-ada1-445d-87a3-cf4c2326998e}, !- Handle
  {245b3002-adde-40a6-bf51-1f2c1ee7afba}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.2 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.3 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.3 | mid ~ 0.2 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.35 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.65 | hoo_end - 3.5 ~ 0.7 | hoo_end - 2.5 ~ 0.35 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {23623f12-de63-48c0-a0b1-00cec5793d18}, !- Handle
  {ff1ff509-4f91-48be-ac02-1c1379d01785}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.35 | mid ~ 0.3 | mid + 2.0 ~ 0.3 | mid + 3.0 ~ 0.7 | mid + 4.0 ~ 0.9 | hoo_end - 3.5 ~ 0.7 | hoo_end - 2.5 ~ 0.65 | hoo_end - 1.5 ~ 0.55 | hoo_end - 0.5 ~ 0.35, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c701bad9-3e51-40ce-87ba-128dd6214c6f}, !- Handle
  {99a13852-aaa0-40e1-a155-262cedf75389}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {bfefe216-050d-4ee6-879c-7cc6b62c0963}, !- Handle
  Schedule Rule 5,                        !- Name
  {99a13852-aaa0-40e1-a155-262cedf75389}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {52b5a1d4-cb6b-43a9-acc3-c1fd64c95f0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {52b5a1d4-cb6b-43a9-acc3-c1fd64c95f0c}, !- Handle
  FullServiceRestaurant Activity Default 1, !- Name
  {a4bfaf1a-1ac7-4fde-b0ce-f3cd943375ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {1238bf8b-2c84-476b-8da3-85f645bb5023}, !- Handle
  Schedule Rule 44,                       !- Name
  {99a13852-aaa0-40e1-a155-262cedf75389}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41bf04b1-4957-42e0-b9a0-43264a623787}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {41bf04b1-4957-42e0-b9a0-43264a623787}, !- Handle
  FullServiceRestaurant Activity Default 2, !- Name
  {a4bfaf1a-1ac7-4fde-b0ce-f3cd943375ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {6a4742bf-c9fc-4e49-9993-cfb8f0640852}, !- Handle
  {e16a4b95-754b-4f83-986e-c7e2b7099b2c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d28699a0-02ce-4225-9030-093f67426d85}, !- Handle
  {41bf04b1-4957-42e0-b9a0-43264a623787}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end ~ val_flr ~ val_flr,            !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f2cfdcbb-114e-48b1-b27d-248c59b5c1f6}, !- Handle
  {52b5a1d4-cb6b-43a9-acc3-c1fd64c95f0c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end ~ val_flr ~ val_flr,            !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {947bdfa4-00a8-428c-b232-4a1e20ba1491}, !- Handle
  {dee27ae8-8650-40cb-9678-fe0072f7633e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29999999999999999;                    !- Feature Value 3

OS:Schedule:Rule,
  {31cd37bd-646a-470a-b3bf-14fb3d7b27b1}, !- Handle
  Schedule Rule 45,                       !- Name
  {dee27ae8-8650-40cb-9678-fe0072f7633e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe06a090-b534-4213-bdd5-f86c35f37a56}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fe06a090-b534-4213-bdd5-f86c35f37a56}, !- Handle
  FullServiceRestaurant Gas Equip Default 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0275,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.035,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0425,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.075,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.125,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.1375,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.1625,                                 !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.175,                                  !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.1875,                                 !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.175,                                  !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.1625,                                 !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.183333333333333,                      !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.216666666666667,                      !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.25,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.166666666666667,                      !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.183333333333333,                      !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.2,                                    !- Value Until Time 27
  13,                                     !- Hour 28
  15,                                     !- Minute 28
  0.225,                                  !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.25,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.275,                                  !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.3,                                    !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.26,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  30,                                     !- Minute 33
  0.22,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  45,                                     !- Minute 34
  0.18,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.14,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.1,                                    !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.13,                                   !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.11,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.09,                                   !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.07,                                   !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.05,                                   !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.0425,                                 !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.035,                                  !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.0275,                                 !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.02,                                   !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0.02;                                   !- Value Until Time 46

OS:AdditionalProperties,
  {609adc9b-8be2-445f-a46b-1bde91b20cec}, !- Handle
  {9a80cdce-36d0-4da5-8d09-69c6ce709f54}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.02 | hoo_start - 2.5 ~ 0.02 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.25 | mid - 2.5 ~ 0.25 | mid - 1.5 ~ 0.2 | mid - 0.5 ~ 0.15 | mid + 0.5 ~ 0.2 | mid + 1.5 ~ 0.3 | mid + 3.0 ~ 0.3 | hoo_end - 3.0 ~ 0.2 | hoo_end - 2.5 ~ 0.2 | hoo_end - 1.5 ~ 0.15 | hoo_end - 0.5 ~ 0.1 | hoo_end + 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {501763fd-3110-4249-843a-cee292c24c8e}, !- Handle
  {fe06a090-b534-4213-bdd5-f86c35f37a56}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.02 | hoo_start - 2.5 ~ 0.02 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.25 | mid - 3.0 ~ 0.25 | mid - 2.0 ~ 0.2 | mid - 1.0 ~ 0.15 | mid ~ 0.2 | mid + 1.0 ~ 0.3 | mid + 2.5 ~ 0.3 | hoo_end - 4.0 ~ 0.2 | hoo_end - 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.15 | hoo_end - 1.5 ~ 0.1 | hoo_end - 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ec52bd48-7188-44f4-a20e-3b7915bd62e0}, !- Handle
  {7943e5aa-a3e1-4bf3-bae6-06bae47d5efa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.02 | hoo_start - 2.5 ~ 0.02 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.25 | mid - 3.0 ~ 0.25 | mid - 2.0 ~ 0.2 | mid - 1.0 ~ 0.15 | mid ~ 0.2 | mid + 1.0 ~ 0.3 | mid + 2.5 ~ 0.3 | hoo_end - 4.0 ~ 0.2 | hoo_end - 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.15 | hoo_end - 1.5 ~ 0.1 | hoo_end - 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a5d7ed8b-ce23-4489-9115-b06504799861}, !- Handle
  {0ccf7899-5d91-4b71-933c-31d60aefc61a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:Schedule:Rule,
  {2bb60c1e-152a-409c-9425-5aff40b1f8fc}, !- Handle
  Schedule Rule 13,                       !- Name
  {0ccf7899-5d91-4b71-933c-31d60aefc61a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {355a0438-3911-4b99-8cb8-4fc42ebb8de8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {355a0438-3911-4b99-8cb8-4fc42ebb8de8}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.29213211692348,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.292097767150933,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.292063417378386,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.29202906760584,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.291994717833293,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.291960368060746,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2919260182882,                        !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.291891668515653,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.291857318743106,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.29182296897056,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.291788619198013,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.291754269425467,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.29171991965292,                       !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.291685569880373,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.291651220107827,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.29161687033528,                       !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.291582520562733,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.291548170790187,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.29151382101764,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.291479471245093,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.291445121472547,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2914107717,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.292744841800342,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.294078911900684,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.295412982001026,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.296747052101368,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.301415473838111,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.306083895574854,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.310752317311597,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.31542073904834,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.327439499597212,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.339458260146083,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.351477020694955,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.363495781243827,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.405876420558035,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.448257059872244,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.490637699186452,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.533018338500661,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.605110432196842,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.677202525893023,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.749294619589204,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.821386713285385,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.853380569054898,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.885374424824411,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.917368280593924,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.949362136363436,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.956352540887511,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.963342945411585,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.97033334993566,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.971345709228516,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.971346581904446,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.971347454580377,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.971352900685282,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971358346790188,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.971363792895094,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.971369239,                            !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.971340802893535,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.97131236678707,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.971283930680605,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.97125549457414,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.971192267291745,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.97112904000935,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.971065812726955,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.971002585444561,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.970853839543611,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.970705093642661,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.970556347741712,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.329813245021191,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.317543349737995,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.305273454454799,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.303604660544773,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.301935866634747,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.300267072724721,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.298598278814695,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.297144899761487,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.29569152070828,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.294238141655073,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.292784762601866,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.29275041282932,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.292716063056773,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.292681713284226,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.29264736351168,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.292613013739133,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.292578663966586,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.29254431419404,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.292509964421493,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.292475614648946,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.2924412648764,                        !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.292406915103853,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.292372565331306,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.29233821555876,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.292303865786213,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.292269516013666,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.29223516624112,                       !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.292200816468573,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.292166466696026;                      !- Value Until Time 96

OS:AdditionalProperties,
  {f9d93b00-9163-44f1-8fe2-7b75a813d363}, !- Handle
  {be99fc97-edfa-449d-afc6-efafc79e3764}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.082657292 | hoo_end + 2.5 ~ 0.073751203 | hoo_end + 3.5 ~ 0.065994749 | hoo_start - 3.5 ~ 0.064161556 | hoo_start - 2.5 ~ 0.071281277 | hoo_start - 1.5 ~ 0.096195905 | hoo_start - 0.5 ~ 0.160338128 | hoo_start + 0.5 ~ 0.386516893 | hoo_start + 1.5 ~ 0.771260988 | hoo_start + 2.5 ~ 0.942007133 | hoo_start + 3.5 ~ 0.969987145 | mid - 3.5 ~ 0.970707925 | mid - 2.5 ~ 0.970853917 | mid - 1.5 ~ 0.971092506 | mid - 0.5 ~ 0.971336681 | mid + 0.5 ~ 0.971340174 | mid + 1.5 ~ 0.971369239 | mid + 2.5 ~ 0.97121748 | mid + 3.5 ~ 0.970880046 | hoo_end - 3.5 ~ 0.970284671 | hoo_end - 2.5 ~ 0.96706253 | hoo_end - 1.5 ~ 0.841233704 | hoo_end - 0.5 ~ 0.412025043 | hoo_end + 0.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {740433e4-08d2-42e4-827b-c2efaddfa691}, !- Handle
  {355a0438-3911-4b99-8cb8-4fc42ebb8de8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.082657292 | hoo_end + 1.5 ~ 0.073751203 | hoo_end + 2.5 ~ 0.065994749 | hoo_start - 3.5 ~ 0.064161556 | hoo_start - 2.5 ~ 0.071281277 | hoo_start - 1.5 ~ 0.096195905 | hoo_start - 0.5 ~ 0.160338128 | hoo_start + 0.5 ~ 0.386516893 | hoo_start + 1.5 ~ 0.771260988 | hoo_start + 2.5 ~ 0.942007133 | hoo_start + 3.5 ~ 0.969987145 | mid - 4.0 ~ 0.970707925 | mid - 3.0 ~ 0.970853917 | mid - 2.0 ~ 0.971092506 | mid - 1.0 ~ 0.971336681 | mid ~ 0.971340174 | mid + 1.0 ~ 0.971369239 | mid + 2.0 ~ 0.97121748 | mid + 3.0 ~ 0.970880046 | mid + 4.0 ~ 0.970284671 | hoo_end - 3.5 ~ 0.96706253 | hoo_end - 2.5 ~ 0.841233704 | hoo_end - 1.5 ~ 0.412025043 | hoo_end - 0.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {33ac0d26-6d56-4d76-b3f4-89558c4cd999}, !- Handle
  {800b19c5-8316-4348-be59-9493b729d7ff}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.071869494 | hoo_end + 1.5 ~ 0.060672463 | hoo_end + 2.5 ~ 0.048572679 | hoo_start - 3.5 ~ 0.050154333 | hoo_start - 2.5 ~ 0.053648834 | hoo_start - 1.5 ~ 0.062126422 | hoo_start - 0.5 ~ 0.079656625 | hoo_start + 0.5 ~ 0.177786018 | hoo_start + 1.5 ~ 0.485278401 | hoo_start + 2.5 ~ 0.82687207 | hoo_start + 3.5 ~ 0.965989906 | mid - 4.0 ~ 0.969540929 | mid - 3.0 ~ 0.969868381 | mid - 2.0 ~ 0.970221548 | mid - 1.0 ~ 0.970278638 | mid ~ 0.970080272 | mid + 1.0 ~ 0.969749009 | mid + 2.0 ~ 0.967689972 | mid + 3.0 ~ 0.935483871 | mid + 4.0 ~ 0.791923167 | hoo_end - 3.5 ~ 0.595520757 | hoo_end - 2.5 ~ 0.413953078 | hoo_end - 1.5 ~ 0.207284375 | hoo_end - 0.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8f85713b-6f53-4b66-bf4c-c659b84965aa}, !- Handle
  {bb1473c5-7724-4a54-bb69-70bbbcccab2e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:Schedule:Rule,
  {ced27e53-9f76-4be0-9476-b0734f3c0485}, !- Handle
  Schedule Rule 15,                       !- Name
  {bb1473c5-7724-4a54-bb69-70bbbcccab2e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7eb2e07-7eea-4797-ad28-62e58c147598}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b7eb2e07-7eea-4797-ad28-62e58c147598}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.118902475855746,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.118203270171149,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.117504064486553,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.116804858801956,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.116105653117359,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.115406447432763,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.114707241748166,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11400803606357,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.113308830378973,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.112609624694376,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.11191041900978,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.111211213325183,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.110512007640587,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.10981280195599,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.109113596271394,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.108414390586797,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1077151849022,                        !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.107015979217604,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.106316773533007,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.105617567848411,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.104918362163814,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.104219156479218,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0993439608801955,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0944687652811735,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0895935696821516,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0847183740831295,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0833712805623472,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0820241870415648,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0806770935207824,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.07933,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0840127536674816,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0886955073349633,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.093378261002445,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0980610146699266,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.104988924205379,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.111916833740831,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.118844743276284,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.125772652811736,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.134240097799511,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.142707542787286,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.151174987775061,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.159642432762836,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.170739917481663,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.181837402200489,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.192934886919315,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.204032371638142,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.212756405867971,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.2214804400978,                        !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.230204474327628,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.501932481662592,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.537085207823961,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.57223793398533,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.592251894865526,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.612265855745721,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.632279816625917,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.652293777506112,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.664032735330073,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.675771693154034,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.687510650977995,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.699249608801956,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.701687206601467,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.704124804400978,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.706562402200489,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.709,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.701131263243683,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.693262526487368,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.685393789731051,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.241716778321109,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.208377282803585,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.175037787286064,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.17125309596577,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.167468404645477,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.163683713325183,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.15989902200489,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.152971112469438,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.146043202933985,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.139115293398533,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.132187383863081,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.131488178178484,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.130788972493887,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.130089766809291,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.129390561124694,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.128691355440098,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.127992149755501,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.127292944070905,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.126593738386308,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.125894532701711,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.125195327017115,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.124496121332518,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.123796915647922,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.123097709963325,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.122398504278729,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.121699298594132,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.121000092909535,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.120300887224939,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.119601681540342;                      !- Value Until Time 96

OS:Schedule:Rule,
  {648454e4-e9a7-4d6a-9c19-0ff182aee005}, !- Handle
  Schedule Rule 46,                       !- Name
  {bb1473c5-7724-4a54-bb69-70bbbcccab2e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ceebea39-feab-4630-9896-ecfef3ca1347}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ceebea39-feab-4630-9896-ecfef3ca1347}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 2, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.118902475855746,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.118203270171149,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.117504064486553,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.116804858801956,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.116105653117359,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.115406447432763,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.114707241748166,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11400803606357,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.113308830378973,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.112609624694376,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.11191041900978,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.111211213325183,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.110512007640587,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.10981280195599,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.109113596271394,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.108414390586797,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1077151849022,                        !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.107015979217604,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.106316773533007,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.105617567848411,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.104918362163814,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.104219156479218,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0993439608801955,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0944687652811735,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0895935696821516,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0847183740831295,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0833712805623472,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0820241870415648,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0806770935207824,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.07933,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0840127536674816,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0886955073349633,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.093378261002445,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0980610146699266,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.104988924205379,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.111916833740831,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.118844743276284,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.125772652811736,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.134240097799511,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.142707542787286,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.151174987775061,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.159642432762836,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.170739917481663,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.181837402200489,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.192934886919315,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.204032371638142,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.212756405867971,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.2214804400978,                        !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.230204474327628,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.501932481662592,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.537085207823961,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.57223793398533,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.592251894865526,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.612265855745721,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.632279816625917,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.652293777506112,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.664032735330073,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.675771693154034,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.687510650977995,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.699249608801956,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.701687206601467,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.704124804400978,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.706562402200489,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.709,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.701131263243683,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.693262526487368,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.685393789731051,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.241716778321109,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.208377282803585,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.175037787286064,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.17125309596577,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.167468404645477,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.163683713325183,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.15989902200489,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.152971112469438,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.146043202933985,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.139115293398533,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.132187383863081,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.131488178178484,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.130788972493887,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.130089766809291,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.129390561124694,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.128691355440098,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.127992149755501,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.127292944070905,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.126593738386308,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.125894532701711,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.125195327017115,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.124496121332518,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.123796915647922,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.123097709963325,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.122398504278729,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.121699298594132,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.121000092909535,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.120300887224939,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.119601681540342;                      !- Value Until Time 96

OS:AdditionalProperties,
  {8d66a634-d3c8-4135-a7a9-be2ca6508073}, !- Handle
  {8c873ad1-cd3c-4362-867b-e1d36da4e1b7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.5316 | hoo_end + 2.5 ~ 0.4776 | hoo_end + 3.5 ~ 0.4481 | hoo_start - 3.5 ~ 0.4314 | hoo_start - 2.5 ~ 0.4191 | hoo_start - 1.5 ~ 0.4171 | hoo_start - 0.5 ~ 0.4192 | hoo_start + 0.5 ~ 0.4227 | hoo_start + 1.5 ~ 0.4322 | hoo_start + 2.5 ~ 0.4522 | hoo_start + 3.5 ~ 0.4968 | mid - 3.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | mid + 3.5 ~ 0.7933 | hoo_end - 3.5 ~ 0.7764 | hoo_end - 2.5 ~ 0.7467 | hoo_end - 1.5 ~ 0.7008 | hoo_end - 0.5 ~ 0.6423 | hoo_end + 0.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0d4deab0-69a2-4843-82e9-66e631d0b275}, !- Handle
  {ceebea39-feab-4630-9896-ecfef3ca1347}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.5009 | hoo_end + 1.5 ~ 0.495 | hoo_end + 2.5 ~ 0.4842 | hoo_start - 3.5 ~ 0.4733 | hoo_start - 2.5 ~ 0.4657 | hoo_start - 1.5 ~ 0.4636 | hoo_start - 0.5 ~ 0.4709 | hoo_start + 0.5 ~ 0.4817 | hoo_start + 1.5 ~ 0.4949 | hoo_start + 2.5 ~ 0.5122 | hoo_start + 3.5 ~ 0.5224 | mid - 4.0 ~ 0.5332 | mid - 3.0 ~ 0.5534 | mid - 2.0 ~ 0.5807 | mid - 1.0 ~ 0.6146 | mid ~ 0.6557 | mid + 1.0 ~ 0.6869 | mid + 2.0 ~ 0.7052 | mid + 3.0 ~ 0.709 | mid + 4.0 ~ 0.6998 | hoo_end - 3.5 ~ 0.677 | hoo_end - 2.5 ~ 0.6416 | hoo_end - 1.5 ~ 0.5951 | hoo_end - 0.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fe9127a9-ece9-4b2d-82ae-90a74b71f8ab}, !- Handle
  {b7eb2e07-7eea-4797-ad28-62e58c147598}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.5009 | hoo_end + 1.5 ~ 0.495 | hoo_end + 2.5 ~ 0.4842 | hoo_start - 3.5 ~ 0.4733 | hoo_start - 2.5 ~ 0.4657 | hoo_start - 1.5 ~ 0.4636 | hoo_start - 0.5 ~ 0.4709 | hoo_start + 0.5 ~ 0.4817 | hoo_start + 1.5 ~ 0.4949 | hoo_start + 2.5 ~ 0.5122 | hoo_start + 3.5 ~ 0.5224 | mid - 4.0 ~ 0.5332 | mid - 3.0 ~ 0.5534 | mid - 2.0 ~ 0.5807 | mid - 1.0 ~ 0.6146 | mid ~ 0.6557 | mid + 1.0 ~ 0.6869 | mid + 2.0 ~ 0.7052 | mid + 3.0 ~ 0.709 | mid + 4.0 ~ 0.6998 | hoo_end - 3.5 ~ 0.677 | hoo_end - 2.5 ~ 0.6416 | hoo_end - 1.5 ~ 0.5951 | hoo_end - 0.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5dde05a0-aefd-419e-9a05-34ea65c61deb}, !- Handle
  {fcf6f780-e74c-4f32-a671-d6b73288f35d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {eac81e14-2726-4113-8d89-c15aba853f10}, !- Handle
  {b0af5e6b-82b3-46f4-bc6a-28bdb1a29b63}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.1 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.0 ~ 0.5 | mid - 3.0 ~ 0.7 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.8 | mid + 1.5 ~ 0.7 | mid + 2.5 ~ 0.5 | mid + 3.0 ~ 0.5 | hoo_end - 3.0 ~ 0.3 | hoo_end - 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {200f8f83-350b-4377-966b-99d73fcaa8ab}, !- Handle
  {e1c49b56-96c5-422e-b527-416790f2b42f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.1 | hoo_start + 3.5 ~ 0.2 | hoo_start + 4.0 ~ 0.2 | mid - 2.5 ~ 0.4 | mid + 1.0 ~ 0.4 | mid + 2.0 ~ 0.2 | mid + 3.0 ~ 0.1 | mid + 4.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1d226b1e-f3ee-47e5-ac19-bb24d347884a}, !- Handle
  {a1baed72-d3cc-4f39-bcd4-4297f39929ee}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.1 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.6 | mid - 4.0 ~ 0.8 | mid + 1.0 ~ 0.8 | mid + 2.0 ~ 0.6 | mid + 3.0 ~ 0.2 | hoo_end - 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.1 | hoo_end - 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8a9a5e51-d419-42b2-bfbf-f4680f5f9de3}, !- Handle
  {743f7a09-5231-4902-9e5c-6102179eb004}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {ec80ed81-a723-4f68-babb-137307703d4c}, !- Handle
  Schedule Rule 16,                       !- Name
  {743f7a09-5231-4902-9e5c-6102179eb004}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {beba8be7-5fd5-49e2-a052-5e5bd3de6662}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {beba8be7-5fd5-49e2-a052-5e5bd3de6662}, !- Handle
  StripMall Activity Default 1,           !- Name
  {a4bfaf1a-1ac7-4fde-b0ce-f3cd943375ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {4c665133-c5c2-48ca-90d6-6d7fbe43a296}, !- Handle
  Schedule Rule 47,                       !- Name
  {743f7a09-5231-4902-9e5c-6102179eb004}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b6454031-d0c7-47a6-a25e-11e7c2bda52f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b6454031-d0c7-47a6-a25e-11e7c2bda52f}, !- Handle
  StripMall Activity Default 2,           !- Name
  {a4bfaf1a-1ac7-4fde-b0ce-f3cd943375ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {d56fee9b-b513-400c-8dd1-412388fd721b}, !- Handle
  {23910430-cb80-478d-bcd3-c34eeae68abd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {27dd66b4-6f51-4d5a-b94c-2429cd0c0638}, !- Handle
  {b6454031-d0c7-47a6-a25e-11e7c2bda52f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end ~ val_flr ~ val_flr,            !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7c5ecc72-b828-4714-a28e-f100cffc994f}, !- Handle
  {beba8be7-5fd5-49e2-a052-5e5bd3de6662}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end ~ val_flr ~ val_flr,            !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {456afbb3-ae77-4530-874a-a4dd311a5c1b}, !- Handle
  {6df8a042-53e6-4c2e-bdb8-334e7c586b4d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:Schedule:Rule,
  {656d2d9c-91ba-405d-8136-3564bd845305}, !- Handle
  Schedule Rule 48,                       !- Name
  {6df8a042-53e6-4c2e-bdb8-334e7c586b4d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {124eebbf-8c34-41ba-86cc-18a1afc72223}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {124eebbf-8c34-41ba-86cc-18a1afc72223}, !- Handle
  FullServiceRestaurant HtgSetp Default 1, !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {7d402edb-d23d-4422-b4c9-0af5f7d88530}, !- Handle
  Schedule Rule 49,                       !- Name
  {6df8a042-53e6-4c2e-bdb8-334e7c586b4d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79f9576d-99db-406a-b4d0-e1893f4d6ed9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {79f9576d-99db-406a-b4d0-e1893f4d6ed9}, !- Handle
  FullServiceRestaurant HtgSetp Default 2, !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:AdditionalProperties,
  {63bc4d57-3370-4383-999c-e55e99d4b71d}, !- Handle
  {adcc8355-14ff-4350-a578-e3cfd23b660f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_flr | hoo_start + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cb2c082b-db11-4448-8853-aea417b2a27f}, !- Handle
  {79f9576d-99db-406a-b4d0-e1893f4d6ed9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_flr | hoo_start + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3d800999-48be-467e-adb7-2f3dad831dc9}, !- Handle
  {124eebbf-8c34-41ba-86cc-18a1afc72223}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_flr | hoo_start + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dcd571f8-eba8-4a39-9d5a-ba7195b4de84}, !- Handle
  {de1aa7f7-6527-4444-88bb-756cb19f02dc}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:Schedule:Rule,
  {a9c04f31-2ec2-4b36-8042-ae786924ae84}, !- Handle
  Schedule Rule 50,                       !- Name
  {de1aa7f7-6527-4444-88bb-756cb19f02dc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6df47096-5d58-42dd-baca-1ee8237fdd5f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6df47096-5d58-42dd-baca-1ee8237fdd5f}, !- Handle
  FullServiceRestaurant ClgSetp Default 1, !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {2fb0012b-727b-4706-b858-2e560dcea8fa}, !- Handle
  Schedule Rule 51,                       !- Name
  {de1aa7f7-6527-4444-88bb-756cb19f02dc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {73a15fef-32c1-476d-983b-b5969cf00364}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {73a15fef-32c1-476d-983b-b5969cf00364}, !- Handle
  FullServiceRestaurant ClgSetp Default 2, !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:AdditionalProperties,
  {e8e9b4e6-6b6e-4d8f-bc62-6bef36a31d32}, !- Handle
  {4e3635a0-83b3-4e91-a3eb-0a297716dd40}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_clg | hoo_start + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b9343647-682a-4a30-82d9-99d99c0e722b}, !- Handle
  {73a15fef-32c1-476d-983b-b5969cf00364}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_clg | hoo_start + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {372e7c93-5991-4737-813b-f7d811c57107}, !- Handle
  {6df47096-5d58-42dd-baca-1ee8237fdd5f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_clg | hoo_start + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {247e2674-e0c4-448a-b7f4-f2886789d3d2}, !- Handle
  {3d92e028-b7ad-48bd-b99f-481b03b91a41}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19;                                     !- Feature Value 3

OS:Schedule:Rule,
  {de1cd5ab-4e17-45dc-9963-62e68b39950d}, !- Handle
  Schedule Rule 52,                       !- Name
  {3d92e028-b7ad-48bd-b99f-481b03b91a41}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bbdc0985-eb40-43b8-bd20-f5209803a3d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bbdc0985-eb40-43b8-bd20-f5209803a3d4}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Default 1, !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {61217907-6d9e-435d-a01c-9c275fa78629}, !- Handle
  Schedule Rule 53,                       !- Name
  {3d92e028-b7ad-48bd-b99f-481b03b91a41}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3da50055-deac-4aae-8c4f-b6fef50c9f97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3da50055-deac-4aae-8c4f-b6fef50c9f97}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Default 2, !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:AdditionalProperties,
  {5940501d-d0f2-458b-bdd2-347781e8945c}, !- Handle
  {0493623e-052f-4936-b202-6d3ff524a237}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_flr | hoo_start + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b9d9c896-3895-4088-91e5-804a29bab623}, !- Handle
  {3da50055-deac-4aae-8c4f-b6fef50c9f97}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_flr | hoo_start + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c4cc0568-20bc-473c-a882-eab439738ce6}, !- Handle
  {bbdc0985-eb40-43b8-bd20-f5209803a3d4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_flr | hoo_start + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {aff2bdfd-5833-4560-9c9b-f0a7c001e7c2}, !- Handle
  {e1ac3dcb-922a-4ba1-9fbc-1b3e3db34aac}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:Schedule:Rule,
  {c28b5524-c185-42f6-a190-0daf76c669f6}, !- Handle
  Schedule Rule 54,                       !- Name
  {e1ac3dcb-922a-4ba1-9fbc-1b3e3db34aac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2465f14e-bc87-4b74-99c7-714523fb32f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2465f14e-bc87-4b74-99c7-714523fb32f9}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Default 1, !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {e9bcaab5-8887-453f-8676-9e634dd6d6ec}, !- Handle
  Schedule Rule 55,                       !- Name
  {e1ac3dcb-922a-4ba1-9fbc-1b3e3db34aac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4e7d20a-20a6-4763-8147-d93459989261}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e4e7d20a-20a6-4763-8147-d93459989261}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Default 2, !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:AdditionalProperties,
  {956f82f4-c9f3-4d17-8fe8-8f4d0e82b980}, !- Handle
  {24eb04e1-6b23-436f-a5fd-869d823e6fe2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_clg | hoo_start + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {be2844a9-d9a9-4985-ba10-4d81535b2019}, !- Handle
  {e4e7d20a-20a6-4763-8147-d93459989261}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_clg | hoo_start + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0d7d524b-36b0-429e-b04b-b7843d899041}, !- Handle
  {2465f14e-bc87-4b74-99c7-714523fb32f9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_clg | hoo_start + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c30929aa-0a8d-4026-aa7b-d32134fe830f}, !- Handle
  {b40f6479-6ea9-4186-8394-517424e012c3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {55c5728c-4eda-4ef5-8c88-74da9913d7a8}, !- Handle
  {c5f39f54-4c68-4ce2-8be8-116b9bec0884}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5f379733-cdbc-4791-9faa-161618d76727}, !- Handle
  {9bac7e40-c25b-40d2-8b9f-a30376d74f0c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8844401d-5c29-421b-b780-e901296e13ff}, !- Handle
  {9bd684c9-d343-4f28-9680-b269b3ade33c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {44e77262-1b8c-4ee6-9e95-ee58b1447128}, !- Handle
  {cc1c7c62-08f6-43ed-ba0e-fa34de61df77}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {7d537354-23b4-4d16-a07d-8b51bcd3f552}, !- Handle
  {e23e7a73-1991-4d4f-95c4-b857cd154256}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {11049648-ec49-4199-8339-88b332585714}, !- Handle
  {e4b0f8ce-5a24-4f30-a3cc-05e00c12a32d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0a45e16d-3b22-4cbb-95c9-48767899ddcc}, !- Handle
  {fe9b0636-dca3-4d02-b8a0-878ec62b0246}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ed3f4f5b-ad55-42ec-8674-e65ddd63525f}, !- Handle
  {c05ffa76-f968-4791-85e2-5c07fe73dfdb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.93371031750929101;                    !- Feature Value 3

OS:Schedule:Rule,
  {21982b12-8908-4fb7-9b38-96987502008d}, !- Handle
  Schedule Rule 56,                       !- Name
  {c05ffa76-f968-4791-85e2-5c07fe73dfdb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6649aec6-d806-47fc-8283-55a64389b0fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {6649aec6-d806-47fc-8283-55a64389b0fd}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default 1, !- Name
  {53f10399-916e-4359-a952-e89d289b794d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Rule,
  {1bea282a-f3ac-4595-a66b-d68fb863d41d}, !- Handle
  Schedule Rule 28,                       !- Name
  {c05ffa76-f968-4791-85e2-5c07fe73dfdb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {294a4f9c-9598-4de2-be65-8cb9b0383d76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {294a4f9c-9598-4de2-be65-8cb9b0383d76}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default 2, !- Name
  {53f10399-916e-4359-a952-e89d289b794d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:AdditionalProperties,
  {b1e050d3-1138-47cb-a52d-3da9c982188e}, !- Handle
  {795c096b-4d17-4f4e-b559-7d107f91f81a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6c9685ea-c492-4994-83c8-ad4c83d1bc90}, !- Handle
  {294a4f9c-9598-4de2-be65-8cb9b0383d76}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {473ea960-dd3d-4ea8-a554-a248188dccec}, !- Handle
  {6649aec6-d806-47fc-8283-55a64389b0fd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {20f75152-35d7-4838-a733-922be9f8d106}, !- Handle
  {d73a682c-2c23-4013-b2a5-02761e09cfac}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Rule,
  {b2b43b6a-1ce3-45fd-a989-6d08618537ea}, !- Handle
  Schedule Rule 57,                       !- Name
  {d73a682c-2c23-4013-b2a5-02761e09cfac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {730785c0-3da8-478e-afa2-3dd2d6b8227c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {730785c0-3da8-478e-afa2-3dd2d6b8227c}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default 1, !- Name
  {1491244d-1ecb-4fc0-afac-f6cc08c47a6e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {e94b38c7-c507-4f0d-a5c3-8b2acbddedca}, !- Handle
  Schedule Rule 27,                       !- Name
  {d73a682c-2c23-4013-b2a5-02761e09cfac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {21634445-73e8-4f47-865d-fe061a68c83e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {21634445-73e8-4f47-865d-fe061a68c83e}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default 2, !- Name
  {1491244d-1ecb-4fc0-afac-f6cc08c47a6e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {eb6d836b-264d-471a-9aa0-9244b47d54b1}, !- Handle
  {3130a009-7b5c-49b6-a399-16f01773915b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f2baf16f-aa51-437c-8d4c-727793d49e8b}, !- Handle
  {21634445-73e8-4f47-865d-fe061a68c83e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e78c5699-061a-43f1-853a-a16dbffc55ec}, !- Handle
  {730785c0-3da8-478e-afa2-3dd2d6b8227c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ab3377b9-04e1-429e-b30e-3d87eee4e2a5}, !- Handle
  {3843ab57-cb1b-4bf0-9e27-c4212e55a79d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:Schedule:Rule,
  {f5a327f6-f400-46bf-a44b-3bbbbaa3b088}, !- Handle
  Schedule Rule 58,                       !- Name
  {3843ab57-cb1b-4bf0-9e27-c4212e55a79d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {14a53edc-bff5-47e4-b192-c6af8df0b512}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {14a53edc-bff5-47e4-b192-c6af8df0b512}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default 1, !- Name
  {329e6699-f311-41c0-956f-659fa9bf1a85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2375,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.25,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1875,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.125,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0625,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  4,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  4,                                      !- Hour 8
  15,                                     !- Minute 8
  0.009375,                               !- Value Until Time 8
  4,                                      !- Hour 9
  30,                                     !- Minute 9
  0.01875,                                !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.028125,                               !- Value Until Time 10
  5,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0375,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  15,                                     !- Minute 12
  0.046875,                               !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.05625,                                !- Value Until Time 13
  5,                                      !- Hour 14
  45,                                     !- Minute 14
  0.065625,                               !- Value Until Time 14
  6,                                      !- Hour 15
  0,                                      !- Minute 15
  0.075,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.084375,                               !- Value Until Time 16
  6,                                      !- Hour 17
  30,                                     !- Minute 17
  0.09375,                                !- Value Until Time 17
  6,                                      !- Hour 18
  45,                                     !- Minute 18
  0.103125,                               !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.1125,                                 !- Value Until Time 19
  7,                                      !- Hour 20
  15,                                     !- Minute 20
  0.121875,                               !- Value Until Time 20
  7,                                      !- Hour 21
  30,                                     !- Minute 21
  0.13125,                                !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.140625,                               !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.15,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  0,                                      !- Minute 24
  0.15,                                   !- Value Until Time 24
  9,                                      !- Hour 25
  15,                                     !- Minute 25
  0.19375,                                !- Value Until Time 25
  9,                                      !- Hour 26
  30,                                     !- Minute 26
  0.2375,                                 !- Value Until Time 26
  9,                                      !- Hour 27
  45,                                     !- Minute 27
  0.28125,                                !- Value Until Time 27
  10,                                     !- Hour 28
  0,                                      !- Minute 28
  0.325,                                  !- Value Until Time 28
  10,                                     !- Hour 29
  15,                                     !- Minute 29
  0.36875,                                !- Value Until Time 29
  10,                                     !- Hour 30
  30,                                     !- Minute 30
  0.4125,                                 !- Value Until Time 30
  10,                                     !- Hour 31
  45,                                     !- Minute 31
  0.45625,                                !- Value Until Time 31
  11,                                     !- Hour 32
  0,                                      !- Minute 32
  0.5,                                    !- Value Until Time 32
  11,                                     !- Hour 33
  15,                                     !- Minute 33
  0.4875,                                 !- Value Until Time 33
  11,                                     !- Hour 34
  30,                                     !- Minute 34
  0.475,                                  !- Value Until Time 34
  11,                                     !- Hour 35
  45,                                     !- Minute 35
  0.4625,                                 !- Value Until Time 35
  12,                                     !- Hour 36
  0,                                      !- Minute 36
  0.45,                                   !- Value Until Time 36
  12,                                     !- Hour 37
  15,                                     !- Minute 37
  0.4375,                                 !- Value Until Time 37
  12,                                     !- Hour 38
  30,                                     !- Minute 38
  0.425,                                  !- Value Until Time 38
  12,                                     !- Hour 39
  45,                                     !- Minute 39
  0.4125,                                 !- Value Until Time 39
  13,                                     !- Hour 40
  0,                                      !- Minute 40
  0.4,                                    !- Value Until Time 40
  13,                                     !- Hour 41
  15,                                     !- Minute 41
  0.3875,                                 !- Value Until Time 41
  13,                                     !- Hour 42
  30,                                     !- Minute 42
  0.375,                                  !- Value Until Time 42
  13,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3625,                                 !- Value Until Time 43
  14,                                     !- Hour 44
  0,                                      !- Minute 44
  0.35,                                   !- Value Until Time 44
  14,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3375,                                 !- Value Until Time 45
  14,                                     !- Hour 46
  30,                                     !- Minute 46
  0.325,                                  !- Value Until Time 46
  14,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3125,                                 !- Value Until Time 47
  15,                                     !- Hour 48
  0,                                      !- Minute 48
  0.3,                                    !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.325,                                  !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.35,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.375,                                  !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.4,                                    !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.425,                                  !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.45,                                   !- Value Until Time 55
  18,                                     !- Hour 56
  15,                                     !- Minute 56
  0.475,                                  !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.5,                                    !- Value Until Time 57
  19,                                     !- Hour 58
  30,                                     !- Minute 58
  0.5,                                    !- Value Until Time 58
  19,                                     !- Hour 59
  45,                                     !- Minute 59
  0.475,                                  !- Value Until Time 59
  20,                                     !- Hour 60
  0,                                      !- Minute 60
  0.45,                                   !- Value Until Time 60
  20,                                     !- Hour 61
  15,                                     !- Minute 61
  0.425,                                  !- Value Until Time 61
  20,                                     !- Hour 62
  30,                                     !- Minute 62
  0.4,                                    !- Value Until Time 62
  20,                                     !- Hour 63
  45,                                     !- Minute 63
  0.425,                                  !- Value Until Time 63
  21,                                     !- Hour 64
  0,                                      !- Minute 64
  0.45,                                   !- Value Until Time 64
  21,                                     !- Hour 65
  15,                                     !- Minute 65
  0.475,                                  !- Value Until Time 65
  21,                                     !- Hour 66
  30,                                     !- Minute 66
  0.5,                                    !- Value Until Time 66
  21,                                     !- Hour 67
  45,                                     !- Minute 67
  0.475,                                  !- Value Until Time 67
  22,                                     !- Hour 68
  0,                                      !- Minute 68
  0.45,                                   !- Value Until Time 68
  22,                                     !- Hour 69
  15,                                     !- Minute 69
  0.425,                                  !- Value Until Time 69
  22,                                     !- Hour 70
  30,                                     !- Minute 70
  0.4,                                    !- Value Until Time 70
  22,                                     !- Hour 71
  45,                                     !- Minute 71
  0.35,                                   !- Value Until Time 71
  23,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3,                                    !- Value Until Time 72
  23,                                     !- Hour 73
  15,                                     !- Minute 73
  0.25,                                   !- Value Until Time 73
  23,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2,                                    !- Value Until Time 74
  23,                                     !- Hour 75
  45,                                     !- Minute 75
  0.2125,                                 !- Value Until Time 75
  24,                                     !- Hour 76
  0,                                      !- Minute 76
  0.225;                                  !- Value Until Time 76

OS:AdditionalProperties,
  {0ee37482-aed7-4eac-b8d9-daa8835231ef}, !- Handle
  {d4dfeae4-fc08-4384-961c-2e9c97447afc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.5 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.15 | 7.5 ~ 0.6 | 8.5 ~ 0.55 | 9.5 ~ 0.45 | 10.5 ~ 0.4 | 11.5 ~ 0.45 | 12.5 ~ 0.4 | 13.5 ~ 0.35 | 14.5 ~ 0.3 | 16.5 ~ 0.3 | 17.5 ~ 0.4 | 18.5 ~ 0.55 | 19.5 ~ 0.6 | 20.5 ~ 0.5 | 21.5 ~ 0.55 | 22.5 ~ 0.45 | 23.5 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dec19eef-2cc7-4d73-8534-074e99a916ce}, !- Handle
  {14a53edc-bff5-47e4-b192-c6af8df0b512}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.25 | 1.5 ~ 0.0 | 4.0 ~ 0.0 | 8.0 ~ 0.15 | 9.0 ~ 0.15 | 11.0 ~ 0.5 | 13.0 ~ 0.4 | 15.0 ~ 0.3 | 16.5 ~ 0.3 | 17.5 ~ 0.4 | 18.5 ~ 0.5 | 19.5 ~ 0.5 | 20.5 ~ 0.4 | 21.5 ~ 0.5 | 22.5 ~ 0.4 | 23.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {69a412e7-ab22-4c24-85d9-880696c974e5}, !- Handle
  {588ee9e6-fa21-4dad-8fa7-dfa0d89cde7a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.5 ~ 0.0 | 4.5 ~ 0.0 | 7.5 ~ 0.15 | 8.5 ~ 0.15 | 9.5 ~ 0.5 | 10.5 ~ 0.45 | 11.5 ~ 0.5 | 12.5 ~ 0.5 | 13.5 ~ 0.45 | 14.5 ~ 0.4 | 15.5 ~ 0.4 | 16.5 ~ 0.35 | 17.5 ~ 0.4 | 18.5 ~ 0.55 | 19.5 ~ 0.55 | 20.5 ~ 0.5 | 21.5 ~ 0.55 | 22.5 ~ 0.4 | 23.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {dd8987b7-1ba3-43c9-9c6d-818e944a9f07}, !- Handle
  {b3475a06-1b91-4fe8-9bb1-f4f0ce57fcc6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {20835cbf-9b7c-4db7-8d4f-b3ad84255ecf}, !- Handle
  Schedule Rule 29,                       !- Name
  {b3475a06-1b91-4fe8-9bb1-f4f0ce57fcc6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {da326e28-bdbd-4d1c-abda-ee45e1015ccb}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {da326e28-bdbd-4d1c-abda-ee45e1015ccb}, !- Handle
  RetailStripmall Type1_SWH_SCH Default 1, !- Name
  {329e6699-f311-41c0-956f-659fa9bf1a85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.025,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  15,                                     !- Minute 6
  0.075,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  30,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  45,                                     !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.12,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  15,                                     !- Minute 10
  0.13,                                   !- Value Until Time 10
  9,                                      !- Hour 11
  30,                                     !- Minute 11
  0.14,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1775,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  0,                                      !- Minute 13
  0.215,                                  !- Value Until Time 13
  10,                                     !- Hour 14
  15,                                     !- Minute 14
  0.2525,                                 !- Value Until Time 14
  10,                                     !- Hour 15
  30,                                     !- Minute 15
  0.29,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  45,                                     !- Minute 16
  0.295,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  15,                                     !- Minute 18
  0.305,                                  !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.31,                                   !- Value Until Time 19
  11,                                     !- Hour 20
  45,                                     !- Minute 20
  0.3225,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  0,                                      !- Minute 21
  0.335,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  15,                                     !- Minute 22
  0.3475,                                 !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.36,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  30,                                     !- Minute 24
  0.36,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  45,                                     !- Minute 25
  0.355,                                  !- Value Until Time 25
  14,                                     !- Hour 26
  0,                                      !- Minute 26
  0.35,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  15,                                     !- Minute 27
  0.345,                                  !- Value Until Time 27
  14,                                     !- Hour 28
  30,                                     !- Minute 28
  0.34,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  45,                                     !- Minute 29
  0.3425,                                 !- Value Until Time 29
  15,                                     !- Hour 30
  0,                                      !- Minute 30
  0.345,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  15,                                     !- Minute 31
  0.3475,                                 !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.35,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  45,                                     !- Minute 33
  0.355,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  0,                                      !- Minute 34
  0.36,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  15,                                     !- Minute 35
  0.365,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  0.37,                                   !- Value Until Time 36
  16,                                     !- Hour 37
  45,                                     !- Minute 37
  0.3625,                                 !- Value Until Time 37
  17,                                     !- Hour 38
  0,                                      !- Minute 38
  0.355,                                  !- Value Until Time 38
  17,                                     !- Hour 39
  15,                                     !- Minute 39
  0.3475,                                 !- Value Until Time 39
  17,                                     !- Hour 40
  30,                                     !- Minute 40
  0.34,                                   !- Value Until Time 40
  17,                                     !- Hour 41
  45,                                     !- Minute 41
  0.3175,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  0,                                      !- Minute 42
  0.295,                                  !- Value Until Time 42
  18,                                     !- Hour 43
  15,                                     !- Minute 43
  0.2725,                                 !- Value Until Time 43
  18,                                     !- Hour 44
  30,                                     !- Minute 44
  0.25,                                   !- Value Until Time 44
  18,                                     !- Hour 45
  45,                                     !- Minute 45
  0.255,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  0,                                      !- Minute 46
  0.26,                                   !- Value Until Time 46
  19,                                     !- Hour 47
  15,                                     !- Minute 47
  0.265,                                  !- Value Until Time 47
  19,                                     !- Hour 48
  30,                                     !- Minute 48
  0.27,                                   !- Value Until Time 48
  19,                                     !- Hour 49
  45,                                     !- Minute 49
  0.255,                                  !- Value Until Time 49
  20,                                     !- Hour 50
  0,                                      !- Minute 50
  0.24,                                   !- Value Until Time 50
  20,                                     !- Hour 51
  15,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  20,                                     !- Hour 52
  30,                                     !- Minute 52
  0.21,                                   !- Value Until Time 52
  20,                                     !- Hour 53
  45,                                     !- Minute 53
  0.1975,                                 !- Value Until Time 53
  21,                                     !- Hour 54
  0,                                      !- Minute 54
  0.185,                                  !- Value Until Time 54
  21,                                     !- Hour 55
  15,                                     !- Minute 55
  0.1725,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  30,                                     !- Minute 56
  0.16,                                   !- Value Until Time 56
  22,                                     !- Hour 57
  30,                                     !- Minute 57
  0.16,                                   !- Value Until Time 57
  22,                                     !- Hour 58
  45,                                     !- Minute 58
  0.145,                                  !- Value Until Time 58
  23,                                     !- Hour 59
  0,                                      !- Minute 59
  0.13,                                   !- Value Until Time 59
  23,                                     !- Hour 60
  15,                                     !- Minute 60
  0.115,                                  !- Value Until Time 60
  23,                                     !- Hour 61
  30,                                     !- Minute 61
  0.1,                                    !- Value Until Time 61
  23,                                     !- Hour 62
  45,                                     !- Minute 62
  0.075,                                  !- Value Until Time 62
  24,                                     !- Hour 63
  0,                                      !- Minute 63
  0.05;                                   !- Value Until Time 63

OS:Schedule:Rule,
  {2b00381e-ff73-490f-a862-37ff6e16ee63}, !- Handle
  Schedule Rule 31,                       !- Name
  {b3475a06-1b91-4fe8-9bb1-f4f0ce57fcc6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {103a0d15-1375-4da8-91d2-efa9f0a81397}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {103a0d15-1375-4da8-91d2-efa9f0a81397}, !- Handle
  RetailStripmall Type1_SWH_SCH WntrDsn|Sat|Fri Day 1, !- Name
  {329e6699-f311-41c0-956f-659fa9bf1a85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.13,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0975,                                 !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.065,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0325,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2075,                                 !- Value Until Time 11
  10,                                     !- Hour 12
  0,                                      !- Minute 12
  0.215,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  15,                                     !- Minute 13
  0.2225,                                 !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.23,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.2525,                                 !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.275,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.32,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.3425,                                 !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.365,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.3875,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  30,                                     !- Minute 22
  0.41,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  45,                                     !- Minute 23
  0.47,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  0,                                      !- Minute 24
  0.53,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  15,                                     !- Minute 25
  0.59,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  30,                                     !- Minute 26
  0.65,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  45,                                     !- Minute 27
  0.6375,                                 !- Value Until Time 27
  14,                                     !- Hour 28
  0,                                      !- Minute 28
  0.625,                                  !- Value Until Time 28
  14,                                     !- Hour 29
  15,                                     !- Minute 29
  0.6125,                                 !- Value Until Time 29
  14,                                     !- Hour 30
  30,                                     !- Minute 30
  0.6,                                    !- Value Until Time 30
  14,                                     !- Hour 31
  45,                                     !- Minute 31
  0.5875,                                 !- Value Until Time 31
  15,                                     !- Hour 32
  0,                                      !- Minute 32
  0.575,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.5625,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  30,                                     !- Minute 34
  0.55,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  45,                                     !- Minute 35
  0.525,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  0,                                      !- Minute 36
  0.5,                                    !- Value Until Time 36
  16,                                     !- Hour 37
  15,                                     !- Minute 37
  0.475,                                  !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  45,                                     !- Minute 39
  0.4625,                                 !- Value Until Time 39
  17,                                     !- Hour 40
  0,                                      !- Minute 40
  0.475,                                  !- Value Until Time 40
  17,                                     !- Hour 41
  15,                                     !- Minute 41
  0.4875,                                 !- Value Until Time 41
  17,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5,                                    !- Value Until Time 42
  17,                                     !- Hour 43
  45,                                     !- Minute 43
  0.49,                                   !- Value Until Time 43
  18,                                     !- Hour 44
  0,                                      !- Minute 44
  0.48,                                   !- Value Until Time 44
  18,                                     !- Hour 45
  15,                                     !- Minute 45
  0.47,                                   !- Value Until Time 45
  18,                                     !- Hour 46
  30,                                     !- Minute 46
  0.46,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  45,                                     !- Minute 47
  0.4625,                                 !- Value Until Time 47
  19,                                     !- Hour 48
  0,                                      !- Minute 48
  0.465,                                  !- Value Until Time 48
  19,                                     !- Hour 49
  15,                                     !- Minute 49
  0.4675,                                 !- Value Until Time 49
  19,                                     !- Hour 50
  30,                                     !- Minute 50
  0.47,                                   !- Value Until Time 50
  19,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  20,                                     !- Hour 52
  0,                                      !- Minute 52
  0.405,                                  !- Value Until Time 52
  20,                                     !- Hour 53
  15,                                     !- Minute 53
  0.3725,                                 !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.34,                                   !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.3375,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.335,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.3325,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.33,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.305,                                  !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.28,                                   !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.255,                                  !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.23,                                   !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.205,                                  !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.18,                                   !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.155,                                  !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.13,                                   !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.13;                                   !- Value Until Time 67

OS:Schedule:Rule,
  {441523a7-0f7f-459a-ac56-35a50de6e704}, !- Handle
  Schedule Rule 59,                       !- Name
  {b3475a06-1b91-4fe8-9bb1-f4f0ce57fcc6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {99559b90-031e-40d2-b4c7-f27efadec5a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {99559b90-031e-40d2-b4c7-f27efadec5a6}, !- Handle
  RetailStripmall Type1_SWH_SCH WntrDsn|Sat|Fri Day 2, !- Name
  {329e6699-f311-41c0-956f-659fa9bf1a85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.13,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0975,                                 !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.065,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0325,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2075,                                 !- Value Until Time 11
  10,                                     !- Hour 12
  0,                                      !- Minute 12
  0.215,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  15,                                     !- Minute 13
  0.2225,                                 !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.23,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.2525,                                 !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.275,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.32,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.3425,                                 !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.365,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.3875,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  30,                                     !- Minute 22
  0.41,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  45,                                     !- Minute 23
  0.47,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  0,                                      !- Minute 24
  0.53,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  15,                                     !- Minute 25
  0.59,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  30,                                     !- Minute 26
  0.65,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  45,                                     !- Minute 27
  0.6375,                                 !- Value Until Time 27
  14,                                     !- Hour 28
  0,                                      !- Minute 28
  0.625,                                  !- Value Until Time 28
  14,                                     !- Hour 29
  15,                                     !- Minute 29
  0.6125,                                 !- Value Until Time 29
  14,                                     !- Hour 30
  30,                                     !- Minute 30
  0.6,                                    !- Value Until Time 30
  14,                                     !- Hour 31
  45,                                     !- Minute 31
  0.5875,                                 !- Value Until Time 31
  15,                                     !- Hour 32
  0,                                      !- Minute 32
  0.575,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.5625,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  30,                                     !- Minute 34
  0.55,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  45,                                     !- Minute 35
  0.525,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  0,                                      !- Minute 36
  0.5,                                    !- Value Until Time 36
  16,                                     !- Hour 37
  15,                                     !- Minute 37
  0.475,                                  !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  45,                                     !- Minute 39
  0.4625,                                 !- Value Until Time 39
  17,                                     !- Hour 40
  0,                                      !- Minute 40
  0.475,                                  !- Value Until Time 40
  17,                                     !- Hour 41
  15,                                     !- Minute 41
  0.4875,                                 !- Value Until Time 41
  17,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5,                                    !- Value Until Time 42
  17,                                     !- Hour 43
  45,                                     !- Minute 43
  0.49,                                   !- Value Until Time 43
  18,                                     !- Hour 44
  0,                                      !- Minute 44
  0.48,                                   !- Value Until Time 44
  18,                                     !- Hour 45
  15,                                     !- Minute 45
  0.47,                                   !- Value Until Time 45
  18,                                     !- Hour 46
  30,                                     !- Minute 46
  0.46,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  45,                                     !- Minute 47
  0.4625,                                 !- Value Until Time 47
  19,                                     !- Hour 48
  0,                                      !- Minute 48
  0.465,                                  !- Value Until Time 48
  19,                                     !- Hour 49
  15,                                     !- Minute 49
  0.4675,                                 !- Value Until Time 49
  19,                                     !- Hour 50
  30,                                     !- Minute 50
  0.47,                                   !- Value Until Time 50
  19,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  20,                                     !- Hour 52
  0,                                      !- Minute 52
  0.405,                                  !- Value Until Time 52
  20,                                     !- Hour 53
  15,                                     !- Minute 53
  0.3725,                                 !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.34,                                   !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.3375,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.335,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.3325,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.33,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.305,                                  !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.28,                                   !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.255,                                  !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.23,                                   !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.205,                                  !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.18,                                   !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.155,                                  !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.13,                                   !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.13;                                   !- Value Until Time 67

OS:AdditionalProperties,
  {2c61ca79-803a-48da-8764-b4efd41ee97d}, !- Handle
  {626975e7-a266-47c8-acc6-80258fbcd836}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.0 | 6.0 ~ 0.0 | 8.0 ~ 0.04 | 8.5 ~ 0.04 | 9.5 ~ 0.15 | 10.5 ~ 0.23 | 11.5 ~ 0.32 | 12.5 ~ 0.41 | 13.5 ~ 0.62 | 14.5 ~ 0.6 | 15.5 ~ 0.55 | 16.5 ~ 0.45 | 17.5 ~ 0.5 | 18.5 ~ 0.46 | 19.5 ~ 0.47 | 20.5 ~ 0.34 | 21.5 ~ 0.33 | 22.5 ~ 0.23 | 23.5 ~ 0.13, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f5d13066-182f-4d0c-8a95-1e13adcdc795}, !- Handle
  {99559b90-031e-40d2-b4c7-f27efadec5a6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.13 | 1.5 ~ 0.0 | 8.5 ~ 0.0 | 9.5 ~ 0.2 | 10.5 ~ 0.23 | 11.5 ~ 0.32 | 12.5 ~ 0.41 | 13.5 ~ 0.65 | 14.5 ~ 0.6 | 15.5 ~ 0.55 | 16.5 ~ 0.45 | 17.5 ~ 0.5 | 18.5 ~ 0.46 | 19.5 ~ 0.47 | 20.5 ~ 0.34 | 21.5 ~ 0.33 | 22.5 ~ 0.23 | 23.5 ~ 0.13, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3c416d97-4d25-4814-8224-72fb4fdf6fe6}, !- Handle
  {103a0d15-1375-4da8-91d2-efa9f0a81397}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.13 | 1.5 ~ 0.0 | 8.5 ~ 0.0 | 9.5 ~ 0.2 | 10.5 ~ 0.23 | 11.5 ~ 0.32 | 12.5 ~ 0.41 | 13.5 ~ 0.65 | 14.5 ~ 0.6 | 15.5 ~ 0.55 | 16.5 ~ 0.45 | 17.5 ~ 0.5 | 18.5 ~ 0.46 | 19.5 ~ 0.47 | 20.5 ~ 0.34 | 21.5 ~ 0.33 | 22.5 ~ 0.23 | 23.5 ~ 0.13, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2a226432-7900-464a-b656-44ea2b2fccdb}, !- Handle
  {da326e28-bdbd-4d1c-abda-ee45e1015ccb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.0 | 7.5 ~ 0.0 | 8.5 ~ 0.1 | 9.5 ~ 0.14 | 10.5 ~ 0.29 | 11.5 ~ 0.31 | 12.5 ~ 0.36 | 13.5 ~ 0.36 | 14.5 ~ 0.34 | 15.5 ~ 0.35 | 16.5 ~ 0.37 | 17.5 ~ 0.34 | 18.5 ~ 0.25 | 19.5 ~ 0.27 | 20.5 ~ 0.21 | 21.5 ~ 0.16 | 22.5 ~ 0.16 | 23.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {84413f24-22c1-4ef5-bb7b-bc5e8ba33896}, !- Handle
  {ba57df22-f209-4499-ae5e-a0bb5053543a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.62;                                   !- Feature Value 3

OS:Schedule:Rule,
  {32c808a4-9099-4610-ae84-d1a3934e7b30}, !- Handle
  Schedule Rule 32,                       !- Name
  {ba57df22-f209-4499-ae5e-a0bb5053543a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b7c1903-8617-42dc-802d-7e7261fbce9d}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {4b7c1903-8617-42dc-802d-7e7261fbce9d}, !- Handle
  RetailStripmall Type2_SWH_SCH Default 1, !- Name
  {329e6699-f311-41c0-956f-659fa9bf1a85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.03,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.09,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.12,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.135,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.14,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  45,                                     !- Minute 10
  0.1775,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.215,                                  !- Value Until Time 11
  11,                                     !- Hour 12
  15,                                     !- Minute 12
  0.2525,                                 !- Value Until Time 12
  11,                                     !- Hour 13
  30,                                     !- Minute 13
  0.29,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  45,                                     !- Minute 14
  0.3,                                    !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.31,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  15,                                     !- Minute 16
  0.32,                                   !- Value Until Time 16
  12,                                     !- Hour 17
  30,                                     !- Minute 17
  0.33,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  45,                                     !- Minute 18
  0.3475,                                 !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.365,                                  !- Value Until Time 19
  13,                                     !- Hour 20
  15,                                     !- Minute 20
  0.3825,                                 !- Value Until Time 20
  13,                                     !- Hour 21
  30,                                     !- Minute 21
  0.4,                                    !- Value Until Time 21
  13,                                     !- Hour 22
  45,                                     !- Minute 22
  0.39,                                   !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.38,                                   !- Value Until Time 23
  14,                                     !- Hour 24
  15,                                     !- Minute 24
  0.37,                                   !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0.36,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  45,                                     !- Minute 26
  0.3625,                                 !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.365,                                  !- Value Until Time 27
  15,                                     !- Hour 28
  15,                                     !- Minute 28
  0.3675,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  30,                                     !- Minute 29
  0.37,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  45,                                     !- Minute 30
  0.365,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  0,                                      !- Minute 31
  0.36,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  15,                                     !- Minute 32
  0.355,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.35,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.355,                                  !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.36,                                   !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.365,                                  !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.37,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.2775,                                 !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.185,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.0925,                                 !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0;                                      !- Value Until Time 42

OS:AdditionalProperties,
  {aa97e71e-38ad-4f52-8f48-39a0292ee42f}, !- Handle
  {3b212f98-6909-429f-9788-dda8753da3df}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.5 ~ 0.0 | 8.5 ~ 0.15 | 9.5 ~ 0.23 | 10.5 ~ 0.32 | 11.5 ~ 0.41 | 12.5 ~ 0.57 | 13.5 ~ 0.62 | 14.5 ~ 0.61 | 15.5 ~ 0.5 | 16.5 ~ 0.45 | 17.5 ~ 0.46 | 18.5 ~ 0.47 | 19.5 ~ 0.42 | 20.5 ~ 0.34 | 21.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ac4cc6c8-af35-4907-93b7-814d7096a72b}, !- Handle
  {4b7c1903-8617-42dc-802d-7e7261fbce9d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  8.5 ~ 0.0 | 9.5 ~ 0.12 | 10.5 ~ 0.14 | 11.5 ~ 0.29 | 12.5 ~ 0.33 | 13.5 ~ 0.4 | 14.5 ~ 0.36 | 15.5 ~ 0.37 | 16.5 ~ 0.35 | 17.5 ~ 0.37 | 18.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {64f840d5-b753-48fe-9c37-2dc858e93832}, !- Handle
  {a6041757-05b5-466c-ba7e-ebeefd695872}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.5 ~ 0.0 | 8.5 ~ 0.2 | 9.5 ~ 0.24 | 10.5 ~ 0.27 | 11.5 ~ 0.42 | 12.5 ~ 0.54 | 13.5 ~ 0.62 | 14.5 ~ 0.6 | 15.5 ~ 0.5 | 16.5 ~ 0.48 | 17.5 ~ 0.47 | 18.5 ~ 0.34 | 19.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {8a86a47c-dc48-476e-9eb7-b6161ba2addd}, !- Handle
  {65094efd-9ea8-4417-86c2-c4cb25d6125a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.62;                                   !- Feature Value 3

OS:Schedule:Rule,
  {152b5f25-ff4d-40bb-9471-f2ec5361c255}, !- Handle
  Schedule Rule 33,                       !- Name
  {65094efd-9ea8-4417-86c2-c4cb25d6125a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d4780477-c7ce-447c-8526-a12ffe29f899}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {d4780477-c7ce-447c-8526-a12ffe29f899}, !- Handle
  RetailStripmall Type3_SWH_SCH Default 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  45,                                     !- Minute 2
  0.03,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  15,                                     !- Minute 4
  0.09,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  30,                                     !- Minute 5
  0.12,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  45,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.205,                                  !- Value Until Time 7
  11,                                     !- Hour 8
  15,                                     !- Minute 8
  0.2475,                                 !- Value Until Time 8
  11,                                     !- Hour 9
  30,                                     !- Minute 9
  0.29,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  45,                                     !- Minute 10
  0.295,                                  !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  15,                                     !- Minute 12
  0.305,                                  !- Value Until Time 12
  12,                                     !- Hour 13
  30,                                     !- Minute 13
  0.31,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  45,                                     !- Minute 14
  0.3225,                                 !- Value Until Time 14
  13,                                     !- Hour 15
  0,                                      !- Minute 15
  0.335,                                  !- Value Until Time 15
  13,                                     !- Hour 16
  15,                                     !- Minute 16
  0.3475,                                 !- Value Until Time 16
  13,                                     !- Hour 17
  30,                                     !- Minute 17
  0.36,                                   !- Value Until Time 17
  14,                                     !- Hour 18
  30,                                     !- Minute 18
  0.36,                                   !- Value Until Time 18
  14,                                     !- Hour 19
  45,                                     !- Minute 19
  0.355,                                  !- Value Until Time 19
  15,                                     !- Hour 20
  0,                                      !- Minute 20
  0.35,                                   !- Value Until Time 20
  15,                                     !- Hour 21
  15,                                     !- Minute 21
  0.345,                                  !- Value Until Time 21
  15,                                     !- Hour 22
  30,                                     !- Minute 22
  0.34,                                   !- Value Until Time 22
  15,                                     !- Hour 23
  45,                                     !- Minute 23
  0.3425,                                 !- Value Until Time 23
  16,                                     !- Hour 24
  0,                                      !- Minute 24
  0.345,                                  !- Value Until Time 24
  16,                                     !- Hour 25
  15,                                     !- Minute 25
  0.3475,                                 !- Value Until Time 25
  16,                                     !- Hour 26
  30,                                     !- Minute 26
  0.35,                                   !- Value Until Time 26
  16,                                     !- Hour 27
  45,                                     !- Minute 27
  0.355,                                  !- Value Until Time 27
  17,                                     !- Hour 28
  0,                                      !- Minute 28
  0.36,                                   !- Value Until Time 28
  17,                                     !- Hour 29
  15,                                     !- Minute 29
  0.365,                                  !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.37,                                   !- Value Until Time 30
  17,                                     !- Hour 31
  45,                                     !- Minute 31
  0.2775,                                 !- Value Until Time 31
  18,                                     !- Hour 32
  0,                                      !- Minute 32
  0.185,                                  !- Value Until Time 32
  18,                                     !- Hour 33
  15,                                     !- Minute 33
  0.0925,                                 !- Value Until Time 33
  18,                                     !- Hour 34
  30,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0;                                      !- Value Until Time 35

OS:AdditionalProperties,
  {a6781584-26c2-4cf5-8e4a-a1bbf971e386}, !- Handle
  {f649bf29-3a5a-47c4-9aed-52e1bf178b90}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  8.5 ~ 0.0 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 11.5 ~ 0.41 | 12.5 ~ 0.57 | 13.5 ~ 0.62 | 14.5 ~ 0.61 | 15.5 ~ 0.5 | 16.5 ~ 0.45 | 17.5 ~ 0.46 | 18.5 ~ 0.47 | 19.5 ~ 0.42 | 20.5 ~ 0.34 | 21.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {aa652bdc-06a1-4e37-a309-eb70f6695dea}, !- Handle
  {d4780477-c7ce-447c-8526-a12ffe29f899}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  9.5 ~ 0.0 | 10.5 ~ 0.12 | 11.5 ~ 0.29 | 12.5 ~ 0.31 | 13.5 ~ 0.36 | 14.5 ~ 0.36 | 15.5 ~ 0.34 | 16.5 ~ 0.35 | 17.5 ~ 0.37 | 18.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a7b0d94d-2d50-4d46-9440-dd433a9034df}, !- Handle
  {2f961b73-3840-4199-9850-7a73059c5faf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  8.5 ~ 0.0 | 9.5 ~ 0.2 | 10.5 ~ 0.27 | 11.5 ~ 0.42 | 12.5 ~ 0.54 | 13.5 ~ 0.59 | 14.5 ~ 0.6 | 15.5 ~ 0.49 | 16.5 ~ 0.48 | 17.5 ~ 0.47 | 18.5 ~ 0.46 | 19.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {e9bbb3ef-5473-4035-b670-a6240059468a}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {c9d59631-35a3-4f11-aa38-0b7d1f204e10}, !- Default Day Schedule Name
  {8314e690-91e3-418e-b9fe-1a88013efe61}, !- Summer Design Day Schedule Name
  {90efa802-214e-437b-8e88-b191d9a4f75f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c9d59631-35a3-4f11-aa38-0b7d1f204e10}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bb5931de-882f-4cc5-b12f-75feb55ddc6c}, !- Handle
  {e9bbb3ef-5473-4035-b670-a6240059468a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  90.618040704486802,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {90efa802-214e-437b-8e88-b191d9a4f75f}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8314e690-91e3-418e-b9fe-1a88013efe61}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {62bc2315-3e6f-469a-ad2b-77cbe5d0202c}, !- Handle
  Schedule Rule 35,                       !- Name
  {e9bbb3ef-5473-4035-b670-a6240059468a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3cbf58b6-ccc9-4881-857e-d9384a673ad5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3cbf58b6-ccc9-4881-857e-d9384a673ad5}, !- Handle
  Schedule Day 67,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6c010d5b-0962-4c8b-882f-0b57ac63f88b}, !- Handle
  Schedule Rule 60,                       !- Name
  {e9bbb3ef-5473-4035-b670-a6240059468a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0b9827a0-139a-4d29-b5af-94b48599785b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0b9827a0-139a-4d29-b5af-94b48599785b}, !- Handle
  Schedule Day 68,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {797da39d-e513-4661-b4c6-88dd6bd90281}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {97f00143-497b-4e16-9725-010d4a73a78c}, !- Default Day Schedule Name
  {dde98196-a3a6-4bba-b0fc-3b589afdef82}, !- Summer Design Day Schedule Name
  {fe3e33a9-5d5b-4407-9f37-34d42049bdd4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {97f00143-497b-4e16-9725-010d4a73a78c}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {cdcdb870-758e-40b0-979b-0a59d18680ac}, !- Handle
  {797da39d-e513-4661-b4c6-88dd6bd90281}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  184.34850507149318,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fe3e33a9-5d5b-4407-9f37-34d42049bdd4}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dde98196-a3a6-4bba-b0fc-3b589afdef82}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ee47351-d84c-4817-b6ae-64c523cbb7ab}, !- Handle
  Schedule Rule 61,                       !- Name
  {797da39d-e513-4661-b4c6-88dd6bd90281}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f08b8aaa-9ad1-4625-8c4b-66e9c20e6eee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f08b8aaa-9ad1-4625-8c4b-66e9c20e6eee}, !- Handle
  Schedule Day 69,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c552ad5b-d143-4fe2-8bda-1e7b617a9bf2}, !- Handle
  Schedule Rule 62,                       !- Name
  {797da39d-e513-4661-b4c6-88dd6bd90281}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {01b47673-1c50-4e38-8c23-d2cc5c79292f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {01b47673-1c50-4e38-8c23-d2cc5c79292f}, !- Handle
  Schedule Day 70,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d5573d27-6c1d-433c-949c-b097ae3452a7}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {41627ce0-f705-4c4f-bc3b-a15651d1453c}, !- Default Day Schedule Name
  {5ee0ecac-0ef6-48b7-8e1d-f5b8b9667a5c}, !- Summer Design Day Schedule Name
  {38d5cb87-7bff-4e86-b53a-b7ce224f2329}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {41627ce0-f705-4c4f-bc3b-a15651d1453c}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e40c1751-88d6-43ce-9844-7e3a084de659}, !- Handle
  {d5573d27-6c1d-433c-949c-b097ae3452a7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.075000000000337,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {38d5cb87-7bff-4e86-b53a-b7ce224f2329}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ee0ecac-0ef6-48b7-8e1d-f5b8b9667a5c}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {47e76577-a950-4d01-b54d-269f325e9567}, !- Handle
  Schedule Rule 63,                       !- Name
  {d5573d27-6c1d-433c-949c-b097ae3452a7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bad7c87d-4189-47af-8235-4be708d5a4ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bad7c87d-4189-47af-8235-4be708d5a4ba}, !- Handle
  Schedule Day 71,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {23d54c72-7412-439e-85d1-288d04a5fd3d}, !- Handle
  Schedule Rule 64,                       !- Name
  {d5573d27-6c1d-433c-949c-b097ae3452a7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {737c9013-dfdf-4b66-97b7-cd56fe420645}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {737c9013-dfdf-4b66-97b7-cd56fe420645}, !- Handle
  Schedule Day 72,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7645c8df-db3d-4102-87d0-dc589c84faa3}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {f74b2dc0-f7c2-4993-96f9-1dc8eb2cad53}, !- Default Day Schedule Name
  {88404a80-1277-4398-8532-298ad3ce8f27}, !- Summer Design Day Schedule Name
  {5c495fdd-823a-44c2-9a08-985573d04450}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f74b2dc0-f7c2-4993-96f9-1dc8eb2cad53}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e56c87ef-de03-492a-84d6-69f1d37ee452}, !- Handle
  {7645c8df-db3d-4102-87d0-dc589c84faa3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  617.9399185910288,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5c495fdd-823a-44c2-9a08-985573d04450}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88404a80-1277-4398-8532-298ad3ce8f27}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da597c60-a1ae-4c15-8f31-b7ff5a563d84}, !- Handle
  Schedule Rule 65,                       !- Name
  {7645c8df-db3d-4102-87d0-dc589c84faa3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d10a6f7b-9326-430c-9fe8-88737035cd29}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d10a6f7b-9326-430c-9fe8-88737035cd29}, !- Handle
  Schedule Day 73,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3bd8e830-2ff3-4412-b41c-57dd9b1b6060}, !- Handle
  Schedule Rule 66,                       !- Name
  {7645c8df-db3d-4102-87d0-dc589c84faa3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b9efac7f-4600-4e63-9146-a519dee84247}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b9efac7f-4600-4e63-9146-a519dee84247}, !- Handle
  Schedule Day 74,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {26dd94c6-c6e9-4d79-9d3f-1a08c2a255dd}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {8687fab2-6a42-4ece-a193-7d9080268fe5}, !- Default Day Schedule Name
  {24158438-cac7-4c3c-87b1-f8d51779bcf2}, !- Summer Design Day Schedule Name
  {cf60d632-3a08-454f-83dc-da65de9c10ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8687fab2-6a42-4ece-a193-7d9080268fe5}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4dc5b4da-6344-4950-a53c-9fe49a6cee8d}, !- Handle
  {26dd94c6-c6e9-4d79-9d3f-1a08c2a255dd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1257.1039864760171,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cf60d632-3a08-454f-83dc-da65de9c10ca}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24158438-cac7-4c3c-87b1-f8d51779bcf2}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {94492a4f-1d62-4a29-9e77-2a1caf800928}, !- Handle
  Schedule Rule 67,                       !- Name
  {26dd94c6-c6e9-4d79-9d3f-1a08c2a255dd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {54f005d4-33ea-4182-bcdb-e1fb8359d49c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {54f005d4-33ea-4182-bcdb-e1fb8359d49c}, !- Handle
  Schedule Day 75,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6e7ad119-419c-4706-b5a7-e943cec321d4}, !- Handle
  Schedule Rule 68,                       !- Name
  {26dd94c6-c6e9-4d79-9d3f-1a08c2a255dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1aafb7e-b766-4220-97d3-d5c93c300da0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c1aafb7e-b766-4220-97d3-d5c93c300da0}, !- Handle
  Schedule Day 76,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b289aa54-9ab5-4f62-87aa-6818e048adee}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {d9c14ad5-3eb7-427f-9cac-972e00466594}, !- Default Day Schedule Name
  {a9f734a2-8e71-4461-bd4d-9d245933f3bf}, !- Summer Design Day Schedule Name
  {24c0c749-c99b-4d48-aa04-a99411b94756}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d9c14ad5-3eb7-427f-9cac-972e00466594}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {481cd583-8ca5-49ba-8399-54718a6f14f2}, !- Handle
  {b289aa54-9ab5-4f62-87aa-6818e048adee}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  102.79900338099816,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {24c0c749-c99b-4d48-aa04-a99411b94756}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9f734a2-8e71-4461-bd4d-9d245933f3bf}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e7b88ce1-4de0-4ecc-b5be-122ca9d9150c}, !- Handle
  Schedule Rule 69,                       !- Name
  {b289aa54-9ab5-4f62-87aa-6818e048adee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {46ea748b-abd9-4199-a055-f306266b0ce1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {46ea748b-abd9-4199-a055-f306266b0ce1}, !- Handle
  Schedule Day 77,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0ffd3111-5f08-4e08-ab3e-7ec558549c83}, !- Handle
  Schedule Rule 70,                       !- Name
  {b289aa54-9ab5-4f62-87aa-6818e048adee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {82f9eecb-6851-4c74-916d-e55dd476cfa6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {82f9eecb-6851-4c74-916d-e55dd476cfa6}, !- Handle
  Schedule Day 78,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {114bbf7e-f089-41d7-9be4-1ccf57837298}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {6e1b80c1-611e-42ef-b3c4-fc0b3550f675}, !- Default Day Schedule Name
  {14c6f980-7d29-4d86-8bc9-d4fb132a92eb}, !- Summer Design Day Schedule Name
  {237adebd-d55e-4ef4-a505-f77d3c7472ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6e1b80c1-611e-42ef-b3c4-fc0b3550f675}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {39a90493-36e6-412e-9d2e-cb92a4a126aa}, !- Handle
  {114bbf7e-f089-41d7-9be4-1ccf57837298}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  90.618040704486788,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {237adebd-d55e-4ef4-a505-f77d3c7472ce}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14c6f980-7d29-4d86-8bc9-d4fb132a92eb}, !- Handle
