  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {32be902e-47c3-4bb1-93e3-ac9f7dcdb413}, !- Handle
  Schedule Rule 71,                       !- Name
  {114bbf7e-f089-41d7-9be4-1ccf57837298}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {33ecf4d3-3ec9-40de-8a1a-92be02fa1c42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {33ecf4d3-3ec9-40de-8a1a-92be02fa1c42}, !- Handle
  Schedule Day 79,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3b4848bb-ae59-4f15-9419-bf4c298e2771}, !- Handle
  Schedule Rule 72,                       !- Name
  {114bbf7e-f089-41d7-9be4-1ccf57837298}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a5e2d89-1df7-4ae0-b3cf-9105283948a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6a5e2d89-1df7-4ae0-b3cf-9105283948a4}, !- Handle
  Schedule Day 80,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8f24fd77-5489-44b1-bd6d-9f296ae3d46f}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {744840a5-9af2-4d5e-a751-b1ea36c0fdb4}, !- Default Day Schedule Name
  {70bf7bfa-8ed9-468a-9d32-9e9189624c85}, !- Summer Design Day Schedule Name
  {91798b60-cad8-4c69-9bd9-1f9b8aaf0686}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {744840a5-9af2-4d5e-a751-b1ea36c0fdb4}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8dae3b85-7e81-4f58-a31e-4a3a06f957b0}, !- Handle
  {8f24fd77-5489-44b1-bd6d-9f296ae3d46f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  184.34850507149312,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {91798b60-cad8-4c69-9bd9-1f9b8aaf0686}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70bf7bfa-8ed9-468a-9d32-9e9189624c85}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {50275b1b-4fe8-4d7c-83cb-9febc71dc100}, !- Handle
  Schedule Rule 73,                       !- Name
  {8f24fd77-5489-44b1-bd6d-9f296ae3d46f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {68cc611d-ce14-4389-8ab1-8763b23271e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {68cc611d-ce14-4389-8ab1-8763b23271e4}, !- Handle
  Schedule Day 81,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8845a5f1-98e0-4a78-a424-d8179acd4fc0}, !- Handle
  Schedule Rule 74,                       !- Name
  {8f24fd77-5489-44b1-bd6d-9f296ae3d46f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1cfa8fd-2b7e-47c6-967d-a5fd39505e7e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f1cfa8fd-2b7e-47c6-967d-a5fd39505e7e}, !- Handle
  Schedule Day 82,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {044a12b9-e779-47d3-838e-2bfba0a810fa}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {17662a86-065f-4f09-b27f-5ba9590dccf2}, !- Default Day Schedule Name
  {38acbfd5-4264-4169-9bd3-9c5bbf552449}, !- Summer Design Day Schedule Name
  {a104c288-d627-47f0-a693-fc71f3281fea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {17662a86-065f-4f09-b27f-5ba9590dccf2}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b5efecab-0133-49c4-854e-c9fbe9323d2a}, !- Handle
  {044a12b9-e779-47d3-838e-2bfba0a810fa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.075000000000333,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a104c288-d627-47f0-a693-fc71f3281fea}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38acbfd5-4264-4169-9bd3-9c5bbf552449}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a051c613-f21e-482e-a8de-d86de8ad9b24}, !- Handle
  Schedule Rule 75,                       !- Name
  {044a12b9-e779-47d3-838e-2bfba0a810fa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bef0bf10-7b93-46e0-95f7-ab445e9d5efe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bef0bf10-7b93-46e0-95f7-ab445e9d5efe}, !- Handle
  Schedule Day 83,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4302f6f1-64f9-43e8-9fcf-cca76d0ee58b}, !- Handle
  Schedule Rule 76,                       !- Name
  {044a12b9-e779-47d3-838e-2bfba0a810fa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b5e6b1d1-45e2-4b6e-9f6f-ce6cc3c05073}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b5e6b1d1-45e2-4b6e-9f6f-ce6cc3c05073}, !- Handle
  Schedule Day 84,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7df128fa-f5a4-4fa9-8036-c7606d475329}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {cd48219a-9d42-4b04-ab20-a240dd9f5c44}, !- Default Day Schedule Name
  {f049e87a-ee3e-4f66-a710-06c1d4732373}, !- Summer Design Day Schedule Name
  {4c5cdbe3-5f85-401c-8c25-65315f1508ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd48219a-9d42-4b04-ab20-a240dd9f5c44}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0b6e5b7d-b26d-4ead-8814-56dfd0f5cc82}, !- Handle
  {7df128fa-f5a4-4fa9-8036-c7606d475329}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.1198107736572336,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4c5cdbe3-5f85-401c-8c25-65315f1508ab}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f049e87a-ee3e-4f66-a710-06c1d4732373}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {499fe9e9-7829-492d-ad50-16e50f8d54cd}, !- Handle
  Schedule Rule 77,                       !- Name
  {7df128fa-f5a4-4fa9-8036-c7606d475329}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f6f4fffa-026b-4d9e-80a8-c1df3ad9a6fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f6f4fffa-026b-4d9e-80a8-c1df3ad9a6fb}, !- Handle
  Schedule Day 85,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2b2694ce-10f8-47ae-a887-c33a3db0203e}, !- Handle
  Schedule Rule 78,                       !- Name
  {7df128fa-f5a4-4fa9-8036-c7606d475329}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b4f3bf92-18f7-4b5e-b0c4-f0d63d2cb270}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b4f3bf92-18f7-4b5e-b0c4-f0d63d2cb270}, !- Handle
  Schedule Day 86,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ab1d025f-664a-4d92-a678-bf1e24913e3f}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {afe527cc-91bb-4426-bd30-ba252cadec80}, !- Default Day Schedule Name
  {20dce2c5-31e0-4fcf-9ba8-bec4b5d5eb6a}, !- Summer Design Day Schedule Name
  {37cbf04b-7c35-4915-b488-266bbc421467}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {afe527cc-91bb-4426-bd30-ba252cadec80}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f9b476af-cb18-4fe7-866f-55e950a38db1}, !- Handle
  {ab1d025f-664a-4d92-a678-bf1e24913e3f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  55.370378452685671,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {37cbf04b-7c35-4915-b488-266bbc421467}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20dce2c5-31e0-4fcf-9ba8-bec4b5d5eb6a}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07c923af-fffd-49d3-aabc-9b010c3aee47}, !- Handle
  Schedule Rule 79,                       !- Name
  {ab1d025f-664a-4d92-a678-bf1e24913e3f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a0f495a4-0ea8-4b3e-9a4a-c9e1a6fe16be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a0f495a4-0ea8-4b3e-9a4a-c9e1a6fe16be}, !- Handle
  Schedule Day 87,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {23575098-6d48-425b-a3f2-d5050934f322}, !- Handle
  Schedule Rule 80,                       !- Name
  {ab1d025f-664a-4d92-a678-bf1e24913e3f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e88bc3b-aeee-4e3c-bff1-4a09a3e72abe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3e88bc3b-aeee-4e3c-bff1-4a09a3e72abe}, !- Handle
  Schedule Day 88,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fe851c96-bd1b-4220-bbe5-7e48b68aeb0a}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {738db8ff-d8d5-4123-b628-544e832b8d64}, !- Default Day Schedule Name
  {a278eb54-8504-4a96-b5b5-0251e09ebf29}, !- Summer Design Day Schedule Name
  {7f2a61aa-5ffb-4028-bd24-e35b1b02a151}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {738db8ff-d8d5-4123-b628-544e832b8d64}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {68ba9394-d428-43e7-8dfe-d6a61b1feea8}, !- Handle
  {fe851c96-bd1b-4220-bbe5-7e48b68aeb0a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.1198107736572318,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7f2a61aa-5ffb-4028-bd24-e35b1b02a151}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a278eb54-8504-4a96-b5b5-0251e09ebf29}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7dbc53af-69c5-4550-a445-0cea362a261e}, !- Handle
  Schedule Rule 81,                       !- Name
  {fe851c96-bd1b-4220-bbe5-7e48b68aeb0a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0adf427c-6990-4630-b8eb-72937113adf1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0adf427c-6990-4630-b8eb-72937113adf1}, !- Handle
  Schedule Day 89,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9fd6c8eb-92bb-4580-ad8e-ecfe585952a6}, !- Handle
  Schedule Rule 82,                       !- Name
  {fe851c96-bd1b-4220-bbe5-7e48b68aeb0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc25a508-9d2a-4701-a2cf-1825f24bdc99}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cc25a508-9d2a-4701-a2cf-1825f24bdc99}, !- Handle
  Schedule Day 90,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4f15f452-fa04-44e2-81b5-9604d5ae548d}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {92c30628-de01-4f55-8d55-d68f11d86aa6}, !- Default Day Schedule Name
  {cb1a1b4d-0bef-4f66-a2c9-816e6b0415b8}, !- Summer Design Day Schedule Name
  {a73dbfd6-89f5-405a-a423-7ecc08de4798}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {92c30628-de01-4f55-8d55-d68f11d86aa6}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3f85e0a4-c2e9-44a5-8c4c-acf797f4c659}, !- Handle
  {4f15f452-fa04-44e2-81b5-9604d5ae548d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  48.713228936584152,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a73dbfd6-89f5-405a-a423-7ecc08de4798}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb1a1b4d-0bef-4f66-a2c9-816e6b0415b8}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {82c4d1fe-398e-4160-9cc4-b17a5db91dd4}, !- Handle
  Schedule Rule 83,                       !- Name
  {4f15f452-fa04-44e2-81b5-9604d5ae548d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4ab64075-f737-46d2-8caa-799b03aaca64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4ab64075-f737-46d2-8caa-799b03aaca64}, !- Handle
  Schedule Day 91,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e0ddce99-88b8-47b0-ab10-b0ecdf2f0a5b}, !- Handle
  Schedule Rule 84,                       !- Name
  {4f15f452-fa04-44e2-81b5-9604d5ae548d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55a013cd-9908-44c7-afa7-fc53643427a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {55a013cd-9908-44c7-afa7-fc53643427a6}, !- Handle
  Schedule Day 92,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {68651178-6aea-4072-8434-0bb491617984}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {dc149d86-f064-487d-bac7-b926de5c120e}, !- Default Day Schedule Name
  {c8e83968-a2e1-4d75-a4e8-6f298011ab1c}, !- Summer Design Day Schedule Name
  {c4339ec7-bb6a-4c25-ba3a-9ecc4318dd8a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dc149d86-f064-487d-bac7-b926de5c120e}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {57361f4d-72d2-4e4b-bc34-a44ef5784cef}, !- Handle
  {68651178-6aea-4072-8434-0bb491617984}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000786,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c4339ec7-bb6a-4c25-ba3a-9ecc4318dd8a}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8e83968-a2e1-4d75-a4e8-6f298011ab1c}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {936d306e-4eeb-408c-a25f-8aa4699a2e2c}, !- Handle
  Schedule Rule 85,                       !- Name
  {68651178-6aea-4072-8434-0bb491617984}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {84f6b1e0-d01f-4ed3-8f37-8faaa73927a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {84f6b1e0-d01f-4ed3-8f37-8faaa73927a4}, !- Handle
  Schedule Day 93,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {145a3899-8fcb-42ab-aa1d-257289930357}, !- Handle
  Schedule Rule 86,                       !- Name
  {68651178-6aea-4072-8434-0bb491617984}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {39a4dd01-ede8-4e44-975c-90379f041914}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {39a4dd01-ede8-4e44-975c-90379f041914}, !- Handle
  Schedule Day 94,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {369392d8-2032-41dd-bec7-98a2547b2b58}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {f356fcac-f235-465b-9038-1db567d667b3}, !- Default Day Schedule Name
  {3c96a167-a669-4250-acde-59a41795b96e}, !- Summer Design Day Schedule Name
  {b7a6f48e-b5bb-4d3a-a856-bd1eb1840d59}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f356fcac-f235-465b-9038-1db567d667b3}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4c0c6c52-3705-44f0-84f0-bc01b622a46e}, !- Handle
  {369392d8-2032-41dd-bec7-98a2547b2b58}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  332.18383987735581,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b7a6f48e-b5bb-4d3a-a856-bd1eb1840d59}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c96a167-a669-4250-acde-59a41795b96e}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d370fc7d-1bf1-47d2-9a78-a115b65a62c1}, !- Handle
  Schedule Rule 87,                       !- Name
  {369392d8-2032-41dd-bec7-98a2547b2b58}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {189cde05-242c-4a82-aae8-fccfd26d0ced}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {189cde05-242c-4a82-aae8-fccfd26d0ced}, !- Handle
  Schedule Day 95,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fcc2d3fa-5ea8-4b36-87cb-26b9babbd642}, !- Handle
  Schedule Rule 88,                       !- Name
  {369392d8-2032-41dd-bec7-98a2547b2b58}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ed539f6-e4b6-4bfb-b74d-82faf2622751}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1ed539f6-e4b6-4bfb-b74d-82faf2622751}, !- Handle
  Schedule Day 96,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {1a84303d-32d2-489a-8c70-43337fc9260c}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {2f1eabe5-4d87-48aa-b2c6-93fd9fa95203}, !- Default Day Schedule Name
  {10a2f689-4ebf-4593-924e-78ecc8162997}, !- Summer Design Day Schedule Name
  {a31693b4-9888-44cd-a4c6-866ae51f2659}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f1eabe5-4d87-48aa-b2c6-93fd9fa95203}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {718dd42b-f9b6-4173-bacf-504639de660f}, !- Handle
  {1a84303d-32d2-489a-8c70-43337fc9260c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  23.014702249477221,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a31693b4-9888-44cd-a4c6-866ae51f2659}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10a2f689-4ebf-4593-924e-78ecc8162997}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7be89a7-38ac-4f41-98e7-c6d4520aa1de}, !- Handle
  Schedule Rule 89,                       !- Name
  {1a84303d-32d2-489a-8c70-43337fc9260c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a041bed3-3618-4551-99dc-7af066097c40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a041bed3-3618-4551-99dc-7af066097c40}, !- Handle
  Schedule Day 97,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ce9fc868-d88c-4206-ba5f-f8b80ad15ffb}, !- Handle
  Schedule Rule 90,                       !- Name
  {1a84303d-32d2-489a-8c70-43337fc9260c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1b748f84-3027-405f-af20-89a2a93c0ab2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1b748f84-3027-405f-af20-89a2a93c0ab2}, !- Handle
  Schedule Day 98,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {95d7bfe0-bc60-40d1-bba5-df495418bcf3}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {366f6128-6e62-4e35-afe1-64412feea2e5}, !- Default Day Schedule Name
  {51e1f914-f75a-4e06-940b-da3401bd6f2d}, !- Summer Design Day Schedule Name
  {9ec99af6-c939-468a-b7d5-f68fd8a1936f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {366f6128-6e62-4e35-afe1-64412feea2e5}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {28db97a4-124a-4301-bbe0-57110672831a}, !- Handle
  {95d7bfe0-bc60-40d1-bba5-df495418bcf3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  48.713228936584144,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9ec99af6-c939-468a-b7d5-f68fd8a1936f}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51e1f914-f75a-4e06-940b-da3401bd6f2d}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {efe34991-134a-4393-a1e8-79ad18a6f6f6}, !- Handle
  Schedule Rule 91,                       !- Name
  {95d7bfe0-bc60-40d1-bba5-df495418bcf3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9bf695b0-21a0-49ed-8d23-402013a3e51a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9bf695b0-21a0-49ed-8d23-402013a3e51a}, !- Handle
  Schedule Day 99,                        !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0ed3594e-b128-46d2-92ea-4959396c011c}, !- Handle
  Schedule Rule 92,                       !- Name
  {95d7bfe0-bc60-40d1-bba5-df495418bcf3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a98e4cc-08c1-4fa2-b2e5-2815c1bf4e3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3a98e4cc-08c1-4fa2-b2e5-2815c1bf4e3e}, !- Handle
  Schedule Day 100,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {aa5b37ea-d013-4bf4-af77-bbd88116f08f}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {9b24293a-2dbe-45fb-9494-38e16f6ffa15}, !- Default Day Schedule Name
  {376b69ca-2d85-4f19-98e2-bb87a36bcf2d}, !- Summer Design Day Schedule Name
  {5446d485-4823-485f-a414-b29e714b2bae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9b24293a-2dbe-45fb-9494-38e16f6ffa15}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4e74bc89-eb44-4b5c-8dc7-59e9a744a434}, !- Handle
  {aa5b37ea-d013-4bf4-af77-bbd88116f08f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000777,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5446d485-4823-485f-a414-b29e714b2bae}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {376b69ca-2d85-4f19-98e2-bb87a36bcf2d}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a80b0e7e-25b5-4cc5-9aed-0990e86642c3}, !- Handle
  Schedule Rule 93,                       !- Name
  {aa5b37ea-d013-4bf4-af77-bbd88116f08f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {90b17bd4-779b-420f-bc69-5679fafec6d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {90b17bd4-779b-420f-bc69-5679fafec6d0}, !- Handle
  Schedule Day 101,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3a470342-1b04-459f-bb88-b73b74d0fdbc}, !- Handle
  Schedule Rule 94,                       !- Name
  {aa5b37ea-d013-4bf4-af77-bbd88116f08f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f4976ee-44cd-4a00-8bea-a1ca05c8f721}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7f4976ee-44cd-4a00-8bea-a1ca05c8f721}, !- Handle
  Schedule Day 102,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {26a06404-71b1-46bf-b296-6eba2f86b339}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {f3e15436-1890-4084-8e29-a26af264a2bb}, !- Default Day Schedule Name
  {3bb8650a-e042-4ad7-85e2-fd7d336141ed}, !- Summer Design Day Schedule Name
  {02dc9a34-d476-497d-ab45-fb4e75cb86ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f3e15436-1890-4084-8e29-a26af264a2bb}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e51b6ba1-fab4-423a-82d2-037bbd587068}, !- Handle
  {26a06404-71b1-46bf-b296-6eba2f86b339}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  48.713228936584159,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {02dc9a34-d476-497d-ab45-fb4e75cb86ab}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3bb8650a-e042-4ad7-85e2-fd7d336141ed}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4273bb93-626a-4c90-8da3-f82f67b51626}, !- Handle
  Schedule Rule 95,                       !- Name
  {26a06404-71b1-46bf-b296-6eba2f86b339}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e4a5e11d-03e8-4cec-a608-3025e6804b5a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e4a5e11d-03e8-4cec-a608-3025e6804b5a}, !- Handle
  Schedule Day 103,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3cc5ba23-a5af-4fe6-badb-1b869d5a68b6}, !- Handle
  Schedule Rule 96,                       !- Name
  {26a06404-71b1-46bf-b296-6eba2f86b339}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2864b82b-7a45-4dc6-89c2-b11e981204bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2864b82b-7a45-4dc6-89c2-b11e981204bc}, !- Handle
  Schedule Day 104,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {4348b062-1dc3-4d04-8172-3f5974fb201a}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {e4f8d437-3620-4f07-904d-67a8d707e774}, !- Default Day Schedule Name
  {3e9bbec4-c772-4d97-93d3-15915e35032b}, !- Summer Design Day Schedule Name
  {e1577f44-5bfc-43c9-94f6-95d22b335004}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4f8d437-3620-4f07-904d-67a8d707e774}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {88375af9-f265-4a54-9a47-d8812a62a350}, !- Handle
  {4348b062-1dc3-4d04-8172-3f5974fb201a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000817,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e1577f44-5bfc-43c9-94f6-95d22b335004}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e9bbec4-c772-4d97-93d3-15915e35032b}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1d4d05c6-b482-479a-97e9-eccb904e09b2}, !- Handle
  Schedule Rule 97,                       !- Name
  {4348b062-1dc3-4d04-8172-3f5974fb201a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {574c4440-bcc2-4a9f-9a28-05382b312c03}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {574c4440-bcc2-4a9f-9a28-05382b312c03}, !- Handle
  Schedule Day 105,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b0e48708-a593-4859-b22c-7e3eb18a00c7}, !- Handle
  Schedule Rule 98,                       !- Name
  {4348b062-1dc3-4d04-8172-3f5974fb201a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aaad50f8-2551-436d-a369-4ae7367937df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aaad50f8-2551-436d-a369-4ae7367937df}, !- Handle
  Schedule Day 106,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {ac3b8a3e-1e93-41c5-89fd-7859aefa96bc}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {84026f2e-8818-4289-b24b-b94012e41f31}, !- Default Day Schedule Name
  {765a2fec-90df-4893-84f3-545aea5a1bb4}, !- Summer Design Day Schedule Name
  {563dcea8-c453-40e4-8b50-ba849661494f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {84026f2e-8818-4289-b24b-b94012e41f31}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e0a4fb1f-71ad-4200-93d4-b7a514fa0b44}, !- Handle
  {ac3b8a3e-1e93-41c5-89fd-7859aefa96bc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  332.18383987735592,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {563dcea8-c453-40e4-8b50-ba849661494f}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {765a2fec-90df-4893-84f3-545aea5a1bb4}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1651ba85-eaba-49db-a106-9410c77f2d5a}, !- Handle
  Schedule Rule 99,                       !- Name
  {ac3b8a3e-1e93-41c5-89fd-7859aefa96bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb680d72-8e99-42c8-bcb3-62345168b6a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fb680d72-8e99-42c8-bcb3-62345168b6a0}, !- Handle
  Schedule Day 107,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6286bdb2-e824-41bf-a181-5fa92379f325}, !- Handle
  Schedule Rule 100,                      !- Name
  {ac3b8a3e-1e93-41c5-89fd-7859aefa96bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f7454059-4fdf-4751-849b-883037c31d09}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f7454059-4fdf-4751-849b-883037c31d09}, !- Handle
  Schedule Day 108,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {a6c4bbb5-9fc3-4c12-a7aa-7914330b33f8}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {a06efa03-f4a8-4c5f-826d-ac101f2a83a5}, !- Default Day Schedule Name
  {c2934896-4d05-4357-8cb4-c8815caa1c26}, !- Summer Design Day Schedule Name
  {651055cd-d0be-4df5-9fc0-23ca0d621d83}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a06efa03-f4a8-4c5f-826d-ac101f2a83a5}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {02e13162-d549-4c50-99ef-763ef4732563}, !- Handle
  {a6c4bbb5-9fc3-4c12-a7aa-7914330b33f8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  23.014702249477242,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {651055cd-d0be-4df5-9fc0-23ca0d621d83}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2934896-4d05-4357-8cb4-c8815caa1c26}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d6782da7-178e-4d31-928a-14f936848187}, !- Handle
  Schedule Rule 101,                      !- Name
  {a6c4bbb5-9fc3-4c12-a7aa-7914330b33f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40b33f63-623e-48d2-ba06-9f20ec6a28fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {40b33f63-623e-48d2-ba06-9f20ec6a28fd}, !- Handle
  Schedule Day 109,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c8b977a9-5416-482b-a132-a1298cf8fbc3}, !- Handle
  Schedule Rule 102,                      !- Name
  {a6c4bbb5-9fc3-4c12-a7aa-7914330b33f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85a23463-7f5d-4ac9-bd79-6c5a82b36dba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {85a23463-7f5d-4ac9-bd79-6c5a82b36dba}, !- Handle
  Schedule Day 110,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {f0ced142-9ff3-4705-8128-f4c6cad6fb4a}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {9e5e0758-ad65-427d-8a73-5f22e3f78388}, !- Default Day Schedule Name
  {0ddaa227-556e-49d7-9bfe-0e8eb3676406}, !- Summer Design Day Schedule Name
  {4b6093b9-ced6-4d35-a821-f980684deb2e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e5e0758-ad65-427d-8a73-5f22e3f78388}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {df4cbd52-9a9f-4ad3-a82d-bc2ef371e2ab}, !- Handle
  {f0ced142-9ff3-4705-8128-f4c6cad6fb4a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  48.713228936584152,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4b6093b9-ced6-4d35-a821-f980684deb2e}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ddaa227-556e-49d7-9bfe-0e8eb3676406}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {14c4f583-7ccf-4646-9f18-6319fbbca753}, !- Handle
  Schedule Rule 103,                      !- Name
  {f0ced142-9ff3-4705-8128-f4c6cad6fb4a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e96f6d87-f48d-4656-9b1e-30a87f58a5d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e96f6d87-f48d-4656-9b1e-30a87f58a5d0}, !- Handle
  Schedule Day 111,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a5b6c18c-8ef3-4fa8-a3b2-7295efc3569d}, !- Handle
  Schedule Rule 104,                      !- Name
  {f0ced142-9ff3-4705-8128-f4c6cad6fb4a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95a5a75f-aeba-4266-93ef-2a71ed3fc821}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {95a5a75f-aeba-4266-93ef-2a71ed3fc821}, !- Handle
  Schedule Day 112,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {3eb58f07-158c-4329-a8ce-69a6e40a0399}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {d864649f-ec82-4471-a068-781d375a5584}, !- Default Day Schedule Name
  {a637a3b7-74c7-4317-90ee-cb5136429e7e}, !- Summer Design Day Schedule Name
  {6c0f74d4-79b3-4fe6-bc3f-9ee68412c7a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d864649f-ec82-4471-a068-781d375a5584}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f646cc35-0790-4df4-8a7b-4f689e94da0d}, !- Handle
  {3eb58f07-158c-4329-a8ce-69a6e40a0399}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000808,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6c0f74d4-79b3-4fe6-bc3f-9ee68412c7a3}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a637a3b7-74c7-4317-90ee-cb5136429e7e}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b50a6d4c-62fd-4146-83d1-87dd1df20286}, !- Handle
  Schedule Rule 105,                      !- Name
  {3eb58f07-158c-4329-a8ce-69a6e40a0399}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea33d5c8-fb27-4087-abe8-0401f1d66c4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ea33d5c8-fb27-4087-abe8-0401f1d66c4a}, !- Handle
  Schedule Day 113,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6523e71b-38be-4bb8-8e10-69eb8a79d77a}, !- Handle
  Schedule Rule 106,                      !- Name
  {3eb58f07-158c-4329-a8ce-69a6e40a0399}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {68e5c3b3-64f6-4319-8153-b143a53b574b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {68e5c3b3-64f6-4319-8153-b143a53b574b}, !- Handle
  Schedule Day 114,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {edc0dcb4-128f-4a8b-ae14-817800073134}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {2187751c-7c32-458d-b67f-ad6ce533c644}, !- Default Day Schedule Name
  {78361c33-246f-443a-82b5-b88925c6bce2}, !- Summer Design Day Schedule Name
  {b5caf049-2d01-4a48-b3c8-bbd7ffe06fec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2187751c-7c32-458d-b67f-ad6ce533c644}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {121c1446-648f-4434-b6bb-48bb0b075fe7}, !- Handle
  {edc0dcb4-128f-4a8b-ae14-817800073134}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  100.80145787316818,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b5caf049-2d01-4a48-b3c8-bbd7ffe06fec}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78361c33-246f-443a-82b5-b88925c6bce2}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b40a1d67-80bb-4975-8388-143c5cbb54db}, !- Handle
  Schedule Rule 107,                      !- Name
  {edc0dcb4-128f-4a8b-ae14-817800073134}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f8f8234-2482-47f6-b10d-262f6754e96e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6f8f8234-2482-47f6-b10d-262f6754e96e}, !- Handle
  Schedule Day 115,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fa5b5f70-bf23-47e5-8904-2292a1b7046d}, !- Handle
  Schedule Rule 108,                      !- Name
  {edc0dcb4-128f-4a8b-ae14-817800073134}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5055ddfd-849c-42f4-ae88-b925af04435b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5055ddfd-849c-42f4-ae88-b925af04435b}, !- Handle
  Schedule Day 116,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {c671133f-3bf5-4277-8f25-96370c506883}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {250fc846-3c19-44ef-a772-3de66f41e837}, !- Default Day Schedule Name
  {cd289c06-6feb-4657-8c86-c5f5b93c884d}, !- Summer Design Day Schedule Name
  {c16cf69d-9aaa-49e7-94cd-5f09b6bcc8ed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {250fc846-3c19-44ef-a772-3de66f41e837}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {84cc1141-bd15-4682-b2e9-7acc94462df1}, !- Handle
  {c671133f-3bf5-4277-8f25-96370c506883}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000817,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c16cf69d-9aaa-49e7-94cd-5f09b6bcc8ed}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd289c06-6feb-4657-8c86-c5f5b93c884d}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dacd70b4-f075-435f-9552-a9ef9b3a8596}, !- Handle
  Schedule Rule 109,                      !- Name
  {c671133f-3bf5-4277-8f25-96370c506883}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {008caf33-099b-44a9-a432-33cfbc905cb4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {008caf33-099b-44a9-a432-33cfbc905cb4}, !- Handle
  Schedule Day 117,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bb7daabc-9f64-4a68-bf40-c220379af148}, !- Handle
  Schedule Rule 110,                      !- Name
  {c671133f-3bf5-4277-8f25-96370c506883}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb8994bf-0a83-469b-acc0-c5d0701787f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cb8994bf-0a83-469b-acc0-c5d0701787f2}, !- Handle
  Schedule Day 118,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {6fd498a9-92b5-4799-ace1-d75d59024c79}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {3587cb79-4b6c-4f70-8f75-85aa04843aa8}, !- Default Day Schedule Name
  {64f15c08-81c2-4e8d-b460-e42b7256993e}, !- Summer Design Day Schedule Name
  {516092ca-46eb-44b2-ad93-bf3cd8801201}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3587cb79-4b6c-4f70-8f75-85aa04843aa8}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {171d45bf-b8f8-4492-b8ff-3f19150eb348}, !- Handle
  {6fd498a9-92b5-4799-ace1-d75d59024c79}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  687.38238200418743,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {516092ca-46eb-44b2-ad93-bf3cd8801201}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64f15c08-81c2-4e8d-b460-e42b7256993e}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e2ff859-09ba-4c4f-b286-49413533af05}, !- Handle
  Schedule Rule 111,                      !- Name
  {6fd498a9-92b5-4799-ace1-d75d59024c79}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5da04612-f4e7-4aaa-9716-f887f5e28a26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5da04612-f4e7-4aaa-9716-f887f5e28a26}, !- Handle
  Schedule Day 119,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b47beb81-b16c-435a-a577-97caf26929b9}, !- Handle
  Schedule Rule 112,                      !- Name
  {6fd498a9-92b5-4799-ace1-d75d59024c79}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa37f65c-2b99-4578-93d8-0fa25ea9ea31}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aa37f65c-2b99-4578-93d8-0fa25ea9ea31}, !- Handle
  Schedule Day 120,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {aa3519c1-cfe8-47c5-b559-a56aa3f63a6f}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {7bb2f5cc-4b12-4580-bf10-1d6006a92695}, !- Default Day Schedule Name
  {d33f640e-c903-47b0-84ab-de07a206484d}, !- Summer Design Day Schedule Name
  {39807491-4e74-4920-afff-a854e2000ce6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7bb2f5cc-4b12-4580-bf10-1d6006a92695}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {753d4ee3-6aa1-4493-abdc-4a0e5d11f9f2}, !- Handle
  {aa3519c1-cfe8-47c5-b559-a56aa3f63a6f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  23.014702249477242,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {39807491-4e74-4920-afff-a854e2000ce6}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d33f640e-c903-47b0-84ab-de07a206484d}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f08e27fd-944f-4aac-82ed-a2ecbb4fa540}, !- Handle
  Schedule Rule 113,                      !- Name
  {aa3519c1-cfe8-47c5-b559-a56aa3f63a6f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4bfb1045-cc9d-43ab-9cd7-1f0ba1623235}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4bfb1045-cc9d-43ab-9cd7-1f0ba1623235}, !- Handle
  Schedule Day 121,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {119354bc-4383-444d-a756-0d87b0c32058}, !- Handle
  Schedule Rule 114,                      !- Name
  {aa3519c1-cfe8-47c5-b559-a56aa3f63a6f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98b24fce-294d-4290-87d1-dade08c0a623}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {98b24fce-294d-4290-87d1-dade08c0a623}, !- Handle
  Schedule Day 122,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {fd5acacc-8496-4991-8880-a403f7ea9144}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {4d719c94-40b7-4765-8329-0cbd5b5a386c}, !- Default Day Schedule Name
  {c37daf02-4ae7-4783-826c-6726a01a6de1}, !- Summer Design Day Schedule Name
  {8e5bc145-9295-40f4-bfa5-29c3cffc48cc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d719c94-40b7-4765-8329-0cbd5b5a386c}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {dfe6504f-4846-41c9-9180-9012143e0f01}, !- Handle
  {fd5acacc-8496-4991-8880-a403f7ea9144}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  100.80145787316816,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8e5bc145-9295-40f4-bfa5-29c3cffc48cc}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c37daf02-4ae7-4783-826c-6726a01a6de1}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3181ccd-0653-403a-8aa4-3d338cd7759e}, !- Handle
  Schedule Rule 115,                      !- Name
  {fd5acacc-8496-4991-8880-a403f7ea9144}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ac8f998-268e-4daf-9fd7-3b9957caeb0d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2ac8f998-268e-4daf-9fd7-3b9957caeb0d}, !- Handle
  Schedule Day 123,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bdeb6cc3-0659-44a6-9075-2cf166489f89}, !- Handle
  Schedule Rule 116,                      !- Name
  {fd5acacc-8496-4991-8880-a403f7ea9144}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a35d1e6f-6b50-4710-bda6-cf64a7298664}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a35d1e6f-6b50-4710-bda6-cf64a7298664}, !- Handle
  Schedule Day 124,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {3728f247-0c01-4034-a8f3-c5c2739ad200}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC Occ Sch, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {5156aae9-e8c3-4d45-926f-9fda26070b41}, !- Default Day Schedule Name
  {a7a898bc-683a-4144-832d-c253b4944f6c}, !- Summer Design Day Schedule Name
  {dac37571-2b4d-40a5-9ae0-c8374f0cc26a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5156aae9-e8c3-4d45-926f-9fda26070b41}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC Occ Sch Default, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {df2ac396-e4cf-4dd6-b9df-76adcd4f7982}, !- Handle
  {3728f247-0c01-4034-a8f3-c5c2739ad200}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000808,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dac37571-2b4d-40a5-9ae0-c8374f0cc26a}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7a898bc-683a-4144-832d-c253b4944f6c}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b359a716-d3b1-4238-84f7-ddf698c75d0a}, !- Handle
  Schedule Rule 117,                      !- Name
  {3728f247-0c01-4034-a8f3-c5c2739ad200}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {32af38ad-5dd3-4a99-8c7e-2440e399c6e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {32af38ad-5dd3-4a99-8c7e-2440e399c6e2}, !- Handle
  Schedule Day 125,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3f4832c8-9bcf-403f-ad9a-effdc96c61b1}, !- Handle
  Schedule Rule 118,                      !- Name
  {3728f247-0c01-4034-a8f3-c5c2739ad200}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c31baa51-3412-4415-bc46-b63549d08277}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c31baa51-3412-4415-bc46-b63549d08277}, !- Handle
  Schedule Day 126,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Curve:Biquadratic,
  {0aca4773-4791-4435-9827-83087b8c7bc4}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {46826921-edb3-436b-9876-d82121c24918}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0746e24a-adc7-4959-92e3-c693f512f90e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a1b2dfac-6f57-4a5a-95c9-4d0d75f8baac}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d90665ab-79c9-4764-945b-9c4910ce6226}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {bd8b1b01-b766-4131-80f4-28ec438b7d28}, !- Handle
  {7c157e03-07ef-4e24-8b19-47aebfd0932b}; !- Object Name

OS:OutputControl:ReportingTolerances,
  {97248def-7af1-4ec7-b7ef-ec5958080f4a}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:AdditionalProperties,
  {c868184f-4d83-4e38-95a4-ddddaff10d4c}, !- Handle
  {e86affa3-c0e1-4ffc-93a5-7123892b3f77}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_family_dining,              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_family_dining;             !- Feature Value 2

OS:AdditionalProperties,
  {0ad3376a-8ca3-4454-a022-d1f180fc2803}, !- Handle
  {dca3238a-8f3b-406d-a09c-32435c877db1}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_with_dishwashing,               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:AdditionalProperties,
  {2ed1e833-122d-4d54-a7d2-6f46df61f765}, !- Handle
  {1d4201e1-5b82-46ad-bdb6-8cfdfa47e0fa}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_retail,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_area;                      !- Feature Value 2

OS:AdditionalProperties,
  {e7eafa3a-844b-4117-ac61-ad7a832d88e5}, !- Handle
  {a4a2d190-f7db-4276-b5b4-52b2e5a0dc7a}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_retail,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_area;                      !- Feature Value 2

OS:AdditionalProperties,
  {bfc34fea-220d-498e-a733-9360b9f9c6c7}, !- Handle
  {bccdfc8e-26eb-4983-be41-665042620fb7}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_retail,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_area;                      !- Feature Value 2

OS:Lights:Definition,
  {0559e01c-0f3e-4b9b-9a67-1397fc670b5b}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.54361533926872,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {39a6578f-67b7-444b-ad5d-c0c602470028}, !- Handle
  {0559e01c-0f3e-4b9b-9a67-1397fc670b5b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {c598bd76-8d46-4aca-8510-72fbb2ece988}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {0559e01c-0f3e-4b9b-9a67-1397fc670b5b}, !- Lights Definition Name
  {e86affa3-c0e1-4ffc-93a5-7123892b3f77}, !- Space or SpaceType Name
  {b01ce1fc-41c0-4148-a721-3f53932f5768}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2480b19f-e777-41d1-b010-f3b76d36d1f6}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.435805898096217,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3fd465c6-87c2-472e-b695-33794e5f9dc0}, !- Handle
  {2480b19f-e777-41d1-b010-f3b76d36d1f6}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {335f5f36-8dcf-4c15-a4f6-4ae33c2fbdf4}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {2480b19f-e777-41d1-b010-f3b76d36d1f6}, !- Lights Definition Name
  {e86affa3-c0e1-4ffc-93a5-7123892b3f77}, !- Space or SpaceType Name
  {b01ce1fc-41c0-4148-a721-3f53932f5768}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {683be8ca-9a98-411e-93ca-72bf7eed4d35}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.00350041863177,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {da8aa5bd-58d5-4614-a7cf-c7405495bd03}, !- Handle
  {683be8ca-9a98-411e-93ca-72bf7eed4d35}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {ed05aa1b-1bf8-472f-abf7-d34afe8aaf13}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {683be8ca-9a98-411e-93ca-72bf7eed4d35}, !- Lights Definition Name
  {e86affa3-c0e1-4ffc-93a5-7123892b3f77}, !- Space or SpaceType Name
  {b01ce1fc-41c0-4148-a721-3f53932f5768}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1b9ea539-c595-4be3-b5d5-d873031f509f}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.82683398572109,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5895b356-5765-4755-a1d3-d9fa786d56d6}, !- Handle
  {1b9ea539-c595-4be3-b5d5-d873031f509f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {3faca19b-d721-4b1d-8ea8-d17a241b62fd}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {1b9ea539-c595-4be3-b5d5-d873031f509f}, !- Lights Definition Name
  {dca3238a-8f3b-406d-a09c-32435c877db1}, !- Space or SpaceType Name
  {b01ce1fc-41c0-4148-a721-3f53932f5768}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f1830a47-612b-4c18-8bf2-a9f0fa3bd905}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.44838444413356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {89f2bb9f-102e-4ebe-9a1f-c54c00790211}, !- Handle
  {f1830a47-612b-4c18-8bf2-a9f0fa3bd905}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {4feda114-d373-4078-9a93-ef619e123ef9}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {f1830a47-612b-4c18-8bf2-a9f0fa3bd905}, !- Lights Definition Name
  {dca3238a-8f3b-406d-a09c-32435c877db1}, !- Space or SpaceType Name
  {b01ce1fc-41c0-4148-a721-3f53932f5768}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5b6d54d8-533a-48c7-b0a6-e031291cfbff}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.12429385778312,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3f6e5fef-01a1-422d-a60c-e7be6b2e271d}, !- Handle
  {5b6d54d8-533a-48c7-b0a6-e031291cfbff}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {bb917338-5a8e-414a-9559-7dcb8ae38f54}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {5b6d54d8-533a-48c7-b0a6-e031291cfbff}, !- Lights Definition Name
  {1d4201e1-5b82-46ad-bdb6-8cfdfa47e0fa}, !- Space or SpaceType Name
  {933d3fb3-f8ae-4a49-9e68-b4225d4c5df1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {53e69376-3724-4e54-be42-9fdf7f104bd2}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Supplemental Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.352958930569043,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b6ed0033-a176-4a7f-8e9a-9f8a11e209fb}, !- Handle
  {53e69376-3724-4e54-be42-9fdf7f104bd2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED decorative,                         !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supplemental;                           !- Feature Value 2

OS:Lights,
  {010d4b29-bfc7-42c5-9479-c7ecfefab60a}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Supplemental Lighting, !- Name
  {53e69376-3724-4e54-be42-9fdf7f104bd2}, !- Lights Definition Name
  {1d4201e1-5b82-46ad-bdb6-8cfdfa47e0fa}, !- Space or SpaceType Name
  {933d3fb3-f8ae-4a49-9e68-b4225d4c5df1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {eff7949b-cdc7-4a81-b300-fda976010eee}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.593498819968957,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d965bdd8-5e5f-400a-960a-edf7436585ba}, !- Handle
  {eff7949b-cdc7-4a81-b300-fda976010eee}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {502c1c3d-ed26-4d6f-80a5-5d23d70852ee}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {eff7949b-cdc7-4a81-b300-fda976010eee}, !- Lights Definition Name
  {1d4201e1-5b82-46ad-bdb6-8cfdfa47e0fa}, !- Space or SpaceType Name
  {933d3fb3-f8ae-4a49-9e68-b4225d4c5df1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {39c4b65a-0350-4254-a79b-52c456cfceab}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.12429385778312,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {55a5889b-c638-4faf-a9bb-519d5dad5115}, !- Handle
  {39c4b65a-0350-4254-a79b-52c456cfceab}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {58771445-ff3f-48fe-82d1-5dff94ed45d4}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {39c4b65a-0350-4254-a79b-52c456cfceab}, !- Lights Definition Name
  {a4a2d190-f7db-4276-b5b4-52b2e5a0dc7a}, !- Space or SpaceType Name
  {933d3fb3-f8ae-4a49-9e68-b4225d4c5df1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {bd180456-5ae0-44a0-8730-1877d54078f9}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Supplemental Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.352958930569043,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c87af983-4a2a-4658-90e0-6ca505f55142}, !- Handle
  {bd180456-5ae0-44a0-8730-1877d54078f9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED decorative,                         !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supplemental;                           !- Feature Value 2

OS:Lights,
  {eedb7407-4e26-47fd-954d-3bd00991d2ba}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Supplemental Lighting, !- Name
  {bd180456-5ae0-44a0-8730-1877d54078f9}, !- Lights Definition Name
  {a4a2d190-f7db-4276-b5b4-52b2e5a0dc7a}, !- Space or SpaceType Name
  {933d3fb3-f8ae-4a49-9e68-b4225d4c5df1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5ee736f4-1e2f-445a-91a1-b43c557bb66d}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.593498819968957,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d5464bd5-584b-49bf-b53c-8d8ac32a7605}, !- Handle
  {5ee736f4-1e2f-445a-91a1-b43c557bb66d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {e2bfecf7-e63f-4392-ac09-0556aba1de8d}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {5ee736f4-1e2f-445a-91a1-b43c557bb66d}, !- Lights Definition Name
  {a4a2d190-f7db-4276-b5b4-52b2e5a0dc7a}, !- Space or SpaceType Name
  {933d3fb3-f8ae-4a49-9e68-b4225d4c5df1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {68cbc32c-bbaf-4850-8e89-87dbb0429fc1}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.12429385778312,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e6689ec7-bbfb-4cac-bf31-a9f0c22c6a85}, !- Handle
  {68cbc32c-bbaf-4850-8e89-87dbb0429fc1}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {13c6d9fb-c7ab-4b90-91bb-f992c915ef81}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {68cbc32c-bbaf-4850-8e89-87dbb0429fc1}, !- Lights Definition Name
  {bccdfc8e-26eb-4983-be41-665042620fb7}, !- Space or SpaceType Name
  {933d3fb3-f8ae-4a49-9e68-b4225d4c5df1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8e7302f5-6ef6-494e-b413-e8cae875724a}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Supplemental Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.352958930569043,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {aefddd61-7dbb-4273-84d8-68f49cf9581d}, !- Handle
  {8e7302f5-6ef6-494e-b413-e8cae875724a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED decorative,                         !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supplemental;                           !- Feature Value 2

OS:Lights,
  {80827bfa-2b8f-47df-8dee-75e250b74461}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Supplemental Lighting, !- Name
  {8e7302f5-6ef6-494e-b413-e8cae875724a}, !- Lights Definition Name
  {bccdfc8e-26eb-4983-be41-665042620fb7}, !- Space or SpaceType Name
  {933d3fb3-f8ae-4a49-9e68-b4225d4c5df1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {48dfb535-c72f-4f5a-8cea-900b54051c57}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.593498819968957,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b53503d6-da9a-4e59-9c2c-00d6874c31a0}, !- Handle
  {48dfb535-c72f-4f5a-8cea-900b54051c57}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {614a939a-eb3b-4a72-8121-0a05a084f131}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {48dfb535-c72f-4f5a-8cea-900b54051c57}, !- Lights Definition Name
  {bccdfc8e-26eb-4983-be41-665042620fb7}, !- Space or SpaceType Name
  {933d3fb3-f8ae-4a49-9e68-b4225d4c5df1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b01ce1fc-41c0-4148-a721-3f53932f5768}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  {7c1e9031-4511-438f-aec6-f1eb54745c9e}, !- Default Day Schedule Name
  {4cdbbe7d-c5b9-45ca-8af0-025c5acfece6}, !- Summer Design Day Schedule Name
  {cf7e980a-4620-4196-a168-fe7664837a53}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {37954cf9-6021-42c6-98c4-7ea5d23cf5ee}, !- Handle
  {b01ce1fc-41c0-4148-a721-3f53932f5768}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:Schedule:Day,
  {7c1e9031-4511-438f-aec6-f1eb54745c9e}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 3, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.433181202972358,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.432781740590729,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.4323822782091,                        !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.43198281582747,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.431583353445841,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.431183891064212,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.430784428682583,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.430384966300954,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.429985503919325,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.429586041537696,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.429186579156066,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.428787116774437,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.428387654392808,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.427988192011179,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.42758872962955,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.427189267247921,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.426789804866291,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.426390342484662,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.425990880103033,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.425591417721404,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.425191955339775,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.424792492958146,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.424393030576517,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.423993568194887,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.423594105813258,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.423194643431629,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.42279518105,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.42453458344025,                       !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.426273985830499,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.428013388220748,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.429752790610998,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.431276677234732,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.432800563858465,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.434324450482199,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.435848337105933,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.439933151716254,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.444017966326575,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.448102780936896,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.452187595547218,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.470672353461452,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.489157111375686,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.50764186928992,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.526126627204154,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.547609473099623,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.569092318995093,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.590575164890563,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.612058010786033,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.630765855673921,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.649473700561809,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.668181545449698,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.686889390337586,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.703189139470682,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.719488888603777,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.735788637736873,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.759563911692624,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.759658543961639,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.759753176230655,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.759551603684812,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.759350031138969,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.759148458593125,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.758946886047282,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.759005481803024,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.759064077558766,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.759122673314509,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.759181269070251,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.759106449684998,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.759031630299746,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.758956810914493,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.758881991529241,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.762160831352827,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.765439671176413,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.768718511,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.736359578341043,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.722215330850102,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.708071083359161,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.686589317497453,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.665107551635745,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.643625785774037,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.622144019912329,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.598983093205957,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.575822166499586,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.552661239793214,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.529500313086843,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.513368238674832,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.49723616426282,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.481104089850809,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.464972015438798,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.457623505894632,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.450274996350466,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.442926486806299,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.435577977262133,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.435178514880504,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.434779052498874,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.434379590117245,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.433980127735616,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.433580665353987;                      !- Value Until Time 96

OS:AdditionalProperties,
  {a44adc87-9ce2-4957-885a-9f30026c2619}, !- Handle
  {7c1e9031-4511-438f-aec6-f1eb54745c9e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.414387632 | hoo_end + 2.5 ~ 0.318808079 | hoo_end + 3.5 ~ 0.275269521 | hoo_start - 3.5 ~ 0.256335596 | hoo_start - 2.5 ~ 0.266641233 | hoo_start - 1.5 ~ 0.275669979 | hoo_start - 0.5 ~ 0.299871749 | hoo_start + 0.5 ~ 0.409390516 | hoo_start + 1.5 ~ 0.536672399 | hoo_start + 2.5 ~ 0.647512915 | hoo_start + 3.5 ~ 0.719942661 | mid - 3.5 ~ 0.750282165 | mid - 2.5 ~ 0.753736118 | mid - 1.5 ~ 0.755018515 | mid - 0.5 ~ 0.755439024 | mid + 0.5 ~ 0.754244744 | mid + 1.5 ~ 0.754591913 | mid + 2.5 ~ 0.754148622 | mid + 3.5 ~ 0.768718511 | hoo_end - 3.5 ~ 0.769007195 | hoo_end - 2.5 ~ 0.763818261 | hoo_end - 1.5 ~ 0.741738852 | hoo_end - 0.5 ~ 0.678887317 | hoo_end + 0.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {4cdbbe7d-c5b9-45ca-8af0-025c5acfece6}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf7e980a-4620-4196-a168-fe7664837a53}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3540aaeb-b5cf-4593-8695-4734eef34737}, !- Handle
  Schedule Rule 119,                      !- Name
  {b01ce1fc-41c0-4148-a721-3f53932f5768}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7ee3754-557b-41fc-a4a2-84223f3af44b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a828a0ac-9095-4c5a-aa3a-fcf51c8156e2}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 4, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.266275906625,                         !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2658025585,                           !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.265329210375,                         !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.26485586225,                          !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.264382514125,                         !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.263909166,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.263435817875,                         !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.26296246975,                          !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.262489121625,                         !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2620157735,                           !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.261542425375,                         !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.26106907725,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.260595729125,                         !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.260122381,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.259649032875,                         !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.25917568475,                          !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.258702336625,                         !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2582289885,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.257755640375,                         !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.25728229225,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.256808944125,                         !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.256335596,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.25891200525,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.2614884145,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.26406482375,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.266641233,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.2688984195,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.271155606,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2734127925,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.275669979,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.2817204215,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.287770864,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.2938213065,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.299871749,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.32725144075,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.3546311325,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.38201082425,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.409390516,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.44121098675,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.4730314575,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.50485192825,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.536672399,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.564382528,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.592092657,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.619802786,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.647512915,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.671656163666667,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.695799412333333,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.719942661,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.755040930666667,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.754642837333333,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.754244744,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75433153625,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.7544183285,                           !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75450512075,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.754591913,                            !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.75448109025,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.7543702675,                           !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.75425944475,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.754148622,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.75779109425,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.7614335665,                           !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.76507603875,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.768718511,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.768814739,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.768910967,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.769007195,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.505870432666667,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.460129032333333,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.414387632,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.39049274375,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3665978555,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.34270296725,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.318808079,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.3079234395,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.2970388,                              !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.2861541605,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.275269521,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.274796172875,                         !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.27432282475,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.273849476625,                         !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.2733761285,                           !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.272902780375,                         !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.27242943225,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.271956084125,                         !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.271482736,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.271009387875,                         !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.27053603975,                          !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.270062691625,                         !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.2695893435,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.269115995375,                         !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.26864264725,                          !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.268169299125,                         !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.267695951,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.267222602875,                         !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.26674925475;                          !- Value Until Time 96

OS:AdditionalProperties,
  {8cc09d94-f8bf-4953-b585-ad49348b0759}, !- Handle
  {a828a0ac-9095-4c5a-aa3a-fcf51c8156e2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.414387632 | hoo_end + 1.5 ~ 0.318808079 | hoo_end + 2.5 ~ 0.275269521 | hoo_start - 3.5 ~ 0.256335596 | hoo_start - 2.5 ~ 0.266641233 | hoo_start - 1.5 ~ 0.275669979 | hoo_start - 0.5 ~ 0.299871749 | hoo_start + 0.5 ~ 0.409390516 | hoo_start + 1.5 ~ 0.536672399 | hoo_start + 2.5 ~ 0.647512915 | hoo_start + 3.5 ~ 0.719942661 | mid - 4.0 ~ 0.750282165 | mid - 3.0 ~ 0.753736118 | mid - 2.0 ~ 0.755018515 | mid - 1.0 ~ 0.755439024 | mid ~ 0.754244744 | mid + 1.0 ~ 0.754591913 | mid + 2.0 ~ 0.754148622 | mid + 3.0 ~ 0.768718511 | mid + 4.0 ~ 0.769007195 | hoo_end - 3.5 ~ 0.763818261 | hoo_end - 2.5 ~ 0.741738852 | hoo_end - 1.5 ~ 0.678887317 | hoo_end - 0.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {b2cee220-df1f-49c8-8138-8a464ffceb7c}, !- Handle
  Schedule Rule 120,                      !- Name
  {b01ce1fc-41c0-4148-a721-3f53932f5768}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8ad7c9f6-d12d-4d83-be9a-d2ac1744e0b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f02ce3b7-d8ae-4acd-b567-8a122d288f71}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 5, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.266275906625,                         !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2658025585,                           !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.265329210375,                         !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.26485586225,                          !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.264382514125,                         !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.263909166,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.263435817875,                         !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.26296246975,                          !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.262489121625,                         !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2620157735,                           !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.261542425375,                         !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.26106907725,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.260595729125,                         !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.260122381,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.259649032875,                         !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.25917568475,                          !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.258702336625,                         !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2582289885,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.257755640375,                         !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.25728229225,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.256808944125,                         !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.256335596,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.25891200525,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.2614884145,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.26406482375,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.266641233,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.2688984195,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.271155606,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2734127925,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.275669979,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.2817204215,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.287770864,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.2938213065,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.299871749,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.32725144075,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.3546311325,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.38201082425,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.409390516,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.44121098675,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.4730314575,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.50485192825,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.536672399,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.564382528,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.592092657,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.619802786,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.647512915,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.671656163666667,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.695799412333333,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.719942661,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.755040930666667,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.754642837333333,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.754244744,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75433153625,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.7544183285,                           !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75450512075,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.754591913,                            !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.75448109025,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.7543702675,                           !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.75425944475,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.754148622,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.75779109425,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.7614335665,                           !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.76507603875,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.768718511,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.768814739,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.768910967,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.769007195,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.505870432666667,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.460129032333333,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.414387632,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.39049274375,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3665978555,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.34270296725,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.318808079,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.3079234395,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.2970388,                              !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.2861541605,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.275269521,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.274796172875,                         !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.27432282475,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.273849476625,                         !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.2733761285,                           !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.272902780375,                         !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.27242943225,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.271956084125,                         !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.271482736,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.271009387875,                         !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.27053603975,                          !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.270062691625,                         !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.2695893435,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.269115995375,                         !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.26864264725,                          !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.268169299125,                         !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.267695951,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.267222602875,                         !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.26674925475;                          !- Value Until Time 96

OS:AdditionalProperties,
  {c349368b-6e45-4d73-921d-7f47cf573680}, !- Handle
  {f02ce3b7-d8ae-4acd-b567-8a122d288f71}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.414387632 | hoo_end + 1.5 ~ 0.318808079 | hoo_end + 2.5 ~ 0.275269521 | hoo_start - 3.5 ~ 0.256335596 | hoo_start - 2.5 ~ 0.266641233 | hoo_start - 1.5 ~ 0.275669979 | hoo_start - 0.5 ~ 0.299871749 | hoo_start + 0.5 ~ 0.409390516 | hoo_start + 1.5 ~ 0.536672399 | hoo_start + 2.5 ~ 0.647512915 | hoo_start + 3.5 ~ 0.719942661 | mid - 4.0 ~ 0.750282165 | mid - 3.0 ~ 0.753736118 | mid - 2.0 ~ 0.755018515 | mid - 1.0 ~ 0.755439024 | mid ~ 0.754244744 | mid + 1.0 ~ 0.754591913 | mid + 2.0 ~ 0.754148622 | mid + 3.0 ~ 0.768718511 | mid + 4.0 ~ 0.769007195 | hoo_end - 3.5 ~ 0.763818261 | hoo_end - 2.5 ~ 0.741738852 | hoo_end - 1.5 ~ 0.678887317 | hoo_end - 0.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {933d3fb3-f8ae-4a49-9e68-b4225d4c5df1}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  {2f123c7a-0c1e-41be-a5e4-8a5e07ae4180}, !- Default Day Schedule Name
  {06b8a7c9-dc52-4ed0-895b-3d61e932a5c6}, !- Summer Design Day Schedule Name
  {86c1c9ca-d7a4-4bb6-97df-6b2b4f3a5616}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1fd0d67d-725f-40c7-ad73-cb2ab7059cf6}, !- Handle
  {933d3fb3-f8ae-4a49-9e68-b4225d4c5df1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:Schedule:Day,
  {2f123c7a-0c1e-41be-a5e4-8a5e07ae4180}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 2, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.534970746340707,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.53494314384491,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.534915541349114,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.534887938853318,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.534860336357521,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.534832733861725,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.534805131365928,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.534777528870132,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.534749926374336,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.534722323878539,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.534694721382743,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.534667118886946,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.53463951639115,                       !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.534611913895354,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.534584311399557,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.534556708903761,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.534529106407964,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.534501503912168,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.534473901416372,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.534446298920575,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.534418696424779,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.534391093928982,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.534363491433186,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.534335888937389,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.534308286441593,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.534280683945797,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.53425308145,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.535110697943077,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.535968314436154,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.536825930929231,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.537683547422308,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.540684675681643,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.543685803940978,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.546686932200313,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.549688060459647,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.557414406526779,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.565140752593911,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.572867098661043,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.580593444728175,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.607838141430166,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.635082838132157,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.662327534834148,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.689572231536139,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.735917148912255,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.782262066288372,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.828606983664488,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.874951901040605,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.895519379749577,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.91608685845855,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.936654337167522,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.957221815876495,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.961715647356257,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.966209478836019,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.970703310315782,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.971275118486432,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.971314335099404,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.971353551712376,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971353972466843,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.971354393221309,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.971354813975776,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.971355234730242,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971358735797682,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.971362236865121,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.971365737932561,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.971369239,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971350958645844,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.971332678291688,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.971314397937532,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.971296117583375,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.971241922769894,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.971187727956413,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971133533142932,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.839731951509038,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.770797335176907,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.701862718844775,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.668104083021786,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.634345447198797,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.600586811375808,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.56682817555282,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.560912333184136,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.554996490815452,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.549080648446769,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.543164806078085,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.542092009993069,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.541019213908052,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.539946417823035,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.538873621738018,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.537939306632385,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.537004991526752,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.536070676421119,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.535136361315485,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.535108758819689,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.535081156323893,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.535053553828096,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.5350259513323,                        !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.534998348836503;                      !- Value Until Time 96

OS:AdditionalProperties,
  {d88f711b-fdbd-465e-9864-d79814565523}, !- Handle
  {2f123c7a-0c1e-41be-a5e4-8a5e07ae4180}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.082657292 | hoo_end + 2.5 ~ 0.073751203 | hoo_end + 3.5 ~ 0.065994749 | hoo_start - 3.5 ~ 0.064161556 | hoo_start - 2.5 ~ 0.071281277 | hoo_start - 1.5 ~ 0.096195905 | hoo_start - 0.5 ~ 0.160338128 | hoo_start + 0.5 ~ 0.386516893 | hoo_start + 1.5 ~ 0.771260988 | hoo_start + 2.5 ~ 0.942007133 | hoo_start + 3.5 ~ 0.969987145 | mid - 3.5 ~ 0.970707925 | mid - 2.5 ~ 0.970853917 | mid - 1.5 ~ 0.971092506 | mid - 0.5 ~ 0.971336681 | mid + 0.5 ~ 0.971340174 | mid + 1.5 ~ 0.971369239 | mid + 2.5 ~ 0.97121748 | mid + 3.5 ~ 0.970880046 | hoo_end - 3.5 ~ 0.970284671 | hoo_end - 2.5 ~ 0.96706253 | hoo_end - 1.5 ~ 0.841233704 | hoo_end - 0.5 ~ 0.412025043 | hoo_end + 0.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {06b8a7c9-dc52-4ed0-895b-3d61e932a5c6}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86c1c9ca-d7a4-4bb6-97df-6b2b4f3a5616}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a77f2e3-fc63-47a8-ba15-5fa085f035e8}, !- Handle
  Schedule Rule 121,                      !- Name
  {933d3fb3-f8ae-4a49-9e68-b4225d4c5df1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {355a0438-3911-4b99-8cb8-4fc42ebb8de8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0189cdb9-347f-40f3-8c8b-9aa1e6f113d5}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 3, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.065123982325,                         !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0650781525,                           !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.065032322675,                         !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06498649285,                          !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.064940663025,                         !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0648948332,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.064849003375,                         !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.06480317355,                          !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.064757343725,                         !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0647115139,                           !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.064665684075,                         !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.06461985425,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.064574024425,                         !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0645281946,                           !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.064482364775,                         !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.06443653495,                          !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.064390705125,                         !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0643448753,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.064299045475,                         !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.06425321565,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.064207385825,                         !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.064161556,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.06594148625,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0677214165,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.06950134675,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.071281277,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.077509934,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.083738591,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.089967248,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.096195905,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.11223146075,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1282670165,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.14430257225,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.160338128,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.21688281925,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.2734275105,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.32997220175,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.386516893,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.48270291675,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5788889405,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.67507496425,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.771260988,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.81394752425,                          !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8566340605,                           !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.89932059675,                          !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.942007133,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.951333803666667,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.960660474333333,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.969987145,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.971337845333333,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.971339009666667,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.971340174,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.97134744025,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.9713547065,                           !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.97136197275,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.971369239,                            !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.97133129925,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.9712933595,                           !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.97125541975,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.97121748,                             !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.9711331215,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971048763,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.9709644045,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.970880046,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.970681587666667,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.970483129333333,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.970284671,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.115398536666667,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0990279143333333,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.082657292,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.08043076975,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0782042475,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.07597772525,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.073751203,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0718120895,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.069872976,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0679338625,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.065994749,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.065948919175,                         !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.06590308935,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.065857259525,                         !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0658114297,                           !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.065765599875,                         !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.06571977005,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.065673940225,                         !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0656281104,                           !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.065582280575,                         !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.06553645075,                          !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.065490620925,                         !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0654447911,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.065398961275,                         !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.06535313145,                          !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.065307301625,                         !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0652614718,                           !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.065215641975,                         !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.06516981215;                          !- Value Until Time 96

OS:AdditionalProperties,
  {ca76dd6c-c087-44c1-91b3-342d9293c8a5}, !- Handle
  {0189cdb9-347f-40f3-8c8b-9aa1e6f113d5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.082657292 | hoo_end + 1.5 ~ 0.073751203 | hoo_end + 2.5 ~ 0.065994749 | hoo_start - 3.5 ~ 0.064161556 | hoo_start - 2.5 ~ 0.071281277 | hoo_start - 1.5 ~ 0.096195905 | hoo_start - 0.5 ~ 0.160338128 | hoo_start + 0.5 ~ 0.386516893 | hoo_start + 1.5 ~ 0.771260988 | hoo_start + 2.5 ~ 0.942007133 | hoo_start + 3.5 ~ 0.969987145 | mid - 4.0 ~ 0.970707925 | mid - 3.0 ~ 0.970853917 | mid - 2.0 ~ 0.971092506 | mid - 1.0 ~ 0.971336681 | mid ~ 0.971340174 | mid + 1.0 ~ 0.971369239 | mid + 2.0 ~ 0.97121748 | mid + 3.0 ~ 0.970880046 | mid + 4.0 ~ 0.970284671 | hoo_end - 3.5 ~ 0.96706253 | hoo_end - 2.5 ~ 0.841233704 | hoo_end - 1.5 ~ 0.412025043 | hoo_end - 0.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {bae6f93c-6a70-4840-ab14-bd36047e9e80}, !- Handle
  Schedule Rule 122,                      !- Name
  {933d3fb3-f8ae-4a49-9e68-b4225d4c5df1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {800b19c5-8316-4348-be59-9493b729d7ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a822787-b991-45ad-947a-3b866bb76c34}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.04932396465,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.049363506,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.04940304735,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0494425887,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.04948213005,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0495216714,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.04956121275,                          !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0496007541,                           !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.04964029545,                          !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0496798368,                           !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.04971937815,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0497589195,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.04979846085,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0498380022,                           !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.04987754355,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0499170849,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.04995662625,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0499961676,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.05003570895,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0500752503,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.05011479165,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.050154333,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.05102795825,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0519015835,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.05277520875,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.053648834,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.055768231,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.057887628,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.060007025,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.062126422,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.06650897275,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0708915235,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.07527407425,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.079656625,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.10418897325,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1287213215,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.15325366975,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.177786018,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.25465911375,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.3315322095,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.40840530525,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.485278401,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.57067681825,                          !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.6560752355,                           !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.74147365275,                          !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.82687207,                             !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.873244682,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.919617294,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.965989906,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970212516,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.970146394,                            !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.970080272,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.96999745625,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.9699146405,                           !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.96983182475,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.969749009,                            !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.96923424975,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.9687194905,                           !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.96820473125,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.967689972,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.95963844675,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.9515869215,                           !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.94353539625,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.935483871,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.887630303,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.839776735,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.791923167,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0983069926666667,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0850882433333333,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.071869494,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.06907023625,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0662709785,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.06347172075,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.060672463,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.057647517,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.054622571,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.051597625,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.048572679,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.04861222035,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0486517617,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.04869130305,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0487308444,                           !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.04877038575,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0488099271,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.04884946845,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0488890098,                           !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.04892855115,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0489680925,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.04900763385,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0490471752,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.04908671655,                          !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0491262579,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.04916579925,                          !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0492053406,                           !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.04924488195,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0492844233;                           !- Value Until Time 96

OS:AdditionalProperties,
  {b1095ddf-bc66-484b-85ef-d73dc5c4da58}, !- Handle
  {2a822787-b991-45ad-947a-3b866bb76c34}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.071869494 | hoo_end + 1.5 ~ 0.060672463 | hoo_end + 2.5 ~ 0.048572679 | hoo_start - 3.5 ~ 0.050154333 | hoo_start - 2.5 ~ 0.053648834 | hoo_start - 1.5 ~ 0.062126422 | hoo_start - 0.5 ~ 0.079656625 | hoo_start + 0.5 ~ 0.177786018 | hoo_start + 1.5 ~ 0.485278401 | hoo_start + 2.5 ~ 0.82687207 | hoo_start + 3.5 ~ 0.965989906 | mid - 4.0 ~ 0.969540929 | mid - 3.0 ~ 0.969868381 | mid - 2.0 ~ 0.970221548 | mid - 1.0 ~ 0.970278638 | mid ~ 0.970080272 | mid + 1.0 ~ 0.969749009 | mid + 2.0 ~ 0.967689972 | mid + 3.0 ~ 0.935483871 | mid + 4.0 ~ 0.791923167 | hoo_end - 3.5 ~ 0.595520757 | hoo_end - 2.5 ~ 0.413953078 | hoo_end - 1.5 ~ 0.207284375 | hoo_end - 0.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {2a23c48f-e5ad-46e9-aae3-65a42e1ace3e}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  {760010f9-ecb0-45f3-af81-7dc2d5de1f38}, !- Default Day Schedule Name
  {ed80ca6e-c6db-4976-8b4a-95fe1ab8758e}, !- Summer Design Day Schedule Name
  {395c6dac-0722-4a50-b26e-7ba25a489773}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {35f079e7-a43e-433f-b779-d478591499c0}, !- Handle
  {2a23c48f-e5ad-46e9-aae3-65a42e1ace3e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:Schedule:Day,
  {760010f9-ecb0-45f3-af81-7dc2d5de1f38}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0614243243092443,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0625372783607851,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0636502324123258,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0647631864638665,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0658761405154072,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0669890945669479,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0681020486184887,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0692150026700294,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0703279567215701,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0714409107731108,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0725538648246515,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0736668188761923,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.074779772927733,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0758927269792737,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0770056810308144,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0781186350823551,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0792315891338959,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0803445431854366,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0814574972369773,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.082570451288518,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0836834053400587,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0847963593915995,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0859093134431402,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0870222674946809,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0881352215462216,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0892481755977624,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0903611296493031,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.110639489772406,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.130917849895508,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.151196210018611,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.171474570141713,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.176929701664502,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.18238483318729,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.187839964710079,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.193295096232867,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.197949533656728,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.202603971080589,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.207258408504449,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.21191284592831,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.228957385744916,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.246001925561522,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.263046465378128,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.280091005194735,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.308255473854371,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.336419942514007,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.364584411173642,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.392748879833278,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.412549641328926,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.432350402824574,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.452151164320222,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.47195192581587,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.480397461544695,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.48884299727352,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.497288533002346,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.532376112166023,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.535323214096505,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.538270316026986,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.537397265735998,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.536524215445011,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.535651165154024,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.534778114863036,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.535551585840199,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.536325056817362,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.537098527794525,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.537871998771688,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.540270499078766,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.542668999385844,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.545067499692922,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.547466,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.546970252624702,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.546474505249404,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.545978757874106,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.36917397478394,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.317627073321831,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.266080171859721,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.231302395005719,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.196524618151717,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.161746841297714,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.126969064443712,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.113568602154586,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.10016813986546,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0867676775763333,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.073367215287207,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.069776628806002,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0661860423247969,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0625954558435919,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0590048693623868,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0579403020217901,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0568757346811934,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0558111673405967,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0547466,                              !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0558595540515407,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0569725081030815,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0580854621546222,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0591984162061629,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0603113702577036;                     !- Value Until Time 96

OS:AdditionalProperties,
  {0868bd15-d23a-4404-a437-ac061d424960}, !- Handle
  {760010f9-ecb0-45f3-af81-7dc2d5de1f38}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.05113 | hoo_end + 2.5 ~ 0.036094 | hoo_end + 3.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 3.5 ~ 0.522401 | mid - 2.5 ~ 0.534863 | mid - 1.5 ~ 0.528583 | mid - 0.5 ~ 0.537839 | mid + 0.5 ~ 0.534183 | mid + 1.5 ~ 0.537422 | mid + 2.5 ~ 0.547466 | mid + 3.5 ~ 0.545909 | hoo_end - 3.5 ~ 0.524621 | hoo_end - 2.5 ~ 0.482984 | hoo_end - 1.5 ~ 0.414776 | hoo_end - 0.5 ~ 0.252882 | hoo_end + 0.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {ed80ca6e-c6db-4976-8b4a-95fe1ab8758e}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {395c6dac-0722-4a50-b26e-7ba25a489773}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d9416f1d-787c-4335-bd18-e76f85428164}, !- Handle
  Schedule Rule 123,                      !- Name
  {2a23c48f-e5ad-46e9-aae3-65a42e1ace3e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {89dc7f02-6ab6-4508-b80e-383eb3453460}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ed4eb53-b61e-4db0-82d2-43f2c8447c3a}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.04532835,                             !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.045953,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.04657765,                             !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0472023,                              !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.04782695,                             !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0484516,                              !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.04907625,                             !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0497009,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.05032555,                             !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0509502,                              !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.05157485,                             !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0521995,                              !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.05282415,                             !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0534488,                              !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.05407345,                             !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0546981,                              !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.05532275,                             !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0559474,                              !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.05657205,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0571967,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.05782135,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.058446,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.07696275,                             !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0954795,                              !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.11399625,                             !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.132513,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1395825,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.146652,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.1537215,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.160791,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.16369975,                             !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1666085,                              !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.16951725,                             !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.172426,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.18618125,                             !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1999365,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.21369175,                             !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.227447,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.26190025,                             !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.2963535,                              !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.33080675,                             !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.36526,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.39657125,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.4278825,                              !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.45919375,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.490505,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.519212,                               !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.547919,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.576626,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.580885,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.574705,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.568525,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.563963,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.559401,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.554839,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.550277,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.55021775,                             !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.5501585,                              !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.55009925,                             !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.55004,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.54724075,                             !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.5444415,                              !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.54164225,                             !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.538843,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.530576666666667,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.522310333333333,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.514044,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.100527,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.096406,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.092285,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.08006225,                             !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0678395,                              !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.05561675,                             !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.043394,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0409105,                              !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.038427,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0359435,                              !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.03346,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.03408465,                             !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0347093,                              !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.03533395,                             !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0359586,                              !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.03658325,                             !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0372079,                              !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.03783255,                             !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0384572,                              !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.03908185,                             !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0397065,                              !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.04033115,                             !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0409558,                              !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.04158045,                             !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0422051,                              !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.04282975,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0434544,                              !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.04407905,                             !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0447037;                              !- Value Until Time 96

OS:AdditionalProperties,
  {1009bde3-5ad1-4e6e-b3c4-316b84cc6b06}, !- Handle
  {6ed4eb53-b61e-4db0-82d2-43f2c8447c3a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092285 | hoo_end + 1.5 ~ 0.043394 | hoo_end + 2.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 4.0 ~ 0.619177 | mid - 3.0 ~ 0.622858 | mid - 2.0 ~ 0.610192 | mid - 1.0 ~ 0.587065 | mid ~ 0.568525 | mid + 1.0 ~ 0.550277 | mid + 2.0 ~ 0.55004 | mid + 3.0 ~ 0.538843 | mid + 4.0 ~ 0.514044 | hoo_end - 3.5 ~ 0.475321 | hoo_end - 2.5 ~ 0.406465 | hoo_end - 1.5 ~ 0.244134 | hoo_end - 0.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {1cee16a8-3614-4ef1-b061-6dcf1752881b}, !- Handle
  Schedule Rule 124,                      !- Name
  {2a23c48f-e5ad-46e9-aae3-65a42e1ace3e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b3b82967-1c14-4a09-9f23-dd3d319b78d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4cbdb809-997b-430c-9a69-dc70771a29bf}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.04820225,                             !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.048935,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.04966775,                             !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0504005,                              !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05113325,                             !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.051866,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05259875,                             !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0533315,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.05406425,                             !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.054797,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.05552975,                             !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0562625,                              !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.05699525,                             !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.057728,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.05846075,                             !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0591935,                              !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.05992625,                             !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.060659,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.06139175,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0621245,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.06285725,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.06359,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0842665,                              !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.104943,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.1256195,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.146296,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1521955,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.158095,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.1639945,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.169894,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1732385,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.176583,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.1799275,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.183272,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.20107875,                             !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.2188855,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.23669225,                             !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.254499,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.29234975,                             !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.3302005,                              !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.36805125,                             !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.405902,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.43009875,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.4542955,                              !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.47849225,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.502689,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.530543,                               !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.558397,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.586251,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.591121,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.584231,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.577341,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5765495,                              !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.575758,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.5749665,                              !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.574175,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.57324875,                             !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.5723225,                              !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.57139625,                             !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.57047,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.56866275,                             !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.5668555,                              !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.56504825,                             !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.563241,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.557092,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.550943,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.544794,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.178893,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.135765,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.092637,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.08001025,                             !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0673835,                              !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.05475675,                             !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.04213,                                !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0401675,                              !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.038205,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0362425,                              !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.03428,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.03501275,                             !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0357455,                              !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.03647825,                             !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.037211,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.03794375,                             !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0386765,                              !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.03940925,                             !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.040142,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.04087475,                             !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0416075,                              !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.04234025,                             !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.043073,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.04380575,                             !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0445385,                              !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.04527125,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.046004,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.04673675,                             !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0474695;                              !- Value Until Time 96

OS:AdditionalProperties,
  {db0907f2-8c56-42e1-92d1-d7728d564afb}, !- Handle
  {4cbdb809-997b-430c-9a69-dc70771a29bf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092637 | hoo_end + 1.5 ~ 0.04213 | hoo_end + 2.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 4.0 ~ 0.628852 | mid - 3.0 ~ 0.635706 | mid - 2.0 ~ 0.621235 | mid - 1.0 ~ 0.598011 | mid ~ 0.577341 | mid + 1.0 ~ 0.574175 | mid + 2.0 ~ 0.57047 | mid + 3.0 ~ 0.563241 | mid + 4.0 ~ 0.544794 | hoo_end - 3.5 ~ 0.511745 | hoo_end - 2.5 ~ 0.454526 | hoo_end - 1.5 ~ 0.374511 | hoo_end - 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {4e3f81c9-f031-43d3-8eb8-4565a60545d4}, !- Handle
  Schedule Rule 125,                      !- Name
  {2a23c48f-e5ad-46e9-aae3-65a42e1ace3e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e7edf3bd-ba31-410d-a06e-669b2f5430a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {956a6899-3496-4439-83ce-8c42312f51b8}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0399464375,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.04112884375,                          !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.04231125,                             !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04349365625,                          !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0446760625,                           !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.04585846875,                          !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.047040875,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04822328125,                          !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0494056875,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.05058809375,                          !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0517705,                              !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.05295290625,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0541353125,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.05531771875,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.056500125,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.05768253125,                          !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0588649375,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.06004734375,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.06122975,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.06241215625,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0635945625,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.06477696875,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.065959375,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.06714178125,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0683241875,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.06950659375,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.070689,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.091921,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.113153,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.134385,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.155617,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.16150725,                             !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.1673975,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.17328775,                             !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.179178,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.183988,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.188798,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.193608,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.198418,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.2159685,                              !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.233519,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.2510695,                              !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.26862,                                !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.3023825,                              !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.336145,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.3699075,                              !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.40367,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.42675275,                             !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.4498355,                              !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.47291825,                             !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.496001,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.514533333333333,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.533065666666667,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.551598,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.581191333333333,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.574498666666667,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.567806,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.56574975,                             !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.5636935,                              !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.56163725,                             !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.559581,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.55897125,                             !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5583615,                              !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.55775175,                             !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.557142,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.56337375,                             !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.5696055,                              !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.57583725,                             !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.582069,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.581423,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.580777,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.580131,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.43913,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.409737,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.380344,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.342718,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.305092,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.267466,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.22984,                                !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.185927,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.142014,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.098101,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.054188,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.049984,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.04578,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.041576,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.037372,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.036242,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.035112,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.033982,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.032852,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.03403440625,                          !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0352168125,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.03639921875,                          !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.037581625,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.03876403125;                          !- Value Until Time 96

OS:AdditionalProperties,
  {20356249-2a0a-46c1-86ef-3b57f94eb4ae}, !- Handle
  {956a6899-3496-4439-83ce-8c42312f51b8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.054188 | hoo_end + 2.5 ~ 0.037372 | hoo_end + 3.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 3.5 ~ 0.61103 | mid - 2.5 ~ 0.611674 | mid - 1.5 ~ 0.587884 | mid - 0.5 ~ 0.567806 | mid + 0.5 ~ 0.559581 | mid + 1.5 ~ 0.557142 | mid + 2.5 ~ 0.582069 | mid + 3.5 ~ 0.580131 | hoo_end - 3.5 ~ 0.560065 | hoo_end - 2.5 ~ 0.525069 | hoo_end - 1.5 ~ 0.468523 | hoo_end - 0.5 ~ 0.380344 | hoo_end + 0.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {f777d719-30f3-4dec-b5ad-b8acc75f0ffe}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  {da6cd87f-f668-467a-9f82-cedea986dd45}, !- Default Day Schedule Name
  {0bae5066-b49c-4c52-b650-a11d852fb8cf}, !- Summer Design Day Schedule Name
  {1dc51cf7-7475-4021-b696-4835b7273c54}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a755d310-794b-4046-bb4c-c9531a4e15f4}, !- Handle
  {f777d719-30f3-4dec-b5ad-b8acc75f0ffe}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:Schedule:Day,
  {da6cd87f-f668-467a-9f82-cedea986dd45}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.132220620514354,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.13123018166866,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.130239742822966,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.129249303977273,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.128258865131579,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.127268426285885,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.126277987440191,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.125287548594498,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.124297109748804,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.12330667090311,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.122316232057416,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.121325793211722,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.120335354366029,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.119344915520335,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.118354476674641,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.117364037828947,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.116373598983254,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.11538316013756,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.114392721291866,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.113402282446172,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.112411843600478,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.111421404754785,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.110430965909091,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.109440527063397,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.108450088217703,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.10745964937201,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.106469210526316,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.100633331339713,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.09479745215311,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0889615729665072,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0831256937799042,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0821767703349282,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0812278468899522,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0802789234449761,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.07933,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0803263696172249,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0813227392344498,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0823191088516746,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0833154784688995,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0849760944976076,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0866367105263157,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0882973265550239,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0899579425837321,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0944653289473683,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0989727153110047,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.103480101674641,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.107987488038277,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.117476722488038,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.126965956937799,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.13645519138756,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.145944425837321,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.17415908293461,                       !- Value Until Time 52
  13,                                     !- Hour 53
