  15,                                     !- Minute 53
  0.202373740031897,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.230588397129187,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.647229051036682,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.679176140350878,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.711123229665072,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.722605203349282,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.734087177033493,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.745569150717703,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.757051124401914,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.760989156698565,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.764927188995215,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.768865221291866,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.772803253588517,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.775128116028708,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.7774529784689,                        !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.779777840909091,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.782102703349282,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.785835135566189,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.789567567783093,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7933,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.580741148325359,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.543733133971292,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.506725119617225,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.479509995215311,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.452294870813397,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.425079746411483,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.397864622009569,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.372556833732057,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.347249045454545,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.321941257177033,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.296633468899521,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.271012535885167,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.245391602870813,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.219770669856459,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.194149736842105,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.180153116028708,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.166156495215311,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.152159874401914,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.138163253588517,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.137172814742823,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.136182375897129,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.135191937051435,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.134201498205742,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.133211059360048;                      !- Value Until Time 96

OS:AdditionalProperties,
  {aead85fa-0f1d-44b1-89cd-f6fb6f659eb8}, !- Handle
  {da6cd87f-f668-467a-9f82-cedea986dd45}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.5316 | hoo_end + 2.5 ~ 0.4776 | hoo_end + 3.5 ~ 0.4481 | hoo_start - 3.5 ~ 0.4314 | hoo_start - 2.5 ~ 0.4191 | hoo_start - 1.5 ~ 0.4171 | hoo_start - 0.5 ~ 0.4192 | hoo_start + 0.5 ~ 0.4227 | hoo_start + 1.5 ~ 0.4322 | hoo_start + 2.5 ~ 0.4522 | hoo_start + 3.5 ~ 0.4968 | mid - 3.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | mid + 3.5 ~ 0.7933 | hoo_end - 3.5 ~ 0.7764 | hoo_end - 2.5 ~ 0.7467 | hoo_end - 1.5 ~ 0.7008 | hoo_end - 0.5 ~ 0.6423 | hoo_end + 0.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {0bae5066-b49c-4c52-b650-a11d852fb8cf}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1dc51cf7-7475-4021-b696-4835b7273c54}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d1cc6b9-964e-44ca-84e7-26e3403d6c72}, !- Handle
  Schedule Rule 126,                      !- Name
  {f777d719-30f3-4dec-b5ad-b8acc75f0ffe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ceebea39-feab-4630-9896-ecfef3ca1347}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3b739062-0b56-4634-b7be-7f90abc40b15}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 3, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.4790225,                              !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.47875,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.4784775,                              !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.478205,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.4779325,                              !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.47766,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4773875,                              !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.477115,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4768425,                              !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.47657,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4762975,                              !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.476025,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.4757525,                              !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.47548,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4752075,                              !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.474935,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4746625,                              !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.47439,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.4741175,                              !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.473845,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4735725,                              !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4733,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4714,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.4695,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4676,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4657,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.465175,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.46465,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.464125,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4636,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.465425,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.46725,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.469075,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4709,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.4736,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.4763,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.479,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.4817,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.485,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.4883,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.4916,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4949,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.499225,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.50355,                                !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.507875,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5122,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.5156,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.519,                                  !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.5224,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.6283,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.642,                                  !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.6557,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.6635,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.6713,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.6791,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.6869,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.691475,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.69605,                                !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.700625,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.7052,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.70615,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.7071,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.70805,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.709,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.705933333333333,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.702866666666667,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.6998,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.526886666666667,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.513893333333333,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.5009,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.499425,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.49795,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.496475,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.495,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.4923,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.4896,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.4869,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.4842,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.4839275,                              !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.483655,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.4833825,                              !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.48311,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.4828375,                              !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.482565,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.4822925,                              !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.48202,                                !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.4817475,                              !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.481475,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.4812025,                              !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.48093,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.4806575,                              !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.480385,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.4801125,                              !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.47984,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.4795675,                              !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.479295;                               !- Value Until Time 96

OS:AdditionalProperties,
  {d764ddbb-e89b-4a7b-a7b5-45641c84e802}, !- Handle
  {3b739062-0b56-4634-b7be-7f90abc40b15}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.5009 | hoo_end + 1.5 ~ 0.495 | hoo_end + 2.5 ~ 0.4842 | hoo_start - 3.5 ~ 0.4733 | hoo_start - 2.5 ~ 0.4657 | hoo_start - 1.5 ~ 0.4636 | hoo_start - 0.5 ~ 0.4709 | hoo_start + 0.5 ~ 0.4817 | hoo_start + 1.5 ~ 0.4949 | hoo_start + 2.5 ~ 0.5122 | hoo_start + 3.5 ~ 0.5224 | mid - 4.0 ~ 0.5332 | mid - 3.0 ~ 0.5534 | mid - 2.0 ~ 0.5807 | mid - 1.0 ~ 0.6146 | mid ~ 0.6557 | mid + 1.0 ~ 0.6869 | mid + 2.0 ~ 0.7052 | mid + 3.0 ~ 0.709 | mid + 4.0 ~ 0.6998 | hoo_end - 3.5 ~ 0.677 | hoo_end - 2.5 ~ 0.6416 | hoo_end - 1.5 ~ 0.5951 | hoo_end - 0.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {115bd88a-a0e0-4577-a0bc-c48a3a49e20e}, !- Handle
  Schedule Rule 127,                      !- Name
  {f777d719-30f3-4dec-b5ad-b8acc75f0ffe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7eb2e07-7eea-4797-ad28-62e58c147598}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8c6bcec2-d076-44a9-b024-7c9642bc6ad9}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 4, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.4790225,                              !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.47875,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.4784775,                              !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.478205,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.4779325,                              !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.47766,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4773875,                              !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.477115,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4768425,                              !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.47657,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4762975,                              !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.476025,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.4757525,                              !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.47548,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4752075,                              !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.474935,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4746625,                              !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.47439,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.4741175,                              !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.473845,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4735725,                              !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4733,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4714,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.4695,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4676,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4657,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.465175,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.46465,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.464125,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4636,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.465425,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.46725,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.469075,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4709,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.4736,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.4763,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.479,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.4817,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.485,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.4883,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.4916,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4949,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.499225,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.50355,                                !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.507875,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5122,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.5156,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.519,                                  !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.5224,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.6283,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.642,                                  !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.6557,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.6635,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.6713,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.6791,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.6869,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.691475,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.69605,                                !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.700625,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.7052,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.70615,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.7071,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.70805,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.709,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.705933333333333,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.702866666666667,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.6998,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.526886666666667,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.513893333333333,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.5009,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.499425,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.49795,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.496475,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.495,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.4923,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.4896,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.4869,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.4842,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.4839275,                              !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.483655,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.4833825,                              !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.48311,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.4828375,                              !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.482565,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.4822925,                              !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.48202,                                !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.4817475,                              !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.481475,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.4812025,                              !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.48093,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.4806575,                              !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.480385,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.4801125,                              !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.47984,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.4795675,                              !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.479295;                               !- Value Until Time 96

OS:AdditionalProperties,
  {980f3dbe-61ed-442e-b4e1-d79e13a4e9f1}, !- Handle
  {8c6bcec2-d076-44a9-b024-7c9642bc6ad9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.5009 | hoo_end + 1.5 ~ 0.495 | hoo_end + 2.5 ~ 0.4842 | hoo_start - 3.5 ~ 0.4733 | hoo_start - 2.5 ~ 0.4657 | hoo_start - 1.5 ~ 0.4636 | hoo_start - 0.5 ~ 0.4709 | hoo_start + 0.5 ~ 0.4817 | hoo_start + 1.5 ~ 0.4949 | hoo_start + 2.5 ~ 0.5122 | hoo_start + 3.5 ~ 0.5224 | mid - 4.0 ~ 0.5332 | mid - 3.0 ~ 0.5534 | mid - 2.0 ~ 0.5807 | mid - 1.0 ~ 0.6146 | mid ~ 0.6557 | mid + 1.0 ~ 0.6869 | mid + 2.0 ~ 0.7052 | mid + 3.0 ~ 0.709 | mid + 4.0 ~ 0.6998 | hoo_end - 3.5 ~ 0.677 | hoo_end - 2.5 ~ 0.6416 | hoo_end - 1.5 ~ 0.5951 | hoo_end - 0.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Constant,
  {92cc7b25-39e8-47e7-9f5e-4824c1fee8dc}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {a6bd5832-16b2-4de3-96d5-282f783cc203}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {52fa5f26-4a0d-413c-a800-92950d297999}, !- Default Day Schedule Name
  {355d5ff3-5622-4eb1-ab0f-6126f1214a73}, !- Summer Design Day Schedule Name
  {8d709c18-d616-406e-9b15-e11748604fc9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0b381b86-1be8-4d55-80bd-3840c85f258a}, !- Handle
  {a6bd5832-16b2-4de3-96d5-282f783cc203}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  90.618040704486802,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {52fa5f26-4a0d-413c-a800-92950d297999}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {355d5ff3-5622-4eb1-ab0f-6126f1214a73}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d709c18-d616-406e-9b15-e11748604fc9}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d0f36b8b-b84f-4ac5-8eb2-b37d955679fa}, !- Handle
  Schedule Rule 128,                      !- Name
  {a6bd5832-16b2-4de3-96d5-282f783cc203}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {672d9034-5ad3-405d-a09a-89baabbe5b7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {672d9034-5ad3-405d-a09a-89baabbe5b7b}, !- Handle
  Schedule Day 127,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {13e566d0-a251-4187-a7ce-9117124a6b6e}, !- Handle
  Schedule Rule 129,                      !- Name
  {a6bd5832-16b2-4de3-96d5-282f783cc203}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4c279064-66a9-4dbb-9c4b-ed1493d4747c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4c279064-66a9-4dbb-9c4b-ed1493d4747c}, !- Handle
  Schedule Day 128,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {05ed2076-157a-48b8-b28f-0f87f36593bf}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {328ed70c-a9fa-49b2-b87b-8dc2f5d1b031}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {10431c21-5e88-4e17-b707-3ead31438413}, !- Default Day Schedule Name
  {8ed7d160-b224-4acb-b088-f7a48c1e9008}, !- Summer Design Day Schedule Name
  {c2fba680-d633-46ce-bc87-60b19f0c78d0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {687e1ffd-1784-48b1-acc9-c9feedd11b7d}, !- Handle
  {328ed70c-a9fa-49b2-b87b-8dc2f5d1b031}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  184.34850507149318,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {10431c21-5e88-4e17-b707-3ead31438413}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8ed7d160-b224-4acb-b088-f7a48c1e9008}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2fba680-d633-46ce-bc87-60b19f0c78d0}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7924feea-4ac8-4d52-ac53-ec4a094bec24}, !- Handle
  Schedule Rule 130,                      !- Name
  {328ed70c-a9fa-49b2-b87b-8dc2f5d1b031}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {49f8a510-8e03-4634-a025-b9e95d71ae0c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {49f8a510-8e03-4634-a025-b9e95d71ae0c}, !- Handle
  Schedule Day 129,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {02ae82c2-c17e-440a-8f5b-23514cf934ab}, !- Handle
  Schedule Rule 131,                      !- Name
  {328ed70c-a9fa-49b2-b87b-8dc2f5d1b031}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2efafe49-fa0e-4d8c-a365-3927299425ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2efafe49-fa0e-4d8c-a365-3927299425ef}, !- Handle
  Schedule Day 130,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {1573e856-e792-47ab-8110-820fc5ea698b}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {2b92741f-a0d2-4eab-8720-f96db6b9fb17}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {bdc28689-dc4d-47ea-8776-6e2176173111}, !- Default Day Schedule Name
  {54e71041-163a-414a-b487-b3c1f90bf19b}, !- Summer Design Day Schedule Name
  {2511b9d6-2bd7-4ba7-8deb-c6ae032c259d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4d8cc98a-6f8a-4520-a524-561cd36421f8}, !- Handle
  {2b92741f-a0d2-4eab-8720-f96db6b9fb17}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.075000000000337,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bdc28689-dc4d-47ea-8776-6e2176173111}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {54e71041-163a-414a-b487-b3c1f90bf19b}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2511b9d6-2bd7-4ba7-8deb-c6ae032c259d}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ab0a973-f5bb-4618-9360-a22f00e8b321}, !- Handle
  Schedule Rule 132,                      !- Name
  {2b92741f-a0d2-4eab-8720-f96db6b9fb17}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {866f387c-d609-40ac-ad05-55136d5708f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {866f387c-d609-40ac-ad05-55136d5708f7}, !- Handle
  Schedule Day 131,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a1399414-f8d2-4921-a71a-f63490467125}, !- Handle
  Schedule Rule 133,                      !- Name
  {2b92741f-a0d2-4eab-8720-f96db6b9fb17}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d9dbc5a4-0dd9-48d6-8ae8-5f506892b48b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d9dbc5a4-0dd9-48d6-8ae8-5f506892b48b}, !- Handle
  Schedule Day 132,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {74e4383b-cfaa-4ab7-8920-fba95d447c44}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {a1968830-7170-4f18-8a6e-52a4361e1692}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {104a5822-1b6d-4415-ba8d-b079038e3543}, !- Default Day Schedule Name
  {6f963282-7d70-40ba-914f-02cf7ee4fbb2}, !- Summer Design Day Schedule Name
  {cafc36fc-6434-4492-8d29-d42720d44706}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5104d67a-afd8-425f-9f1a-7cf3805e7c95}, !- Handle
  {a1968830-7170-4f18-8a6e-52a4361e1692}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  617.9399185910288,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {104a5822-1b6d-4415-ba8d-b079038e3543}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6f963282-7d70-40ba-914f-02cf7ee4fbb2}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cafc36fc-6434-4492-8d29-d42720d44706}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90765fcc-71d9-46ba-a8e6-34430ed46909}, !- Handle
  Schedule Rule 134,                      !- Name
  {a1968830-7170-4f18-8a6e-52a4361e1692}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87bbfafa-84c4-40d4-83e0-4cacd5edf33f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {87bbfafa-84c4-40d4-83e0-4cacd5edf33f}, !- Handle
  Schedule Day 133,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3d5acea7-79ba-4f88-b63f-97f902a37fc0}, !- Handle
  Schedule Rule 135,                      !- Name
  {a1968830-7170-4f18-8a6e-52a4361e1692}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ca10e589-496e-4bda-a0d4-6c34b87eadb6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ca10e589-496e-4bda-a0d4-6c34b87eadb6}, !- Handle
  Schedule Day 134,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {8f10808a-97b0-480f-af8a-6e74b19aa1ba}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {829fc3bf-6d04-4482-84e7-5c505e81675f}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {9cf07da0-a03d-407c-8cce-12f3da97322d}, !- Default Day Schedule Name
  {82886647-3f11-4664-b391-5476c37457d5}, !- Summer Design Day Schedule Name
  {be28b10a-fd76-461f-9f23-9c8813a31a27}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0a05697c-ef62-45b8-a228-5bf68f3764c8}, !- Handle
  {829fc3bf-6d04-4482-84e7-5c505e81675f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1257.1039864760171,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9cf07da0-a03d-407c-8cce-12f3da97322d}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {82886647-3f11-4664-b391-5476c37457d5}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be28b10a-fd76-461f-9f23-9c8813a31a27}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4305674-7aed-45b9-8a22-9d7346f58366}, !- Handle
  Schedule Rule 136,                      !- Name
  {829fc3bf-6d04-4482-84e7-5c505e81675f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {82279aac-9db0-46e7-92e7-22ad350d8947}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {82279aac-9db0-46e7-92e7-22ad350d8947}, !- Handle
  Schedule Day 135,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6f750474-15f4-4a04-845f-8da47a124de3}, !- Handle
  Schedule Rule 137,                      !- Name
  {829fc3bf-6d04-4482-84e7-5c505e81675f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cc0eed21-5e41-44f2-8715-3b341f8e0392}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {cc0eed21-5e41-44f2-8715-3b341f8e0392}, !- Handle
  Schedule Day 136,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {54442421-6394-43d2-b389-15943dc74e93}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {c1a5d0e7-93e1-450e-beac-4b9967fc6656}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {7cbccc45-5466-41f2-b044-fbeedd1f7183}, !- Default Day Schedule Name
  {2cf63d62-5844-4c62-8c2d-b21153e662aa}, !- Summer Design Day Schedule Name
  {27a7520a-3919-4084-89e2-82eccb502053}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7e241c0b-9add-4ea5-ac1f-1139feaae474}, !- Handle
  {c1a5d0e7-93e1-450e-beac-4b9967fc6656}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  102.79900338099816,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7cbccc45-5466-41f2-b044-fbeedd1f7183}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2cf63d62-5844-4c62-8c2d-b21153e662aa}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27a7520a-3919-4084-89e2-82eccb502053}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84c763e5-8f77-4c63-bb10-46f40a1c12f9}, !- Handle
  Schedule Rule 138,                      !- Name
  {c1a5d0e7-93e1-450e-beac-4b9967fc6656}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ba60acb-f2f2-4f7f-b26d-ecdcd6f4798f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7ba60acb-f2f2-4f7f-b26d-ecdcd6f4798f}, !- Handle
  Schedule Day 137,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9b0ab209-1757-44ca-885e-17b9e7ef45f6}, !- Handle
  Schedule Rule 139,                      !- Name
  {c1a5d0e7-93e1-450e-beac-4b9967fc6656}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a1850732-08cc-4b64-a7d1-04af367c004e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a1850732-08cc-4b64-a7d1-04af367c004e}, !- Handle
  Schedule Day 138,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {75ae2793-53f9-4483-a6e8-32aad372c357}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {7cde40ad-ee72-453b-9980-9f4fd2d71c84}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {7df1a77b-f3a5-4131-8bf0-2ca105ec68b6}, !- Default Day Schedule Name
  {cb4c6677-c051-4e89-a810-b080938960a3}, !- Summer Design Day Schedule Name
  {e48d4a45-7ed2-4a7d-a2e8-657f8a94b6f7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fd7bc704-9c39-48ce-ad14-03e3f5c0f77e}, !- Handle
  {7cde40ad-ee72-453b-9980-9f4fd2d71c84}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  90.618040704486788,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7df1a77b-f3a5-4131-8bf0-2ca105ec68b6}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cb4c6677-c051-4e89-a810-b080938960a3}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e48d4a45-7ed2-4a7d-a2e8-657f8a94b6f7}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0276316e-3aca-4de5-912d-0b20b82f4d59}, !- Handle
  Schedule Rule 140,                      !- Name
  {7cde40ad-ee72-453b-9980-9f4fd2d71c84}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a81193d0-c780-4637-8b33-062f5c77c3ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a81193d0-c780-4637-8b33-062f5c77c3ca}, !- Handle
  Schedule Day 139,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f1d90f19-72ee-4fff-80d7-a198c0351bf8}, !- Handle
  Schedule Rule 141,                      !- Name
  {7cde40ad-ee72-453b-9980-9f4fd2d71c84}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1168f309-a94f-4af6-9001-6bfe793c7907}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1168f309-a94f-4af6-9001-6bfe793c7907}, !- Handle
  Schedule Day 140,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {09816adc-9ca0-4002-bb84-6b2c98caf662}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {611d1666-5080-4bca-8c8b-16169540fba5}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {d477b4ca-2052-49a5-9b02-601cfd1c4c36}, !- Default Day Schedule Name
  {e71b35fc-c312-4d3b-b30b-9141e2b9d2e9}, !- Summer Design Day Schedule Name
  {6665e608-3d17-44f0-baf6-356c70008a28}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1124a265-7010-4c61-9259-50c1ae5c14e1}, !- Handle
  {611d1666-5080-4bca-8c8b-16169540fba5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  184.34850507149312,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d477b4ca-2052-49a5-9b02-601cfd1c4c36}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e71b35fc-c312-4d3b-b30b-9141e2b9d2e9}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6665e608-3d17-44f0-baf6-356c70008a28}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a2145713-0cd0-4c64-88ab-91242bb1c45b}, !- Handle
  Schedule Rule 142,                      !- Name
  {611d1666-5080-4bca-8c8b-16169540fba5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1b5dcede-a732-430b-a509-32e15ecbd9bb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1b5dcede-a732-430b-a509-32e15ecbd9bb}, !- Handle
  Schedule Day 141,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5a4cdebd-c064-40c9-abec-3e6eb687a360}, !- Handle
  Schedule Rule 143,                      !- Name
  {611d1666-5080-4bca-8c8b-16169540fba5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cb31f813-0b0e-43aa-a08a-64e0462b2956}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {cb31f813-0b0e-43aa-a08a-64e0462b2956}, !- Handle
  Schedule Day 142,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {58e37055-91ac-4121-beb6-a28b1df5b153}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {dc62fd50-04ad-4acd-9abf-efc955f2779c}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {7526ca2c-1da9-4780-a352-6ab7f49cf8f2}, !- Default Day Schedule Name
  {c8a3ebd7-4f38-47e0-a8d3-5d5c1a47f4ec}, !- Summer Design Day Schedule Name
  {40007b07-998d-4a4e-abaa-11738a316f95}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7a11451e-c1bb-4408-935f-4039b2f8ff38}, !- Handle
  {dc62fd50-04ad-4acd-9abf-efc955f2779c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.075000000000333,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7526ca2c-1da9-4780-a352-6ab7f49cf8f2}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c8a3ebd7-4f38-47e0-a8d3-5d5c1a47f4ec}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40007b07-998d-4a4e-abaa-11738a316f95}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80b69974-bd0f-45a2-826c-4f99f11a60f1}, !- Handle
  Schedule Rule 144,                      !- Name
  {dc62fd50-04ad-4acd-9abf-efc955f2779c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5782c8d5-6933-47c0-978e-12f19e3dd49b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5782c8d5-6933-47c0-978e-12f19e3dd49b}, !- Handle
  Schedule Day 143,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {14470887-fb06-4f35-a28e-b0bfc6027ca2}, !- Handle
  Schedule Rule 145,                      !- Name
  {dc62fd50-04ad-4acd-9abf-efc955f2779c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c8a07c0-4a88-46c8-879d-8ba910c088e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5c8a07c0-4a88-46c8-879d-8ba910c088e5}, !- Handle
  Schedule Day 144,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {c3f1f05a-228a-4a49-873a-4b0778a5b84d}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {6cb0d0ae-6ded-4791-9b12-d15f3d3f26b8}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {c69882ec-1f77-46bf-a46c-8297bb50f6a0}, !- Default Day Schedule Name
  {e3170220-29f8-484a-9318-f692d2673c8f}, !- Summer Design Day Schedule Name
  {3582ea9f-5fa8-4845-9f0c-cafdcb5dc137}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a5f3ef83-a8e2-42db-a25f-86478f73492f}, !- Handle
  {6cb0d0ae-6ded-4791-9b12-d15f3d3f26b8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.1198107736572336,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c69882ec-1f77-46bf-a46c-8297bb50f6a0}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e3170220-29f8-484a-9318-f692d2673c8f}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3582ea9f-5fa8-4845-9f0c-cafdcb5dc137}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {14ec5671-fdf5-497b-8abe-df396774e765}, !- Handle
  Schedule Rule 146,                      !- Name
  {6cb0d0ae-6ded-4791-9b12-d15f3d3f26b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1341123a-27b3-47b5-bc62-85fe90ea74d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1341123a-27b3-47b5-bc62-85fe90ea74d8}, !- Handle
  Schedule Day 145,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8ae52abb-4364-4d0b-89f3-f904363a2c80}, !- Handle
  Schedule Rule 147,                      !- Name
  {6cb0d0ae-6ded-4791-9b12-d15f3d3f26b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {81762d91-5e03-4c38-bcc7-cffa9c4514eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {81762d91-5e03-4c38-bcc7-cffa9c4514eb}, !- Handle
  Schedule Day 146,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {6ca3a558-5fdd-4c25-85c8-682a594eb2f7}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {54d03217-fb62-41d3-860c-00cb8d2a1217}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {ffa6d476-2f31-46fb-a0a5-d837ed12cc02}, !- Default Day Schedule Name
  {bac7408d-6ea5-4192-b987-134011033a4e}, !- Summer Design Day Schedule Name
  {919b86fb-7321-42de-8b47-8ead9b944d5d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0e492ee3-48fe-46be-9ec0-21f9a94fb23e}, !- Handle
  {54d03217-fb62-41d3-860c-00cb8d2a1217}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  55.370378452685671,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ffa6d476-2f31-46fb-a0a5-d837ed12cc02}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bac7408d-6ea5-4192-b987-134011033a4e}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {919b86fb-7321-42de-8b47-8ead9b944d5d}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {792f93fd-6469-46bc-b51f-06388b805009}, !- Handle
  Schedule Rule 148,                      !- Name
  {54d03217-fb62-41d3-860c-00cb8d2a1217}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {73c16f10-7530-4787-a433-7d72d35de6de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {73c16f10-7530-4787-a433-7d72d35de6de}, !- Handle
  Schedule Day 147,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {52c62817-cdcc-400c-81cb-aa71fae4b5e7}, !- Handle
  Schedule Rule 149,                      !- Name
  {54d03217-fb62-41d3-860c-00cb8d2a1217}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c8b7a655-1f11-4094-807f-16f2796a9aba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c8b7a655-1f11-4094-807f-16f2796a9aba}, !- Handle
  Schedule Day 148,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {5f245758-ad68-4e60-8629-6169eb1a8d38}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {4ff706d8-5057-4140-adc3-df678e2c380b}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {575ded83-f534-499e-9124-ade1ebef8617}, !- Default Day Schedule Name
  {7a03f0c4-f981-4c13-8849-9dd3f8ece696}, !- Summer Design Day Schedule Name
  {9a802f2f-9943-42be-a425-742f98aba377}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8f635300-c9ad-4048-94ed-45fd40f5602c}, !- Handle
  {4ff706d8-5057-4140-adc3-df678e2c380b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.1198107736572318,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {575ded83-f534-499e-9124-ade1ebef8617}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7a03f0c4-f981-4c13-8849-9dd3f8ece696}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a802f2f-9943-42be-a425-742f98aba377}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {29fd30d8-edc9-4195-84c1-2775e540b3c4}, !- Handle
  Schedule Rule 150,                      !- Name
  {4ff706d8-5057-4140-adc3-df678e2c380b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4839a49-2eb8-4948-84cb-55e81801212f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c4839a49-2eb8-4948-84cb-55e81801212f}, !- Handle
  Schedule Day 149,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2f7ce950-2399-48f2-b916-1defa2b5e66a}, !- Handle
  Schedule Rule 151,                      !- Name
  {4ff706d8-5057-4140-adc3-df678e2c380b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {536cf582-4dd6-41d0-a1fb-279b7113395d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {536cf582-4dd6-41d0-a1fb-279b7113395d}, !- Handle
  Schedule Day 150,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {d352f32c-c30b-42f8-a4ee-487465161be8}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {8286d06c-3529-4bec-82e0-26f7e3edb9b1}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {63129cf2-51ff-496d-b793-4a8a645f1e3f}, !- Default Day Schedule Name
  {97b96677-1cd5-4b01-9620-d71ab577e857}, !- Summer Design Day Schedule Name
  {7d451c52-7135-44d5-94d0-ab5f4e817462}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8c1709b7-e1fe-451c-b32c-0009e7d336f8}, !- Handle
  {8286d06c-3529-4bec-82e0-26f7e3edb9b1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  48.713228936584152,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {63129cf2-51ff-496d-b793-4a8a645f1e3f}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {97b96677-1cd5-4b01-9620-d71ab577e857}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d451c52-7135-44d5-94d0-ab5f4e817462}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {57b1c8c6-6082-4a49-bdc3-04b3274c22eb}, !- Handle
  Schedule Rule 152,                      !- Name
  {8286d06c-3529-4bec-82e0-26f7e3edb9b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b3cbbfb-9c50-4f7e-b013-44a91491edc0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9b3cbbfb-9c50-4f7e-b013-44a91491edc0}, !- Handle
  Schedule Day 151,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ce7af864-46a9-4452-ae0b-f024203b6593}, !- Handle
  Schedule Rule 153,                      !- Name
  {8286d06c-3529-4bec-82e0-26f7e3edb9b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4b21602e-079d-40d4-a89a-6f0fdcdf24e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4b21602e-079d-40d4-a89a-6f0fdcdf24e4}, !- Handle
  Schedule Day 152,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {4f218028-8798-44a8-a611-636448318ea2}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {09f97994-93b1-4066-976b-579742cd3242}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {2006a469-a67d-43df-995a-633345cc8d3f}, !- Default Day Schedule Name
  {f08540d1-7ef6-4031-84e2-625a0a7d66b2}, !- Summer Design Day Schedule Name
  {3cc29fd3-f6ef-4fc6-8008-4cdc27c11342}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8089396a-7ef2-4ee8-b9ad-cb183fd6895f}, !- Handle
  {09f97994-93b1-4066-976b-579742cd3242}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000786,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2006a469-a67d-43df-995a-633345cc8d3f}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f08540d1-7ef6-4031-84e2-625a0a7d66b2}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3cc29fd3-f6ef-4fc6-8008-4cdc27c11342}, !- Handle
  Zone StripMall Strip mall - type 1 A end_b - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dfb80ebc-feb4-42f9-9fc6-2b91402766b0}, !- Handle
  Schedule Rule 154,                      !- Name
  {09f97994-93b1-4066-976b-579742cd3242}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {562bcd35-f936-4a07-803b-7548e0e63cd6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {562bcd35-f936-4a07-803b-7548e0e63cd6}, !- Handle
  Schedule Day 153,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d2f93e44-dde4-4bdd-bad5-68dab16c7596}, !- Handle
  Schedule Rule 155,                      !- Name
  {09f97994-93b1-4066-976b-579742cd3242}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {725c6ef8-2c85-43bf-9983-cd8719d3d900}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {725c6ef8-2c85-43bf-9983-cd8719d3d900}, !- Handle
  Schedule Day 154,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {c0bc9be9-7085-40c0-bae2-59708538e89c}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {50f02356-2637-4902-bc0d-a550da8fc894}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {899b072e-0049-4c59-a259-5a4605e4d383}, !- Default Day Schedule Name
  {1834975e-3958-4383-8e56-043387e39b3d}, !- Summer Design Day Schedule Name
  {f46d57f7-5906-4c6a-a142-858d04dc5b7e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {102e4540-4a37-49a6-abb3-2d66e9e52e9b}, !- Handle
  {50f02356-2637-4902-bc0d-a550da8fc894}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  332.18383987735581,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {899b072e-0049-4c59-a259-5a4605e4d383}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1834975e-3958-4383-8e56-043387e39b3d}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f46d57f7-5906-4c6a-a142-858d04dc5b7e}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d6ca3ac7-c162-4337-b024-54ce54628b10}, !- Handle
  Schedule Rule 156,                      !- Name
  {50f02356-2637-4902-bc0d-a550da8fc894}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8f6826f-24d4-4c5e-88d9-ca1f2d4112f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e8f6826f-24d4-4c5e-88d9-ca1f2d4112f7}, !- Handle
  Schedule Day 155,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e528171f-1c92-48e8-8295-8477ebdea5b3}, !- Handle
  Schedule Rule 157,                      !- Name
  {50f02356-2637-4902-bc0d-a550da8fc894}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3bd4c057-7b2c-4e78-af06-00035a13f503}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3bd4c057-7b2c-4e78-af06-00035a13f503}, !- Handle
  Schedule Day 156,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {dddb3cba-862b-41b0-a4b8-280b5a65bcb6}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {3d6936a4-30a7-4f41-b705-f9337483cf6e}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {100615ad-3f2a-405f-8a47-c3d09228f382}, !- Default Day Schedule Name
  {06491f7c-5c86-45c1-851e-a64e7adbf5ad}, !- Summer Design Day Schedule Name
  {5411afb5-1fc6-4f27-848c-64b70640abbc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {202ceb34-6a8f-4dfe-974c-410f77d3f652}, !- Handle
  {3d6936a4-30a7-4f41-b705-f9337483cf6e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  23.014702249477221,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {100615ad-3f2a-405f-8a47-c3d09228f382}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {06491f7c-5c86-45c1-851e-a64e7adbf5ad}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5411afb5-1fc6-4f27-848c-64b70640abbc}, !- Handle
  Zone StripMall Strip mall - type 1 B end_b - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {602cabb2-be0a-49d1-83b1-1d41dd75e6c6}, !- Handle
  Schedule Rule 158,                      !- Name
  {3d6936a4-30a7-4f41-b705-f9337483cf6e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15048698-c322-41e8-80ea-fc7e429daa6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {15048698-c322-41e8-80ea-fc7e429daa6f}, !- Handle
  Schedule Day 157,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4ffa6eaf-b3da-4425-ad3d-7a80056a5338}, !- Handle
  Schedule Rule 159,                      !- Name
  {3d6936a4-30a7-4f41-b705-f9337483cf6e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f502dba8-6433-4e7f-84a5-bc4ae6632a55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f502dba8-6433-4e7f-84a5-bc4ae6632a55}, !- Handle
  Schedule Day 158,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {209cb9d8-9143-4477-9451-084b124ee1e2}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {62e159a4-1830-410d-9f03-03028cf14377}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {1b466976-507b-489b-ad54-d7b652ef201c}, !- Default Day Schedule Name
  {413828ff-03e1-4ade-bc0b-cc265b9c06a1}, !- Summer Design Day Schedule Name
  {7ceaff2b-e576-423d-ae61-81b67193c93d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1a0db58f-8a51-422e-98fb-5c50aa8cbd7b}, !- Handle
  {62e159a4-1830-410d-9f03-03028cf14377}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  48.713228936584144,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1b466976-507b-489b-ad54-d7b652ef201c}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {413828ff-03e1-4ade-bc0b-cc265b9c06a1}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ceaff2b-e576-423d-ae61-81b67193c93d}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7cab7892-d6ab-4234-95a2-3c8c28e11639}, !- Handle
  Schedule Rule 160,                      !- Name
  {62e159a4-1830-410d-9f03-03028cf14377}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b3bbc8a-6629-4080-85d3-1cb12b813b57}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6b3bbc8a-6629-4080-85d3-1cb12b813b57}, !- Handle
  Schedule Day 159,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {05cc7101-413c-4021-8e78-e89af05767f9}, !- Handle
  Schedule Rule 161,                      !- Name
  {62e159a4-1830-410d-9f03-03028cf14377}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d3798958-21db-49dd-bff6-f88be113eb57}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d3798958-21db-49dd-bff6-f88be113eb57}, !- Handle
  Schedule Day 160,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {bb529660-8c2b-458f-aad6-d1cd479588ff}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {24b45dbe-7c6a-406b-94e0-6d922b9a8cf6}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {13ef350b-cf58-4135-8de0-c4707205f627}, !- Default Day Schedule Name
  {d3d38263-8244-4879-8b45-7ca0f626e18f}, !- Summer Design Day Schedule Name
  {6af02cb6-8287-45dd-a920-462e9f2cf1c9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {200f1e4b-8004-4825-80ee-ddd5093c093a}, !- Handle
  {24b45dbe-7c6a-406b-94e0-6d922b9a8cf6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000777,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {13ef350b-cf58-4135-8de0-c4707205f627}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d3d38263-8244-4879-8b45-7ca0f626e18f}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6af02cb6-8287-45dd-a920-462e9f2cf1c9}, !- Handle
  Zone StripMall Strip mall - type 1 C end_b - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {10fcadd3-d013-4736-9488-bb1eeacc5715}, !- Handle
  Schedule Rule 162,                      !- Name
  {24b45dbe-7c6a-406b-94e0-6d922b9a8cf6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ec4458b-d26f-4c85-883c-ab446f0d3705}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3ec4458b-d26f-4c85-883c-ab446f0d3705}, !- Handle
  Schedule Day 161,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6e37bbe3-b5a6-489c-9978-30b8e2da66c8}, !- Handle
  Schedule Rule 163,                      !- Name
  {24b45dbe-7c6a-406b-94e0-6d922b9a8cf6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9de2c16-6951-4165-90d7-70aca762f6f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c9de2c16-6951-4165-90d7-70aca762f6f3}, !- Handle
  Schedule Day 162,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {afed166e-b562-4c90-bccb-0a65b8b74dc2}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {127ae31b-bfbf-4bdb-bd74-eb5901910ede}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {8231330a-625d-4bf6-9e61-7926f0d0002e}, !- Default Day Schedule Name
  {b41c7927-c21b-45a3-b70a-4bc9481c1a2f}, !- Summer Design Day Schedule Name
  {3512a8a9-20f2-4675-8b31-c1e6f7dc024d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {37813876-230f-4bde-bd64-ece1c81f65fe}, !- Handle
  {127ae31b-bfbf-4bdb-bd74-eb5901910ede}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  48.713228936584159,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8231330a-625d-4bf6-9e61-7926f0d0002e}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b41c7927-c21b-45a3-b70a-4bc9481c1a2f}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3512a8a9-20f2-4675-8b31-c1e6f7dc024d}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {636769a5-8e1b-4d09-a5d6-83fafa5bf001}, !- Handle
  Schedule Rule 164,                      !- Name
  {127ae31b-bfbf-4bdb-bd74-eb5901910ede}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {89936ae8-8646-427a-b403-64171c5eeb92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {89936ae8-8646-427a-b403-64171c5eeb92}, !- Handle
  Schedule Day 163,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3fee5cd8-2481-4f03-9b3c-9311201a5941}, !- Handle
  Schedule Rule 165,                      !- Name
  {127ae31b-bfbf-4bdb-bd74-eb5901910ede}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {910ddd01-423c-4059-a3d4-780b72a9125a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {910ddd01-423c-4059-a3d4-780b72a9125a}, !- Handle
  Schedule Day 164,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {1ebfe42d-68a4-43f6-a398-4a2a79d9ffe0}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {3fef8a11-8bc5-450c-8ff2-2a83b78876cb}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {f005d251-91bf-43cb-b18b-24b0ae961f9f}, !- Default Day Schedule Name
  {4db14ff6-87bc-445f-b0ba-1a3539ca9bcf}, !- Summer Design Day Schedule Name
  {a7e13ae5-6e6c-425c-94cb-0ba2eb7b475c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {14a97c0a-18f0-400e-9bfc-90feac2d0870}, !- Handle
  {3fef8a11-8bc5-450c-8ff2-2a83b78876cb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000817,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f005d251-91bf-43cb-b18b-24b0ae961f9f}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4db14ff6-87bc-445f-b0ba-1a3539ca9bcf}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7e13ae5-6e6c-425c-94cb-0ba2eb7b475c}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3978abb8-65b0-4b2e-81d8-526a10114a41}, !- Handle
  Schedule Rule 166,                      !- Name
  {3fef8a11-8bc5-450c-8ff2-2a83b78876cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5d4e9cc-c768-4616-b26a-e22d4e62517c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c5d4e9cc-c768-4616-b26a-e22d4e62517c}, !- Handle
  Schedule Day 165,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {16963f26-26c0-421f-963b-ac7788643236}, !- Handle
  Schedule Rule 167,                      !- Name
  {3fef8a11-8bc5-450c-8ff2-2a83b78876cb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8666f7d1-7f3f-4437-9624-757a01ca0559}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8666f7d1-7f3f-4437-9624-757a01ca0559}, !- Handle
  Schedule Day 166,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {12b9f420-82ab-41cc-838d-5d06ce7b6bc4}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {029e91a7-59a3-47c9-886f-faf15b966ee5}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {9db62312-37d6-47e4-944f-f653b25020b6}, !- Default Day Schedule Name
  {17070dcd-d190-49a4-a122-a510a95d6008}, !- Summer Design Day Schedule Name
  {180edd1d-4be7-4325-b563-b7e1c6de6b81}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c6306a7d-0b78-4830-b729-854ca065fd29}, !- Handle
  {029e91a7-59a3-47c9-886f-faf15b966ee5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  332.18383987735592,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9db62312-37d6-47e4-944f-f653b25020b6}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {17070dcd-d190-49a4-a122-a510a95d6008}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {180edd1d-4be7-4325-b563-b7e1c6de6b81}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f67531a1-f6b6-4e7d-91fb-94f799dfd70f}, !- Handle
  Schedule Rule 168,                      !- Name
  {029e91a7-59a3-47c9-886f-faf15b966ee5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {599dd9cd-3e93-412b-8e48-74e014310959}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {599dd9cd-3e93-412b-8e48-74e014310959}, !- Handle
  Schedule Day 167,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {df324fb7-978f-4110-b966-23c1fc72c112}, !- Handle
  Schedule Rule 169,                      !- Name
  {029e91a7-59a3-47c9-886f-faf15b966ee5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {21473836-0632-4659-ab62-e8c5b9948f7c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {21473836-0632-4659-ab62-e8c5b9948f7c}, !- Handle
  Schedule Day 168,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {18aa04ff-fc5f-4eae-921f-f215b3bbc620}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {a3e418bb-0cc2-45a6-81fb-56d3a23dfeed}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {7de88a28-f6c2-4811-a44f-3c3d7c34b22d}, !- Default Day Schedule Name
  {d07b0a77-7953-4b0f-a571-da3091a695cd}, !- Summer Design Day Schedule Name
  {aba02e0f-87c4-46f2-94c4-fbba64813c72}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ec42a9e7-92e3-41e3-b101-c2aae9614213}, !- Handle
  {a3e418bb-0cc2-45a6-81fb-56d3a23dfeed}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  23.014702249477242,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7de88a28-f6c2-4811-a44f-3c3d7c34b22d}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d07b0a77-7953-4b0f-a571-da3091a695cd}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aba02e0f-87c4-46f2-94c4-fbba64813c72}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b769cb43-4b3b-40f1-bb80-e20aca7d473b}, !- Handle
  Schedule Rule 170,                      !- Name
  {a3e418bb-0cc2-45a6-81fb-56d3a23dfeed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0fc62538-744d-41e9-98e1-b966c1308df3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0fc62538-744d-41e9-98e1-b966c1308df3}, !- Handle
  Schedule Day 169,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4cbdd6d9-3236-46e1-9fdd-3b909d88f8de}, !- Handle
  Schedule Rule 171,                      !- Name
  {a3e418bb-0cc2-45a6-81fb-56d3a23dfeed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8140848e-eaca-4878-99c3-3f85fc6caef7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8140848e-eaca-4878-99c3-3f85fc6caef7}, !- Handle
  Schedule Day 170,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {41addfea-12cf-4011-b905-147318e3fc89}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {3acee091-f126-46a0-b8c7-7a670a7a2561}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {83242e2b-192e-42bc-b591-7020806dd102}, !- Default Day Schedule Name
  {83250b4e-d8f0-4f17-9a98-945ef952a0e9}, !- Summer Design Day Schedule Name
  {33540084-0b22-4eb6-91d0-e72cad53157a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f3e70214-11d4-45c1-95d2-9bdf8e9d807b}, !- Handle
  {3acee091-f126-46a0-b8c7-7a670a7a2561}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  48.713228936584152,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {83242e2b-192e-42bc-b591-7020806dd102}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {83250b4e-d8f0-4f17-9a98-945ef952a0e9}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33540084-0b22-4eb6-91d0-e72cad53157a}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {840937a6-756c-4b7e-b1db-f8201eebe79a}, !- Handle
  Schedule Rule 172,                      !- Name
  {3acee091-f126-46a0-b8c7-7a670a7a2561}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43dec2a0-8e24-4618-8cd1-9110a985b2ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {43dec2a0-8e24-4618-8cd1-9110a985b2ee}, !- Handle
  Schedule Day 171,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {de0885c3-3520-4744-a6ba-37f9d982f9d3}, !- Handle
  Schedule Rule 173,                      !- Name
  {3acee091-f126-46a0-b8c7-7a670a7a2561}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9d6dfa03-fa21-48cf-ab0b-e94bf4789428}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9d6dfa03-fa21-48cf-ab0b-e94bf4789428}, !- Handle
  Schedule Day 172,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {4765311f-216a-4044-8c4a-7a68b3ff8c31}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {73f3af91-d44d-454d-8999-88e7123ac4c4}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {cca39b8e-ca76-45e2-9a35-9d36dd9c9096}, !- Default Day Schedule Name
  {88e154e5-097d-439e-8730-90bb2fa1e87d}, !- Summer Design Day Schedule Name
  {e52a25f2-ac44-4f1b-aa54-613839e74fd9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {45b54948-1093-4e8d-bb20-62b71eefdf9f}, !- Handle
  {73f3af91-d44d-454d-8999-88e7123ac4c4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000808,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cca39b8e-ca76-45e2-9a35-9d36dd9c9096}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {88e154e5-097d-439e-8730-90bb2fa1e87d}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e52a25f2-ac44-4f1b-aa54-613839e74fd9}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6fcd3ee4-7095-48f0-9b55-83c90bc1dd3d}, !- Handle
  Schedule Rule 174,                      !- Name
  {73f3af91-d44d-454d-8999-88e7123ac4c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f42d9ab8-0ed5-44a2-b8ec-2bf01566c8e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f42d9ab8-0ed5-44a2-b8ec-2bf01566c8e4}, !- Handle
  Schedule Day 173,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5a375b7c-eb2b-4055-b6fc-4a989b06cc3a}, !- Handle
  Schedule Rule 175,                      !- Name
  {73f3af91-d44d-454d-8999-88e7123ac4c4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e172681c-f6ac-415d-b4d5-b2d1b906d44d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e172681c-f6ac-415d-b4d5-b2d1b906d44d}, !- Handle
  Schedule Day 174,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {2951e52a-bf12-49ab-9c65-de24e844e1cd}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {1bb34f63-16c8-49ae-9825-4f31bd70f127}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {fd4f00d1-6dd6-4d7f-b28f-3188c1ccfb99}, !- Default Day Schedule Name
  {6e13fbf0-8bf8-4bb0-ba4a-42eb92da7d48}, !- Summer Design Day Schedule Name
  {0d8d097c-3c4c-4cf6-9615-0a8ae59d7d4d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b80ba352-d8e2-4a10-b7fb-db2413858401}, !- Handle
  {1bb34f63-16c8-49ae-9825-4f31bd70f127}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  100.80145787316818,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fd4f00d1-6dd6-4d7f-b28f-3188c1ccfb99}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6e13fbf0-8bf8-4bb0-ba4a-42eb92da7d48}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d8d097c-3c4c-4cf6-9615-0a8ae59d7d4d}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb6ca51d-54c3-4c73-bfd6-bfc5800bae9c}, !- Handle
  Schedule Rule 176,                      !- Name
  {1bb34f63-16c8-49ae-9825-4f31bd70f127}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07e467a7-872f-4fa2-90a5-0d5a4928f8f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {07e467a7-872f-4fa2-90a5-0d5a4928f8f5}, !- Handle
  Schedule Day 175,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0a61403b-8c69-449b-a2c6-7a6d71bae1ad}, !- Handle
  Schedule Rule 177,                      !- Name
  {1bb34f63-16c8-49ae-9825-4f31bd70f127}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8b5eda48-b9ba-4dc7-8de3-9241a35198a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8b5eda48-b9ba-4dc7-8de3-9241a35198a3}, !- Handle
  Schedule Day 176,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {2c4ce92f-5e09-40f2-b643-2bc77d25de0f}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {a6e662f1-fd80-4ce5-85ff-dba6eb5e186a}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {9715b5c6-7d1c-4349-ae9f-d6f11fa2ca21}, !- Default Day Schedule Name
  {fa2332f0-2d32-4bad-bdc3-6cafb4fbb522}, !- Summer Design Day Schedule Name
  {eee561d7-e0d6-47b2-a903-2a3f6d8aa2d5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {89d34ecd-4611-473f-9912-74c66d3380f2}, !- Handle
  {a6e662f1-fd80-4ce5-85ff-dba6eb5e186a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000817,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9715b5c6-7d1c-4349-ae9f-d6f11fa2ca21}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fa2332f0-2d32-4bad-bdc3-6cafb4fbb522}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eee561d7-e0d6-47b2-a903-2a3f6d8aa2d5}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {95e582d4-c75e-43c6-9053-d0b024b64704}, !- Handle
  Schedule Rule 178,                      !- Name
  {a6e662f1-fd80-4ce5-85ff-dba6eb5e186a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6200fa86-f17d-4c59-b25c-786986ef0f90}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6200fa86-f17d-4c59-b25c-786986ef0f90}, !- Handle
  Schedule Day 177,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e533980e-b830-4209-9967-28647efe501a}, !- Handle
  Schedule Rule 179,                      !- Name
  {a6e662f1-fd80-4ce5-85ff-dba6eb5e186a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {14f2e7f1-945d-48cc-b693-db41a56ad718}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {14f2e7f1-945d-48cc-b693-db41a56ad718}, !- Handle
  Schedule Day 178,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {90e739f2-266d-4dc0-a2e4-d9cce0cb38e4}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {30e3a6e3-afb6-46e9-a57a-6fb33dc38590}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {97b31d89-ecbe-4cbb-9234-c0dd125af2e6}, !- Default Day Schedule Name
  {2389c8c3-b672-4b36-814f-ea3f1bfe376b}, !- Summer Design Day Schedule Name
  {30c3b521-b32e-44d9-901e-ec5a0429bd9a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {94822912-f13e-4322-8833-2dae46d5913a}, !- Handle
  {30e3a6e3-afb6-46e9-a57a-6fb33dc38590}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  687.38238200418743,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {97b31d89-ecbe-4cbb-9234-c0dd125af2e6}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2389c8c3-b672-4b36-814f-ea3f1bfe376b}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {30c3b521-b32e-44d9-901e-ec5a0429bd9a}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {187ec773-acd6-4331-8c92-0ea178598f52}, !- Handle
  Schedule Rule 180,                      !- Name
  {30e3a6e3-afb6-46e9-a57a-6fb33dc38590}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0cba5fb8-ab7e-44cd-8aab-1e61f80f9d49}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0cba5fb8-ab7e-44cd-8aab-1e61f80f9d49}, !- Handle
  Schedule Day 179,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f50e1f25-7cd5-4550-9742-e9599816fb08}, !- Handle
  Schedule Rule 181,                      !- Name
  {30e3a6e3-afb6-46e9-a57a-6fb33dc38590}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d810f8b5-1f70-4106-bd28-7e72591c595d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d810f8b5-1f70-4106-bd28-7e72591c595d}, !- Handle
  Schedule Day 180,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {d2eab181-430c-4934-aad1-8291dfd23a4f}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {b6b76a40-ebe0-483f-973d-b45618fe7f96}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {459b4955-3df1-41da-8e4e-ad95b6fc58f2}, !- Default Day Schedule Name
  {91226758-32ca-4a7b-9289-07c7c0b26982}, !- Summer Design Day Schedule Name
  {b8b31224-13a6-4fd0-a7fd-f629179503ae}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6858c790-5d65-4842-ae3a-fe1667fb7833}, !- Handle
  {b6b76a40-ebe0-483f-973d-b45618fe7f96}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  23.014702249477242,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {459b4955-3df1-41da-8e4e-ad95b6fc58f2}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {91226758-32ca-4a7b-9289-07c7c0b26982}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8b31224-13a6-4fd0-a7fd-f629179503ae}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ba75a7f0-b29f-456a-b70d-46949f9288e4}, !- Handle
  Schedule Rule 182,                      !- Name
  {b6b76a40-ebe0-483f-973d-b45618fe7f96}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b4af47c-3ec4-4d59-9142-096c0276680c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4b4af47c-3ec4-4d59-9142-096c0276680c}, !- Handle
  Schedule Day 181,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b60ff94f-2f5a-493c-bccc-056ea5a79a2b}, !- Handle
  Schedule Rule 183,                      !- Name
  {b6b76a40-ebe0-483f-973d-b45618fe7f96}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c7909d4-9eee-45bb-836d-2ea2daa02175}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5c7909d4-9eee-45bb-836d-2ea2daa02175}, !- Handle
  Schedule Day 182,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {8564a7b9-4231-4949-a4bb-9dd420c5f476}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {0bf9cf5c-87da-4464-8604-0ccfbf72f7ce}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {e1548a29-91e2-42ee-bbb6-228fcf6db787}, !- Default Day Schedule Name
  {671ed3b4-ed18-48f8-a9c7-8710e3dcc0ea}, !- Summer Design Day Schedule Name
  {179038c5-3726-4536-9f96-6b35328b2339}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8a0dfc84-a0f0-4d78-b9f9-a86f69efc5e6}, !- Handle
  {0bf9cf5c-87da-4464-8604-0ccfbf72f7ce}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  100.80145787316816,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e1548a29-91e2-42ee-bbb6-228fcf6db787}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {671ed3b4-ed18-48f8-a9c7-8710e3dcc0ea}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {179038c5-3726-4536-9f96-6b35328b2339}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a500d9af-8e59-410f-8630-329a49f412ad}, !- Handle
  Schedule Rule 184,                      !- Name
  {0bf9cf5c-87da-4464-8604-0ccfbf72f7ce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e6b946fb-24dd-49b8-abf1-5b78678ca9ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e6b946fb-24dd-49b8-abf1-5b78678ca9ac}, !- Handle
  Schedule Day 183,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d93ccb70-9076-48a3-bf24-9edbf92c2531}, !- Handle
  Schedule Rule 185,                      !- Name
  {0bf9cf5c-87da-4464-8604-0ccfbf72f7ce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {22dc8ba0-b596-4f33-9c99-f73d63eddf07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {22dc8ba0-b596-4f33-9c99-f73d63eddf07}, !- Handle
  Schedule Day 184,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {9792d9e3-fa70-4bcc-bcb1-a29d55bb6787}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {cfca1440-da79-44ca-9775-4d9088511b6e}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {8b51f546-18d3-4bd7-9c99-47dc1834346f}, !- Default Day Schedule Name
  {5784de1c-a0bd-4073-808d-b950a9f067fe}, !- Summer Design Day Schedule Name
  {561cd002-604e-4fc0-903e-124377d1bb3c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {61ba801d-78ff-4a53-bdb0-882dff6f3168}, !- Handle
  {cfca1440-da79-44ca-9775-4d9088511b6e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000808,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8b51f546-18d3-4bd7-9c99-47dc1834346f}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC Occ Sch Default 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5784de1c-a0bd-4073-808d-b950a9f067fe}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {561cd002-604e-4fc0-903e-124377d1bb3c}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5cad50d0-c76a-4db4-96ca-3c95a43c89b6}, !- Handle
  Schedule Rule 186,                      !- Name
  {cfca1440-da79-44ca-9775-4d9088511b6e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {692fa721-d650-4da2-9bcf-5addd65af11b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {692fa721-d650-4da2-9bcf-5addd65af11b}, !- Handle
  Schedule Day 185,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7c30a09a-4cf1-4d70-bfa1-dd35a812159d}, !- Handle
  Schedule Rule 187,                      !- Name
  {cfca1440-da79-44ca-9775-4d9088511b6e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e560ff56-25af-4384-9df1-edf2f33a8110}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e560ff56-25af-4384-9df1-edf2f33a8110}, !- Handle
  Schedule Day 186,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  {f9de1344-d28e-4db8-b76e-966aaf9d3e53}, !- Default Day Schedule Name
  {239d5dfb-5f55-4b9a-a7a0-6c99e54c2ea4}, !- Summer Design Day Schedule Name
  {0d3b9482-157a-4fba-ae50-698148eb9dfb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6cc8a09c-5414-448b-af54-a6e2600f70fd}, !- Handle
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  687.38238200418743,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-23 18:11:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-23 18:11:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f9de1344-d28e-4db8-b76e-966aaf9d3e53}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Occ Sch Default 2, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {239d5dfb-5f55-4b9a-a7a0-6c99e54c2ea4}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d3b9482-157a-4fba-ae50-698148eb9dfb}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8df74a2b-1d7e-410c-8c51-459cc583234b}, !- Handle
  Schedule Rule 188,                      !- Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {725fe7e7-4813-4116-a032-4c39167891f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {725fe7e7-4813-4116-a032-4c39167891f2}, !- Handle
  Schedule Day 187,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e3ba232f-cda2-4ba3-8b92-5e424da5df8f}, !- Handle
  Schedule Rule 189,                      !- Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c1b3cdc-74b2-487c-99e9-98d3c21f208a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0c1b3cdc-74b2-487c-99e9-98d3c21f208a}, !- Handle
  Schedule Day 188,                       !- Name
  {81bd7202-79a5-4074-87da-8624f7ad52d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  {b741ed11-87f2-4918-a4da-4f2d59349937}, !- Default Day Schedule Name
  {219d0808-abdd-4834-8a79-e99fa0b1986b}, !- Summer Design Day Schedule Name
  {49407c53-41ca-4d81-9c70-1846fdcd6b25}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b741ed11-87f2-4918-a4da-4f2d59349937}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {91ae4211-975f-448b-b142-d169c7498989}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {219d0808-abdd-4834-8a79-e99fa0b1986b}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8063a862-dfdc-4f13-a229-67d62bcab9ab}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49407c53-41ca-4d81-9c70-1846fdcd6b25}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {406ecd42-cdaf-43e5-846f-550403996322}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c7007aa7-f93b-4938-9c9f-7c755b3ed1e0}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2620fdd-a23c-48be-984a-e2d64802c0fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {e2620fdd-a23c-48be-984a-e2d64802c0fd}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {916900f8-1864-464e-baf9-b5e2722deffa}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {553368b2-7ca6-4a69-a5e6-4fa5b35186af}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0980aed9-e29d-49f6-91bc-1b2cec393ad9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {0980aed9-e29d-49f6-91bc-1b2cec393ad9}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {dad03b9c-51e3-4f10-a367-4526021f7982}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {85e0d5b7-9318-415c-a8d2-74abc64e2fbb}, !- Handle
  StripMall Strip mall - type 1 A  - Story ground HVAC On Infiltration, !- Name
  {fd0c3287-ac96-4e7a-a0f0-45499da1dfca}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fa65a5de-d16f-440c-9b93-f17ae95a5583}, !- Handle
  StripMall Strip mall - type 1 A  - Story ground HVAC Off Infiltration, !- Name
  {fd0c3287-ac96-4e7a-a0f0-45499da1dfca}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b46470f1-54ca-464b-8c0a-d3071ead435a}, !- Handle
  FullServiceRestaurant Kitchen C  - Story ground HVAC On Infiltration, !- Name
  {ac90333b-9807-49fd-be63-8fabfeef77b9}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c24f668f-c977-4219-9e71-ff02ccb26501}, !- Handle
  FullServiceRestaurant Kitchen C  - Story ground HVAC Off Infiltration, !- Name
  {ac90333b-9807-49fd-be63-8fabfeef77b9}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0bb267ae-fab1-4fbf-b1db-12fd4bf1938b}, !- Handle
  StripMall Strip mall - type 1 B end_b - Story ground HVAC On Infiltration, !- Name
  {9ea99079-a6e4-46c3-9392-1959e6747ce3}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1318fc36-0246-452c-b114-0ceb3a829ab2}, !- Handle
  StripMall Strip mall - type 1 B end_b - Story ground HVAC Off Infiltration, !- Name
  {9ea99079-a6e4-46c3-9392-1959e6747ce3}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f95bbd1b-1647-4ea2-9099-7f23a3b381c3}, !- Handle
  FullServiceRestaurant Dining C  - Story ground HVAC On Infiltration, !- Name
  {26dbc044-2566-4488-a5f5-01a0994cc7b1}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {20cbc2e0-90a6-468f-a909-bea4232e0bd8}, !- Handle
  FullServiceRestaurant Dining C  - Story ground HVAC Off Infiltration, !- Name
  {26dbc044-2566-4488-a5f5-01a0994cc7b1}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {03e9cf75-b926-4670-9f96-b6270a6f69e6}, !- Handle
  FullServiceRestaurant Dining A  - Story ground HVAC On Infiltration, !- Name
  {4b70c38f-d933-461f-b78d-b8dab5d56121}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {efc776ee-a900-46fc-9d2c-b47fd8255e55}, !- Handle
  FullServiceRestaurant Dining A  - Story ground HVAC Off Infiltration, !- Name
  {4b70c38f-d933-461f-b78d-b8dab5d56121}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f523b8b2-a8fe-4714-8848-cd1a3a276f4a}, !- Handle
  StripMall Strip mall - type 1 A end_b - Story ground HVAC On Infiltration, !- Name
  {123e936d-22a5-4c05-b0f3-ddcd15c0b0f2}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1534fdfd-2e1c-400e-b619-1d41e5e84bad}, !- Handle
  StripMall Strip mall - type 1 A end_b - Story ground HVAC Off Infiltration, !- Name
  {123e936d-22a5-4c05-b0f3-ddcd15c0b0f2}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {60864f6b-27f4-46e3-bfd3-9b0d297fd96a}, !- Handle
  StripMall Strip mall - type 3 A  - Story top HVAC On Infiltration, !- Name
  {0bbde9dd-7bac-4409-a507-3e079e5a9f7a}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3ac0bf56-d0aa-4f8e-b630-10de814bca18}, !- Handle
  StripMall Strip mall - type 3 A  - Story top HVAC Off Infiltration, !- Name
  {0bbde9dd-7bac-4409-a507-3e079e5a9f7a}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d4464fc-411e-4e51-9845-8ebf6ebfeb45}, !- Handle
  StripMall Strip mall - type 3 C  - Story top HVAC On Infiltration, !- Name
  {95461d04-fb4c-4fcb-9d48-95d6191785bc}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9ea6515e-26bd-4a68-8d42-5c76469c1644}, !- Handle
  StripMall Strip mall - type 3 C  - Story top HVAC Off Infiltration, !- Name
  {95461d04-fb4c-4fcb-9d48-95d6191785bc}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f79cb3c9-79cb-4846-8ceb-436e449506c8}, !- Handle
  FullServiceRestaurant Dining B  - Story top HVAC On Infiltration, !- Name
  {03bbfba3-851f-445c-a069-0c0c2d796d5e}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {68f160da-753b-4e9f-b913-6191e6a3140c}, !- Handle
  FullServiceRestaurant Dining B  - Story top HVAC Off Infiltration, !- Name
  {03bbfba3-851f-445c-a069-0c0c2d796d5e}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0deb30d6-0936-4a38-91ab-fb52308ccdce}, !- Handle
  StripMall Strip mall - type 2 A end_a - Story ground HVAC On Infiltration, !- Name
  {e0401f1d-0e38-43dc-8010-1cd96cba063e}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f8e2a37-483c-4502-a4c3-9af687c4ead2}, !- Handle
  StripMall Strip mall - type 2 A end_a - Story ground HVAC Off Infiltration, !- Name
  {e0401f1d-0e38-43dc-8010-1cd96cba063e}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bbed2779-0f1b-403e-bfe7-0c5bcaf13282}, !- Handle
  StripMall Strip mall - type 2 A  - Story ground HVAC On Infiltration, !- Name
  {b3b74f5f-fe77-4440-a109-f97a3fe27d63}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d709ac4-3b28-468c-b17d-ffafe12a944a}, !- Handle
  StripMall Strip mall - type 2 A  - Story ground HVAC Off Infiltration, !- Name
  {b3b74f5f-fe77-4440-a109-f97a3fe27d63}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f23fb116-503f-463e-867e-99fddf8435d7}, !- Handle
  FullServiceRestaurant Dining C end_b - Story top HVAC On Infiltration, !- Name
  {0fa3a2e0-20f8-402d-850b-b9853a061cab}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3ccefaea-5553-47d3-a309-db15763c8e86}, !- Handle
  FullServiceRestaurant Dining C end_b - Story top HVAC Off Infiltration, !- Name
  {0fa3a2e0-20f8-402d-850b-b9853a061cab}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {efa4bd95-597e-4393-ba93-92940be932bf}, !- Handle
  StripMall Strip mall - type 2 B end_a - Story ground HVAC On Infiltration, !- Name
  {f0c89f03-9033-4b81-ad16-f84208d5c078}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b5a9ee5-364a-4901-a5f8-cb01af48b3e7}, !- Handle
  StripMall Strip mall - type 2 B end_a - Story ground HVAC Off Infiltration, !- Name
  {f0c89f03-9033-4b81-ad16-f84208d5c078}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5f248cb5-b382-494c-bab4-22b6b3767323}, !- Handle
  StripMall Strip mall - type 2 C end_a - Story ground HVAC On Infiltration, !- Name
  {73956ba6-1f3e-427b-a68e-a6a51a2f972e}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0e8d66ba-ba22-4ca1-b98f-7477eace35ef}, !- Handle
  StripMall Strip mall - type 2 C end_a - Story ground HVAC Off Infiltration, !- Name
  {73956ba6-1f3e-427b-a68e-a6a51a2f972e}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c919a095-9055-4805-8102-0a00d56807d7}, !- Handle
  StripMall Strip mall - type 1 C  - Story ground HVAC On Infiltration, !- Name
  {f82c022c-5a72-4b60-aa05-bd30ee9c8964}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {edf893c1-5308-4829-b2a5-0748ea8ea19b}, !- Handle
  StripMall Strip mall - type 1 C  - Story ground HVAC Off Infiltration, !- Name
  {f82c022c-5a72-4b60-aa05-bd30ee9c8964}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e6387233-a178-4fab-8495-5793c18ca115}, !- Handle
  StripMall Strip mall - type 1 C end_b - Story ground HVAC On Infiltration, !- Name
  {9ff0fcdf-dabf-4db1-9374-f76774afff13}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0452cf7c-590f-49c3-b817-0a7525f15009}, !- Handle
  StripMall Strip mall - type 1 C end_b - Story ground HVAC Off Infiltration, !- Name
  {9ff0fcdf-dabf-4db1-9374-f76774afff13}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {385fad44-9d3e-4113-9476-7011e5fe48de}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story top HVAC On Infiltration, !- Name
  {b330f0d8-d913-47d6-be18-9ac2b955764e}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14e3d95f-077f-406f-b714-58a86cd21405}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story top HVAC Off Infiltration, !- Name
  {b330f0d8-d913-47d6-be18-9ac2b955764e}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {33fefb2c-d922-468c-836d-e8e14e6fb80c}, !- Handle
  FullServiceRestaurant Kitchen A  - Story ground HVAC On Infiltration, !- Name
  {617fce8d-a0a6-4a86-8a23-77709af85806}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f4399eb4-d809-4f29-8a4c-ad3d136e7ccc}, !- Handle
  FullServiceRestaurant Kitchen A  - Story ground HVAC Off Infiltration, !- Name
  {617fce8d-a0a6-4a86-8a23-77709af85806}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {25dfde8b-e803-4048-b36b-9d406b8c37f0}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story top HVAC On Infiltration, !- Name
  {13b920ec-8d5a-4910-87e2-039351d41ba1}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {feae40a4-70ce-4fea-a123-c116c7e1b2c5}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story top HVAC Off Infiltration, !- Name
  {13b920ec-8d5a-4910-87e2-039351d41ba1}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b149617-2d68-4381-ace1-14c6605475ac}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story top HVAC On Infiltration, !- Name
  {ff03d38b-d4a5-4d6a-93e8-12fdba57d913}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {568aaf6e-76df-4e91-a838-429d00e73e1e}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story top HVAC Off Infiltration, !- Name
  {ff03d38b-d4a5-4d6a-93e8-12fdba57d913}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {21a34718-f8d6-4468-9729-2349849402d3}, !- Handle
  StripMall Strip mall - type 3 B  - Story top HVAC On Infiltration, !- Name
  {9e8de6e5-b4e4-4953-a0f6-b6388f46a6f1}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5057f5a3-c7a9-4c16-8f8c-295e878aaac8}, !- Handle
  StripMall Strip mall - type 3 B  - Story top HVAC Off Infiltration, !- Name
  {9e8de6e5-b4e4-4953-a0f6-b6388f46a6f1}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b47686db-0ae8-488f-9e22-cf28e298633a}, !- Handle
  FullServiceRestaurant Dining A  - Story top HVAC On Infiltration, !- Name
  {c7ed269f-c5a0-4b3d-8b1b-23abbe8342b0}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c3e1c921-3242-41db-a1ce-157e6365aa1e}, !- Handle
  FullServiceRestaurant Dining A  - Story top HVAC Off Infiltration, !- Name
  {c7ed269f-c5a0-4b3d-8b1b-23abbe8342b0}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4bc04f95-738c-4cce-9604-9651b7c608dd}, !- Handle
  FullServiceRestaurant Dining B end_b - Story top HVAC On Infiltration, !- Name
  {4040dacc-f218-4b0e-94f1-283f8825daa2}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed7ca454-3a07-42b2-b78b-c6f605532c83}, !- Handle
  FullServiceRestaurant Dining B end_b - Story top HVAC Off Infiltration, !- Name
  {4040dacc-f218-4b0e-94f1-283f8825daa2}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3ca8ac8c-2cc8-477b-98fa-5200ed7aadb1}, !- Handle
  FullServiceRestaurant Dining C  - Story top HVAC On Infiltration, !- Name
  {644fc608-c354-4e30-9b04-2b27f5f9668a}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {07249a83-3424-4fc6-bcf6-75f2a94b4a5c}, !- Handle
  FullServiceRestaurant Dining C  - Story top HVAC Off Infiltration, !- Name
  {644fc608-c354-4e30-9b04-2b27f5f9668a}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b972e3e-36be-4bdb-9507-444196c54743}, !- Handle
  StripMall Strip mall - type 2 C  - Story ground HVAC On Infiltration, !- Name
  {44de1c87-0420-4168-b940-ed40051ef5af}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91295bae-8043-4dc3-9b12-bab9b19ddbda}, !- Handle
  StripMall Strip mall - type 2 C  - Story ground HVAC Off Infiltration, !- Name
  {44de1c87-0420-4168-b940-ed40051ef5af}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7f0ef7e-d2b6-452b-8c6b-388052321be1}, !- Handle
  FullServiceRestaurant Dining A end_b - Story top HVAC On Infiltration, !- Name
  {59a22779-8651-4bd9-8216-049b827eb7da}, !- Space or SpaceType Name
  {fe305779-77ed-4dc8-824b-5b67898c5962}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.007,                                  !- Constant Term Coefficient
  0.0057,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0292;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9ff0618a-e375-4ccc-b9aa-ef474d335712}, !- Handle
  FullServiceRestaurant Dining A end_b - Story top HVAC Off Infiltration, !- Name
  {59a22779-8651-4bd9-8216-049b827eb7da}, !- Space or SpaceType Name
  {ce7a68d6-ed45-4167-8a26-3c5237a045e1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0087,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0362;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {8787e1dc-dbc7-4592-a41a-46c2abe02142}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {e4eecbd7-6adf-4b40-b7f3-24b73a9b226e}, !- Handle
  Schedule Day 189,                       !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {3d05f648-d34d-467b-a409-d15a41a05254}, !- Handle
  Schedule Day 190,                       !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {1cbbff13-8138-4c47-9042-0140ceef86ff}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {fce0e027-221d-4a75-9cc4-26c4c4d0f2ff}, !- Handle
  Schedule Day 191,                       !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {24e6cb18-2107-470b-81c0-07ef2ee4be6f}, !- Handle
  Schedule Day 192,                       !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {04e62d76-3c01-459c-9d04-78a0a7f71d0c}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {2b8338af-5d78-4a0a-b2fa-7abf3e7b3405}, !- Handle
  Schedule Day 193,                       !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {6824ea92-f555-4c47-9abb-ca586eb95346}, !- Handle
  Schedule Day 194,                       !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {1f13f2ac-835a-49f0-bb7a-6fda6f0d9c9a}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {31837fb1-06db-42d0-a44d-8da1736079af}, !- Handle
  Schedule Day 195,                       !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {12464d14-b9e3-4a26-be07-97675badd07d}, !- Handle
  Schedule Day 196,                       !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {b6be3f2d-4360-47e9-a734-66eea0e9c649}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {0a8c5f3c-64cc-4257-afed-018889541a7b}, !- Handle
  Schedule Day 197,                       !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {fa6cec99-77a7-4afe-81af-e846a763cd6d}, !- Handle
  Schedule Day 198,                       !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {77862362-8a62-4c68-b553-bcef39e75ef4}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {06522e50-7bf0-4e8d-8718-6967d50f5692}, !- Handle
  Schedule Day 199,                       !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {23b286f1-4e61-4856-99f0-850350c9fa26}, !- Handle
  Schedule Day 200,                       !- Name
  {c743ac16-e040-4c7b-b0d4-9f0606f0c191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {a5dccb06-954e-46ac-a2fe-7478530236f6}, !- Handle
  electric_griddle_equipment_definition_bldg_quantity=2.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  34232,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.39,                                   !- Fraction Radiant
  0.41;                                   !- Fraction Lost

OS:ElectricEquipment,
  {3df8c111-f036-4ba5-825d-05711bcf20a2}, !- Handle
  electric_griddle_equipment_bldg_quantity=2.0, !- Name
  {a5dccb06-954e-46ac-a2fe-7478530236f6}, !- Electric Equipment Definition Name
  {dca3238a-8f3b-406d-a09c-32435c877db1}, !- Space or SpaceType Name
  {dee27ae8-8650-40cb-9678-fe0072f7633e}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {1373d58e-a4f7-49fc-be0c-21c68aff46a1}, !- Handle
  gas_fryer_equipment_definition_bldg_quantity=8.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  187576,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.57;                                   !- Fraction Lost

OS:GasEquipment,
  {61fe99d0-d0a3-442f-ba04-1b1fbe9af3d1}, !- Handle
  gas_fryer_equipment_bldg_quantity=8.0,  !- Name
  {1373d58e-a4f7-49fc-be0c-21c68aff46a1}, !- Gas Equipment Definition Name
  {dca3238a-8f3b-406d-a09c-32435c877db1}, !- Space or SpaceType Name
  {dee27ae8-8650-40cb-9678-fe0072f7633e}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

