
OS:Version,
  {2fe86cee-3590-4515-bb34-d1654bb9a07c}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {a5bc2d99-9665-4762-8a1e-307fbad42eef}, !- Handle
  ComStock DOE Ref Pre-1980|PrimarySchool, !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {46055587-087c-4fca-b258-348c80abe82c}, !- Default Construction Set Name
  {b39c2638-31b2-45df-8813-a29887c82b1e}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  PrimarySchool;                          !- Standards Building Type

OS:Facility,
  {790f382e-3a26-4de9-8f1e-740966b3774d}; !- Handle

OS:Site,
  {6e26bf01-26fb-4b84-b0c0-5d86b2f5ef47}, !- Handle
  Buckley Afb_CO_USA,                     !- Name
  39.7,                                   !- Latitude {deg}
  -104.75,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1726,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fb21f24e-814c-41a8-b909-ca50cc4f56f9}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {373442af-910c-4e1d-bed9-c2bd49aa4a81}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {f650c3ad-dd08-4df5-a561-75c43261c5db}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {58f28239-1573-4fe5-8fe9-ce7dd089150f}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {cbc5e59c-e591-4e0e-a171-78f1e796e639}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {6c5c00e2-9562-407f-9773-d0552c18e7dc}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {622b3c79-51df-4a90-b753-60ba316212a3}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {f5a8f5c1-bbc0-4ccb-a5a9-b509a41c46b3}, !- Handle
  Buckley Afb,                            !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724695,                                 !- WMO Number
  39.7,                                   !- Latitude {deg}
  -104.75,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1726,                                   !- Elevation {m}
  /weather/G0800050.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {6ea676da-13d0-4f54-90ef-c61d2f71687a}, !- Handle
  {a5bc2d99-9665-4762-8a1e-307fbad42eef}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  66188,                                  !- Feature Value 1
  energy_code_compliance_roof,            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  comply,                                 !- Feature Value 2
  energy_code_compliance_walls,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  comply,                                 !- Feature Value 3
  energy_code_compliance_windows,         !- Feature Name 4
  String,                                 !- Feature Data Type 4
  comply,                                 !- Feature Value 4
  energy_code_followed_during_last_roof_replacement, !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref Pre-1980,              !- Feature Value 5
  energy_code_followed_during_last_walls_replacement, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  energy_code_followed_during_last_windows_replacement, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref Pre-1980,              !- Feature Value 7
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref Pre-1980,              !- Feature Value 8
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref Pre-1980,              !- Feature Value 9
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref Pre-1980,              !- Feature Value 10
  year_bin_of_last_roof_replacement,      !- Feature Name 11
  String,                                 !- Feature Data Type 11
  pre_1978,                               !- Feature Value 11
  year_bin_of_last_walls_replacement,     !- Feature Name 12
  String,                                 !- Feature Data Type 12
  pre_1978,                               !- Feature Value 12
  year_bin_of_last_windows_replacement,   !- Feature Name 13
  String,                                 !- Feature Data Type 13
  pre_1978,                               !- Feature Value 13
  building_size_lighting_tech,            !- Feature Name 14
  String,                                 !- Feature Data Type 14
  small,                                  !- Feature Value 14
  energy_code_compliance_exterior_lighting, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  comply,                                 !- Feature Value 15
  energy_code_compliance_interior_lighting, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  lead,                                   !- Feature Value 16
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 17
  String,                                 !- Feature Data Type 17
  ComStock DOE Ref 1980-2004,             !- Feature Value 17
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 18
  String,                                 !- Feature Data Type 18
  ComStock 90.1-2019,                     !- Feature Value 18
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  ComStock DOE Ref 1980-2004,             !- Feature Value 19
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 20
  String,                                 !- Feature Data Type 20
  ComStock 90.1-2010,                     !- Feature Value 20
  lighting_generation,                    !- Feature Name 21
  String,                                 !- Feature Data Type 21
  gen2_t8_halogen,                        !- Feature Value 21
  ltg_sch_base_peak_ratio_type,           !- Feature Name 22
  String,                                 !- Feature Data Type 22
  education_school_ltg_bpr_no_strict_schedule_towards_on, !- Feature Value 22
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 23
  String,                                 !- Feature Data Type 23
  0.9,                                    !- Feature Value 23
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.95,                                   !- Feature Value 24
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  2004,                                   !- Feature Value 25
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 26
  String,                                 !- Feature Data Type 26
  2015,                                   !- Feature Value 26
  energy_code_compliance_service_water_heating, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  comply,                                 !- Feature Value 27
  energy_code_compliance_interior_equipment, !- Feature Name 28
  String,                                 !- Feature Data Type 28
  comply,                                 !- Feature Value 28
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  ComStock 90.1-2010,                     !- Feature Value 29
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DOE Ref 1980-2004,             !- Feature Value 30
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  ComStock 90.1-2010,                     !- Feature Value 31
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DOE Ref 1980-2004,             !- Feature Value 32
  plugload_sch_base_peak_ratio_type,      !- Feature Name 33
  String,                                 !- Feature Data Type 33
  education_school_plugload_bpr_no_strict_schedule_towards_off, !- Feature Value 33
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.05,                                   !- Feature Value 34
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 35
  String,                                 !- Feature Data Type 35
  0.55,                                   !- Feature Value 35
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  2014,                                   !- Feature Value 36
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  2006,                                   !- Feature Value 37
  cook_broiler_counts,                    !- Feature Name 38
  String,                                 !- Feature Data Type 38
  0.0,                                    !- Feature Value 38
  cook_dining_type,                       !- Feature Name 39
  String,                                 !- Feature Data Type 39
  None,                                   !- Feature Value 39
  cook_fryers_counts,                     !- Feature Name 40
  String,                                 !- Feature Data Type 40
  0.0,                                    !- Feature Value 40
  cook_fuel_broiler,                      !- Feature Name 41
  String,                                 !- Feature Data Type 41
  Gas,                                    !- Feature Value 41
  cook_fuel_fryer,                        !- Feature Name 42
  String,                                 !- Feature Data Type 42
  Gas,                                    !- Feature Value 42
  cook_fuel_griddle,                      !- Feature Name 43
  String,                                 !- Feature Data Type 43
  Gas,                                    !- Feature Value 43
  cook_fuel_oven,                         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  Electric,                               !- Feature Value 44
  cook_fuel_range,                        !- Feature Name 45
  String,                                 !- Feature Data Type 45
  Gas,                                    !- Feature Value 45
  cook_fuel_steamer,                      !- Feature Name 46
  String,                                 !- Feature Data Type 46
  Electric,                               !- Feature Value 46
  cook_griddles_counts,                   !- Feature Name 47
  String,                                 !- Feature Data Type 47
  0.0,                                    !- Feature Value 47
  cook_ovens_counts,                      !- Feature Name 48
  String,                                 !- Feature Data Type 48
  0.0,                                    !- Feature Value 48
  cook_ranges_counts,                     !- Feature Name 49
  String,                                 !- Feature Data Type 49
  0.0,                                    !- Feature Value 49
  cook_steamers_counts,                   !- Feature Name 50
  String,                                 !- Feature Data Type 50
  0.0,                                    !- Feature Value 50
  energy_code_compliance_hvac,            !- Feature Name 51
  String,                                 !- Feature Data Type 51
  comply,                                 !- Feature Value 51
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref 1980-2004,             !- Feature Value 52
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref 1980-2004,             !- Feature Value 53
  fault_economizer_damper_fully_closed,   !- Feature Name 54
  String,                                 !- Feature Data Type 54
  Fault oct,                              !- Feature Value 54
  fault_economizer_db_limit,              !- Feature Name 55
  String,                                 !- Feature Data Type 55
  No fault,                               !- Feature Value 55
  hvac_night_variability,                 !- Feature Name 56
  String,                                 !- Feature Data Type 56
  default_nochange,                       !- Feature Value 56
  hvac_tst_clg_delta_f,                   !- Feature Name 57
  String,                                 !- Feature Data Type 57
  6,                                      !- Feature Value 57
  hvac_tst_clg_sp_f,                      !- Feature Name 58
  String,                                 !- Feature Data Type 58
  71,                                     !- Feature Value 58
  hvac_tst_htg_delta_f,                   !- Feature Name 59
  String,                                 !- Feature Data Type 59
  8,                                      !- Feature Value 59
  hvac_tst_htg_sp_f,                      !- Feature Name 60
  String,                                 !- Feature Data Type 60
  68,                                     !- Feature Value 60
  year_bin_of_last_hvac_replacement,      !- Feature Name 61
  String,                                 !- Feature Data Type 61
  2007,                                   !- Feature Value 61
  airtightness,                           !- Feature Name 62
  String,                                 !- Feature Data Type 62
  20.0,                                   !- Feature Value 62
  aspect_ratio,                           !- Feature Name 63
  String,                                 !- Feature Data Type 63
  1,                                      !- Feature Value 63
  building_shape,                         !- Feature Name 64
  String,                                 !- Feature Data Type 64
  2,                                      !- Feature Value 64
  heating_fuel,                           !- Feature Name 65
  String,                                 !- Feature Data Type 65
  NaturalGas,                             !- Feature Value 65
  hvac_system_type,                       !- Feature Name 66
  String,                                 !- Feature Data Type 66
  Direct evap coolers with baseboard gas boiler, !- Feature Value 66
  rotation,                               !- Feature Name 67
  String,                                 !- Feature Data Type 67
  270,                                    !- Feature Value 67
  service_water_heating_fuel,             !- Feature Name 68
  String,                                 !- Feature Data Type 68
  NaturalGas,                             !- Feature Value 68
  wall_construction_type,                 !- Feature Name 69
  String,                                 !- Feature Data Type 69
  mass,                                   !- Feature Value 69
  weekday_duration,                       !- Feature Name 70
  String,                                 !- Feature Data Type 70
  8.0,                                    !- Feature Value 70
  weekday_start_time,                     !- Feature Name 71
  String,                                 !- Feature Data Type 71
  8.75,                                   !- Feature Value 71
  weekend_duration,                       !- Feature Name 72
  String,                                 !- Feature Data Type 72
  14.5,                                   !- Feature Value 72
  weekend_start_time,                     !- Feature Name 73
  String,                                 !- Feature Data Type 73
  7.5,                                    !- Feature Value 73
  energy_code_compliance_during_original_building_construction, !- Feature Name 74
  String,                                 !- Feature Data Type 74
  comply,                                 !- Feature Value 74
  energy_code_followed_during_original_building_construction, !- Feature Name 75
  String,                                 !- Feature Data Type 75
  ComStock DOE Ref Pre-1980,              !- Feature Value 75
  energy_code_in_force_during_original_building_construction, !- Feature Name 76
  String,                                 !- Feature Data Type 76
  ComStock DOE Ref Pre-1980,              !- Feature Value 76
  ownership_status,                       !- Feature Name 77
  String,                                 !- Feature Data Type 77
  owner_occupied,                         !- Feature Value 77
  party_responsible_for_operation,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  building_owner,                         !- Feature Value 78
  purchase_input_responsibility,          !- Feature Name 79
  String,                                 !- Feature Data Type 79
  building_owner,                         !- Feature Value 79
  window_wall_ratio,                      !- Feature Name 80
  String,                                 !- Feature Data Type 80
  26_50pct,                               !- Feature Value 80
  year_bin_of_original_building_construction, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  pre_1978,                               !- Feature Value 81
  building_subtype,                       !- Feature Name 82
  String,                                 !- Feature Data Type 82
  NA,                                     !- Feature Value 82
  census_region,                          !- Feature Name 83
  String,                                 !- Feature Data Type 83
  Mountain,                               !- Feature Value 83
  climate_zone,                           !- Feature Name 84
  String,                                 !- Feature Data Type 84
  5B,                                     !- Feature Value 84
  ground_thermal_conductivity,            !- Feature Name 85
  String,                                 !- Feature Data Type 85
  0.8,                                    !- Feature Value 85
  year_of_simulation,                     !- Feature Name 86
  String,                                 !- Feature Data Type 86
  2018,                                   !- Feature Value 86
  building_area,                          !- Feature Name 87
  String,                                 !- Feature Data Type 87
  40001_52000,                            !- Feature Value 87
  building_type,                          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  primary_school,                         !- Feature Value 88
  sampling_region,                        !- Feature Name 89
  String,                                 !- Feature Data Type 89
  4,                                      !- Feature Value 89
  size_bin,                               !- Feature Name 90
  String,                                 !- Feature Data Type 90
  1,                                      !- Feature Value 90
  tract,                                  !- Feature Name 91
  String,                                 !- Feature Data Type 91
  G0800050081900,                         !- Feature Value 91
  year_built,                             !- Feature Name 92
  String,                                 !- Feature Data Type 92
  1963,                                   !- Feature Value 92
  number_stories,                         !- Feature Name 93
  String,                                 !- Feature Data Type 93
  1,                                      !- Feature Value 93
  state_id,                               !- Feature Name 94
  String,                                 !- Feature Data Type 94
  G080,                                   !- Feature Value 94
  county_id,                              !- Feature Name 95
  String,                                 !- Feature Data Type 95
  G0800050,                               !- Feature Value 95
  baseline_hvac_sizing,                   !- Feature Name 96
  String,                                 !- Feature Data Type 96
  hardsize,                               !- Feature Value 96
  baseline_window_type,                   !- Feature Name 97
  String,                                 !- Feature Data Type 97
  Single - No LowE - Tinted/Reflective - Wood, !- Feature Value 97
  nhgis_tract_gisjoin,                    !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G0800050081900,                         !- Feature Value 98
  nhgis_county_gisjoin,                   !- Feature Name 99
  String,                                 !- Feature Data Type 99
  G0800050,                               !- Feature Value 99
  nhgis_puma_gisjoin,                     !- Feature Name 100
  String,                                 !- Feature Data Type 100
  G08000809,                              !- Feature Value 100
  state_name,                             !- Feature Name 101
  String,                                 !- Feature Data Type 101
  Colorado,                               !- Feature Value 101
  state_abbreviation,                     !- Feature Name 102
  String,                                 !- Feature Data Type 102
  CO,                                     !- Feature Value 102
  census_division_name,                   !- Feature Name 103
  String,                                 !- Feature Data Type 103
  Mountain,                               !- Feature Value 103
  census_region_name,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  West,                                   !- Feature Value 104
  census_division_name_recs,              !- Feature Name 105
  String,                                 !- Feature Data Type 105
  Mountain North,                         !- Feature Value 105
  american_housing_survey_region,         !- Feature Name 106
  String,                                 !- Feature Data Type 106
  Non-CBSA Mountain,                      !- Feature Value 106
  weather_file_2018,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  USA_CO_Buckley.Afb.724695_2018.epw,     !- Feature Value 107
  weather_file_TMY3,                      !- Feature Name 108
  String,                                 !- Feature Data Type 108
  Aurora_Buckley_Field_Angb,              !- Feature Value 108
  climate_zone_building_america,          !- Feature Name 109
  String,                                 !- Feature Data Type 109
  Cold,                                   !- Feature Value 109
  climate_zone_ashrae_2006,               !- Feature Name 110
  String,                                 !- Feature Data Type 110
  5B,                                     !- Feature Value 110
  iso_region,                             !- Feature Name 111
  String,                                 !- Feature Data Type 111
  NotApplicable,                          !- Feature Value 111
  reeds_balancing_area,                   !- Feature Name 112
  String,                                 !- Feature Data Type 112
  33,                                     !- Feature Value 112
  resstock_county_id,                     !- Feature Name 113
  String,                                 !- Feature Data Type 113
  CO&#44 Arapahoe County,                 !- Feature Value 113
  resstock_puma_id,                       !- Feature Name 114
  String,                                 !- Feature Data Type 114
  CO&#44 00809,                           !- Feature Value 114
  resstock_custom_region,                 !- Feature Name 115
  String,                                 !- Feature Data Type 115
  CR05,                                   !- Feature Value 115
  cambium_grid_region,                    !- Feature Name 116
  String,                                 !- Feature Data Type 116
  RMPAc,                                  !- Feature Value 116
  cluster_id,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  36,                                     !- Feature Value 117
  cluster_name,                           !- Feature Name 118
  String,                                 !- Feature Data Type 118
  the Cheyenne-Denver-Colorado Springs Area, !- Feature Value 118
  grid_region,                            !- Feature Name 119
  String,                                 !- Feature Data Type 119
  RMPAc,                                  !- Feature Value 119
  Soil Conductivity,                      !- Feature Name 120
  Double,                                 !- Feature Data Type 120
  0.80000000000000004,                    !- Feature Value 120
  Undisturbed Ground Temperature,         !- Feature Name 121
  Double,                                 !- Feature Data Type 121
  12.9,                                   !- Feature Value 121
  wall_as_constructed_template,           !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref Pre-1980,              !- Feature Value 122
  wall_template,                          !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref Pre-1980,              !- Feature Value 123
  roof_as_constructed_template,           !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref Pre-1980,              !- Feature Value 124
  roof_template,                          !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref Pre-1980,              !- Feature Value 125
  exterior_lighting_as_constructed_template, !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref Pre-1980,              !- Feature Value 126
  exterior_lighting_template,             !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  interior_equipment_as_constructed_template, !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref Pre-1980,              !- Feature Value 128
  interior_equipment_template,            !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock 90.1-2010,                     !- Feature Value 129
  service_water_heating_as_constructed_template, !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref Pre-1980,              !- Feature Value 130
  service_water_heating_template,         !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock DOE Ref 1980-2004,             !- Feature Value 131
  hvac_as_constructed_template,           !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock DOE Ref Pre-1980,              !- Feature Value 132
  hvac_template,                          !- Feature Name 133
  String,                                 !- Feature Data Type 133
  ComStock DOE Ref 1980-2004;             !- Feature Value 133

OS:Site:WaterMainsTemperature,
  {a7a5f9db-15d0-478a-8a6d-3ce59b7e6d5a}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.6241666666667,                       !- Annual Average Outdoor Air Temperature {C}
  24.15;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {3f1052db-e8da-41f5-afaf-72e85c18ce54}, !- Handle
  Buckley Afb Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  15.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.308,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.48;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {65edfdea-92c8-43f5-bfd7-d75bb1d2474c}, !- Handle
  Buckley Afb Ann Clg .4% Condns WB=>MDB 1, !- Name
  25.8,                                   !- Maximum Dry-Bulb Temperature {C}
  15.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.308,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.48;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bc440952-e4d7-4983-a9c0-1954b37d2f86}, !- Handle
  Buckley Afb Ann Htg 99.6% Condns DB 1,  !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -16.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {c5f10a9a-ac32-4bea-8a8d-564868f49158}, !- Handle
  Buckley Afb August .4% Condns DB=>MCWB 1, !- Name
  35.1,                                   !- Maximum Dry-Bulb Temperature {C}
  14.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.474;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7a66bd02-a8c8-43a0-a9b7-20cda8e705a3}, !- Handle
  Buckley Afb October .4% Condns DB=>MCWB 1, !- Name
  28,                                     !- Maximum Dry-Bulb Temperature {C}
  13.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.273,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.645;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cf3df0bf-207e-4317-8a84-6e20461f4e1b}, !- Handle
  Buckley Afb September .4% Condns DB=>MCWB 1, !- Name
  32.4,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.295,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.564;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {8ea24492-b069-4172-b71a-c4a948af0cf6}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5B;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {ec3d47d1-1f0b-4c0e-8575-249f41fd81c2}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {284ae25c-fa8e-4385-9b49-41c06ca0d896}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {5c9c78ad-dba3-4822-8f58-0969658a34d5}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {78ba682a-c960-4ef2-ad69-6731a1c522b5}, !- Default Schedule Set Name
  {8a1ab051-bab9-48b7-b3c3-1c3abc365669}, !- Group Rendering Name
  {a8d6deb9-085c-4722-8fec-ec8774dc4b5f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {8a1ab051-bab9-48b7-b3c3-1c3abc365669}, !- Handle
  PrimarySchool Kitchen,                  !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {b5cd7529-b5ed-4096-b8c3-6a32d9c9f0fc}, !- Handle
  PrimarySchool Lobby - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {4c93d766-3794-4a15-8a97-1e0b45893b7d}, !- Default Schedule Set Name
  {f0a4ef5a-5cad-420c-9e0e-9a39e37290e2}, !- Group Rendering Name
  {3561a2dc-1e7d-4dda-9970-2b39b55645c0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {f0a4ef5a-5cad-420c-9e0e-9a39e37290e2}, !- Handle
  PrimarySchool Lobby,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {e0b99e2c-38b3-45c9-9504-edb16f64ca64}, !- Handle
  PrimarySchool Restroom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b0b2c953-4418-4bbd-b7a1-e7583c821549}, !- Default Schedule Set Name
  {de891593-af13-4caa-8e39-d838fd7105a1}, !- Group Rendering Name
  {720c2152-ad38-4371-9b7a-ccf1e38206d1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {de891593-af13-4caa-8e39-d838fd7105a1}, !- Handle
  PrimarySchool Restroom,                 !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {27137286-8c2a-406c-a7a7-8f824324a471}, !- Handle
  PrimarySchool Mechanical - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {a6d96653-bef5-491c-b501-4c5218b6f6ef}, !- Default Schedule Set Name
  {31e64f2f-24ff-4263-9c4e-a8ea83f2a9ea}, !- Group Rendering Name
  {fc6c1c5e-7b23-44e5-a1dc-0573a800be03}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {31e64f2f-24ff-4263-9c4e-a8ea83f2a9ea}, !- Handle
  PrimarySchool Mechanical,               !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {ee687631-42cb-41bd-9f85-76f70e0700d6}, !- Handle
  PrimarySchool Cafeteria - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {52e01d1b-d131-4e39-a0c7-34c6809f2312}, !- Default Schedule Set Name
  {9c3ee963-3da2-473f-9a97-40a6a17f7617}, !- Group Rendering Name
  {d657c6e0-88f1-42ce-8241-b5d11615835c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {9c3ee963-3da2-473f-9a97-40a6a17f7617}, !- Handle
  PrimarySchool Cafeteria,                !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {44ad41e6-405b-4235-bc1b-980686c1ceb2}, !- Handle
  PrimarySchool Gym - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {348cc6bb-f4c2-4323-ad23-ef554d9ee03a}, !- Default Schedule Set Name
  {778f9e3c-ba56-4876-8c2b-595d418dca8a}, !- Group Rendering Name
  {5cc9b2ee-d311-416d-a4e1-9c18c6d20471}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {778f9e3c-ba56-4876-8c2b-595d418dca8a}, !- Handle
  PrimarySchool Gym,                      !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {9bf143b3-1171-4c64-8905-f084837aa966}, !- Handle
  PrimarySchool Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {5156fd62-6e44-492a-a0eb-cdb0bf807e56}, !- Default Schedule Set Name
  {6d3bb8d4-3e03-429e-9c0c-d39371444d96}, !- Group Rendering Name
  {29a57255-af55-4010-ad7d-c4b27c1810c8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {6d3bb8d4-3e03-429e-9c0c-d39371444d96}, !- Handle
  PrimarySchool Office,                   !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {9388ea26-0a9f-4c7c-ad87-c049dae47489}, !- Handle
  PrimarySchool Corridor - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {454f2f92-6302-4f46-ae4d-d0b58f32349d}, !- Default Schedule Set Name
  {5ae88f42-00a3-4fa6-9527-2467bb062ce0}, !- Group Rendering Name
  {d13d0984-d994-470e-b290-4cb4ce9b8231}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {5ae88f42-00a3-4fa6-9527-2467bb062ce0}, !- Handle
  PrimarySchool Corridor,                 !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {528a82d5-f158-4dd3-bfe5-ce04123a3dba}, !- Handle
  PrimarySchool Classroom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {6f732cb3-4ba9-4a83-8383-feac545f7880}, !- Default Schedule Set Name
  {2f598c8f-14d8-4cc7-9fc6-d064ceb37a3a}, !- Group Rendering Name
  {0a8598bc-b638-4b1f-b289-f20f755bd133}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {2f598c8f-14d8-4cc7-9fc6-d064ceb37a3a}, !- Handle
  PrimarySchool Classroom,                !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e6cde426-08cc-4acc-862d-eec83401dd69}, !- Handle
  PrimarySchool Classroom A end_a - Story ground, !- Name
  {528a82d5-f158-4dd3-bfe5-ce04123a3dba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -52.3587659999286,                      !- X Origin {m}
  -10.2025414426446,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {d9e1e588-9d32-4661-a7a9-c3f3dffa86a6}; !- Thermal Zone Name

OS:Surface,
  {76337879-8d2e-4cb2-b60c-6ba4082add41}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {5c1245b1-f1d5-4d82-a4bb-181f9a7b7ed0}, !- Construction Name
  {e6cde426-08cc-4acc-862d-eec83401dd69}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 7.90228599934225, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 7.90228599934225, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd0c50e4-59ad-459b-a2a0-a5106a7e1320}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6cde426-08cc-4acc-862d-eec83401dd69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 7.90228599934225, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 7.90228599934225, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee8aa1f3-5707-4323-976e-33bef831f98b}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6cde426-08cc-4acc-862d-eec83401dd69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3dcf6a1-4520-4c37-95b7-8b85c2dc071e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 7.9022859993423, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 7.9022859993423, 0,   !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 7.9022859993423, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 7.9022859993423, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9c8e8a8-9225-4a77-814e-403b6c1d6a0f}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6cde426-08cc-4acc-862d-eec83401dd69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2bf2879-2705-4205-8ccb-8305ec54df9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 7.90228599934225, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 7.90228599934225, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bd2a3fc-f91b-4297-959a-071aa25a94bc}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6cde426-08cc-4acc-862d-eec83401dd69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {357430da-6283-41b2-8e1b-7ace95da5b7e}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e6cde426-08cc-4acc-862d-eec83401dd69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 7.90228599934225, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 7.90228599934225, 3.9624, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d9e1e588-9d32-4661-a7a9-c3f3dffa86a6}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5aab437-c945-4a48-9611-86cde8f6d510}, !- Zone Air Inlet Port List
  {2fe3638a-7453-4448-bf3f-9bdaecb0d422}, !- Zone Air Exhaust Port List
  {4ecb0a5c-f602-44e2-93be-467e8b0db0a5}, !- Zone Air Node Name
  {8a6c2c60-5a33-40d9-a9b9-0c95840800f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8e24fa38-6b3b-4dda-bfeb-2a1285fb4c3f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa2d31c0-1775-46f8-9f41-2581ac4df0ed}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Zone Air Node, !- Name
  {4ecb0a5c-f602-44e2-93be-467e8b0db0a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ecb0a5c-f602-44e2-93be-467e8b0db0a5}, !- Handle
  {d9e1e588-9d32-4661-a7a9-c3f3dffa86a6}, !- Source Object
  11,                                     !- Outlet Port
  {aa2d31c0-1775-46f8-9f41-2581ac4df0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5aab437-c945-4a48-9611-86cde8f6d510}, !- Handle
  {d9e1e588-9d32-4661-a7a9-c3f3dffa86a6}, !- HVAC Component
  {d96d42bf-6032-4517-8494-76963252b2dd}; !- Port 1

OS:PortList,
  {2fe3638a-7453-4448-bf3f-9bdaecb0d422}, !- Handle
  {d9e1e588-9d32-4661-a7a9-c3f3dffa86a6}; !- HVAC Component

OS:PortList,
  {8a6c2c60-5a33-40d9-a9b9-0c95840800f3}, !- Handle
  {d9e1e588-9d32-4661-a7a9-c3f3dffa86a6}, !- HVAC Component
  {47afa2ce-0bb6-43f4-8900-830ae7422375}; !- Port 1

OS:Sizing:Zone,
  {1e07947d-da16-4786-afbf-3675aa38efeb}, !- Handle
  {d9e1e588-9d32-4661-a7a9-c3f3dffa86a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3047aa41-0bfc-41d6-9fc7-62a36870efb6}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Zone HVAC Equipment List, !- Name
  {d9e1e588-9d32-4661-a7a9-c3f3dffa86a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e687be68-5619-42f8-807a-ccbbe27bb0aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c11bdf71-ee6c-4eaf-b9a9-ed1d7f5df199}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {3dfa4eca-d5c4-4c7c-9622-9f72bfc7d312}, !- Handle
  PrimarySchool Corridor B end_a - Story ground, !- Name
  {9388ea26-0a9f-4c7c-ad87-c049dae47489}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -52.3587659999286,                      !- X Origin {m}
  -2.3002554433023,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {1b9465e6-d670-49e7-8143-896570572f7e}; !- Thermal Zone Name

OS:Surface,
  {bf89ec95-838b-47dc-89d5-7162bc272b99}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {865dd7f8-ef28-4229-b032-4ae60ef1419a}, !- Construction Name
  {3dfa4eca-d5c4-4c7c-9622-9f72bfc7d312}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.6005108866046, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.6005108866046, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4132adf-40e5-498b-bfb7-983d8ba3facd}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3dfa4eca-d5c4-4c7c-9622-9f72bfc7d312}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.6005108866046, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.6005108866046, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ecb8ae1-7344-4291-8987-95d2d5869056}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3dfa4eca-d5c4-4c7c-9622-9f72bfc7d312}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e18aea11-399b-4d2b-abc9-f8ddb4c3a7fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.6005108866046, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.6005108866046, 0,   !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.6005108866046, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.6005108866046, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab848318-893e-4969-a76b-988733b2608d}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3dfa4eca-d5c4-4c7c-9622-9f72bfc7d312}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6c2a8cd-56ae-4711-bb8a-3c7d46ee18be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.6005108866046, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.6005108866046, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3dcf6a1-4520-4c37-95b7-8b85c2dc071e}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3dfa4eca-d5c4-4c7c-9622-9f72bfc7d312}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee8aa1f3-5707-4323-976e-33bef831f98b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.33226762955019e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {443b2919-a310-4e47-ac4d-075de65312d5}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3dfa4eca-d5c4-4c7c-9622-9f72bfc7d312}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.6005108866046, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.6005108866046, 3.9624, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -1.33226762955019e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1b9465e6-d670-49e7-8143-896570572f7e}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90e2274d-9f8e-483c-8254-e3de74163d18}, !- Zone Air Inlet Port List
  {b20183cb-c946-41d8-82fc-f51c92842c8c}, !- Zone Air Exhaust Port List
  {5ff52165-e6c6-44d9-8e20-d3ece278d585}, !- Zone Air Node Name
  {8f9d3782-729a-43e9-8b00-f04ffc16aeef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8a7bff81-f87a-4a37-a3c8-4e8f21059463}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a631cdda-8863-434b-b246-5c2db69871a1}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Zone Air Node, !- Name
  {5ff52165-e6c6-44d9-8e20-d3ece278d585}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ff52165-e6c6-44d9-8e20-d3ece278d585}, !- Handle
  {1b9465e6-d670-49e7-8143-896570572f7e}, !- Source Object
  11,                                     !- Outlet Port
  {a631cdda-8863-434b-b246-5c2db69871a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90e2274d-9f8e-483c-8254-e3de74163d18}, !- Handle
  {1b9465e6-d670-49e7-8143-896570572f7e}, !- HVAC Component
  {86dcaf6f-c71d-46a8-8469-3f88f1905df9}; !- Port 1

OS:PortList,
  {b20183cb-c946-41d8-82fc-f51c92842c8c}, !- Handle
  {1b9465e6-d670-49e7-8143-896570572f7e}; !- HVAC Component

OS:PortList,
  {8f9d3782-729a-43e9-8b00-f04ffc16aeef}, !- Handle
  {1b9465e6-d670-49e7-8143-896570572f7e}, !- HVAC Component
  {ad72b01a-fb8f-47ab-ac6d-6adc44ef1fa4}; !- Port 1

OS:Sizing:Zone,
  {dd533a31-0579-4632-864e-e23f68374c36}, !- Handle
  {1b9465e6-d670-49e7-8143-896570572f7e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {88cd4149-254a-4bd1-8aaf-f85a12658111}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Zone HVAC Equipment List, !- Name
  {1b9465e6-d670-49e7-8143-896570572f7e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {94e107ed-debb-459f-b75c-238f8a0fae47}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0447054f-b1c1-4097-9595-ac8a4cc74929}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9154d534-a2f8-4860-9519-274dce2d063e}, !- Handle
  PrimarySchool Classroom C end_a - Story ground, !- Name
  {528a82d5-f158-4dd3-bfe5-ce04123a3dba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -52.3587659999286,                      !- X Origin {m}
  2.3002554433023,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {71b4930c-c567-4772-ab96-d34e84db28ae}; !- Thermal Zone Name

OS:Surface,
  {487894cd-8d9e-4d85-8cce-1f8e9d779ef7}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {5c1245b1-f1d5-4d82-a4bb-181f9a7b7ed0}, !- Construction Name
  {9154d534-a2f8-4860-9519-274dce2d063e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 7.9022859993423, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 7.9022859993423, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {073f498f-4c6b-41b2-b7c0-3a753cd59bf5}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9154d534-a2f8-4860-9519-274dce2d063e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 7.9022859993423, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 7.9022859993423, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb4bea8d-5c6f-421e-960d-58a93e41fa92}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9154d534-a2f8-4860-9519-274dce2d063e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 7.9022859993423, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 7.9022859993423, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 7.9022859993423, 0,   !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 7.9022859993423, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e35d613c-574d-4164-9497-fdd0e05e5535}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9154d534-a2f8-4860-9519-274dce2d063e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a562ee7-688b-4e5b-a778-21e895729c3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 7.9022859993423, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 7.9022859993423, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e18aea11-399b-4d2b-abc9-f8ddb4c3a7fb}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9154d534-a2f8-4860-9519-274dce2d063e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ecb8ae1-7344-4291-8987-95d2d5869056}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 0, 3.9624,          !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 0, 0,               !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f776fed-2983-4a67-bd17-9eec1f774f97}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9154d534-a2f8-4860-9519-274dce2d063e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 7.9022859993423, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 7.9022859993423, 3.9624, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 1.33226762955019e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {71b4930c-c567-4772-ab96-d34e84db28ae}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47ff3e95-3226-48e2-9414-c92a12bfdefd}, !- Zone Air Inlet Port List
  {fbededec-131d-4fa5-890a-64357d807a4a}, !- Zone Air Exhaust Port List
  {99edf075-7888-4719-8b83-6b8e97931416}, !- Zone Air Node Name
  {c67dfa28-d4f3-4ead-98d8-fd30aa5d7d2b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {07c94ffd-4f21-4d99-a996-ffad99eb8606}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8adc3e61-0f58-4a34-9ed0-3c72696bcdc0}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Zone Air Node, !- Name
  {99edf075-7888-4719-8b83-6b8e97931416}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99edf075-7888-4719-8b83-6b8e97931416}, !- Handle
  {71b4930c-c567-4772-ab96-d34e84db28ae}, !- Source Object
  11,                                     !- Outlet Port
  {8adc3e61-0f58-4a34-9ed0-3c72696bcdc0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47ff3e95-3226-48e2-9414-c92a12bfdefd}, !- Handle
  {71b4930c-c567-4772-ab96-d34e84db28ae}, !- HVAC Component
  {f08937e9-2268-4d87-a60a-fe72e643692e}; !- Port 1

OS:PortList,
  {fbededec-131d-4fa5-890a-64357d807a4a}, !- Handle
  {71b4930c-c567-4772-ab96-d34e84db28ae}; !- HVAC Component

OS:PortList,
  {c67dfa28-d4f3-4ead-98d8-fd30aa5d7d2b}, !- Handle
  {71b4930c-c567-4772-ab96-d34e84db28ae}, !- HVAC Component
  {8f9a0190-0ae0-4075-91d8-a66af455cf5d}; !- Port 1

OS:Sizing:Zone,
  {1ca317c9-a560-4ded-94df-81098c35e344}, !- Handle
  {71b4930c-c567-4772-ab96-d34e84db28ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c7d8bf2b-f8e4-4f57-a83e-ee9b02efbd60}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Zone HVAC Equipment List, !- Name
  {71b4930c-c567-4772-ab96-d34e84db28ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {786099ef-3648-48be-ab96-e63fd8023162}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e69105a4-1aca-4020-b9e8-6f197d8840e2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7f549e38-0d38-4c35-a7d0-1052f38718e7}, !- Handle
  PrimarySchool Classroom A  - Story ground, !- Name
  {528a82d5-f158-4dd3-bfe5-ce04123a3dba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.7867659999286,                      !- X Origin {m}
  -10.2025414426446,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {e6f8fb69-363a-4e0a-b771-f49fc3a474c1}; !- Thermal Zone Name

OS:Surface,
  {4fea5a35-9345-4c9f-b167-271b6ad6d7d0}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {27bf70f7-9da9-40bd-9862-91b17d44dc3a}, !- Construction Name
  {7f549e38-0d38-4c35-a7d0-1052f38718e7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 7.90228599934225, 0, !- X,Y,Z Vertex 2 {m}
  95.5735319998572, 7.90228599934225, 0,  !- X,Y,Z Vertex 3 {m}
  95.5735319998572, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2bf2879-2705-4205-8ccb-8305ec54df9a}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f549e38-0d38-4c35-a7d0-1052f38718e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9c8e8a8-9225-4a77-814e-403b6c1d6a0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 7.90228599934225, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 7.90228599934225, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5ee6d1b-f3d9-4243-b62d-98a3a14aa5a5}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f549e38-0d38-4c35-a7d0-1052f38718e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b976e7a-69aa-47aa-b422-df8ab4eb7a74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95.5735319998572, 7.9022859993423, 3.9624, !- X,Y,Z Vertex 1 {m}
  95.5735319998572, 7.9022859993423, 0,   !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 7.9022859993423, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 7.9022859993423, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {655e07e1-37c0-438e-b1f1-a0cff3f5ae25}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f549e38-0d38-4c35-a7d0-1052f38718e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bd8d942-548b-4520-9985-333b2c3dfbfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95.5735319998572, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  95.5735319998572, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  95.5735319998572, 7.90228599934225, 0,  !- X,Y,Z Vertex 3 {m}
  95.5735319998572, 7.90228599934225, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef83060a-0bff-4711-a505-8ad4939c0142}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f549e38-0d38-4c35-a7d0-1052f38718e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95.5735319998572, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  95.5735319998572, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48fe47a4-565b-4fdf-83e7-864f2959ff18}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7f549e38-0d38-4c35-a7d0-1052f38718e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95.5735319998572, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  95.5735319998572, 7.90228599934225, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 7.90228599934225, 3.9624, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e6f8fb69-363a-4e0a-b771-f49fc3a474c1}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9eb4bbf9-e37f-4738-9056-d322df6f36dc}, !- Zone Air Inlet Port List
  {c36fc57c-2423-40e7-8b4b-f09261b6e79f}, !- Zone Air Exhaust Port List
  {077c3343-175b-4879-8e11-3e4b160bd053}, !- Zone Air Node Name
  {88e6a3ae-19bd-4be3-a2f0-53ddb6383263}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f664f10-a9dd-4efb-abc6-46f30f5173f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {788ad509-9cd3-4373-9895-127346b83955}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Zone Air Node, !- Name
  {077c3343-175b-4879-8e11-3e4b160bd053}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {077c3343-175b-4879-8e11-3e4b160bd053}, !- Handle
  {e6f8fb69-363a-4e0a-b771-f49fc3a474c1}, !- Source Object
  11,                                     !- Outlet Port
  {788ad509-9cd3-4373-9895-127346b83955}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9eb4bbf9-e37f-4738-9056-d322df6f36dc}, !- Handle
  {e6f8fb69-363a-4e0a-b771-f49fc3a474c1}, !- HVAC Component
  {10a76d5c-7b25-49c8-8fd5-369cdc88896c}; !- Port 1

OS:PortList,
  {c36fc57c-2423-40e7-8b4b-f09261b6e79f}, !- Handle
  {e6f8fb69-363a-4e0a-b771-f49fc3a474c1}; !- HVAC Component

OS:PortList,
  {88e6a3ae-19bd-4be3-a2f0-53ddb6383263}, !- Handle
  {e6f8fb69-363a-4e0a-b771-f49fc3a474c1}, !- HVAC Component
  {8e2ce98d-06aa-4940-91da-77e9aebf3623}; !- Port 1

OS:Sizing:Zone,
  {2946865c-4ff3-4aff-acd2-604f120b0b4f}, !- Handle
  {e6f8fb69-363a-4e0a-b771-f49fc3a474c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f79eb751-59ea-43eb-b9b2-9449e572191f}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Zone HVAC Equipment List, !- Name
  {e6f8fb69-363a-4e0a-b771-f49fc3a474c1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a420db04-e3ae-4723-bea2-0d5874344847}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d55accba-97ab-4b3f-97b1-4686b0dceff1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {35ed7b8b-ae1e-4369-86bf-0e6e47051ef8}, !- Handle
  PrimarySchool Corridor B  - Story ground, !- Name
  {9388ea26-0a9f-4c7c-ad87-c049dae47489}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.7867659999286,                      !- X Origin {m}
  -2.3002554433023,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {9f1cb14a-7f80-4fda-af7f-5d4687aa2427}; !- Thermal Zone Name

OS:Surface,
  {a3197fa0-4b50-456b-8c1e-da9ab23f026c}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {a4c1fcbe-ec92-44c4-b3e5-11020e626bbe}, !- Construction Name
  {35ed7b8b-ae1e-4369-86bf-0e6e47051ef8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.6005108866046, 0, !- X,Y,Z Vertex 2 {m}
  95.5735319998572, 4.6005108866046, 0,   !- X,Y,Z Vertex 3 {m}
  95.5735319998572, -1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6c2a8cd-56ae-4711-bb8a-3c7d46ee18be}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35ed7b8b-ae1e-4369-86bf-0e6e47051ef8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab848318-893e-4969-a76b-988733b2608d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.6005108866046, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.6005108866046, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -1.33226762955019e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ec25f40-4cc8-4b6d-9577-27df9db36f83}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35ed7b8b-ae1e-4369-86bf-0e6e47051ef8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ce4337a-bf5e-4792-a64c-a1feac5e7137}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95.5735319998572, 4.6005108866046, 3.9624, !- X,Y,Z Vertex 1 {m}
  95.5735319998572, 4.6005108866046, 0,   !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.6005108866046, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.6005108866046, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35dcd83c-782b-4086-8f86-5082e1863b32}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35ed7b8b-ae1e-4369-86bf-0e6e47051ef8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31af11e9-3e9a-43e4-80c3-eb3fc448763c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95.5735319998572, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  95.5735319998572, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  95.5735319998572, 4.6005108866046, 0,   !- X,Y,Z Vertex 3 {m}
  95.5735319998572, 4.6005108866046, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b976e7a-69aa-47aa-b422-df8ab4eb7a74}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35ed7b8b-ae1e-4369-86bf-0e6e47051ef8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5ee6d1b-f3d9-4243-b62d-98a3a14aa5a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  95.5735319998572, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  95.5735319998572, -1.33226762955019e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d21529c1-a7a6-4fbb-86c1-e292c72fe899}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {35ed7b8b-ae1e-4369-86bf-0e6e47051ef8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95.5735319998572, -1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  95.5735319998572, 4.6005108866046, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.6005108866046, 3.9624, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -1.33226762955019e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9f1cb14a-7f80-4fda-af7f-5d4687aa2427}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b8c8106-e70a-478f-9509-0340fd30ee04}, !- Zone Air Inlet Port List
  {544eea5a-ab81-4399-bac9-872d3bb8676b}, !- Zone Air Exhaust Port List
  {aa9947b0-3994-45f2-877d-2d047c30cfce}, !- Zone Air Node Name
  {4b6f4c1f-bc5f-447c-8e90-01964b310774}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {958a92aa-6dfc-4b39-8951-6af620fc9113}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {006eb369-147b-4762-ab92-9f9c7f5fe421}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Zone Air Node, !- Name
  {aa9947b0-3994-45f2-877d-2d047c30cfce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa9947b0-3994-45f2-877d-2d047c30cfce}, !- Handle
  {9f1cb14a-7f80-4fda-af7f-5d4687aa2427}, !- Source Object
  11,                                     !- Outlet Port
  {006eb369-147b-4762-ab92-9f9c7f5fe421}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b8c8106-e70a-478f-9509-0340fd30ee04}, !- Handle
  {9f1cb14a-7f80-4fda-af7f-5d4687aa2427}, !- HVAC Component
  {f0213846-9bb0-445a-bc01-671ed32d9182}; !- Port 1

OS:PortList,
  {544eea5a-ab81-4399-bac9-872d3bb8676b}, !- Handle
  {9f1cb14a-7f80-4fda-af7f-5d4687aa2427}; !- HVAC Component

OS:PortList,
  {4b6f4c1f-bc5f-447c-8e90-01964b310774}, !- Handle
  {9f1cb14a-7f80-4fda-af7f-5d4687aa2427}, !- HVAC Component
  {cade5993-9cff-4581-9b18-fce65bea1f6f}; !- Port 1

OS:Sizing:Zone,
  {d4ebc846-5144-41ee-8535-5cb63b32175b}, !- Handle
  {9f1cb14a-7f80-4fda-af7f-5d4687aa2427}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3638ce5d-f701-498d-864e-92b8f3cf0ea7}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Zone HVAC Equipment List, !- Name
  {9f1cb14a-7f80-4fda-af7f-5d4687aa2427}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bbb33ffb-e191-462c-a804-46e922ff5237}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {beda6bf8-16a2-4267-ba57-7f30d1ddbfeb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {3ea5f1d5-f812-4871-8751-4132cb4cd249}, !- Handle
  PrimarySchool Classroom C  - Story ground, !- Name
  {528a82d5-f158-4dd3-bfe5-ce04123a3dba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.7867659999286,                      !- X Origin {m}
  2.3002554433023,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {6669bfc4-f124-42da-b09d-141cc9194de6}; !- Thermal Zone Name

OS:Surface,
  {1d4c09a3-3772-4a3a-aaa2-a8cc601b5bab}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {27bf70f7-9da9-40bd-9862-91b17d44dc3a}, !- Construction Name
  {3ea5f1d5-f812-4871-8751-4132cb4cd249}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 7.9022859993423, 0, !- X,Y,Z Vertex 2 {m}
  95.5735319998572, 7.9022859993423, 0,   !- X,Y,Z Vertex 3 {m}
  95.5735319998572, 1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a562ee7-688b-4e5b-a778-21e895729c3f}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ea5f1d5-f812-4871-8751-4132cb4cd249}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e35d613c-574d-4164-9497-fdd0e05e5535}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 7.9022859993423, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 7.9022859993423, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 1.33226762955019e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a586619d-dbec-4632-b894-5f78b3f33077}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ea5f1d5-f812-4871-8751-4132cb4cd249}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 7.9022859993423, 3.9624, !- X,Y,Z Vertex 1 {m}
  95.5735319998572, 7.9022859993423, 3.9624, !- X,Y,Z Vertex 2 {m}
  95.5735319998572, 7.9022859993423, 0,   !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 7.9022859993423, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2511ba7-00ce-4c0c-a97f-a7c29560af66}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ea5f1d5-f812-4871-8751-4132cb4cd249}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0aef2881-adad-4107-adc2-1c913db4f4cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95.5735319998572, 1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  95.5735319998572, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  95.5735319998572, 7.9022859993423, 0,   !- X,Y,Z Vertex 3 {m}
  95.5735319998572, 7.9022859993423, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ce4337a-bf5e-4792-a64c-a1feac5e7137}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ea5f1d5-f812-4871-8751-4132cb4cd249}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ec25f40-4cc8-4b6d-9577-27df9db36f83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.9624,         !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  95.5735319998572, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  95.5735319998572, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ef51c1c-e119-4277-abc0-f6d22a883bd8}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ea5f1d5-f812-4871-8751-4132cb4cd249}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95.5735319998572, 1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  95.5735319998572, 7.9022859993423, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 7.9022859993423, 3.9624, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 1.33226762955019e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6669bfc4-f124-42da-b09d-141cc9194de6}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0f62f32-b57d-4e9e-9213-e728c741ce6e}, !- Zone Air Inlet Port List
  {e8438981-729e-421d-bec8-2fd53e9ead5f}, !- Zone Air Exhaust Port List
  {ae5b9a0f-182e-4491-80bb-349fa1353c4a}, !- Zone Air Node Name
  {1ab1e669-c5e5-4fe5-8765-23d3510f052f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b68a623a-27dd-46c4-aa02-b7ece9dbb370}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd1586a0-fd83-47a4-98f3-4d76fa325b2f}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Zone Air Node, !- Name
  {ae5b9a0f-182e-4491-80bb-349fa1353c4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae5b9a0f-182e-4491-80bb-349fa1353c4a}, !- Handle
  {6669bfc4-f124-42da-b09d-141cc9194de6}, !- Source Object
  11,                                     !- Outlet Port
  {dd1586a0-fd83-47a4-98f3-4d76fa325b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0f62f32-b57d-4e9e-9213-e728c741ce6e}, !- Handle
  {6669bfc4-f124-42da-b09d-141cc9194de6}, !- HVAC Component
  {550484a6-f50f-4236-950a-0f6268597bbe}; !- Port 1

OS:PortList,
  {e8438981-729e-421d-bec8-2fd53e9ead5f}, !- Handle
  {6669bfc4-f124-42da-b09d-141cc9194de6}; !- HVAC Component

OS:PortList,
  {1ab1e669-c5e5-4fe5-8765-23d3510f052f}, !- Handle
  {6669bfc4-f124-42da-b09d-141cc9194de6}, !- HVAC Component
  {27edbba7-658b-4f92-8658-4536e0aef874}; !- Port 1

OS:Sizing:Zone,
  {10875544-43f3-4b17-b26c-7d8e5f16d6f7}, !- Handle
  {6669bfc4-f124-42da-b09d-141cc9194de6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f6792a43-c67a-4a0f-bf78-752b5e87304c}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Zone HVAC Equipment List, !- Name
  {6669bfc4-f124-42da-b09d-141cc9194de6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ff64d5f-f6f2-49d7-941a-5ef4dbdef1d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {706a5ebe-dedd-4e2d-819c-cec3069d25ad}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {85fbd784-bbbb-4d09-8ea3-3628d83b3a0e}, !- Handle
  PrimarySchool Classroom A end_b - Story ground, !- Name
  {528a82d5-f158-4dd3-bfe5-ce04123a3dba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.7867659999286,                       !- X Origin {m}
  -10.2025414426446,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {ead425e1-8057-4081-9806-ca37b06525b4}; !- Thermal Zone Name

OS:Surface,
  {5fce0df5-40f3-4ef8-9a0f-6126c56a5ff5}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {5c1245b1-f1d5-4d82-a4bb-181f9a7b7ed0}, !- Construction Name
  {85fbd784-bbbb-4d09-8ea3-3628d83b3a0e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 7.90228599934225, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 7.90228599934225, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bd8d942-548b-4520-9985-333b2c3dfbfa}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85fbd784-bbbb-4d09-8ea3-3628d83b3a0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {655e07e1-37c0-438e-b1f1-a0cff3f5ae25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 7.90228599934225, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 7.90228599934225, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1af9002a-577b-4bc7-b57c-d08f51e9d0ad}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85fbd784-bbbb-4d09-8ea3-3628d83b3a0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daed863f-6277-49e9-9f3b-75720c82a1cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.9022859993423, 3.9624,         !- X,Y,Z Vertex 1 {m}
  4.572, 7.9022859993423, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 7.9022859993423, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 7.9022859993423, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbf1366c-ba33-4af0-9d80-22a32a10d234}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85fbd784-bbbb-4d09-8ea3-3628d83b3a0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.90228599934225, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 7.90228599934225, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fb8ba6f-7182-4c9d-b029-10122f336d75}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85fbd784-bbbb-4d09-8ea3-3628d83b3a0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc84bcc5-0a02-48c6-9489-d7ef9b187eb5}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85fbd784-bbbb-4d09-8ea3-3628d83b3a0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 7.90228599934225, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 7.90228599934225, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ead425e1-8057-4081-9806-ca37b06525b4}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b20f3ae-6b29-4437-8863-45c88747bdf4}, !- Zone Air Inlet Port List
  {bcd3a8b4-2202-4fec-9fc7-4e24cf5b74e0}, !- Zone Air Exhaust Port List
  {ec23717b-ccd1-4577-bbf9-7aab6204695c}, !- Zone Air Node Name
  {d3d31d9d-c2ad-457e-9cb4-66a9f90738c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {489f6588-be4a-4cdf-8a99-61af54b966b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e026535-2d9d-438a-a93e-98cf289030f5}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Zone Air Node, !- Name
  {ec23717b-ccd1-4577-bbf9-7aab6204695c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec23717b-ccd1-4577-bbf9-7aab6204695c}, !- Handle
  {ead425e1-8057-4081-9806-ca37b06525b4}, !- Source Object
  11,                                     !- Outlet Port
  {0e026535-2d9d-438a-a93e-98cf289030f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b20f3ae-6b29-4437-8863-45c88747bdf4}, !- Handle
  {ead425e1-8057-4081-9806-ca37b06525b4}, !- HVAC Component
  {3bdbcdf0-4f29-4853-a552-8f1c8cb430e7}; !- Port 1

OS:PortList,
  {bcd3a8b4-2202-4fec-9fc7-4e24cf5b74e0}, !- Handle
  {ead425e1-8057-4081-9806-ca37b06525b4}; !- HVAC Component

OS:PortList,
  {d3d31d9d-c2ad-457e-9cb4-66a9f90738c2}, !- Handle
  {ead425e1-8057-4081-9806-ca37b06525b4}, !- HVAC Component
  {5232a076-63a8-4b39-8f86-6c728a5a6d21}; !- Port 1

OS:Sizing:Zone,
  {3ee551c5-8b90-4dbf-99dc-cfa0d042c3dc}, !- Handle
  {ead425e1-8057-4081-9806-ca37b06525b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {69b89fa5-29ca-4183-a901-f56e4538fc8d}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Zone HVAC Equipment List, !- Name
  {ead425e1-8057-4081-9806-ca37b06525b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f07db630-ed67-444f-aaa6-cacfb38c3c7c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f6096df4-2a0a-465a-8cf7-57ea7d649043}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {903bf2c9-6e6f-4153-88c6-5259befaab76}, !- Handle
  PrimarySchool Corridor B end_b - Story ground, !- Name
  {9388ea26-0a9f-4c7c-ad87-c049dae47489}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.7867659999286,                       !- X Origin {m}
  -2.3002554433023,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {fc7487ec-9ffe-4bcb-b6cf-bc4dff7045cd}; !- Thermal Zone Name

OS:Surface,
  {09cacce9-6559-4c96-821f-bfe8d5ed0fad}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {865dd7f8-ef28-4229-b032-4ae60ef1419a}, !- Construction Name
  {903bf2c9-6e6f-4153-88c6-5259befaab76}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.6005108866046, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.6005108866046, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, -1.33226762955019e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31af11e9-3e9a-43e4-80c3-eb3fc448763c}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {903bf2c9-6e6f-4153-88c6-5259befaab76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35dcd83c-782b-4086-8f86-5082e1863b32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.6005108866046, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.6005108866046, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35a867e1-8023-4b14-90bc-49ee93499134}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {903bf2c9-6e6f-4153-88c6-5259befaab76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0305ab38-09e1-4b74-8b3b-add691279916}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.6005108866046, 3.9624,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.6005108866046, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.6005108866046, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.6005108866046, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fadfbd50-1071-4333-9dce-9b3a24d7945c}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {903bf2c9-6e6f-4153-88c6-5259befaab76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.6005108866046, 3.9624,         !- X,Y,Z Vertex 1 {m}
  4.572, -1.33226762955019e-15, 3.9624,   !- X,Y,Z Vertex 2 {m}
  4.572, -1.33226762955019e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 4.6005108866046, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daed863f-6277-49e9-9f3b-75720c82a1cb}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {903bf2c9-6e6f-4153-88c6-5259befaab76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1af9002a-577b-4bc7-b57c-d08f51e9d0ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -1.33226762955019e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -1.33226762955019e-15, 3.9624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {294b548a-d7ed-4586-a4d5-f72fb62784c6}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {903bf2c9-6e6f-4153-88c6-5259befaab76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.33226762955019e-15, 3.9624,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.6005108866046, 3.9624,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.6005108866046, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.33226762955019e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fc7487ec-9ffe-4bcb-b6cf-bc4dff7045cd}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29cc528f-379f-4fc0-b6e6-367e32c7b533}, !- Zone Air Inlet Port List
  {9ff5b674-0523-4895-9c88-88dafe5eecec}, !- Zone Air Exhaust Port List
  {456488c7-ce78-44a1-b558-227289f8a76f}, !- Zone Air Node Name
  {60e5779a-cfea-4665-8731-f0c3a1ae3091}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e99313fc-3f69-4d52-86d5-fb5f6669262b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72df1fc2-94f5-49c7-9f0f-6df1863f46a3}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Zone Air Node, !- Name
  {456488c7-ce78-44a1-b558-227289f8a76f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {456488c7-ce78-44a1-b558-227289f8a76f}, !- Handle
  {fc7487ec-9ffe-4bcb-b6cf-bc4dff7045cd}, !- Source Object
  11,                                     !- Outlet Port
  {72df1fc2-94f5-49c7-9f0f-6df1863f46a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29cc528f-379f-4fc0-b6e6-367e32c7b533}, !- Handle
  {fc7487ec-9ffe-4bcb-b6cf-bc4dff7045cd}, !- HVAC Component
  {9f9db0ea-42be-46c0-9b5b-cd0656c45886}; !- Port 1

OS:PortList,
  {9ff5b674-0523-4895-9c88-88dafe5eecec}, !- Handle
  {fc7487ec-9ffe-4bcb-b6cf-bc4dff7045cd}; !- HVAC Component

OS:PortList,
  {60e5779a-cfea-4665-8731-f0c3a1ae3091}, !- Handle
  {fc7487ec-9ffe-4bcb-b6cf-bc4dff7045cd}, !- HVAC Component
  {0fea6c85-4a13-4cb9-9bf7-09184b74afa2}; !- Port 1

OS:Sizing:Zone,
  {cb208764-65da-4935-b896-b0dc0091bba9}, !- Handle
  {fc7487ec-9ffe-4bcb-b6cf-bc4dff7045cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f5d38472-b6c8-4d54-b38c-7d3b51d5efeb}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Zone HVAC Equipment List, !- Name
  {fc7487ec-9ffe-4bcb-b6cf-bc4dff7045cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3da25f72-663e-40cb-a5a4-ee321b492925}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f2f82087-f351-4f96-a699-858d6b3badfe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e8a84603-ccb5-4f05-839e-fa945cbbf1ff}, !- Handle
  PrimarySchool Classroom C end_b - Story ground, !- Name
  {528a82d5-f158-4dd3-bfe5-ce04123a3dba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.7867659999286,                       !- X Origin {m}
  2.3002554433023,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {79373d0e-340f-4716-8ef4-e4b4df7c9235}; !- Thermal Zone Name

OS:Surface,
  {3fe6cb07-d923-435b-b531-6ac86344de23}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {5c1245b1-f1d5-4d82-a4bb-181f9a7b7ed0}, !- Construction Name
  {e8a84603-ccb5-4f05-839e-fa945cbbf1ff}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 7.9022859993423, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 7.9022859993423, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 1.33226762955019e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aef2881-adad-4107-adc2-1c913db4f4cb}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8a84603-ccb5-4f05-839e-fa945cbbf1ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2511ba7-00ce-4c0c-a97f-a7c29560af66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 7.9022859993423, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 7.9022859993423, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.33226762955019e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9423c8e3-fecf-4d80-9aa7-894f7ccad5e0}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8a84603-ccb5-4f05-839e-fa945cbbf1ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 7.9022859993423, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.572, 7.9022859993423, 3.9624,         !- X,Y,Z Vertex 2 {m}
  4.572, 7.9022859993423, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 7.9022859993423, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {364b891f-2837-47bd-b122-cbc3385b038b}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8a84603-ccb5-4f05-839e-fa945cbbf1ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.9022859993423, 3.9624,         !- X,Y,Z Vertex 1 {m}
  4.572, 1.33226762955019e-15, 3.9624,    !- X,Y,Z Vertex 2 {m}
  4.572, 1.33226762955019e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 7.9022859993423, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0305ab38-09e1-4b74-8b3b-add691279916}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8a84603-ccb5-4f05-839e-fa945cbbf1ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35a867e1-8023-4b14-90bc-49ee93499134}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 3.9624,         !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {847519e6-1799-472d-ab1d-859a1cdaa04e}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8a84603-ccb5-4f05-839e-fa945cbbf1ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.33226762955019e-15, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 7.9022859993423, 3.9624,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 7.9022859993423, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.33226762955019e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {79373d0e-340f-4716-8ef4-e4b4df7c9235}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04e85a21-9121-4ef8-871c-b0718790034b}, !- Zone Air Inlet Port List
  {f14b6a67-4cb4-4935-a617-822de9149f3c}, !- Zone Air Exhaust Port List
  {bac07258-2378-4a35-9ef2-c6768aa94432}, !- Zone Air Node Name
  {2c1b7b48-ee99-4fd0-872a-24ad3b55be60}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b6dd8d55-7c47-4971-a7a5-7d5de0952eef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94783603-6f8e-41b0-967d-7a5bcffaf7d7}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Zone Air Node, !- Name
  {bac07258-2378-4a35-9ef2-c6768aa94432}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bac07258-2378-4a35-9ef2-c6768aa94432}, !- Handle
  {79373d0e-340f-4716-8ef4-e4b4df7c9235}, !- Source Object
  11,                                     !- Outlet Port
  {94783603-6f8e-41b0-967d-7a5bcffaf7d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04e85a21-9121-4ef8-871c-b0718790034b}, !- Handle
  {79373d0e-340f-4716-8ef4-e4b4df7c9235}, !- HVAC Component
  {d2d5f582-58fc-4bff-a736-17971715eec8}; !- Port 1

OS:PortList,
  {f14b6a67-4cb4-4935-a617-822de9149f3c}, !- Handle
  {79373d0e-340f-4716-8ef4-e4b4df7c9235}; !- HVAC Component

OS:PortList,
  {2c1b7b48-ee99-4fd0-872a-24ad3b55be60}, !- Handle
  {79373d0e-340f-4716-8ef4-e4b4df7c9235}, !- HVAC Component
  {479316f5-6bc0-4970-9098-950d6599968e}; !- Port 1

OS:Sizing:Zone,
  {db83dd02-49b0-4704-beeb-63dda379f44f}, !- Handle
  {79373d0e-340f-4716-8ef4-e4b4df7c9235}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a154bfa7-41b5-40f2-8367-0e03e874f954}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Zone HVAC Equipment List, !- Name
  {79373d0e-340f-4716-8ef4-e4b4df7c9235}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fd116255-1c48-4485-9d01-bddcd0d48cff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {66eb6478-3e66-49ab-8956-da7ab5231ff8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SubSurface,
  {9364f9cb-3bcd-4f64-89d2-90b72903cb5b}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {d4132adf-40e5-498b-bfb7-983d8ba3facd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.5751108866046, 2.28452409454983, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.5751108866046, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0.0253999999999976, 2.28452409454983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92585e47-6a9e-44c7-9593-4b1794c50332}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {2bd2a3fc-f91b-4297-959a-071aa25a94bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, -4.9737991503207e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000001, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000001, -4.9737991503207e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e875b792-3de4-46d0-9bce-f848d08125da}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {fd0c50e4-59ad-459b-a2a0-a5106a7e1320}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-15, 7.87688599934225, 2.27745412647216, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 7.87688599934225, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0.0253999999999497, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0.0253999999999497, 2.27745412647216; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a51a8ed0-ecf4-4067-a582-d5d84a6ebfed}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {ef83060a-0bff-4711-a505-8ad4939c0142}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, -4.9737991503207e-14, 2.26851275357979, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  95.5481319998572, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  95.5481319998572, -4.9737991503207e-14, 2.26851275357979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a725a617-a1c5-4eb0-ad9b-a2c4c32d24aa}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {073f498f-4c6b-41b2-b7c0-3a753cd59bf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-15, 7.8768859993423, 2.27745412647216, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 7.8768859993423, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0.0254000000000012, 2.27745412647216; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80b7dbf1-33a4-40bd-a763-31660fecaa3e}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {fb4bea8d-5c6f-421e-960d-58a93e41fa92}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000001, 7.9022859993423, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 7.9022859993423, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000065, 7.9022859993423, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000065, 7.9022859993423, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10998ac4-fe64-43a7-86bb-1046f0fa0623}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {a586619d-dbec-4632-b894-5f78b3f33077}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  95.5481319998572, 7.9022859993423, 2.26851275357979, !- X,Y,Z Vertex 1 {m}
  95.5481319998572, 7.9022859993423, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 7.9022859993423, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 7.9022859993423, 2.26851275357979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7b62817-8570-4568-b004-1a0f729636e1}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {6fb8ba6f-7182-4c9d-b029-10122f336d75}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -4.9737991503207e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -4.9737991503207e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69e656c4-9e17-462e-bd0b-105f6a2d61f6}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {cbf1366c-ba33-4af0-9d80-22a32a10d234}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999503, 2.27745412647216, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999503, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 7.87688599934225, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 7.87688599934225, 2.27745412647216; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a30897b-19ba-48e1-b1a7-8dfcc61c50f3}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {fadfbd50-1071-4333-9dce-9b3a24d7945c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999987, 2.28452409454983, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999987, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5751108866046, 0.762,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.5751108866046, 2.28452409454983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {779b178e-d1ba-4fcb-a5b7-9e7d243124a6}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {9423c8e3-fecf-4d80-9aa7-894f7ccad5e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 7.9022859993423, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.5466, 7.9022859993423, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999923, 7.9022859993423, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999923, 7.9022859993423, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00e54dd5-3c81-4bd2-bf49-220a533edba1}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {364b891f-2837-47bd-b122-cbc3385b038b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000013, 2.27745412647216, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000013, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 7.8768859993423, 0.762,          !- X,Y,Z Vertex 3 {m}
  4.572, 7.8768859993423, 2.27745412647216; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {81c016eb-006c-4cf1-bab9-c9421694db87}, !- Handle
  PrimarySchool Classroom A end_a - Story ground 1, !- Name
  {528a82d5-f158-4dd3-bfe5-ce04123a3dba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  112.387848885218,                       !- X Origin {m}
  49.8265414426446,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {e2c8b5d7-864b-4fdc-b6e5-cf67e68dce95}; !- Thermal Zone Name

OS:Surface,
  {0fcb46bd-1328-4eb0-92e1-dbba1465b24d}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {5c1245b1-f1d5-4d82-a4bb-181f9a7b7ed0}, !- Construction Name
  {81c016eb-006c-4cf1-bab9-c9421694db87}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.90228599934272, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.90228599934272, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a552fee-4ba0-485e-a184-9375f845de11}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81c016eb-006c-4cf1-bab9-c9421694db87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.90228599934272, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.90228599934272, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b35227f-81d4-4f79-b455-22bcec176827}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81c016eb-006c-4cf1-bab9-c9421694db87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16313bc0-5f2e-443a-af22-9f19da17946a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.90228599934348, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.90228599934348, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -7.90228599934348, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.90228599934348, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2750b94-722f-462a-b04f-3e122228a8b1}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81c016eb-006c-4cf1-bab9-c9421694db87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16221668-3aaa-4b73-8384-576c88663a03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -7.90228599934272, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -7.90228599934272, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3968b370-69f3-41e9-b54d-ee3b895443c6}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81c016eb-006c-4cf1-bab9-c9421694db87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41165a59-8814-494b-abd3-bbeade2c4333}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81c016eb-006c-4cf1-bab9-c9421694db87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.90228599934272, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.90228599934272, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e2c8b5d7-864b-4fdc-b6e5-cf67e68dce95}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c66b397-6fd5-4f7d-b454-deb522cd3585}, !- Zone Air Inlet Port List
  {8dee4f06-f12d-486b-a16e-846e73b15375}, !- Zone Air Exhaust Port List
  {4bd0b4a0-1a3d-427d-b312-e275b124f52e}, !- Zone Air Node Name
  {67dcd6ef-388c-4200-b1a4-bea92b5a3e7c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f91ccdae-9b59-4cba-888c-59e3e55d2a0d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7d23803-a322-4087-b523-c2844768f8b7}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Zone Air Node, !- Name
  {4bd0b4a0-1a3d-427d-b312-e275b124f52e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bd0b4a0-1a3d-427d-b312-e275b124f52e}, !- Handle
  {e2c8b5d7-864b-4fdc-b6e5-cf67e68dce95}, !- Source Object
  11,                                     !- Outlet Port
  {e7d23803-a322-4087-b523-c2844768f8b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c66b397-6fd5-4f7d-b454-deb522cd3585}, !- Handle
  {e2c8b5d7-864b-4fdc-b6e5-cf67e68dce95}, !- HVAC Component
  {f8d87a3b-d712-46d1-b6fb-bcfcb051b1df}; !- Port 1

OS:PortList,
  {8dee4f06-f12d-486b-a16e-846e73b15375}, !- Handle
  {e2c8b5d7-864b-4fdc-b6e5-cf67e68dce95}; !- HVAC Component

OS:PortList,
  {67dcd6ef-388c-4200-b1a4-bea92b5a3e7c}, !- Handle
  {e2c8b5d7-864b-4fdc-b6e5-cf67e68dce95}, !- HVAC Component
  {b344d94c-d2f1-4e22-a2bc-801f20fb639f}; !- Port 1

OS:Sizing:Zone,
  {2a9d0d82-e6ae-40d3-8550-fc6b158d3c27}, !- Handle
  {e2c8b5d7-864b-4fdc-b6e5-cf67e68dce95}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2ee0d339-71d0-4bc6-8f4a-c9fdfd5a5b4b}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Zone HVAC Equipment List, !- Name
  {e2c8b5d7-864b-4fdc-b6e5-cf67e68dce95}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cc516f39-4ead-4c02-b229-641f807bca46}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fa07b5da-1325-434b-a539-31c99e06486d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {266787c3-768c-4488-aecc-7037b64083ac}, !- Handle
  PrimarySchool Corridor B end_a - Story ground 1, !- Name
  {9388ea26-0a9f-4c7c-ad87-c049dae47489}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  104.485562885875,                       !- X Origin {m}
  49.8265414426446,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {ad7bb862-408f-470f-a643-bc0e234bc492}; !- Thermal Zone Name

OS:Surface,
  {4902444b-9ce8-4697-85ab-d9660e850b3b}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {865dd7f8-ef28-4229-b032-4ae60ef1419a}, !- Construction Name
  {266787c3-768c-4488-aecc-7037b64083ac}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.68958205601666e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.60051088660457, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.60051088660457, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.68958205601666e-13, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ba55684-f735-4a69-808d-d66174ca5f96}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {266787c3-768c-4488-aecc-7037b64083ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.68958205601666e-13, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.60051088660457, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.60051088660457, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.68958205601666e-13, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba91c6e5-3af2-47f1-9bf2-31eb9eddb762}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {266787c3-768c-4488-aecc-7037b64083ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a32f925d-d223-4bda-9e9e-15c29d5f6f46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.60051088660457, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.60051088660457, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.60051088660457, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.60051088660457, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4956b5e-b559-4b5f-af5b-55c94746e3e5}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {266787c3-768c-4488-aecc-7037b64083ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49b6f8a4-6172-4610-9460-51860d094735}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.68958205601666e-13, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.68958205601666e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.60051088660457, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.60051088660457, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16313bc0-5f2e-443a-af22-9f19da17946a}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {266787c3-768c-4488-aecc-7037b64083ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b35227f-81d4-4f79-b455-22bcec176827}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.68958205601666e-13, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.68958205601666e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.68958205601666e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.68958205601666e-13, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b60e32ee-a742-4044-9b21-b51eed75b999}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {266787c3-768c-4488-aecc-7037b64083ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.68958205601666e-13, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.60051088660457, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.60051088660457, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.68958205601666e-13, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ad7bb862-408f-470f-a643-bc0e234bc492}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53e827ad-a901-4868-b4eb-f7b6960a3bc7}, !- Zone Air Inlet Port List
  {828ad488-626e-4ac6-9564-00705c9de52a}, !- Zone Air Exhaust Port List
  {7274d515-d13d-4af9-9368-639afc7efba0}, !- Zone Air Node Name
  {98ff8787-ed0d-4552-9875-2c03a24d8b9b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1e8085d8-6797-4ab2-9c74-97f16cd24ab2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9262aca5-cc2a-40e0-8273-5a4139210e50}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Zone Air Node, !- Name
  {7274d515-d13d-4af9-9368-639afc7efba0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7274d515-d13d-4af9-9368-639afc7efba0}, !- Handle
  {ad7bb862-408f-470f-a643-bc0e234bc492}, !- Source Object
  11,                                     !- Outlet Port
  {9262aca5-cc2a-40e0-8273-5a4139210e50}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53e827ad-a901-4868-b4eb-f7b6960a3bc7}, !- Handle
  {ad7bb862-408f-470f-a643-bc0e234bc492}, !- HVAC Component
  {2890e853-7a9a-4221-bfee-36b345038090}; !- Port 1

OS:PortList,
  {828ad488-626e-4ac6-9564-00705c9de52a}, !- Handle
  {ad7bb862-408f-470f-a643-bc0e234bc492}; !- HVAC Component

OS:PortList,
  {98ff8787-ed0d-4552-9875-2c03a24d8b9b}, !- Handle
  {ad7bb862-408f-470f-a643-bc0e234bc492}, !- HVAC Component
  {596159a6-9b8f-425c-91a7-68c27aa8787b}; !- Port 1

OS:Sizing:Zone,
  {f066f562-7dcb-488f-aa54-2a591113b3ff}, !- Handle
  {ad7bb862-408f-470f-a643-bc0e234bc492}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {75aec133-eb7a-415b-b31b-cb98e3701755}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Zone HVAC Equipment List, !- Name
  {ad7bb862-408f-470f-a643-bc0e234bc492}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3ea9019c-1015-4707-b270-02a3d3d6a5ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4710967a-fde2-42c5-b31d-267470b276f9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {90755c27-cc37-4bff-95d2-817813b11600}, !- Handle
  PrimarySchool Classroom C end_a - Story ground 1, !- Name
  {528a82d5-f158-4dd3-bfe5-ce04123a3dba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  99.8850519992709,                       !- X Origin {m}
  49.8265414426446,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {b5e182d1-194c-4df8-98ee-b91856f6889e}; !- Thermal Zone Name

OS:Surface,
  {2759ceff-70d3-4c47-b9c1-0e0a5b381c87}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {5c1245b1-f1d5-4d82-a4bb-181f9a7b7ed0}, !- Construction Name
  {90755c27-cc37-4bff-95d2-817813b11600}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.90228599934227, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.90228599934227, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54626f15-e06e-4f0f-bc6e-7d48b2c5019a}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90755c27-cc37-4bff-95d2-817813b11600}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.90228599934227, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.90228599934227, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33c8a08b-1fdf-4887-a833-ed632f82e6a9}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90755c27-cc37-4bff-95d2-817813b11600}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.90228599934227, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.90228599934227, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.90228599934227, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -7.90228599934227, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c137770-736b-4b20-ac53-1a9058c3c60b}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90755c27-cc37-4bff-95d2-817813b11600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2511d41-cf42-42f4-b676-0390873aa4c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -7.90228599934227, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -7.90228599934227, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a32f925d-d223-4bda-9e9e-15c29d5f6f46}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90755c27-cc37-4bff-95d2-817813b11600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba91c6e5-3af2-47f1-9bf2-31eb9eddb762}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.68958205601666e-13, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.68958205601666e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.68958205601666e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.68958205601666e-13, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1660601-18ce-4762-941b-1b223db1b7f3}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90755c27-cc37-4bff-95d2-817813b11600}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.90228599934227, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.90228599934227, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b5e182d1-194c-4df8-98ee-b91856f6889e}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {170fda04-ef44-4701-89f3-403d5628ca1c}, !- Zone Air Inlet Port List
  {1a134612-536d-45db-bf20-052fc2bd7e30}, !- Zone Air Exhaust Port List
  {618147d1-cfd1-495b-9ab1-0122c4a3b652}, !- Zone Air Node Name
  {445e3d4e-98e9-48c0-9d5a-356529a02fd6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a27e8604-a619-447f-8acb-7cc49ef5807e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34dfc364-c472-4177-89f8-77240da2a62b}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Zone Air Node, !- Name
  {618147d1-cfd1-495b-9ab1-0122c4a3b652}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {618147d1-cfd1-495b-9ab1-0122c4a3b652}, !- Handle
  {b5e182d1-194c-4df8-98ee-b91856f6889e}, !- Source Object
  11,                                     !- Outlet Port
  {34dfc364-c472-4177-89f8-77240da2a62b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {170fda04-ef44-4701-89f3-403d5628ca1c}, !- Handle
  {b5e182d1-194c-4df8-98ee-b91856f6889e}, !- HVAC Component
  {fb954242-91a8-46be-a256-66a2b8d650ff}; !- Port 1

OS:PortList,
  {1a134612-536d-45db-bf20-052fc2bd7e30}, !- Handle
  {b5e182d1-194c-4df8-98ee-b91856f6889e}; !- HVAC Component

OS:PortList,
  {445e3d4e-98e9-48c0-9d5a-356529a02fd6}, !- Handle
  {b5e182d1-194c-4df8-98ee-b91856f6889e}, !- HVAC Component
  {57e41e3d-f8c6-43d1-8085-61ce2ef34687}; !- Port 1

OS:Sizing:Zone,
  {70a58e7f-e02e-4d0f-a44e-26603ec958a4}, !- Handle
  {b5e182d1-194c-4df8-98ee-b91856f6889e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {94b3b793-3875-4477-82a9-9bd88828304c}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Zone HVAC Equipment List, !- Name
  {b5e182d1-194c-4df8-98ee-b91856f6889e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2503c71-86b7-4dc7-8be7-1ea4e364bede}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {eac15d86-b7c0-4ab8-abc4-34e3fb3957c4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {00c77f92-22ef-4eee-a663-51d41bc07e2d}, !- Handle
  PrimarySchool Classroom A  - Story ground 1, !- Name
  {528a82d5-f158-4dd3-bfe5-ce04123a3dba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  112.387848885218,                       !- X Origin {m}
  54.3985414426446,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {cd65fed4-4752-4b3e-a41c-9a71e4a7b21f}; !- Thermal Zone Name

OS:Surface,
  {03694de4-43aa-4376-bf9d-a0b32f47c65d}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {fce6c992-edd9-48ca-bd83-040ff4bf1572}, !- Construction Name
  {00c77f92-22ef-4eee-a663-51d41bc07e2d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.90228599934272, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.90228599934272, 42.4042848551359, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 42.4042848551359, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16221668-3aaa-4b73-8384-576c88663a03}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00c77f92-22ef-4eee-a663-51d41bc07e2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2750b94-722f-462a-b04f-3e122228a8b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.90228599934272, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.90228599934272, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a3460b4-1041-4771-94b2-f9c3f0be32aa}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00c77f92-22ef-4eee-a663-51d41bc07e2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5439eb7-4069-4a38-affa-b6a4522f6d52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.90228599934348, 42.4042848551359, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.90228599934348, 42.4042848551359, 0, !- X,Y,Z Vertex 2 {m}
  -7.90228599934348, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.90228599934348, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d90660da-e2b3-40c9-b82f-fe7a0db5d96a}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00c77f92-22ef-4eee-a663-51d41bc07e2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fe18dba-feb1-4733-9232-98760407abe2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 42.4042848551359, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 42.4042848551359, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 42.4042848551359, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999972, 42.4042848551359, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04c7332e-7cad-4803-b992-9f2ccd2f1f55}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00c77f92-22ef-4eee-a663-51d41bc07e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 42.4042848551359, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 42.4042848551359, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a6d48c9-f429-436d-9131-97b7d4b0e2ad}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00c77f92-22ef-4eee-a663-51d41bc07e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 42.4042848551359, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.90228599934272, 42.4042848551359, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.90228599934272, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cd65fed4-4752-4b3e-a41c-9a71e4a7b21f}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51b03f35-2f8e-4193-a38f-62b826f9100e}, !- Zone Air Inlet Port List
  {f7c45776-0581-4070-9270-5a82c5889a99}, !- Zone Air Exhaust Port List
  {ff1bd3a0-e770-4ffe-a872-1cc2d29f16f0}, !- Zone Air Node Name
  {ea10bd65-12cc-4a0b-a51f-9d48cc8678d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {83f4703e-7ffc-429e-a737-64892a72eb1a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2e2ce2c-0223-4798-a417-2e529cb700cb}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Zone Air Node, !- Name
  {ff1bd3a0-e770-4ffe-a872-1cc2d29f16f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff1bd3a0-e770-4ffe-a872-1cc2d29f16f0}, !- Handle
  {cd65fed4-4752-4b3e-a41c-9a71e4a7b21f}, !- Source Object
  11,                                     !- Outlet Port
  {c2e2ce2c-0223-4798-a417-2e529cb700cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51b03f35-2f8e-4193-a38f-62b826f9100e}, !- Handle
  {cd65fed4-4752-4b3e-a41c-9a71e4a7b21f}, !- HVAC Component
  {d86a9b2e-4f59-4529-80a1-51af1e7cb3e7}; !- Port 1

OS:PortList,
  {f7c45776-0581-4070-9270-5a82c5889a99}, !- Handle
  {cd65fed4-4752-4b3e-a41c-9a71e4a7b21f}; !- HVAC Component

OS:PortList,
  {ea10bd65-12cc-4a0b-a51f-9d48cc8678d3}, !- Handle
  {cd65fed4-4752-4b3e-a41c-9a71e4a7b21f}, !- HVAC Component
  {6aa96abd-02c1-4549-a353-69161b2c9203}; !- Port 1

OS:Sizing:Zone,
  {4d865582-d70e-4f80-8000-e80738b71fe6}, !- Handle
  {cd65fed4-4752-4b3e-a41c-9a71e4a7b21f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {31b2d194-c2d0-485b-b13b-eb8623b51571}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Zone HVAC Equipment List, !- Name
  {cd65fed4-4752-4b3e-a41c-9a71e4a7b21f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dec29f85-f0bd-4809-a9af-e4593b7016f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7a30f27e-575e-43a5-8314-0cdce7a7f1a4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {830b5567-3a7d-4c57-a0de-6926a1dce89f}, !- Handle
  PrimarySchool Corridor B  - Story ground 1, !- Name
  {9388ea26-0a9f-4c7c-ad87-c049dae47489}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  104.485562885875,                       !- X Origin {m}
  54.3985414426446,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {98e9082c-a3f7-4fc9-9f29-6ae3409310a7}; !- Thermal Zone Name

OS:Surface,
  {5172ebc2-fe07-4fef-ab7c-55be0287fad5}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {a81f84b2-df2a-45b3-83e2-6859f399de96}, !- Construction Name
  {830b5567-3a7d-4c57-a0de-6926a1dce89f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.68958205601666e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.60051088660457, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.60051088660457, 42.4042848551359, 0, !- X,Y,Z Vertex 3 {m}
  -4.68958205601666e-13, 42.4042848551359, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49b6f8a4-6172-4610-9460-51860d094735}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {830b5567-3a7d-4c57-a0de-6926a1dce89f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4956b5e-b559-4b5f-af5b-55c94746e3e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.60051088660457, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.60051088660457, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.68958205601666e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.68958205601666e-13, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eb8ab4e-f3c9-400d-a40f-0fc7975ea444}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {830b5567-3a7d-4c57-a0de-6926a1dce89f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c2180d4-8658-4c57-9b37-dcdb34e44cb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.60051088660457, 42.4042848551359, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.60051088660457, 42.4042848551359, 0, !- X,Y,Z Vertex 2 {m}
  -4.60051088660457, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.60051088660457, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1857691-4212-45d6-8295-145378d10ee3}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {830b5567-3a7d-4c57-a0de-6926a1dce89f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bea8e06d-62db-4f67-8e51-2ad8e34b7a43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 42.4042848551359, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 42.4042848551359, 0, !- X,Y,Z Vertex 2 {m}
  -4.60051088660407, 42.4042848551359, 0, !- X,Y,Z Vertex 3 {m}
  -4.60051088660407, 42.4042848551359, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5439eb7-4069-4a38-affa-b6a4522f6d52}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {830b5567-3a7d-4c57-a0de-6926a1dce89f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a3460b4-1041-4771-94b2-f9c3f0be32aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.68958205601666e-13, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.68958205601666e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.68958205601666e-13, 42.4042848551359, 0, !- X,Y,Z Vertex 3 {m}
  -4.68958205601666e-13, 42.4042848551359, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1abb21a-3446-40ba-b466-6374d2000980}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {830b5567-3a7d-4c57-a0de-6926a1dce89f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.68958205601666e-13, 42.4042848551359, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.60051088660457, 42.4042848551359, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.60051088660457, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.68958205601666e-13, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {98e9082c-a3f7-4fc9-9f29-6ae3409310a7}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0790c2aa-0afb-4254-836e-05b611f88acc}, !- Zone Air Inlet Port List
  {33ad6883-976d-4ab4-afd9-55404c098a53}, !- Zone Air Exhaust Port List
  {f4d791ff-30b2-44bd-b7bd-2e17ca09957c}, !- Zone Air Node Name
  {69d17efd-6e2c-4a4f-88f1-afb4c275aa88}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a6e794f-3546-4c8d-a714-7075d80a3361}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5f01c4d-ddc3-4765-93c9-5f3534de5380}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Zone Air Node, !- Name
  {f4d791ff-30b2-44bd-b7bd-2e17ca09957c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4d791ff-30b2-44bd-b7bd-2e17ca09957c}, !- Handle
  {98e9082c-a3f7-4fc9-9f29-6ae3409310a7}, !- Source Object
  11,                                     !- Outlet Port
  {d5f01c4d-ddc3-4765-93c9-5f3534de5380}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0790c2aa-0afb-4254-836e-05b611f88acc}, !- Handle
  {98e9082c-a3f7-4fc9-9f29-6ae3409310a7}, !- HVAC Component
  {c972d4ff-d2ee-4aa4-bd11-bca8518d95a7}; !- Port 1

OS:PortList,
  {33ad6883-976d-4ab4-afd9-55404c098a53}, !- Handle
  {98e9082c-a3f7-4fc9-9f29-6ae3409310a7}; !- HVAC Component

OS:PortList,
  {69d17efd-6e2c-4a4f-88f1-afb4c275aa88}, !- Handle
  {98e9082c-a3f7-4fc9-9f29-6ae3409310a7}, !- HVAC Component
  {f0e8f379-0df2-4677-b2ea-a8413651c3a6}; !- Port 1

OS:Sizing:Zone,
  {171ca60a-7e57-493a-82b8-13d440bbfb42}, !- Handle
  {98e9082c-a3f7-4fc9-9f29-6ae3409310a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {91181076-b967-4a67-81e8-432944bc3c33}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Zone HVAC Equipment List, !- Name
  {98e9082c-a3f7-4fc9-9f29-6ae3409310a7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5a8ef3d1-2414-4738-b7d9-48e584b78961}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7906b5e9-50d4-48dc-9644-d283a182016d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {3ecfbf18-8781-4921-a9dd-97f50448538c}, !- Handle
  PrimarySchool Classroom C  - Story ground 1, !- Name
  {528a82d5-f158-4dd3-bfe5-ce04123a3dba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  99.8850519992709,                       !- X Origin {m}
  54.3985414426446,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {7aa8765a-553f-4a7d-b247-e28b54da2221}; !- Thermal Zone Name

OS:Surface,
  {a6a5e3b5-2862-490e-abc8-424e25a47cc8}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {fce6c992-edd9-48ca-bd83-040ff4bf1572}, !- Construction Name
  {3ecfbf18-8781-4921-a9dd-97f50448538c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.90228599934227, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.90228599934227, 42.4042848551359, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 42.4042848551359, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2511d41-cf42-42f4-b676-0390873aa4c7}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ecfbf18-8781-4921-a9dd-97f50448538c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c137770-736b-4b20-ac53-1a9058c3c60b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.90228599934227, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.90228599934227, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f3c1a34-b743-4fd2-937e-dd334d85d2de}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ecfbf18-8781-4921-a9dd-97f50448538c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.90228599934227, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.90228599934227, 42.4042848551359, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.90228599934227, 42.4042848551359, 0, !- X,Y,Z Vertex 3 {m}
  -7.90228599934227, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce390141-8847-48e6-9447-750d7862e9d5}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ecfbf18-8781-4921-a9dd-97f50448538c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc642589-c045-4118-99b1-4f7059715d79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 42.4042848551359, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 42.4042848551359, 0, !- X,Y,Z Vertex 2 {m}
  -3.330285999342, 42.4042848551359, 0,   !- X,Y,Z Vertex 3 {m}
  -3.330285999342, 42.4042848551359, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c2180d4-8658-4c57-9b37-dcdb34e44cb4}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ecfbf18-8781-4921-a9dd-97f50448538c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8eb8ab4e-f3c9-400d-a40f-0fc7975ea444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.68958205601666e-13, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.68958205601666e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.68958205601666e-13, 42.4042848551359, 0, !- X,Y,Z Vertex 3 {m}
  -4.68958205601666e-13, 42.4042848551359, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {161776c5-ce3a-43b8-b18f-3def6f2c55fd}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ecfbf18-8781-4921-a9dd-97f50448538c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 42.4042848551359, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.90228599934227, 42.4042848551359, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.90228599934227, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7aa8765a-553f-4a7d-b247-e28b54da2221}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be8d937e-751e-4a2e-81bb-ad5e39b719b1}, !- Zone Air Inlet Port List
  {5e36fa4e-f733-4264-afb9-970dce76aa78}, !- Zone Air Exhaust Port List
  {923dcd8a-b707-4120-bc5c-c05bc0b4f690}, !- Zone Air Node Name
  {71fe31a5-4d19-4f37-a61a-b5fddb357366}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e989d6f3-e3f7-4dd3-b3ad-2c22836f2190}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b19bc59-81e9-4ef7-ae31-aeb621266de3}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Zone Air Node, !- Name
  {923dcd8a-b707-4120-bc5c-c05bc0b4f690}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {923dcd8a-b707-4120-bc5c-c05bc0b4f690}, !- Handle
  {7aa8765a-553f-4a7d-b247-e28b54da2221}, !- Source Object
  11,                                     !- Outlet Port
  {4b19bc59-81e9-4ef7-ae31-aeb621266de3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be8d937e-751e-4a2e-81bb-ad5e39b719b1}, !- Handle
  {7aa8765a-553f-4a7d-b247-e28b54da2221}, !- HVAC Component
  {97ddb59b-0849-4ce8-bd49-92afb2f99593}; !- Port 1

OS:PortList,
  {5e36fa4e-f733-4264-afb9-970dce76aa78}, !- Handle
  {7aa8765a-553f-4a7d-b247-e28b54da2221}; !- HVAC Component

OS:PortList,
  {71fe31a5-4d19-4f37-a61a-b5fddb357366}, !- Handle
  {7aa8765a-553f-4a7d-b247-e28b54da2221}, !- HVAC Component
  {ac8667dd-8508-4c07-ad61-0abecf504dca}; !- Port 1

OS:Sizing:Zone,
  {e33d1d5b-ae13-41c1-99d8-c6a95e36f518}, !- Handle
  {7aa8765a-553f-4a7d-b247-e28b54da2221}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8df4f770-af32-42c2-9a26-c4c0529937d4}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Zone HVAC Equipment List, !- Name
  {7aa8765a-553f-4a7d-b247-e28b54da2221}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a7e7726-480f-467d-988a-0002bb6bd7fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {082d6280-7c4f-4ae0-acfb-23200e968508}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2d882aea-1cdf-4ca6-8f81-f6ca7458b0eb}, !- Handle
  PrimarySchool Kitchen A  - Story ground, !- Name
  {5c9c78ad-dba3-4822-8f58-0969658a34d5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  112.387848885218,                       !- X Origin {m}
  96.8028262977805,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {288520e6-912d-4f5b-adbd-58b6adf700c9}; !- Thermal Zone Name

OS:Surface,
  {18c3da54-2260-4fc7-99e5-cc10f5721b89}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {db36d1e3-d5af-49b7-9f08-68d6b0700470}, !- Construction Name
  {2d882aea-1cdf-4ca6-8f81-f6ca7458b0eb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 0, 0,              !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 5.11021556159351, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 5.11021556159351, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe18dba-feb1-4733-9232-98760407abe2}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d882aea-1cdf-4ca6-8f81-f6ca7458b0eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d90660da-e2b3-40c9-b82f-fe7a0db5d96a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999972, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 0, 0,                !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b6cd8c9-0c78-4bd9-a837-15c7ef24fede}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d882aea-1cdf-4ca6-8f81-f6ca7458b0eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41be565a-1d5a-40ef-adc9-1d3c34d02c97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999972, 5.11021556159351, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 5.11021556159351, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999972, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ff8ac26-ffe2-49ff-a550-6144b5240037}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d882aea-1cdf-4ca6-8f81-f6ca7458b0eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9479e54-37d6-4272-b8e7-cf214b8c1758}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 5.11021556159351, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 5.11021556159351, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 5.11021556159351, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999972, 5.11021556159351, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1544c2b6-16ee-4e05-baa8-b1c403911117}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d882aea-1cdf-4ca6-8f81-f6ca7458b0eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 5.11021556159351, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 0, 3.9624,         !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 5.11021556159351, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05276120-cfb3-48e4-9634-6603bd30b583}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d882aea-1cdf-4ca6-8f81-f6ca7458b0eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 5.11021556159351, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 5.11021556159351, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 0, 3.9624,           !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {288520e6-912d-4f5b-adbd-58b6adf700c9}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35c93a15-197b-422b-a833-31109f2b1ee5}, !- Zone Air Inlet Port List
  {850eeed3-417a-446b-b938-20d5a830152d}, !- Zone Air Exhaust Port List
  {ef948006-6d99-4273-9562-e353b9684d6b}, !- Zone Air Node Name
  {b5d7bc95-228e-4249-9c23-538781c7611a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4ad9a737-4820-455d-b0a5-3fbd6e430c3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc50f2ec-83b9-4bfe-98f9-829a53a6e45c}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Zone Air Node, !- Name
  {ef948006-6d99-4273-9562-e353b9684d6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef948006-6d99-4273-9562-e353b9684d6b}, !- Handle
  {288520e6-912d-4f5b-adbd-58b6adf700c9}, !- Source Object
  11,                                     !- Outlet Port
  {dc50f2ec-83b9-4bfe-98f9-829a53a6e45c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35c93a15-197b-422b-a833-31109f2b1ee5}, !- Handle
  {288520e6-912d-4f5b-adbd-58b6adf700c9}, !- HVAC Component
  {08d2838a-8565-405e-9540-76520af49793}; !- Port 1

OS:PortList,
  {850eeed3-417a-446b-b938-20d5a830152d}, !- Handle
  {288520e6-912d-4f5b-adbd-58b6adf700c9}, !- HVAC Component
  {656b64a7-60b1-4422-bbc8-108630993a88}; !- Port 1

OS:PortList,
  {b5d7bc95-228e-4249-9c23-538781c7611a}, !- Handle
  {288520e6-912d-4f5b-adbd-58b6adf700c9}, !- HVAC Component
  {8a37cc05-27f6-4c5f-9b69-de5bbaeb5155}; !- Port 1

OS:Sizing:Zone,
  {9d9be317-f29b-46c8-b99d-ba3b461e6766}, !- Handle
  {288520e6-912d-4f5b-adbd-58b6adf700c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {59874acc-eb21-48f3-92ea-60b1a396841e}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Zone HVAC Equipment List, !- Name
  {288520e6-912d-4f5b-adbd-58b6adf700c9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84c04dd6-1527-4613-9bf3-911ced044234}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7d81cd87-ccd8-4d4f-9b41-89dec72fcbf6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {308a9e9e-ecb6-4461-a420-d91e92c71958}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {c9b61ed0-bbf5-4c43-8367-e0d7b522b8f5}, !- Handle
  PrimarySchool Kitchen B  - Story ground, !- Name
  {5c9c78ad-dba3-4822-8f58-0969658a34d5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.815848885218,                       !- X Origin {m}
  96.8028262977805,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {ff10e752-a488-444c-be45-82635f868661}; !- Thermal Zone Name

OS:Surface,
  {cad0eb4d-3c60-4ed8-8462-def4c7bf23e2}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {1641ed85-567f-4647-97e9-2f7e28a812f3}, !- Construction Name
  {c9b61ed0-bbf5-4c43-8367-e0d7b522b8f5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 0, 0,              !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, 5.11021556159351, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 5.11021556159351, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22269407-71e3-4cc8-9295-1d7775905017}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9b61ed0-bbf5-4c43-8367-e0d7b522b8f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82a50d2e-869e-4ccd-b537-0892feaa6f5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33028599934272, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -3.33028599934272, 0, 0,                !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69a72bc7-a82f-4b23-a0fd-f7ecc8e0a8ff}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9b61ed0-bbf5-4c43-8367-e0d7b522b8f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f015e622-6115-4883-b352-91fa3a7b3002}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2610828852894, 5.11021556159351, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.2610828852894, 5.11021556159351, 0, !- X,Y,Z Vertex 2 {m}
  -11.2610828852894, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -11.2610828852894, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de7bc1c1-6f94-4412-aa94-e9577393e511}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9b61ed0-bbf5-4c43-8367-e0d7b522b8f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba6a9258-0f7c-45a6-ad85-88a50ef789c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 5.11021556159351, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 5.11021556159351, 0, !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, 5.11021556159351, 0, !- X,Y,Z Vertex 3 {m}
  -11.2610828852891, 5.11021556159351, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41be565a-1d5a-40ef-adc9-1d3c34d02c97}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9b61ed0-bbf5-4c43-8367-e0d7b522b8f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b6cd8c9-0c78-4bd9-a837-15c7ef24fede}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 0, 3.9624,         !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 0, 0,              !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 5.11021556159351, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 5.11021556159351, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9699f4d7-2846-4d22-884f-c3476755e459}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9b61ed0-bbf5-4c43-8367-e0d7b522b8f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 5.11021556159351, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, 5.11021556159351, 3.9624, !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, 0, 3.9624,           !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ff10e752-a488-444c-be45-82635f868661}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b2317d8-6460-455e-8d1f-7190a092eb0c}, !- Zone Air Inlet Port List
  {c478154a-1d3a-46a5-9352-2af09d9cec09}, !- Zone Air Exhaust Port List
  {25f44a36-04b5-4c17-b592-a17521d90adc}, !- Zone Air Node Name
  {3fd4000b-fce6-4b3b-bc26-fa8f5c256c2e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {97306611-72c5-4a2b-ad36-dba683e16546}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4b41e0d-8383-42db-8aa7-aea72fc83352}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Zone Air Node, !- Name
  {25f44a36-04b5-4c17-b592-a17521d90adc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25f44a36-04b5-4c17-b592-a17521d90adc}, !- Handle
  {ff10e752-a488-444c-be45-82635f868661}, !- Source Object
  11,                                     !- Outlet Port
  {d4b41e0d-8383-42db-8aa7-aea72fc83352}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b2317d8-6460-455e-8d1f-7190a092eb0c}, !- Handle
  {ff10e752-a488-444c-be45-82635f868661}, !- HVAC Component
  {40a32fbd-d1ab-4a73-a292-b84c8bddb328}; !- Port 1

OS:PortList,
  {c478154a-1d3a-46a5-9352-2af09d9cec09}, !- Handle
  {ff10e752-a488-444c-be45-82635f868661}, !- HVAC Component
  {6636fc25-0494-40bd-94c8-19f83f98e5db}; !- Port 1

OS:PortList,
  {3fd4000b-fce6-4b3b-bc26-fa8f5c256c2e}, !- Handle
  {ff10e752-a488-444c-be45-82635f868661}, !- HVAC Component
  {636b0180-f561-42c4-a808-64f2867d4324}; !- Port 1

OS:Sizing:Zone,
  {9ea71fb3-9a98-463b-b341-9dedc788cfc5}, !- Handle
  {ff10e752-a488-444c-be45-82635f868661}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dc520e53-1b4b-4c2e-8e3e-3cd912706a01}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Zone HVAC Equipment List, !- Name
  {ff10e752-a488-444c-be45-82635f868661}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf587320-7b1b-404a-b51d-04cbe89472f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {28281e25-eeb2-4e6f-b93d-850163e53682}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {8581b1b0-a129-4eaf-b9ea-7a67ce541639}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {c7c841c6-931f-4b53-b260-3490b39f26e1}, !- Handle
  PrimarySchool Kitchen C  - Story ground, !- Name
  {5c9c78ad-dba3-4822-8f58-0969658a34d5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  96.5547659999286,                       !- X Origin {m}
  96.8028262977805,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {4d08c0b7-7994-4c3b-b7f0-f58efee59e8f}; !- Thermal Zone Name

OS:Surface,
  {8f2e359d-1415-482c-9507-18a4cd6ed515}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {db36d1e3-d5af-49b7-9f08-68d6b0700470}, !- Construction Name
  {c7c841c6-931f-4b53-b260-3490b39f26e1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 5.11021556159351, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.11021556159351, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a02bd017-7c43-41bc-8af6-8fc7fed058cf}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7c841c6-931f-4b53-b260-3490b39f26e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8d3d1e3-7974-41ed-852d-4ed571a7dd0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5e7a649-b500-46a3-a5b7-f63ac5b1616b}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7c841c6-931f-4b53-b260-3490b39f26e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 5.11021556159351, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 5.11021556159351, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {126b4dfb-3126-49c5-b367-fe30682d0ccc}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7c841c6-931f-4b53-b260-3490b39f26e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e05cea6-5fdf-4a44-8228-df30260bbd4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.11021556159351, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 5.11021556159351, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 5.11021556159351, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 5.11021556159351, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f015e622-6115-4883-b352-91fa3a7b3002}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7c841c6-931f-4b53-b260-3490b39f26e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69a72bc7-a82f-4b23-a0fd-f7ecc8e0a8ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 5.11021556159351, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.11021556159351, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {821081bf-fef3-4939-9cab-903c5b21ecd0}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7c841c6-931f-4b53-b260-3490b39f26e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.11021556159351, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 5.11021556159351, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 0, 3.9624,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4d08c0b7-7994-4c3b-b7f0-f58efee59e8f}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a4f3508-6489-4c3e-a917-b2ae26c47aa1}, !- Zone Air Inlet Port List
  {ca47f5ad-f0b1-476a-a9fb-8db8df99f0e6}, !- Zone Air Exhaust Port List
  {039ade88-d315-4778-bff6-a15440c3831e}, !- Zone Air Node Name
  {c6fd7a46-a2e4-4c86-a80e-48312005d048}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2e2c4607-ff4e-486e-8616-e06423b96b04}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f78f364c-b93a-4248-bbfc-e8c1941b686e}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Zone Air Node, !- Name
  {039ade88-d315-4778-bff6-a15440c3831e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {039ade88-d315-4778-bff6-a15440c3831e}, !- Handle
  {4d08c0b7-7994-4c3b-b7f0-f58efee59e8f}, !- Source Object
  11,                                     !- Outlet Port
  {f78f364c-b93a-4248-bbfc-e8c1941b686e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a4f3508-6489-4c3e-a917-b2ae26c47aa1}, !- Handle
  {4d08c0b7-7994-4c3b-b7f0-f58efee59e8f}, !- HVAC Component
  {3369fac9-d58e-43ec-8e0b-862e6ed3245b}; !- Port 1

OS:PortList,
  {ca47f5ad-f0b1-476a-a9fb-8db8df99f0e6}, !- Handle
  {4d08c0b7-7994-4c3b-b7f0-f58efee59e8f}, !- HVAC Component
  {e30a3bf0-f160-4982-ab91-44d5153e856a}; !- Port 1

OS:PortList,
  {c6fd7a46-a2e4-4c86-a80e-48312005d048}, !- Handle
  {4d08c0b7-7994-4c3b-b7f0-f58efee59e8f}, !- HVAC Component
  {daab449b-6592-4085-b26c-e01566c65bf4}; !- Port 1

OS:Sizing:Zone,
  {8b688165-3402-4c16-a80a-55f58ce75a8e}, !- Handle
  {4d08c0b7-7994-4c3b-b7f0-f58efee59e8f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3f1ea598-70b2-4e56-b412-6c26b2f04d9b}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Zone HVAC Equipment List, !- Name
  {4d08c0b7-7994-4c3b-b7f0-f58efee59e8f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {504fd56a-dd13-42d2-ac98-545c1a72750c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e9a10413-f4f5-45dd-b954-6725be4aec85}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {ac2cf99b-3ac0-491e-bcd2-7dbbf2f08ef7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {06112a72-897c-4996-b381-7c76472bf60d}, !- Handle
  PrimarySchool Lobby A  - Story ground,  !- Name
  {b5cd7529-b5ed-4096-b8c3-6a32d9c9f0fc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  112.387848885218,                       !- X Origin {m}
  101.913041859374,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {60d23017-315d-4004-bbf7-a8782044129b}; !- Thermal Zone Name

OS:Surface,
  {c3541c74-7c8c-4fd7-a108-caa95d9149f1}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {c15fe399-ec68-40c9-ae1f-be85f514de56}, !- Construction Name
  {06112a72-897c-4996-b381-7c76472bf60d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 5.21493309359246, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 5.21493309359246, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9479e54-37d6-4272-b8e7-cf214b8c1758}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06112a72-897c-4996-b381-7c76472bf60d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ff8ac26-ffe2-49ff-a550-6144b5240037}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999972, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 0, 0,                !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3be5e7d2-518f-4abb-a78e-35f50ec31252}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06112a72-897c-4996-b381-7c76472bf60d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bf4c41b-aebf-4c69-a446-8afda08d337b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999972, 5.21493309359246, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 5.21493309359246, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999972, 4.68958205601666e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3226052b-09f2-4673-a1ca-c24710a08845}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06112a72-897c-4996-b381-7c76472bf60d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70223a30-4824-4b0e-b52e-16cc8a628d9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 5.21493309359246, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 5.21493309359246, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 5.21493309359246, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999972, 5.21493309359246, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43e2cd1d-44da-4ed1-adbf-c85ccfe13884}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06112a72-897c-4996-b381-7c76472bf60d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 5.21493309359246, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 4.68958205601666e-13, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 5.21493309359246, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74195410-07ad-453f-ba53-70058338b6e7}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {06112a72-897c-4996-b381-7c76472bf60d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 5.21493309359246, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 5.21493309359246, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 4.68958205601666e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.68958205601666e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {60d23017-315d-4004-bbf7-a8782044129b}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82fc028e-b23f-4383-a45f-73672669df3f}, !- Zone Air Inlet Port List
  {31a35953-c40e-491c-99bd-7e4f87afdfea}, !- Zone Air Exhaust Port List
  {17ee2474-3ff7-4164-84b8-17c1b476ea3c}, !- Zone Air Node Name
  {f6cd0f91-8ebc-4871-9cc1-81e22b2e4094}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c9e3c25-9412-4479-ac62-4834bc14d244}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dad79af4-3408-4191-95dd-62467cf1293f}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Zone Air Node, !- Name
  {17ee2474-3ff7-4164-84b8-17c1b476ea3c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17ee2474-3ff7-4164-84b8-17c1b476ea3c}, !- Handle
  {60d23017-315d-4004-bbf7-a8782044129b}, !- Source Object
  11,                                     !- Outlet Port
  {dad79af4-3408-4191-95dd-62467cf1293f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82fc028e-b23f-4383-a45f-73672669df3f}, !- Handle
  {60d23017-315d-4004-bbf7-a8782044129b}, !- HVAC Component
  {87482e1a-4939-46ab-bc10-1da00e589215}; !- Port 1

OS:PortList,
  {31a35953-c40e-491c-99bd-7e4f87afdfea}, !- Handle
  {60d23017-315d-4004-bbf7-a8782044129b}; !- HVAC Component

OS:PortList,
  {f6cd0f91-8ebc-4871-9cc1-81e22b2e4094}, !- Handle
  {60d23017-315d-4004-bbf7-a8782044129b}, !- HVAC Component
  {005d2a70-420c-4591-8f1a-ef22451636b6}; !- Port 1

OS:Sizing:Zone,
  {a0c9d95e-14b5-43dd-9799-e963b386ec48}, !- Handle
  {60d23017-315d-4004-bbf7-a8782044129b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1fb230f8-c3e2-43fe-b8ba-dbc122a9c776}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Zone HVAC Equipment List, !- Name
  {60d23017-315d-4004-bbf7-a8782044129b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ba1aca59-bfd6-4abd-a7e2-269e95586327}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4618d978-f21b-462c-8c72-eac64441bf7e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {75a96a26-d77b-444b-9bef-4cbc7dd0b845}, !- Handle
  PrimarySchool Lobby B  - Story ground,  !- Name
  {b5cd7529-b5ed-4096-b8c3-6a32d9c9f0fc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.815848885218,                       !- X Origin {m}
  101.913041859374,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {3d318cdd-3808-41de-868a-ba8433ba27ca}; !- Thermal Zone Name

OS:Surface,
  {0f65100b-42cd-4bee-bf8e-a4444f331889}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {4d1bf1c9-eb4f-4408-8fda-e69a3f122c89}, !- Construction Name
  {75a96a26-d77b-444b-9bef-4cbc7dd0b845}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, 5.21493309359246, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 5.21493309359246, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba6a9258-0f7c-45a6-ad85-88a50ef789c3}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75a96a26-d77b-444b-9bef-4cbc7dd0b845}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de7bc1c1-6f94-4412-aa94-e9577393e511}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2610828852891, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, 0, 0,                !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a892f748-a651-458a-856a-d1d90c9aa13b}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75a96a26-d77b-444b-9bef-4cbc7dd0b845}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2b1144e-a506-4a8e-a2cd-5023d06f1f02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2610828852894, 5.21493309359246, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.2610828852894, 5.21493309359246, 0, !- X,Y,Z Vertex 2 {m}
  -11.2610828852894, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 3 {m}
  -11.2610828852894, 4.68958205601666e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6143fbd5-99e4-4b31-8f1a-099c3bf43d68}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75a96a26-d77b-444b-9bef-4cbc7dd0b845}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6d2896f-3c12-4568-8a33-ae2bd2b77434}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 5.21493309359246, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 5.21493309359246, 0, !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, 5.21493309359246, 0, !- X,Y,Z Vertex 3 {m}
  -11.2610828852891, 5.21493309359246, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bf4c41b-aebf-4c69-a446-8afda08d337b}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75a96a26-d77b-444b-9bef-4cbc7dd0b845}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3be5e7d2-518f-4abb-a78e-35f50ec31252}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 4.68958205601666e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 5.21493309359246, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 5.21493309359246, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd8343ea-72d2-4e1d-b404-14e6d12dd3b3}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75a96a26-d77b-444b-9bef-4cbc7dd0b845}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 5.21493309359246, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, 5.21493309359246, 3.9624, !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, 4.68958205601666e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.68958205601666e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3d318cdd-3808-41de-868a-ba8433ba27ca}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {820567a7-92e3-445d-9f4d-606b4fdfe248}, !- Zone Air Inlet Port List
  {74115bfe-46e5-4a4d-8c5c-bb57c33a8188}, !- Zone Air Exhaust Port List
  {1a75c00f-c6e8-4603-b84b-6769553c7de1}, !- Zone Air Node Name
  {c15f7479-2767-4193-9c5c-fa945c15d2b8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b46045d6-60fb-420f-9b3c-4d74f78bd455}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e0461ff-24c1-4063-aee9-cdbec8a23c91}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Zone Air Node, !- Name
  {1a75c00f-c6e8-4603-b84b-6769553c7de1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a75c00f-c6e8-4603-b84b-6769553c7de1}, !- Handle
  {3d318cdd-3808-41de-868a-ba8433ba27ca}, !- Source Object
  11,                                     !- Outlet Port
  {2e0461ff-24c1-4063-aee9-cdbec8a23c91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {820567a7-92e3-445d-9f4d-606b4fdfe248}, !- Handle
  {3d318cdd-3808-41de-868a-ba8433ba27ca}, !- HVAC Component
  {e0862189-e47c-48b9-82b7-0beed1b22f8a}; !- Port 1

OS:PortList,
  {74115bfe-46e5-4a4d-8c5c-bb57c33a8188}, !- Handle
  {3d318cdd-3808-41de-868a-ba8433ba27ca}; !- HVAC Component

OS:PortList,
  {c15f7479-2767-4193-9c5c-fa945c15d2b8}, !- Handle
  {3d318cdd-3808-41de-868a-ba8433ba27ca}, !- HVAC Component
  {1ea2d633-a912-4067-82ca-c0a85e1bdee0}; !- Port 1

OS:Sizing:Zone,
  {8c3d9027-c778-4923-aebb-e5d0ad755916}, !- Handle
  {3d318cdd-3808-41de-868a-ba8433ba27ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e3164ca7-d3f4-4345-98b0-260c4782337b}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Zone HVAC Equipment List, !- Name
  {3d318cdd-3808-41de-868a-ba8433ba27ca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {24bb0876-5154-48b6-86b5-23ab2e731ec7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fac046d0-cc24-4ad6-a07d-1300be804fbb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7b7676ce-8619-4063-8119-bd3edf93c049}, !- Handle
  PrimarySchool Lobby C  - Story ground,  !- Name
  {b5cd7529-b5ed-4096-b8c3-6a32d9c9f0fc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  96.5547659999286,                       !- X Origin {m}
  101.913041859374,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {6be14eef-09cd-4ecd-a7fd-809cb4273c10}; !- Thermal Zone Name

OS:Surface,
  {caef2324-2a4d-4c07-b25c-0acf82758b36}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {c15fe399-ec68-40c9-ae1f-be85f514de56}, !- Construction Name
  {7b7676ce-8619-4063-8119-bd3edf93c049}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 5.21493309359246, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.21493309359246, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e05cea6-5fdf-4a44-8228-df30260bbd4f}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b7676ce-8619-4063-8119-bd3edf93c049}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {126b4dfb-3126-49c5-b367-fe30682d0ccc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c4f808f-5771-46e2-9a87-521fb4d42304}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b7676ce-8619-4063-8119-bd3edf93c049}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, 4.68958205601666e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 5.21493309359246, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 5.21493309359246, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 4.68958205601666e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c05aca9b-d130-4446-a713-c346da84a29f}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b7676ce-8619-4063-8119-bd3edf93c049}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b7e6e10-7da4-4556-9f65-71b461ec99a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.21493309359246, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 5.21493309359246, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 5.21493309359246, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 5.21493309359246, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2b1144e-a506-4a8e-a2cd-5023d06f1f02}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b7676ce-8619-4063-8119-bd3edf93c049}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a892f748-a651-458a-856a-d1d90c9aa13b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.68958205601666e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 5.21493309359246, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.21493309359246, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89217b7d-768e-40ba-af25-5d18a0917bf9}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b7676ce-8619-4063-8119-bd3edf93c049}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.21493309359246, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 5.21493309359246, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 4.68958205601666e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.68958205601666e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6be14eef-09cd-4ecd-a7fd-809cb4273c10}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92855211-6d9d-4510-88b6-82cfb5c9627b}, !- Zone Air Inlet Port List
  {a8228243-434e-48db-b4a4-d2c17dc3c746}, !- Zone Air Exhaust Port List
  {aa45ed23-2935-4e67-9bc6-155868605f64}, !- Zone Air Node Name
  {631e1cab-22ad-481e-b299-0db2bf29921b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1dafd9fb-27ab-448e-ade9-d2ab24878c8c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c385a2d4-6792-42bb-b5af-1b8d40d0ed97}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Zone Air Node, !- Name
  {aa45ed23-2935-4e67-9bc6-155868605f64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa45ed23-2935-4e67-9bc6-155868605f64}, !- Handle
  {6be14eef-09cd-4ecd-a7fd-809cb4273c10}, !- Source Object
  11,                                     !- Outlet Port
  {c385a2d4-6792-42bb-b5af-1b8d40d0ed97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92855211-6d9d-4510-88b6-82cfb5c9627b}, !- Handle
  {6be14eef-09cd-4ecd-a7fd-809cb4273c10}, !- HVAC Component
  {a3d1b395-8a8a-4751-acaa-2a4e78dfe3a3}; !- Port 1

OS:PortList,
  {a8228243-434e-48db-b4a4-d2c17dc3c746}, !- Handle
  {6be14eef-09cd-4ecd-a7fd-809cb4273c10}; !- HVAC Component

OS:PortList,
  {631e1cab-22ad-481e-b299-0db2bf29921b}, !- Handle
  {6be14eef-09cd-4ecd-a7fd-809cb4273c10}, !- HVAC Component
  {2e1613c4-3290-4358-a295-fdf0d8b1bcc0}; !- Port 1

OS:Sizing:Zone,
  {95189d8d-05fe-4663-b4c8-3e04c76056e6}, !- Handle
  {6be14eef-09cd-4ecd-a7fd-809cb4273c10}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2f364af3-7434-4fe9-9e79-6666d739ea8f}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Zone HVAC Equipment List, !- Name
  {6be14eef-09cd-4ecd-a7fd-809cb4273c10}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a4a1a05b-ebdd-4886-a1d6-ff88dafea130}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8463f3c4-6345-4a72-b1eb-4070f53df65b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5e7a09b8-a68e-4c35-95cb-7d50fe5d5ea4}, !- Handle
  PrimarySchool Restroom A  - Story ground, !- Name
  {e0b99e2c-38b3-45c9-9504-edb16f64ca64}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  112.387848885218,                       !- X Origin {m}
  107.127974952966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {df9fbf88-0adf-4391-88d5-c9f4f0b07995}; !- Thermal Zone Name

OS:Surface,
  {d50fe8d7-8d33-4f50-8adc-4b63f2e2cb7d}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {105e8bd3-a49a-4843-8cff-45b355e6de76}, !- Construction Name
  {5e7a09b8-a68e-4c35-95cb-7d50fe5d5ea4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 5.80135127279257, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 5.80135127279257, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70223a30-4824-4b0e-b52e-16cc8a628d9c}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e7a09b8-a68e-4c35-95cb-7d50fe5d5ea4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3226052b-09f2-4673-a1ca-c24710a08845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999972, 4.68958205601666e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.68958205601666e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e47aff9d-f4be-495a-9db7-97be6ae079f7}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e7a09b8-a68e-4c35-95cb-7d50fe5d5ea4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9e10822-8667-41b4-9348-2406ef14a2f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999972, 5.80135127279257, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 5.80135127279257, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999972, -4.2632564145606e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d68e1109-95f8-4f5f-bbf9-c8ddc0403291}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e7a09b8-a68e-4c35-95cb-7d50fe5d5ea4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9eb1bf0c-691d-4542-af6b-0989e6f9f301}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 5.80135127279257, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 5.80135127279257, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 5.80135127279257, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999972, 5.80135127279257, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f0ab03b-d9c3-49a3-bbad-94a7ce76e5ba}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e7a09b8-a68e-4c35-95cb-7d50fe5d5ea4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 5.80135127279257, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, -4.2632564145606e-13, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 5.80135127279257, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b108e2c3-8913-4a2e-9ed1-f9c15290e412}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e7a09b8-a68e-4c35-95cb-7d50fe5d5ea4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 5.80135127279257, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 5.80135127279257, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, -4.2632564145606e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, -4.2632564145606e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {df9fbf88-0adf-4391-88d5-c9f4f0b07995}, !- Handle
  Zone PrimarySchool Restroom A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a98460b0-1c1a-4ee1-8f09-788bfddc4b43}, !- Zone Air Inlet Port List
  {d0e49efb-ccae-4c3b-8e82-8a583fe4fdee}, !- Zone Air Exhaust Port List
  {0f508800-0de4-4341-ad7f-27217ba44f24}, !- Zone Air Node Name
  {06fdf0e5-5fc4-48ea-bbd7-5cabe979bd4f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5d91a889-844d-47a7-9b9e-d4b5457d33d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a8ce5ed-7edf-49a1-ba20-619175efc794}, !- Handle
  Zone PrimarySchool Restroom A  - Story ground Zone Air Node, !- Name
  {0f508800-0de4-4341-ad7f-27217ba44f24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f508800-0de4-4341-ad7f-27217ba44f24}, !- Handle
  {df9fbf88-0adf-4391-88d5-c9f4f0b07995}, !- Source Object
  11,                                     !- Outlet Port
  {3a8ce5ed-7edf-49a1-ba20-619175efc794}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a98460b0-1c1a-4ee1-8f09-788bfddc4b43}, !- Handle
  {df9fbf88-0adf-4391-88d5-c9f4f0b07995}, !- HVAC Component
  {ca232da0-4cec-44dd-ad2b-25b81c461708}; !- Port 1

OS:PortList,
  {d0e49efb-ccae-4c3b-8e82-8a583fe4fdee}, !- Handle
  {df9fbf88-0adf-4391-88d5-c9f4f0b07995}, !- HVAC Component
  {3f3876b5-6d49-411b-b0f3-4ad067e5b730}; !- Port 1

OS:PortList,
  {06fdf0e5-5fc4-48ea-bbd7-5cabe979bd4f}, !- Handle
  {df9fbf88-0adf-4391-88d5-c9f4f0b07995}, !- HVAC Component
  {812c1563-9bc0-4987-8673-9604473c055f}; !- Port 1

OS:Sizing:Zone,
  {abee3093-6e7c-468a-934d-1b3fb7204829}, !- Handle
  {df9fbf88-0adf-4391-88d5-c9f4f0b07995}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f657fdeb-b148-43db-86e5-370760898c0c}, !- Handle
  Zone PrimarySchool Restroom A  - Story ground Zone HVAC Equipment List, !- Name
  {df9fbf88-0adf-4391-88d5-c9f4f0b07995}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb78d30d-79b7-42da-8015-233cf108435f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d4119f0d-e8d0-4fc1-810d-3f5b953add92}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {72af2826-9bfc-469c-9fd8-f1ea52fc2f04}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {479423bd-27d5-416b-a6c0-ca05352320b0}, !- Handle
  PrimarySchool Restroom B  - Story ground, !- Name
  {e0b99e2c-38b3-45c9-9504-edb16f64ca64}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.815848885218,                       !- X Origin {m}
  107.127974952966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {d7014337-bc1c-46f9-8ebb-b9960b847c96}; !- Thermal Zone Name

OS:Surface,
  {1013c98a-d32d-43fb-9cb8-4c977df62d34}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {dda6c00b-3418-4a9f-99ac-b7126893d0dd}, !- Construction Name
  {479423bd-27d5-416b-a6c0-ca05352320b0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, 5.80135127279257, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 5.80135127279257, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d2896f-3c12-4568-8a33-ae2bd2b77434}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {479423bd-27d5-416b-a6c0-ca05352320b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6143fbd5-99e4-4b31-8f1a-099c3bf43d68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2610828852891, 4.68958205601666e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.68958205601666e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b79b5d81-3668-42c6-ab6d-24f8a153c795}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {479423bd-27d5-416b-a6c0-ca05352320b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f08a7f8-73f8-40ec-9f3c-137ea75b766f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2610828852894, 5.80135127279257, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.2610828852894, 5.80135127279257, 0, !- X,Y,Z Vertex 2 {m}
  -11.2610828852894, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -11.2610828852894, -4.2632564145606e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9212d6e3-7677-4c90-9aac-79bd2a585c17}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {479423bd-27d5-416b-a6c0-ca05352320b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccbfba1e-fc12-42b6-8fec-aa66d37a4078}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 5.80135127279257, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 5.80135127279257, 0, !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, 5.80135127279257, 0, !- X,Y,Z Vertex 3 {m}
  -11.2610828852891, 5.80135127279257, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9e10822-8667-41b4-9348-2406ef14a2f2}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {479423bd-27d5-416b-a6c0-ca05352320b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e47aff9d-f4be-495a-9db7-97be6ae079f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, -4.2632564145606e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 5.80135127279257, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 5.80135127279257, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e58b4669-68bb-4c43-9362-40bd13e4cd24}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {479423bd-27d5-416b-a6c0-ca05352320b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 5.80135127279257, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, 5.80135127279257, 3.9624, !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, -4.2632564145606e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, -4.2632564145606e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d7014337-bc1c-46f9-8ebb-b9960b847c96}, !- Handle
  Zone PrimarySchool Restroom B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9177b863-8117-4855-8794-f54ecc671fd1}, !- Zone Air Inlet Port List
  {9e6bf62a-36bc-4228-8f65-9ddb33df74b9}, !- Zone Air Exhaust Port List
  {3b774f47-513d-473d-8944-a85cf1953810}, !- Zone Air Node Name
  {78526338-1756-4088-ad85-6001d869667a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {98d46429-f93c-482e-b69c-fdb6a39c64e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {185fef49-7f07-4687-ae9f-b423340647ef}, !- Handle
  Zone PrimarySchool Restroom B  - Story ground Zone Air Node, !- Name
  {3b774f47-513d-473d-8944-a85cf1953810}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b774f47-513d-473d-8944-a85cf1953810}, !- Handle
  {d7014337-bc1c-46f9-8ebb-b9960b847c96}, !- Source Object
  11,                                     !- Outlet Port
  {185fef49-7f07-4687-ae9f-b423340647ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9177b863-8117-4855-8794-f54ecc671fd1}, !- Handle
  {d7014337-bc1c-46f9-8ebb-b9960b847c96}, !- HVAC Component
  {66341cf8-eff4-4628-b4dc-9b3687678932}; !- Port 1

OS:PortList,
  {9e6bf62a-36bc-4228-8f65-9ddb33df74b9}, !- Handle
  {d7014337-bc1c-46f9-8ebb-b9960b847c96}, !- HVAC Component
  {b8bf1fa6-2115-45d5-a4b0-d0a947f62837}; !- Port 1

OS:PortList,
  {78526338-1756-4088-ad85-6001d869667a}, !- Handle
  {d7014337-bc1c-46f9-8ebb-b9960b847c96}, !- HVAC Component
  {aa48cc28-e358-4a3f-8ced-49866becacb1}; !- Port 1

OS:Sizing:Zone,
  {16ee2fb2-63bd-4535-997b-2dda839826f1}, !- Handle
  {d7014337-bc1c-46f9-8ebb-b9960b847c96}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {82a4d7d5-c0be-4134-b975-637fe429d747}, !- Handle
  Zone PrimarySchool Restroom B  - Story ground Zone HVAC Equipment List, !- Name
  {d7014337-bc1c-46f9-8ebb-b9960b847c96}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c1ea85fc-9ac1-48dd-be37-eb7b9fb9618e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {852a6247-c0d9-4e94-bf13-f2922ca29239}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a7bd9f86-8d09-46d2-ada5-e1a776dedccb}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {f55dcc36-ad4c-4754-a004-1291b335c3da}, !- Handle
  PrimarySchool Restroom C  - Story ground, !- Name
  {e0b99e2c-38b3-45c9-9504-edb16f64ca64}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  96.5547659999286,                       !- X Origin {m}
  107.127974952966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {e14267c5-2892-4e06-b748-392b983f1b58}; !- Thermal Zone Name

OS:Surface,
  {f6fb2c05-667b-4d0d-92ef-5fa55cb64562}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {105e8bd3-a49a-4843-8cff-45b355e6de76}, !- Construction Name
  {f55dcc36-ad4c-4754-a004-1291b335c3da}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 5.80135127279257, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.80135127279257, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b7e6e10-7da4-4556-9f65-71b461ec99a4}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f55dcc36-ad4c-4754-a004-1291b335c3da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c05aca9b-d130-4446-a713-c346da84a29f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, 4.68958205601666e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.68958205601666e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51de9b83-7198-44ea-bb9f-f164bdceab69}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f55dcc36-ad4c-4754-a004-1291b335c3da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, -4.2632564145606e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 5.80135127279257, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 5.80135127279257, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b44ba6d-48e0-4aac-8bdd-53dea4c3410d}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f55dcc36-ad4c-4754-a004-1291b335c3da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d730038d-9c53-40eb-89d4-b82f776485bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.80135127279257, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 5.80135127279257, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 5.80135127279257, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 5.80135127279257, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f08a7f8-73f8-40ec-9f3c-137ea75b766f}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f55dcc36-ad4c-4754-a004-1291b335c3da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b79b5d81-3668-42c6-ab6d-24f8a153c795}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.2632564145606e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 5.80135127279257, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.80135127279257, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79fa5934-5588-458a-9f19-f07142a0f68c}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f55dcc36-ad4c-4754-a004-1291b335c3da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.80135127279257, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 5.80135127279257, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, -4.2632564145606e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.2632564145606e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e14267c5-2892-4e06-b748-392b983f1b58}, !- Handle
  Zone PrimarySchool Restroom C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d24c873-a86d-4751-a3bf-0eefadf6ad71}, !- Zone Air Inlet Port List
  {2f7caca2-6d02-4479-af13-9d7dd049f4a5}, !- Zone Air Exhaust Port List
  {9232a13a-1cbd-4ad0-b81c-409673312f25}, !- Zone Air Node Name
  {21d37dd7-a903-46c8-be89-d88d471fca91}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d2e6a98-fd8b-4f6c-8eda-4209e6087afc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f38cb222-ee0e-4426-8e55-eef8e2fdfc44}, !- Handle
  Zone PrimarySchool Restroom C  - Story ground Zone Air Node, !- Name
  {9232a13a-1cbd-4ad0-b81c-409673312f25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9232a13a-1cbd-4ad0-b81c-409673312f25}, !- Handle
  {e14267c5-2892-4e06-b748-392b983f1b58}, !- Source Object
  11,                                     !- Outlet Port
  {f38cb222-ee0e-4426-8e55-eef8e2fdfc44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d24c873-a86d-4751-a3bf-0eefadf6ad71}, !- Handle
  {e14267c5-2892-4e06-b748-392b983f1b58}, !- HVAC Component
  {c87a5caf-05fa-4742-948a-24dd29fef1ef}; !- Port 1

OS:PortList,
  {2f7caca2-6d02-4479-af13-9d7dd049f4a5}, !- Handle
  {e14267c5-2892-4e06-b748-392b983f1b58}, !- HVAC Component
  {57d867ba-19d1-466d-82a8-9a149060b28d}; !- Port 1

OS:PortList,
  {21d37dd7-a903-46c8-be89-d88d471fca91}, !- Handle
  {e14267c5-2892-4e06-b748-392b983f1b58}, !- HVAC Component
  {041a62cb-2304-4526-b0c4-dc762e837035}; !- Port 1

OS:Sizing:Zone,
  {46778669-5671-4340-ac14-e74447153ae5}, !- Handle
  {e14267c5-2892-4e06-b748-392b983f1b58}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {988dbeb7-72d4-4895-bbbd-57f74930e48c}, !- Handle
  Zone PrimarySchool Restroom C  - Story ground Zone HVAC Equipment List, !- Name
  {e14267c5-2892-4e06-b748-392b983f1b58}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {66b802fb-0e59-42e6-b9b6-068865013757}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8bd702ce-58be-48e9-8ed6-0891c17e6960}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {205779b2-e513-4c1c-919c-388ab4ba256c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {7e425a15-6aff-4068-ba35-582377b42261}, !- Handle
  PrimarySchool Mechanical A  - Story ground, !- Name
  {27137286-8c2a-406c-a7a7-8f824324a471}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  112.387848885218,                       !- X Origin {m}
  112.929326225759,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {490dcdc5-1c0c-4bfe-9276-7bb752e49da9}; !- Thermal Zone Name

OS:Surface,
  {93fc2c04-961a-4413-8fe7-2cbc56eb8256}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {e303e419-77f0-49d0-9eb6-eabcfcbef123}, !- Construction Name
  {7e425a15-6aff-4068-ba35-582377b42261}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 7.68626684878949, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 7.68626684878949, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eb1bf0c-691d-4542-af6b-0989e6f9f301}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e425a15-6aff-4068-ba35-582377b42261}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d68e1109-95f8-4f5f-bbf9-c8ddc0403291}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999972, -4.2632564145606e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, -4.2632564145606e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43774741-783c-4fdc-9eb9-1f8503ebe56f}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e425a15-6aff-4068-ba35-582377b42261}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0db9a913-5bda-42a1-9224-da1947cf8474}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999972, 7.68626684878949, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 7.68626684878949, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999972, 4.83169060316868e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eef048db-216b-4f2c-8795-89b61b7a9206}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e425a15-6aff-4068-ba35-582377b42261}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec19627b-64c6-41f1-afde-ad51b69e7d05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 7.68626684878949, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 7.68626684878949, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 7.68626684878949, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999972, 7.68626684878949, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da6b036d-16f7-40c8-9fd7-2f16f9d0d321}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e425a15-6aff-4068-ba35-582377b42261}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 7.68626684878949, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 4.83169060316868e-13, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 7.68626684878949, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fa427f9-e0e1-45e2-84c2-3d2dc8cde686}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e425a15-6aff-4068-ba35-582377b42261}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 7.68626684878949, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 7.68626684878949, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 4.83169060316868e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.83169060316868e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {490dcdc5-1c0c-4bfe-9276-7bb752e49da9}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5ffb073-7e1c-4601-b2a0-ec146cba3236}, !- Zone Air Inlet Port List
  {59438f82-5011-435b-b5cc-7e0aadbeafcf}, !- Zone Air Exhaust Port List
  {f870aa76-da17-4c87-a3e9-c92cf61eab1e}, !- Zone Air Node Name
  {d338157b-a5d5-4efc-afbc-18fe43f48481}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9147e12f-4084-4dd1-ab0f-f30305a971ff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {185b4a9e-f4f5-487a-900b-15bb685aa897}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Zone Air Node, !- Name
  {f870aa76-da17-4c87-a3e9-c92cf61eab1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f870aa76-da17-4c87-a3e9-c92cf61eab1e}, !- Handle
  {490dcdc5-1c0c-4bfe-9276-7bb752e49da9}, !- Source Object
  11,                                     !- Outlet Port
  {185b4a9e-f4f5-487a-900b-15bb685aa897}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5ffb073-7e1c-4601-b2a0-ec146cba3236}, !- Handle
  {490dcdc5-1c0c-4bfe-9276-7bb752e49da9}, !- HVAC Component
  {451257ce-fd3c-4430-80c8-0f9bd2fcece6}; !- Port 1

OS:PortList,
  {59438f82-5011-435b-b5cc-7e0aadbeafcf}, !- Handle
  {490dcdc5-1c0c-4bfe-9276-7bb752e49da9}; !- HVAC Component

OS:PortList,
  {d338157b-a5d5-4efc-afbc-18fe43f48481}, !- Handle
  {490dcdc5-1c0c-4bfe-9276-7bb752e49da9}, !- HVAC Component
  {97d6fa4a-c99f-415b-80ac-bb21ca1d7ce2}; !- Port 1

OS:Sizing:Zone,
  {51c8f389-550a-40f6-8e97-d28a77387be3}, !- Handle
  {490dcdc5-1c0c-4bfe-9276-7bb752e49da9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ff5c7e6e-a94f-40d8-ad79-131d880a5ebb}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Zone HVAC Equipment List, !- Name
  {490dcdc5-1c0c-4bfe-9276-7bb752e49da9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b4276b7e-c17c-4b2e-8916-444b5e5dacec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dbd70122-2ea4-4731-9b4a-57abd1ddb6f8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
