  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {18e65e83-c807-4e06-a1d6-71902359688c}, !- Handle
  PrimarySchool Mechanical B  - Story ground, !- Name
  {27137286-8c2a-406c-a7a7-8f824324a471}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.815848885218,                       !- X Origin {m}
  112.929326225759,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {d4bae003-6c23-48bc-ae91-b183f11f4511}; !- Thermal Zone Name

OS:Surface,
  {df3d0641-c05b-4096-82ab-0b51b42ab6d2}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {43d107ce-f92d-4008-bd03-a02c929bb8cd}, !- Construction Name
  {18e65e83-c807-4e06-a1d6-71902359688c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, 7.68626684878949, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 7.68626684878949, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccbfba1e-fc12-42b6-8fec-aa66d37a4078}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18e65e83-c807-4e06-a1d6-71902359688c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9212d6e3-7677-4c90-9aac-79bd2a585c17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2610828852891, -4.2632564145606e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, -4.2632564145606e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d992d6a0-5f6d-4f3c-969a-7cc9bcd8ef4a}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18e65e83-c807-4e06-a1d6-71902359688c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97e4d00e-665e-4c21-9b3c-0f858d85c508}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2610828852894, 7.68626684878949, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.2610828852894, 7.68626684878949, 0, !- X,Y,Z Vertex 2 {m}
  -11.2610828852894, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 3 {m}
  -11.2610828852894, 4.83169060316868e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ea3852f-e3ab-45c4-8450-d401c8963563}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18e65e83-c807-4e06-a1d6-71902359688c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d705e12-dc0f-4886-a0a4-ad50de1cd413}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 7.68626684878949, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 7.68626684878949, 0, !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, 7.68626684878949, 0, !- X,Y,Z Vertex 3 {m}
  -11.2610828852891, 7.68626684878949, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0db9a913-5bda-42a1-9224-da1947cf8474}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18e65e83-c807-4e06-a1d6-71902359688c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43774741-783c-4fdc-9eb9-1f8503ebe56f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 4.83169060316868e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 7.68626684878949, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 7.68626684878949, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd303ef6-35af-4577-83f5-7afb16a0dd05}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18e65e83-c807-4e06-a1d6-71902359688c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 7.68626684878949, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, 7.68626684878949, 3.9624, !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, 4.83169060316868e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.83169060316868e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d4bae003-6c23-48bc-ae91-b183f11f4511}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {587729d6-78a5-40f7-bd31-b891b6942b1a}, !- Zone Air Inlet Port List
  {f1f67713-c993-469e-a553-b5a6a94a65cf}, !- Zone Air Exhaust Port List
  {784124d1-b733-4474-8372-f5c370878f8d}, !- Zone Air Node Name
  {ed51b692-bf8c-462b-a5d2-da1a24c5ccc1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {02de3c38-16db-4f26-a35a-e683ccd0fa52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8b97c32-820f-4896-80b3-bdd00a7d8fe1}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Zone Air Node, !- Name
  {784124d1-b733-4474-8372-f5c370878f8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {784124d1-b733-4474-8372-f5c370878f8d}, !- Handle
  {d4bae003-6c23-48bc-ae91-b183f11f4511}, !- Source Object
  11,                                     !- Outlet Port
  {c8b97c32-820f-4896-80b3-bdd00a7d8fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {587729d6-78a5-40f7-bd31-b891b6942b1a}, !- Handle
  {d4bae003-6c23-48bc-ae91-b183f11f4511}, !- HVAC Component
  {e3cc39fd-96b4-4785-9e2a-227af8804117}; !- Port 1

OS:PortList,
  {f1f67713-c993-469e-a553-b5a6a94a65cf}, !- Handle
  {d4bae003-6c23-48bc-ae91-b183f11f4511}; !- HVAC Component

OS:PortList,
  {ed51b692-bf8c-462b-a5d2-da1a24c5ccc1}, !- Handle
  {d4bae003-6c23-48bc-ae91-b183f11f4511}, !- HVAC Component
  {25ab3cfd-0a7e-4b42-a03a-bc800394eb19}; !- Port 1

OS:Sizing:Zone,
  {ff8df4c1-ece5-4fca-bee2-d44212744275}, !- Handle
  {d4bae003-6c23-48bc-ae91-b183f11f4511}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {015b174d-f44c-4d4c-afe7-41dbc21ca187}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Zone HVAC Equipment List, !- Name
  {d4bae003-6c23-48bc-ae91-b183f11f4511}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a635ddb5-2d85-4cf3-a272-3f7556522475}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8d883bb7-5a63-4b23-a2ba-2e84ed9e00c9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2bd50aea-a768-48fb-af5e-4d53ecc8bd11}, !- Handle
  PrimarySchool Mechanical C  - Story ground, !- Name
  {27137286-8c2a-406c-a7a7-8f824324a471}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  96.5547659999286,                       !- X Origin {m}
  112.929326225759,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {c5a5a4f6-1f4b-480c-8f35-fe814471331f}; !- Thermal Zone Name

OS:Surface,
  {dd89cd6f-88fe-44d1-a8e8-e0279320901c}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {e303e419-77f0-49d0-9eb6-eabcfcbef123}, !- Construction Name
  {2bd50aea-a768-48fb-af5e-4d53ecc8bd11}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 7.68626684878949, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 7.68626684878949, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d730038d-9c53-40eb-89d4-b82f776485bb}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bd50aea-a768-48fb-af5e-4d53ecc8bd11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b44ba6d-48e0-4aac-8bdd-53dea4c3410d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, -4.2632564145606e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.2632564145606e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d92b3c0a-02ea-456d-b962-f65a50d94a44}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bd50aea-a768-48fb-af5e-4d53ecc8bd11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, 4.83169060316868e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 7.68626684878949, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 7.68626684878949, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 4.83169060316868e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ce5e03f-e09e-4a02-8938-91da9a63e25d}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bd50aea-a768-48fb-af5e-4d53ecc8bd11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d2795f5-0f9c-459a-a71f-e36e7aa9c79b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 7.68626684878949, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.68626684878949, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 7.68626684878949, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 7.68626684878949, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97e4d00e-665e-4c21-9b3c-0f858d85c508}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bd50aea-a768-48fb-af5e-4d53ecc8bd11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d992d6a0-5f6d-4f3c-969a-7cc9bcd8ef4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.83169060316868e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.68626684878949, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 7.68626684878949, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0feb977-a7e8-4430-9dea-b4c235495540}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2bd50aea-a768-48fb-af5e-4d53ecc8bd11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 7.68626684878949, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 7.68626684878949, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 4.83169060316868e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.83169060316868e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c5a5a4f6-1f4b-480c-8f35-fe814471331f}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad4f2de7-685f-4c78-97be-579cb5b775bd}, !- Zone Air Inlet Port List
  {e9be5dd3-6a7c-4b3c-a703-2d5e85a3d073}, !- Zone Air Exhaust Port List
  {b0f84131-8d96-4967-b5e3-f0f95fcbe9b1}, !- Zone Air Node Name
  {66fae69b-d6ec-4cba-bf40-e9940c652545}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d4d446d2-631a-483a-b714-219e927fafc7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04716a6d-8759-4e93-835e-541440137967}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Zone Air Node, !- Name
  {b0f84131-8d96-4967-b5e3-f0f95fcbe9b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0f84131-8d96-4967-b5e3-f0f95fcbe9b1}, !- Handle
  {c5a5a4f6-1f4b-480c-8f35-fe814471331f}, !- Source Object
  11,                                     !- Outlet Port
  {04716a6d-8759-4e93-835e-541440137967}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad4f2de7-685f-4c78-97be-579cb5b775bd}, !- Handle
  {c5a5a4f6-1f4b-480c-8f35-fe814471331f}, !- HVAC Component
  {99a41a80-19a0-4ba9-a979-a43eaf9a2115}; !- Port 1

OS:PortList,
  {e9be5dd3-6a7c-4b3c-a703-2d5e85a3d073}, !- Handle
  {c5a5a4f6-1f4b-480c-8f35-fe814471331f}; !- HVAC Component

OS:PortList,
  {66fae69b-d6ec-4cba-bf40-e9940c652545}, !- Handle
  {c5a5a4f6-1f4b-480c-8f35-fe814471331f}, !- HVAC Component
  {88360765-057b-45c4-a48c-332bffa58c23}; !- Port 1

OS:Sizing:Zone,
  {813210c2-6317-4529-86ea-ac6efaae09e0}, !- Handle
  {c5a5a4f6-1f4b-480c-8f35-fe814471331f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {145f4fd8-bf77-46e1-a71a-444fa7f9de7e}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Zone HVAC Equipment List, !- Name
  {c5a5a4f6-1f4b-480c-8f35-fe814471331f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7bf35d4b-c7f2-42a1-a79e-e4feeb9b3038}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a5ce4428-86fe-46dd-a29c-0ba13d3db86d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2312ef8f-7e97-45c6-a3c5-26facda5c5a7}, !- Handle
  PrimarySchool Cafeteria A  - Story ground, !- Name
  {ee687631-42cb-41bd-9f85-76f70e0700d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  112.387848885218,                       !- X Origin {m}
  120.615593074548,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {0828147a-9291-4a81-b27a-c14aa1339d68}; !- Thermal Zone Name

OS:Surface,
  {ee9f7eec-fc67-4084-9b69-2c82c0cd7da3}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {0001fbf4-494f-42b0-b62a-a57a91243b4f}, !- Construction Name
  {2312ef8f-7e97-45c6-a3c5-26facda5c5a7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 9.59212593118696, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 9.59212593118696, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec19627b-64c6-41f1-afde-ad51b69e7d05}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2312ef8f-7e97-45c6-a3c5-26facda5c5a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eef048db-216b-4f2c-8795-89b61b7a9206}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999972, 4.83169060316868e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.83169060316868e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90de0ea4-5c87-47d0-bcab-d07ff750a836}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2312ef8f-7e97-45c6-a3c5-26facda5c5a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa00eb19-cda4-49cc-ae27-5c7be8fcc826}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999972, 9.59212593118696, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 9.59212593118696, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999972, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa9c96b1-53b9-4128-8c33-f8b16610c3c3}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2312ef8f-7e97-45c6-a3c5-26facda5c5a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e079497-e6d7-484c-87f1-acdf30317ec3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 9.59212593118696, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 9.59212593118696, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 9.59212593118696, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999972, 9.59212593118696, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7738b0d8-b316-4a43-b696-ef12a2e6c495}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2312ef8f-7e97-45c6-a3c5-26facda5c5a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 9.59212593118696, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 9.59212593118696, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9ba6d95-d71d-4ed6-aadc-c7ffc4d390c4}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2312ef8f-7e97-45c6-a3c5-26facda5c5a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 9.59212593118696, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 9.59212593118696, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0828147a-9291-4a81-b27a-c14aa1339d68}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a20292eb-e65b-4b3d-b948-08de89719c1c}, !- Zone Air Inlet Port List
  {9a099cdb-6244-4146-b7d9-217373f2a3f0}, !- Zone Air Exhaust Port List
  {d1333300-51f0-4365-a3b0-71d19e37a016}, !- Zone Air Node Name
  {c5a1587f-4a98-455f-8e5d-275d8661d798}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fb44590e-a6b5-4083-addd-e2a5441306da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2173157-3fd5-42f3-b7d0-939afd15f688}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Zone Air Node, !- Name
  {d1333300-51f0-4365-a3b0-71d19e37a016}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1333300-51f0-4365-a3b0-71d19e37a016}, !- Handle
  {0828147a-9291-4a81-b27a-c14aa1339d68}, !- Source Object
  11,                                     !- Outlet Port
  {f2173157-3fd5-42f3-b7d0-939afd15f688}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a20292eb-e65b-4b3d-b948-08de89719c1c}, !- Handle
  {0828147a-9291-4a81-b27a-c14aa1339d68}, !- HVAC Component
  {8ca803ec-4f62-4468-b21e-5fcdc3063e57}; !- Port 1

OS:PortList,
  {9a099cdb-6244-4146-b7d9-217373f2a3f0}, !- Handle
  {0828147a-9291-4a81-b27a-c14aa1339d68}; !- HVAC Component

OS:PortList,
  {c5a1587f-4a98-455f-8e5d-275d8661d798}, !- Handle
  {0828147a-9291-4a81-b27a-c14aa1339d68}, !- HVAC Component
  {8bbb50c0-c5d3-4a9b-9fd7-b081acdfa6a5}; !- Port 1

OS:Sizing:Zone,
  {48802fde-8914-43b6-9c09-dedce35fafbb}, !- Handle
  {0828147a-9291-4a81-b27a-c14aa1339d68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1deb8dea-1d0c-4992-b656-d81367c2efdb}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Zone HVAC Equipment List, !- Name
  {0828147a-9291-4a81-b27a-c14aa1339d68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {45327dd7-7706-46d8-9d0a-8ccec8425dee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e296bd64-6189-4058-947e-59a02f88ed66}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {be4294a8-ec5c-421c-bcec-4b95752377dc}, !- Handle
  PrimarySchool Cafeteria B  - Story ground, !- Name
  {ee687631-42cb-41bd-9f85-76f70e0700d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.815848885218,                       !- X Origin {m}
  120.615593074548,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {67f5e8ea-18f1-43d1-862f-3a21bff1e310}; !- Thermal Zone Name

OS:Surface,
  {2b7148a2-8a05-4833-9a65-8659756e18bb}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {d0df6146-6846-4977-9169-040ca90b5504}, !- Construction Name
  {be4294a8-ec5c-421c-bcec-4b95752377dc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, 9.59212593118696, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 9.59212593118696, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d705e12-dc0f-4886-a0a4-ad50de1cd413}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be4294a8-ec5c-421c-bcec-4b95752377dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ea3852f-e3ab-45c4-8450-d401c8963563}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2610828852891, 4.83169060316868e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.83169060316868e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd73967b-ebe9-4808-9253-a09388909c6d}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be4294a8-ec5c-421c-bcec-4b95752377dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b5709f6-52ec-49a4-a245-a0fd2fa5a9d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2610828852894, 9.59212593118696, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.2610828852894, 9.59212593118696, 0, !- X,Y,Z Vertex 2 {m}
  -11.2610828852894, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -11.2610828852894, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2da462c-af79-49c9-bd9e-80a229cb8b34}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be4294a8-ec5c-421c-bcec-4b95752377dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef339fa4-df23-41bf-a476-dc0d0e3c5435}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 9.59212593118696, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 9.59212593118696, 0, !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, 9.59212593118696, 0, !- X,Y,Z Vertex 3 {m}
  -11.2610828852891, 9.59212593118696, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa00eb19-cda4-49cc-ae27-5c7be8fcc826}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be4294a8-ec5c-421c-bcec-4b95752377dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90de0ea4-5c87-47d0-bcab-d07ff750a836}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 9.59212593118696, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 9.59212593118696, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd7021d2-392d-4daf-852c-c0bcaf34f2a4}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be4294a8-ec5c-421c-bcec-4b95752377dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 9.59212593118696, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, 9.59212593118696, 3.9624, !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {67f5e8ea-18f1-43d1-862f-3a21bff1e310}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2900bb41-1932-420a-b2ef-8c3da9c7daee}, !- Zone Air Inlet Port List
  {106729a5-47f3-4a03-a28e-6ad2128f31e1}, !- Zone Air Exhaust Port List
  {a97802f6-b35b-489e-af13-76da5aeb2dab}, !- Zone Air Node Name
  {cf70ad7f-76e4-4688-95f9-afecf23d3b6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {76c0148b-8746-4a9c-9ef1-32f2f02d6aaf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d0056d1-cbc1-4342-9bcd-244d1bd72d99}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Zone Air Node, !- Name
  {a97802f6-b35b-489e-af13-76da5aeb2dab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a97802f6-b35b-489e-af13-76da5aeb2dab}, !- Handle
  {67f5e8ea-18f1-43d1-862f-3a21bff1e310}, !- Source Object
  11,                                     !- Outlet Port
  {0d0056d1-cbc1-4342-9bcd-244d1bd72d99}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2900bb41-1932-420a-b2ef-8c3da9c7daee}, !- Handle
  {67f5e8ea-18f1-43d1-862f-3a21bff1e310}, !- HVAC Component
  {e6b194f6-7795-4a66-aa7e-9cdc2c053f9a}; !- Port 1

OS:PortList,
  {106729a5-47f3-4a03-a28e-6ad2128f31e1}, !- Handle
  {67f5e8ea-18f1-43d1-862f-3a21bff1e310}; !- HVAC Component

OS:PortList,
  {cf70ad7f-76e4-4688-95f9-afecf23d3b6b}, !- Handle
  {67f5e8ea-18f1-43d1-862f-3a21bff1e310}, !- HVAC Component
  {db3b3d84-6ba2-4105-ab3f-8418ea8212e4}; !- Port 1

OS:Sizing:Zone,
  {6d37b716-0c28-493c-8437-b071854bc999}, !- Handle
  {67f5e8ea-18f1-43d1-862f-3a21bff1e310}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {30d9cc30-7ba7-4c92-b2fb-2076a39f3ebc}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Zone HVAC Equipment List, !- Name
  {67f5e8ea-18f1-43d1-862f-3a21bff1e310}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {29996939-74ea-4d97-8c52-9639aefa55d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {18e59f0a-b69a-4f4c-9caf-4587c9a3ee39}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0c085834-0cd3-4b3f-b22e-2f569d6e55a2}, !- Handle
  PrimarySchool Cafeteria C  - Story ground, !- Name
  {ee687631-42cb-41bd-9f85-76f70e0700d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  96.5547659999286,                       !- X Origin {m}
  120.615593074548,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {a9737156-c08a-49a1-840e-eaecfae203c2}; !- Thermal Zone Name

OS:Surface,
  {d8838222-2de2-4507-a094-fac6912d6ade}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {0001fbf4-494f-42b0-b62a-a57a91243b4f}, !- Construction Name
  {0c085834-0cd3-4b3f-b22e-2f569d6e55a2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 9.59212593118696, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 9.59212593118696, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d2795f5-0f9c-459a-a71f-e36e7aa9c79b}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c085834-0cd3-4b3f-b22e-2f569d6e55a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ce5e03f-e09e-4a02-8938-91da9a63e25d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, 4.83169060316868e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.83169060316868e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c06cb50-f6d0-4129-aedb-41c9d5489340}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c085834-0cd3-4b3f-b22e-2f569d6e55a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 9.59212593118696, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 9.59212593118696, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74308a19-da1f-44e1-9f62-defe8752e8cd}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c085834-0cd3-4b3f-b22e-2f569d6e55a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78f82ead-ef03-44e1-9d69-04b93cc534a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 9.59212593118696, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 9.59212593118696, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 9.59212593118696, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 9.59212593118696, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b5709f6-52ec-49a4-a245-a0fd2fa5a9d4}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c085834-0cd3-4b3f-b22e-2f569d6e55a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd73967b-ebe9-4808-9253-a09388909c6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 9.59212593118696, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 9.59212593118696, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9fc5245-df88-49b7-9050-8e43f4212746}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c085834-0cd3-4b3f-b22e-2f569d6e55a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 9.59212593118696, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 9.59212593118696, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a9737156-c08a-49a1-840e-eaecfae203c2}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ad2eec3-b173-4a53-83de-a4e38526ec50}, !- Zone Air Inlet Port List
  {76d6ddd7-8425-453f-b3ba-1b7df86fb579}, !- Zone Air Exhaust Port List
  {26d143f0-301e-4d19-bed7-78d303f60d63}, !- Zone Air Node Name
  {7040173d-acdf-4f1c-9c9c-f3fc83d492ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d34e32f4-f890-4fab-9fcf-2c2cadfc073a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79b5a469-bdd2-46a3-82cc-ed1322552d1b}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Zone Air Node, !- Name
  {26d143f0-301e-4d19-bed7-78d303f60d63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26d143f0-301e-4d19-bed7-78d303f60d63}, !- Handle
  {a9737156-c08a-49a1-840e-eaecfae203c2}, !- Source Object
  11,                                     !- Outlet Port
  {79b5a469-bdd2-46a3-82cc-ed1322552d1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ad2eec3-b173-4a53-83de-a4e38526ec50}, !- Handle
  {a9737156-c08a-49a1-840e-eaecfae203c2}, !- HVAC Component
  {15635e09-681d-44cc-904d-d1570b9706d2}; !- Port 1

OS:PortList,
  {76d6ddd7-8425-453f-b3ba-1b7df86fb579}, !- Handle
  {a9737156-c08a-49a1-840e-eaecfae203c2}; !- HVAC Component

OS:PortList,
  {7040173d-acdf-4f1c-9c9c-f3fc83d492ed}, !- Handle
  {a9737156-c08a-49a1-840e-eaecfae203c2}, !- HVAC Component
  {7fb27e56-e5ef-455e-be46-344d2561675a}; !- Port 1

OS:Sizing:Zone,
  {65168607-9c60-4ed5-a3c5-093707f78219}, !- Handle
  {a9737156-c08a-49a1-840e-eaecfae203c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cc0af4ec-e782-4707-90c6-939a19e6f07e}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Zone HVAC Equipment List, !- Name
  {a9737156-c08a-49a1-840e-eaecfae203c2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d1e4a768-1dcf-416f-815c-24f601882599}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {eeeea4ad-d887-44eb-88e0-297fbf4503ba}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {48c96bec-4033-473f-9049-ad18f1c6d848}, !- Handle
  PrimarySchool Gym A  - Story ground,    !- Name
  {44ad41e6-405b-4235-bc1b-980686c1ceb2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  112.387848885218,                       !- X Origin {m}
  130.207719005735,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {706db38d-3911-471e-987b-f2997f3c19dc}; !- Thermal Zone Name

OS:Surface,
  {010f24b3-913a-4ee2-81da-e0adbc9f972e}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  {8cf95d46-2d0f-4a3c-b22f-109213915143}, !- Construction Name
  {48c96bec-4033-473f-9049-ad18f1c6d848}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 10.8906233279851, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 10.8906233279851, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e079497-e6d7-484c-87f1-acdf30317ec3}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48c96bec-4033-473f-9049-ad18f1c6d848}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa9c96b1-53b9-4128-8c33-f8b16610c3c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999972, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eddce6e-ac3b-4eaf-ba68-02aec40d2a18}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48c96bec-4033-473f-9049-ad18f1c6d848}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5084cf6d-3960-4b66-a587-4d5094a4916c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999972, 10.8906233279851, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 10.8906233279851, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999972, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {979a20b3-4767-43fa-8b48-00bc3e6b2c08}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48c96bec-4033-473f-9049-ad18f1c6d848}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6851ddde-a4b7-4dda-87dc-22e50ac195a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 10.8906233279849, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 10.8906233279849, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 10.8906233279849, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999972, 10.8906233279849, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc5a28db-3cc0-42ea-bffc-5f07bc35e488}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48c96bec-4033-473f-9049-ad18f1c6d848}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 10.8906233279851, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 10.8906233279851, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efaa0d2f-644d-4b4a-9220-4b55ea9805cf}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {48c96bec-4033-473f-9049-ad18f1c6d848}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 10.8906233279851, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 10.8906233279851, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {706db38d-3911-471e-987b-f2997f3c19dc}, !- Handle
  Zone PrimarySchool Gym A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {448a3016-bd95-4494-a47e-cd5e78cbee2b}, !- Zone Air Inlet Port List
  {1666cdf8-6096-4d58-ac56-44ab6d61f936}, !- Zone Air Exhaust Port List
  {0311eeb9-9a4b-4383-8e72-bf04e911de54}, !- Zone Air Node Name
  {9a60486e-ac2c-49e7-8e8a-84c5426ca56b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {847bdda7-9e58-4671-861a-d95e62c2f703}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb2a3c2d-46fb-4a0c-8ac1-a6b25906518d}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Zone Air Node, !- Name
  {0311eeb9-9a4b-4383-8e72-bf04e911de54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0311eeb9-9a4b-4383-8e72-bf04e911de54}, !- Handle
  {706db38d-3911-471e-987b-f2997f3c19dc}, !- Source Object
  11,                                     !- Outlet Port
  {bb2a3c2d-46fb-4a0c-8ac1-a6b25906518d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {448a3016-bd95-4494-a47e-cd5e78cbee2b}, !- Handle
  {706db38d-3911-471e-987b-f2997f3c19dc}, !- HVAC Component
  {0d97c968-b39d-45a6-81b6-a54b3bb0e540}; !- Port 1

OS:PortList,
  {1666cdf8-6096-4d58-ac56-44ab6d61f936}, !- Handle
  {706db38d-3911-471e-987b-f2997f3c19dc}; !- HVAC Component

OS:PortList,
  {9a60486e-ac2c-49e7-8e8a-84c5426ca56b}, !- Handle
  {706db38d-3911-471e-987b-f2997f3c19dc}, !- HVAC Component
  {049124bf-17eb-4da5-91e8-b534247772c4}; !- Port 1

OS:Sizing:Zone,
  {05e00899-c2a4-4002-9a1c-8228f0972e36}, !- Handle
  {706db38d-3911-471e-987b-f2997f3c19dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fb40b6c7-71da-4899-bd9b-6e9a0a7f4135}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Zone HVAC Equipment List, !- Name
  {706db38d-3911-471e-987b-f2997f3c19dc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7633d1a-5790-480c-9192-926b05263378}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {24830e29-637b-4d05-8cba-c130e54fdb27}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0962c61a-87db-4718-b9da-43e92f0e35e4}, !- Handle
  PrimarySchool Gym B  - Story ground,    !- Name
  {44ad41e6-405b-4235-bc1b-980686c1ceb2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.815848885218,                       !- X Origin {m}
  130.207719005735,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {c8414a12-d305-49cb-a2c4-bd2f4bb26377}; !- Thermal Zone Name

OS:Surface,
  {3af7bc19-b47f-47cf-890a-56c5284925bc}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  {a1ec5717-d635-4e9e-b7a8-53cf7aa29546}, !- Construction Name
  {0962c61a-87db-4718-b9da-43e92f0e35e4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, 10.8906233279851, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 10.8906233279851, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef339fa4-df23-41bf-a476-dc0d0e3c5435}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0962c61a-87db-4718-b9da-43e92f0e35e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2da462c-af79-49c9-bd9e-80a229cb8b34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2610828852891, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d44d9442-428f-4889-9e19-d8cc4ae8856b}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0962c61a-87db-4718-b9da-43e92f0e35e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {185f8d3b-0303-4af6-a80a-e9dc76bf2d74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2610828852894, 10.8906233279851, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.2610828852894, 10.8906233279851, 0, !- X,Y,Z Vertex 2 {m}
  -11.2610828852894, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -11.2610828852894, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3405da6a-fdda-4ccf-bba6-00a78a54202e}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0962c61a-87db-4718-b9da-43e92f0e35e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {310ca455-301a-478d-9640-9449c83786cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 10.8906233279849, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 10.8906233279849, 0, !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, 10.8906233279849, 0, !- X,Y,Z Vertex 3 {m}
  -11.2610828852891, 10.8906233279849, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5084cf6d-3960-4b66-a587-4d5094a4916c}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0962c61a-87db-4718-b9da-43e92f0e35e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7eddce6e-ac3b-4eaf-ba68-02aec40d2a18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 10.8906233279851, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 10.8906233279851, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dffb4cac-0226-46bc-8335-97788f793cf3}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0962c61a-87db-4718-b9da-43e92f0e35e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 10.8906233279851, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, 10.8906233279851, 3.9624, !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c8414a12-d305-49cb-a2c4-bd2f4bb26377}, !- Handle
  Zone PrimarySchool Gym B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {878478e3-2626-4d7e-a4c1-607ff0b88afa}, !- Zone Air Inlet Port List
  {b6f3f0c7-453b-4fae-ac0b-0a88a596bd9d}, !- Zone Air Exhaust Port List
  {cfd5f2fd-9a94-42c2-af37-d5f59c1fd82d}, !- Zone Air Node Name
  {55d59a44-62c4-40bd-aa28-a75549a72d1a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c294dcd3-9c2e-45d3-aa6c-8e3a8ed8e764}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9153ebe4-e29f-4530-9a57-f91a6ff40bf8}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Zone Air Node, !- Name
  {cfd5f2fd-9a94-42c2-af37-d5f59c1fd82d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cfd5f2fd-9a94-42c2-af37-d5f59c1fd82d}, !- Handle
  {c8414a12-d305-49cb-a2c4-bd2f4bb26377}, !- Source Object
  11,                                     !- Outlet Port
  {9153ebe4-e29f-4530-9a57-f91a6ff40bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {878478e3-2626-4d7e-a4c1-607ff0b88afa}, !- Handle
  {c8414a12-d305-49cb-a2c4-bd2f4bb26377}, !- HVAC Component
  {e43855f4-65fa-4e82-b5c1-808ca804e075}; !- Port 1

OS:PortList,
  {b6f3f0c7-453b-4fae-ac0b-0a88a596bd9d}, !- Handle
  {c8414a12-d305-49cb-a2c4-bd2f4bb26377}; !- HVAC Component

OS:PortList,
  {55d59a44-62c4-40bd-aa28-a75549a72d1a}, !- Handle
  {c8414a12-d305-49cb-a2c4-bd2f4bb26377}, !- HVAC Component
  {1e17dd8c-8e89-4eb2-8757-6f1e2f565742}; !- Port 1

OS:Sizing:Zone,
  {bf71041e-5017-4fb3-942c-5bd5782cfd43}, !- Handle
  {c8414a12-d305-49cb-a2c4-bd2f4bb26377}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {675a52c4-9ca8-43bd-a71f-665bcd7a5a8d}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Zone HVAC Equipment List, !- Name
  {c8414a12-d305-49cb-a2c4-bd2f4bb26377}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76073b54-869b-4273-985a-d74e28e94e58}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {700dd4f9-ef18-4e32-af62-a39a76f21a86}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {3a614c4c-cbe0-436b-9cf4-519a95ea2166}, !- Handle
  PrimarySchool Gym C  - Story ground,    !- Name
  {44ad41e6-405b-4235-bc1b-980686c1ceb2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  96.5547659999286,                       !- X Origin {m}
  130.207719005735,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {91e11746-54a9-4170-9a1e-fd0bbefcf068}; !- Thermal Zone Name

OS:Surface,
  {9371bad0-a048-4bff-a0ed-60367909157c}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  {8cf95d46-2d0f-4a3c-b22f-109213915143}, !- Construction Name
  {3a614c4c-cbe0-436b-9cf4-519a95ea2166}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 10.8906233279851, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 10.8906233279851, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78f82ead-ef03-44e1-9d69-04b93cc534a3}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a614c4c-cbe0-436b-9cf4-519a95ea2166}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74308a19-da1f-44e1-9f62-defe8752e8cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99bf2d11-2d3a-43bc-9a62-1b8c2cea1f8e}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a614c4c-cbe0-436b-9cf4-519a95ea2166}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 10.8906233279851, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 10.8906233279851, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09ad1f08-1842-4f1c-bd36-85caf29a6455}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a614c4c-cbe0-436b-9cf4-519a95ea2166}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f87c37ae-eba0-48f0-8afc-d5467b266a1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 10.8906233279849, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 10.8906233279849, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 10.8906233279849, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 10.8906233279849, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {185f8d3b-0303-4af6-a80a-e9dc76bf2d74}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a614c4c-cbe0-436b-9cf4-519a95ea2166}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d44d9442-428f-4889-9e19-d8cc4ae8856b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 10.8906233279851, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 10.8906233279851, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7088892a-15d3-4a35-8756-ba4161fa2d04}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a614c4c-cbe0-436b-9cf4-519a95ea2166}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 10.8906233279851, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 10.8906233279851, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {91e11746-54a9-4170-9a1e-fd0bbefcf068}, !- Handle
  Zone PrimarySchool Gym C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0fe92ce-9b78-4244-bc0f-2f3f4c341f13}, !- Zone Air Inlet Port List
  {8ec72951-0020-4a06-9f77-229d7ed6d6af}, !- Zone Air Exhaust Port List
  {f3481057-909b-47ef-b451-49ade3f772d9}, !- Zone Air Node Name
  {f748be9c-3e6d-4caf-87b3-4dc85255863e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b6ae7f9a-5fed-47e9-9f82-58cfdce20650}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7930ba8-e222-4c31-8086-b7804922a58a}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Zone Air Node, !- Name
  {f3481057-909b-47ef-b451-49ade3f772d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3481057-909b-47ef-b451-49ade3f772d9}, !- Handle
  {91e11746-54a9-4170-9a1e-fd0bbefcf068}, !- Source Object
  11,                                     !- Outlet Port
  {d7930ba8-e222-4c31-8086-b7804922a58a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0fe92ce-9b78-4244-bc0f-2f3f4c341f13}, !- Handle
  {91e11746-54a9-4170-9a1e-fd0bbefcf068}, !- HVAC Component
  {68c156ba-a560-42ee-a9c2-0c7452f4b1c7}; !- Port 1

OS:PortList,
  {8ec72951-0020-4a06-9f77-229d7ed6d6af}, !- Handle
  {91e11746-54a9-4170-9a1e-fd0bbefcf068}; !- HVAC Component

OS:PortList,
  {f748be9c-3e6d-4caf-87b3-4dc85255863e}, !- Handle
  {91e11746-54a9-4170-9a1e-fd0bbefcf068}, !- HVAC Component
  {ecec3ad0-6589-4257-aa66-952bd4c9b054}; !- Port 1

OS:Sizing:Zone,
  {95d0ab49-b93a-4eec-9f5c-7512b9c07868}, !- Handle
  {91e11746-54a9-4170-9a1e-fd0bbefcf068}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {324c755e-4514-45ea-982a-c0b5d7cf0e5c}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Zone HVAC Equipment List, !- Name
  {91e11746-54a9-4170-9a1e-fd0bbefcf068}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {765bd190-a633-43ce-a0ff-e921f56f7443}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {90988a16-fc79-47be-8c64-39c664d6afdf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {fa841ce8-c235-402a-860c-42eb2fdf1fd8}, !- Handle
  PrimarySchool Office A  - Story ground, !- Name
  {9bf143b3-1171-4c64-8905-f084837aa966}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  112.387848885218,                       !- X Origin {m}
  141.09834233372,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {d859109f-64e1-494c-8f8b-41b783612476}; !- Thermal Zone Name

OS:Surface,
  {12415126-99d4-4798-a079-35599f25a7b6}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  {559b8a93-2b55-4e09-896d-af82eb66a0a4}, !- Construction Name
  {fa841ce8-c235-402a-860c-42eb2fdf1fd8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 8.8737311087819, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 8.8737311087819, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6851ddde-a4b7-4dda-87dc-22e50ac195a5}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa841ce8-c235-402a-860c-42eb2fdf1fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {979a20b3-4767-43fa-8b48-00bc3e6b2c08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999972, -8.5265128291212e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, -8.5265128291212e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9423c89-b159-48e6-9603-a825cc8b08b8}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa841ce8-c235-402a-860c-42eb2fdf1fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8ea826d-eed6-46de-a896-623fab74bdd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999972, 8.8737311087819, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 8.8737311087819, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999972, -8.5265128291212e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3be0b4b9-a046-4533-ba97-e50f5f1521a6}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa841ce8-c235-402a-860c-42eb2fdf1fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78bb6b6b-0bf8-4e52-986e-708181d09bd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 8.87373110878221, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 8.87373110878221, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 8.87373110878221, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999972, 8.87373110878221, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cda0aa1-954f-4f7f-9f59-43c21679e9bc}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa841ce8-c235-402a-860c-42eb2fdf1fd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 8.8737311087819, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, -8.5265128291212e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 8.8737311087819, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51b7c241-1b59-4285-992e-d44a8a8b6043}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa841ce8-c235-402a-860c-42eb2fdf1fd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 8.8737311087819, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 8.8737311087819, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, -8.5265128291212e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, -8.5265128291212e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d859109f-64e1-494c-8f8b-41b783612476}, !- Handle
  Zone PrimarySchool Office A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42a63774-4766-4811-962c-a8118007c43d}, !- Zone Air Inlet Port List
  {0c3e1276-612e-48a9-8440-ddf5eca8c633}, !- Zone Air Exhaust Port List
  {25a44704-cf29-486b-a107-7cfa6171ec7a}, !- Zone Air Node Name
  {ab6909be-9a4d-4f65-87a5-4a9a238d9de1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a6868186-50cc-4078-98d4-20c237e056df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02141774-586e-4b01-8890-ba69b1c4a0dc}, !- Handle
  Zone PrimarySchool Office A  - Story ground Zone Air Node, !- Name
  {25a44704-cf29-486b-a107-7cfa6171ec7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25a44704-cf29-486b-a107-7cfa6171ec7a}, !- Handle
  {d859109f-64e1-494c-8f8b-41b783612476}, !- Source Object
  11,                                     !- Outlet Port
  {02141774-586e-4b01-8890-ba69b1c4a0dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42a63774-4766-4811-962c-a8118007c43d}, !- Handle
  {d859109f-64e1-494c-8f8b-41b783612476}, !- HVAC Component
  {e7c59c4b-b88c-4c4e-b076-2b30f45ebaa6}; !- Port 1

OS:PortList,
  {0c3e1276-612e-48a9-8440-ddf5eca8c633}, !- Handle
  {d859109f-64e1-494c-8f8b-41b783612476}; !- HVAC Component

OS:PortList,
  {ab6909be-9a4d-4f65-87a5-4a9a238d9de1}, !- Handle
  {d859109f-64e1-494c-8f8b-41b783612476}, !- HVAC Component
  {9883b108-d0ad-4995-a60d-d4b826eb846d}; !- Port 1

OS:Sizing:Zone,
  {5405d66a-8991-4718-ba68-194f3ba4f8dc}, !- Handle
  {d859109f-64e1-494c-8f8b-41b783612476}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bd779ba4-7e6b-4ef9-a2e2-06958418772d}, !- Handle
  Zone PrimarySchool Office A  - Story ground Zone HVAC Equipment List, !- Name
  {d859109f-64e1-494c-8f8b-41b783612476}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b3d7fdad-1045-4004-a8ed-2e9654664bc5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1f191496-7037-47df-bf98-08a11375fa0f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {150cdfe0-f544-4c19-a5ca-d2459858090b}, !- Handle
  PrimarySchool Office B  - Story ground, !- Name
  {9bf143b3-1171-4c64-8905-f084837aa966}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.815848885218,                       !- X Origin {m}
  141.09834233372,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {aa092f54-689f-4b55-bd6a-313c98712d61}; !- Thermal Zone Name

OS:Surface,
  {fef2ab8f-e676-4ed8-ba07-b9dca5dd5b6e}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  {ef15599f-3d21-4331-8588-324caf2ba5b2}, !- Construction Name
  {150cdfe0-f544-4c19-a5ca-d2459858090b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, 8.8737311087819, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 8.8737311087819, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {310ca455-301a-478d-9640-9449c83786cb}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {150cdfe0-f544-4c19-a5ca-d2459858090b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3405da6a-fdda-4ccf-bba6-00a78a54202e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2610828852891, -8.5265128291212e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, -8.5265128291212e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20179f1c-9d29-4df8-849e-3928eae9aea9}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {150cdfe0-f544-4c19-a5ca-d2459858090b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9fafe79-9a96-4b67-becd-ef2b2f8f3aa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2610828852894, 8.8737311087819, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.2610828852894, 8.8737311087819, 0,  !- X,Y,Z Vertex 2 {m}
  -11.2610828852894, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 3 {m}
  -11.2610828852894, -8.5265128291212e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da844895-8f0a-4cda-ad2b-b45b1f1cace4}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {150cdfe0-f544-4c19-a5ca-d2459858090b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef42cf3e-f3f6-4a36-be09-4b853ea403a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 8.87373110878221, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 8.87373110878221, 0, !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, 8.87373110878221, 0, !- X,Y,Z Vertex 3 {m}
  -11.2610828852891, 8.87373110878221, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8ea826d-eed6-46de-a896-623fab74bdd0}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {150cdfe0-f544-4c19-a5ca-d2459858090b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9423c89-b159-48e6-9603-a825cc8b08b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, -8.5265128291212e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 8.8737311087819, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 8.8737311087819, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64212c67-a04d-4bbf-8730-6bb9c25418f7}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {150cdfe0-f544-4c19-a5ca-d2459858090b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 8.8737311087819, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, 8.8737311087819, 3.9624, !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, -8.5265128291212e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, -8.5265128291212e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aa092f54-689f-4b55-bd6a-313c98712d61}, !- Handle
  Zone PrimarySchool Office B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19d258a0-cff5-4e35-b0a9-09b2217560b9}, !- Zone Air Inlet Port List
  {f90a41b5-a6b2-4ff1-8190-b5118f22f2ee}, !- Zone Air Exhaust Port List
  {efdfcfd2-8885-4077-b9e2-a4ecd95d3467}, !- Zone Air Node Name
  {bb4ab2bc-9886-42f1-853b-17081aefbbc1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2631bce1-44bb-449d-95fb-4c788f5d173c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e07531b1-b6ea-4b2a-b51a-9ee021832545}, !- Handle
  Zone PrimarySchool Office B  - Story ground Zone Air Node, !- Name
  {efdfcfd2-8885-4077-b9e2-a4ecd95d3467}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efdfcfd2-8885-4077-b9e2-a4ecd95d3467}, !- Handle
  {aa092f54-689f-4b55-bd6a-313c98712d61}, !- Source Object
  11,                                     !- Outlet Port
  {e07531b1-b6ea-4b2a-b51a-9ee021832545}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19d258a0-cff5-4e35-b0a9-09b2217560b9}, !- Handle
  {aa092f54-689f-4b55-bd6a-313c98712d61}, !- HVAC Component
  {ce9d20b1-cd81-4aee-bf9a-4bf8639ffd02}; !- Port 1

OS:PortList,
  {f90a41b5-a6b2-4ff1-8190-b5118f22f2ee}, !- Handle
  {aa092f54-689f-4b55-bd6a-313c98712d61}; !- HVAC Component

OS:PortList,
  {bb4ab2bc-9886-42f1-853b-17081aefbbc1}, !- Handle
  {aa092f54-689f-4b55-bd6a-313c98712d61}, !- HVAC Component
  {654b6c51-2204-4480-a416-98e90e9d13e1}; !- Port 1

OS:Sizing:Zone,
  {9acfa637-c6ed-430d-a94d-d788b947bd9b}, !- Handle
  {aa092f54-689f-4b55-bd6a-313c98712d61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {12ce7de1-1672-42f7-bc09-68a7f5085d5f}, !- Handle
  Zone PrimarySchool Office B  - Story ground Zone HVAC Equipment List, !- Name
  {aa092f54-689f-4b55-bd6a-313c98712d61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf7b3f99-2e51-4fed-a819-a6b31acbc054}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {72a431a3-30c8-4c1b-b705-2bdf237d69fb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7c0e77ee-e901-4cb9-a225-9f3adf867b50}, !- Handle
  PrimarySchool Office C  - Story ground, !- Name
  {9bf143b3-1171-4c64-8905-f084837aa966}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  96.5547659999286,                       !- X Origin {m}
  141.09834233372,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {813ce6e7-e5d0-4f89-9241-3c18ca893775}; !- Thermal Zone Name

OS:Surface,
  {71bbdc3d-ca06-4bf8-8f33-9237c4bd46db}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  {559b8a93-2b55-4e09-896d-af82eb66a0a4}, !- Construction Name
  {7c0e77ee-e901-4cb9-a225-9f3adf867b50}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 8.8737311087819, 0,  !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.8737311087819, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f87c37ae-eba0-48f0-8afc-d5467b266a1b}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0e77ee-e901-4cb9-a225-9f3adf867b50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09ad1f08-1842-4f1c-bd36-85caf29a6455}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, -8.5265128291212e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -8.5265128291212e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {694133e3-63da-4ac7-b881-9ae187d436d5}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0e77ee-e901-4cb9-a225-9f3adf867b50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, -8.5265128291212e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 8.8737311087819, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 8.8737311087819, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, -8.5265128291212e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a10c40c3-6ba8-459f-b1ee-f780878afa1c}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0e77ee-e901-4cb9-a225-9f3adf867b50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {939c9b47-e2fe-4b25-905c-14ccdf7c42b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.87373110878221, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.87373110878221, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 8.87373110878221, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 8.87373110878221, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9fafe79-9a96-4b67-becd-ef2b2f8f3aa5}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0e77ee-e901-4cb9-a225-9f3adf867b50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20179f1c-9d29-4df8-849e-3928eae9aea9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.5265128291212e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.8737311087819, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.8737311087819, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e03bcd43-4076-42d8-8f66-fdc81cf38d7e}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c0e77ee-e901-4cb9-a225-9f3adf867b50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.8737311087819, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 8.8737311087819, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, -8.5265128291212e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -8.5265128291212e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {813ce6e7-e5d0-4f89-9241-3c18ca893775}, !- Handle
  Zone PrimarySchool Office C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b1eaa32-b2d8-480a-bd77-d8a757fa55d2}, !- Zone Air Inlet Port List
  {b7f2bba4-e9e8-4f30-adac-f518777939b6}, !- Zone Air Exhaust Port List
  {7f577341-b424-4922-852f-9038bf214a47}, !- Zone Air Node Name
  {bff61f86-c37c-436e-bdbf-16dd50abea63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {85e22f01-84ff-4d08-8a2a-e2fc0f1e4138}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af6c390f-6734-43ae-a443-b722dea9372a}, !- Handle
  Zone PrimarySchool Office C  - Story ground Zone Air Node, !- Name
  {7f577341-b424-4922-852f-9038bf214a47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f577341-b424-4922-852f-9038bf214a47}, !- Handle
  {813ce6e7-e5d0-4f89-9241-3c18ca893775}, !- Source Object
  11,                                     !- Outlet Port
  {af6c390f-6734-43ae-a443-b722dea9372a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b1eaa32-b2d8-480a-bd77-d8a757fa55d2}, !- Handle
  {813ce6e7-e5d0-4f89-9241-3c18ca893775}, !- HVAC Component
  {c8b5258b-28de-4fd8-be65-10202deb20da}; !- Port 1

OS:PortList,
  {b7f2bba4-e9e8-4f30-adac-f518777939b6}, !- Handle
  {813ce6e7-e5d0-4f89-9241-3c18ca893775}; !- HVAC Component

OS:PortList,
  {bff61f86-c37c-436e-bdbf-16dd50abea63}, !- Handle
  {813ce6e7-e5d0-4f89-9241-3c18ca893775}, !- HVAC Component
  {4b28479a-2eef-497e-9497-044f8bfbcc96}; !- Port 1

OS:Sizing:Zone,
  {759946a2-57e4-4567-96ce-ba8bd7115e6e}, !- Handle
  {813ce6e7-e5d0-4f89-9241-3c18ca893775}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {555fc24b-26cc-4621-bb02-0e5d1e6cfd3d}, !- Handle
  Zone PrimarySchool Office C  - Story ground Zone HVAC Equipment List, !- Name
  {813ce6e7-e5d0-4f89-9241-3c18ca893775}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {888497e8-a353-496f-9987-947e190a23e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8ebef4cb-b474-4855-b4f3-9805ce4d0d4a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {564333d3-2875-4419-8c73-d0c28f10c945}, !- Handle
  PrimarySchool Office A end_b - Story ground, !- Name
  {9bf143b3-1171-4c64-8905-f084837aa966}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  112.387848885218,                       !- X Origin {m}
  149.972073442502,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {dc8eb0b2-d92f-4ad5-a595-d5d3244088b0}; !- Thermal Zone Name

OS:Surface,
  {e52d93a3-37bc-4a0d-8abf-cc59b22e08a0}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  {1fd3685e-7bcb-45b4-b260-0ac9ce06480f}, !- Construction Name
  {564333d3-2875-4419-8c73-d0c28f10c945}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 2.27373675443232e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 2.27373675443232e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 4.57200000000023, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.57200000000023, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78bb6b6b-0bf8-4e52-986e-708181d09bd5}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564333d3-2875-4419-8c73-d0c28f10c945}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3be0b4b9-a046-4533-ba97-e50f5f1521a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999972, 2.27373675443232e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 2.27373675443232e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 2.27373675443232e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 2.27373675443232e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dc9b92c-2649-45b0-92d4-0a560db0084e}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564333d3-2875-4419-8c73-d0c28f10c945}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a78d21a9-a9a9-48b8-a5b8-2db5611f7ebb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999972, 4.57200000000023, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 4.57200000000023, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 2.27373675443232e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999972, 2.27373675443232e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82513500-49b0-42af-9f4e-942e1028e3f2}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564333d3-2875-4419-8c73-d0c28f10c945}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999972, 4.57200000000023, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 4.57200000000023, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 4.57200000000023, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999972, 4.57200000000023, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03368df4-246a-43c6-b75b-947f0b35fb1f}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564333d3-2875-4419-8c73-d0c28f10c945}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 4.57200000000023, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 2.27373675443232e-13, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 2.27373675443232e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.57200000000023, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7ff0a1e-933f-4e84-b36f-766a25fb99d3}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {564333d3-2875-4419-8c73-d0c28f10c945}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 4.57200000000023, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 4.57200000000023, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999972, 2.27373675443232e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 2.27373675443232e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dc8eb0b2-d92f-4ad5-a595-d5d3244088b0}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1696b608-b6d9-4ed9-a814-387ec3a8cddc}, !- Zone Air Inlet Port List
  {c9062780-be17-44d9-8bec-ca40b39cf121}, !- Zone Air Exhaust Port List
  {5a77ae30-0fd5-4e29-91d6-ad31c59fc385}, !- Zone Air Node Name
  {6379adbe-b11f-4ee1-93ab-76561b1ccb12}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aa105d97-f1d8-4965-8891-d5aa90e16437}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {383cfe0a-5dbf-4ecb-b35b-86b9903eb377}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Zone Air Node, !- Name
  {5a77ae30-0fd5-4e29-91d6-ad31c59fc385}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a77ae30-0fd5-4e29-91d6-ad31c59fc385}, !- Handle
  {dc8eb0b2-d92f-4ad5-a595-d5d3244088b0}, !- Source Object
  11,                                     !- Outlet Port
  {383cfe0a-5dbf-4ecb-b35b-86b9903eb377}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1696b608-b6d9-4ed9-a814-387ec3a8cddc}, !- Handle
  {dc8eb0b2-d92f-4ad5-a595-d5d3244088b0}, !- HVAC Component
  {5950079d-e4ec-4fd6-a9f9-a0416446ed3f}; !- Port 1

OS:PortList,
  {c9062780-be17-44d9-8bec-ca40b39cf121}, !- Handle
  {dc8eb0b2-d92f-4ad5-a595-d5d3244088b0}; !- HVAC Component

OS:PortList,
  {6379adbe-b11f-4ee1-93ab-76561b1ccb12}, !- Handle
  {dc8eb0b2-d92f-4ad5-a595-d5d3244088b0}, !- HVAC Component
  {9d8160df-d2c7-42da-9acf-2db0b67cb93f}; !- Port 1

OS:Sizing:Zone,
  {114b212c-4f6d-4483-afc5-46cbcb5dc54f}, !- Handle
  {dc8eb0b2-d92f-4ad5-a595-d5d3244088b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {de67be3f-929d-495f-b9fe-6beab67f8ae8}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Zone HVAC Equipment List, !- Name
  {dc8eb0b2-d92f-4ad5-a595-d5d3244088b0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70dc4cf1-4761-415b-8a77-0bd13535ff64}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ae0fb9fd-5427-484a-9483-088ad2f4a3f9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d00e7ad1-d7ef-4652-b340-e14d2829b68f}, !- Handle
  PrimarySchool Office B end_b - Story ground, !- Name
  {9bf143b3-1171-4c64-8905-f084837aa966}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.815848885218,                       !- X Origin {m}
  149.972073442502,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {deeb1492-34de-47fa-9cad-96f2a0f9dd6a}; !- Thermal Zone Name

OS:Surface,
  {8a7854ff-731a-4d02-9c25-5d904e3237ca}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  {b25064b1-e4fa-4442-a509-37f438e25443}, !- Construction Name
  {d00e7ad1-d7ef-4652-b340-e14d2829b68f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 2.27373675443232e-13, 0, !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, 2.27373675443232e-13, 0, !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, 4.57200000000023, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.57200000000023, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef42cf3e-f3f6-4a36-be09-4b853ea403a9}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d00e7ad1-d7ef-4652-b340-e14d2829b68f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da844895-8f0a-4cda-ad2b-b45b1f1cace4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2610828852891, 2.27373675443232e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, 2.27373675443232e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 2.27373675443232e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 2.27373675443232e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c02fa68-26a8-49e8-8632-3bfcdf879302}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d00e7ad1-d7ef-4652-b340-e14d2829b68f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7037bec7-36ca-40eb-9ad4-bebd7df07b05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2610828852894, 4.57200000000023, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.2610828852894, 4.57200000000023, 0, !- X,Y,Z Vertex 2 {m}
  -11.2610828852894, 2.27373675443232e-13, 0, !- X,Y,Z Vertex 3 {m}
  -11.2610828852894, 2.27373675443232e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab1bd2c3-c5fd-4aca-aa1c-015ecde6c8af}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d00e7ad1-d7ef-4652-b340-e14d2829b68f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2610828852891, 4.57200000000023, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 4.57200000000023, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 4.57200000000023, 0, !- X,Y,Z Vertex 3 {m}
  -11.2610828852891, 4.57200000000023, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a78d21a9-a9a9-48b8-a5b8-2db5611f7ebb}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d00e7ad1-d7ef-4652-b340-e14d2829b68f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dc9b92c-2649-45b0-92d4-0a560db0084e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 2.27373675443232e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 2.27373675443232e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 4.57200000000023, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.57200000000023, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {217240e7-349f-46a2-84e7-3345bc904347}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d00e7ad1-d7ef-4652-b340-e14d2829b68f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 4.57200000000023, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, 4.57200000000023, 3.9624, !- X,Y,Z Vertex 2 {m}
  -11.2610828852891, 2.27373675443232e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 2.27373675443232e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {deeb1492-34de-47fa-9cad-96f2a0f9dd6a}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8df7020-4aef-4fb0-8758-d96254c4f2b2}, !- Zone Air Inlet Port List
  {ed58effc-e2de-4f82-a72a-8dabb2f26352}, !- Zone Air Exhaust Port List
  {075b187d-8993-440f-acbd-22374736e822}, !- Zone Air Node Name
  {551233c9-7128-4b13-bd45-1ef0465d10c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b98bf72c-2902-4b5f-9227-448326a8bcd2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71f5725c-ce5a-456b-865c-7b913a5cfba5}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Zone Air Node, !- Name
  {075b187d-8993-440f-acbd-22374736e822}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {075b187d-8993-440f-acbd-22374736e822}, !- Handle
  {deeb1492-34de-47fa-9cad-96f2a0f9dd6a}, !- Source Object
  11,                                     !- Outlet Port
  {71f5725c-ce5a-456b-865c-7b913a5cfba5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8df7020-4aef-4fb0-8758-d96254c4f2b2}, !- Handle
  {deeb1492-34de-47fa-9cad-96f2a0f9dd6a}, !- HVAC Component
  {b0f851e7-b98e-470f-9ae1-7e3ba46f4499}; !- Port 1

OS:PortList,
  {ed58effc-e2de-4f82-a72a-8dabb2f26352}, !- Handle
  {deeb1492-34de-47fa-9cad-96f2a0f9dd6a}; !- HVAC Component

OS:PortList,
  {551233c9-7128-4b13-bd45-1ef0465d10c1}, !- Handle
  {deeb1492-34de-47fa-9cad-96f2a0f9dd6a}, !- HVAC Component
  {d965207a-5448-4fbd-b26a-c2bdeccda0d5}; !- Port 1

OS:Sizing:Zone,
  {6fde99c2-d6c6-4e03-852d-5ffc168ba163}, !- Handle
  {deeb1492-34de-47fa-9cad-96f2a0f9dd6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f5235d11-6860-4c16-b743-1a8409d49156}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Zone HVAC Equipment List, !- Name
  {deeb1492-34de-47fa-9cad-96f2a0f9dd6a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {53c15246-9bd8-451c-b936-17cb9ef4b8c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7fb98f8f-32cc-455e-82b2-8830c0562c0a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8d7d61ec-33fc-4668-9185-ecb9ee04c2ef}, !- Handle
  PrimarySchool Office C end_b - Story ground, !- Name
  {9bf143b3-1171-4c64-8905-f084837aa966}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  96.5547659999286,                       !- X Origin {m}
  149.972073442502,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2c40baa-39ec-4d10-b1a5-04c793d6bae7}, !- Building Story Name
  {89f20946-b1d8-4f48-9092-f4b60add3828}; !- Thermal Zone Name

OS:Surface,
  {816a70e6-e824-4027-b4bc-1c11864b59ba}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  {1fd3685e-7bcb-45b4-b260-0ac9ce06480f}, !- Construction Name
  {8d7d61ec-33fc-4668-9185-ecb9ee04c2ef}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.27373675443232e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 2.27373675443232e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 4.57200000000023, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000023, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {939c9b47-e2fe-4b25-905c-14ccdf7c42b6}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d7d61ec-33fc-4668-9185-ecb9ee04c2ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a10c40c3-6ba8-459f-b1ee-f780878afa1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, 2.27373675443232e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 2.27373675443232e-13, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.27373675443232e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.27373675443232e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcf8f62c-598e-4cc9-b999-fa0ca8376988}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d7d61ec-33fc-4668-9185-ecb9ee04c2ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, 2.27373675443232e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 4.57200000000023, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 4.57200000000023, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 2.27373675443232e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7f42726-4f5b-4d46-be7e-e3dab9a59a56}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d7d61ec-33fc-4668-9185-ecb9ee04c2ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, 4.57200000000023, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000023, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000023, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 4.57200000000023, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7037bec7-36ca-40eb-9ad4-bebd7df07b05}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d7d61ec-33fc-4668-9185-ecb9ee04c2ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c02fa68-26a8-49e8-8632-3bfcdf879302}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.27373675443232e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.27373675443232e-13, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000023, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000023, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79e40997-b569-4402-aa08-4975d84b36ce}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d7d61ec-33fc-4668-9185-ecb9ee04c2ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000023, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 4.57200000000023, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 2.27373675443232e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.27373675443232e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {89f20946-b1d8-4f48-9092-f4b60add3828}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40242f03-f2a5-4298-9b42-0d87bcb30c46}, !- Zone Air Inlet Port List
  {04cbef12-0e02-4cd6-8e18-f384a2c9d628}, !- Zone Air Exhaust Port List
  {33bb1636-0e9d-4421-b57f-d696ef45ff57}, !- Zone Air Node Name
  {9a81e53e-c6cd-4015-9e47-391bc5d79b06}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc127bd0-8040-4ff9-9d1b-d3c4d8186184}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d046f735-3d7e-4108-b189-be5a273f0d7e}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Zone Air Node, !- Name
  {33bb1636-0e9d-4421-b57f-d696ef45ff57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33bb1636-0e9d-4421-b57f-d696ef45ff57}, !- Handle
  {89f20946-b1d8-4f48-9092-f4b60add3828}, !- Source Object
  11,                                     !- Outlet Port
  {d046f735-3d7e-4108-b189-be5a273f0d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40242f03-f2a5-4298-9b42-0d87bcb30c46}, !- Handle
  {89f20946-b1d8-4f48-9092-f4b60add3828}, !- HVAC Component
  {5178ef78-d159-463d-8cfb-b2be3af84d57}; !- Port 1

OS:PortList,
  {04cbef12-0e02-4cd6-8e18-f384a2c9d628}, !- Handle
  {89f20946-b1d8-4f48-9092-f4b60add3828}; !- HVAC Component

OS:PortList,
  {9a81e53e-c6cd-4015-9e47-391bc5d79b06}, !- Handle
  {89f20946-b1d8-4f48-9092-f4b60add3828}, !- HVAC Component
  {c208d413-50d2-4978-92f7-73a50939dc7f}; !- Port 1

OS:Sizing:Zone,
  {a72fd61f-b93a-4b30-acd2-c68aeefd7fa3}, !- Handle
  {89f20946-b1d8-4f48-9092-f4b60add3828}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8f95b046-80b0-451d-be56-ba55b4185abf}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Zone HVAC Equipment List, !- Name
  {89f20946-b1d8-4f48-9092-f4b60add3828}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc77a9f3-5ff3-4acf-88ba-19db14d65b31}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {54a01734-802d-4522-a301-54fbe8948f00}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Surface,
  {82a50d2e-869e-4ccd-b537-0892feaa6f5f}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00c77f92-22ef-4eee-a663-51d41bc07e2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22269407-71e3-4cc8-9295-1d7775905017}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999972, 42.4042848551359, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999972, 42.4042848551359, 0, !- X,Y,Z Vertex 2 {m}
  -7.90228599934272, 42.4042848551359, 0, !- X,Y,Z Vertex 3 {m}
  -7.90228599934272, 42.4042848551359, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc642589-c045-4118-99b1-4f7059715d79}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9b61ed0-bbf5-4c43-8367-e0d7b522b8f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce390141-8847-48e6-9447-750d7862e9d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2610828852891, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -11.2610828852891, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.93079688594707, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.93079688594707, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bea8e06d-62db-4f67-8e51-2ad8e34b7a43}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9b61ed0-bbf5-4c43-8367-e0d7b522b8f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1857691-4212-45d6-8295-145378d10ee3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.93079688594707, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -7.93079688594707, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.33028599934272, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.33028599934272, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8d3d1e3-7974-41ed-852d-4ed571a7dd0c}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ecfbf18-8781-4921-a9dd-97f50448538c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a02bd017-7c43-41bc-8af6-8fc7fed058cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33028599934231, 42.4042848551359, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.33028599934231, 42.4042848551359, 0, !- X,Y,Z Vertex 2 {m}
  -7.90228599934231, 42.4042848551359, 0, !- X,Y,Z Vertex 3 {m}
  -7.90228599934231, 42.4042848551359, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b0f1d57-c25a-4ec2-bfd8-c4b9bcde1602}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {694133e3-63da-4ac7-b881-9ae187d436d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000002, 8.8483311087819, 2.27638147374483, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 8.8483311087819, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 0.0253999999999159, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 0.0253999999999159, 2.27638147374483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cde0dc1d-e5ac-4dd2-a9f3-77014702e252}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {03368df4-246a-43c6-b75b-947f0b35fb1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 0.0254000000002274, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 0.0254000000002274, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 4.54660000000023, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.54660000000023, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2006be40-b2f7-4c02-8655-f009d8e77318}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {82513500-49b0-42af-9f4e-942e1028e3f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999997158, 4.57200000000023, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  -0.0253999999997158, 4.57200000000023, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54659999999972, 4.57200000000023, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54659999999972, 4.57200000000023, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5be391fb-5616-4a5c-bbdd-c6c3217f998c}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {ab1bd2c3-c5fd-4aca-aa1c-015ecde6c8af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999997158, 4.57200000000023, 2.27453521493424, !- X,Y,Z Vertex 1 {m}
  -0.0253999999997158, 4.57200000000023, 0.762, !- X,Y,Z Vertex 2 {m}
  -11.2356828852891, 4.57200000000023, 0.762, !- X,Y,Z Vertex 3 {m}
  -11.2356828852891, 4.57200000000023, 2.27453521493424; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21ba9b58-9fac-428b-a38c-5108c8065a2a}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {d7f42726-4f5b-4d46-be7e-e3dab9a59a56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000142, 4.57200000000023, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000142, 4.57200000000023, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54660000000002, 4.57200000000023, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54660000000002, 4.57200000000023, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fa5afae-987c-45c7-b731-364e2935811b}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {bcf8f62c-598e-4cc9-b999-fa0ca8376988}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000002, 4.54660000000023, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 4.54660000000023, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 0.0254000000002268, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 0.0254000000002268, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17481e66-c241-4a03-af31-e456b70fec0e}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {51de9b83-7198-44ea-bb9f-f164bdceab69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000002, 5.77595127279257, 2.2810133629427, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 5.77595127279257, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 0.0253999999995731, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 0.0253999999995731, 2.2810133629427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1a20231-9b45-4c4d-9957-5810a2f7dca3}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {d92b3c0a-02ea-456d-b962-f65a50d94a44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000002, 7.66086684878949, 2.27772974627731, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 7.66086684878949, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 0.0254000000004826, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 0.0254000000004826, 2.27772974627731; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92fdf84c-d6de-4584-8712-79bc53905210}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {1544c2b6-16ee-4e05-baa8-b1c403911117}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 0.0254, 2.28283038050637, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 0.0254, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 5.08481556159351, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 5.08481556159351, 2.28283038050637; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a20d7ea7-f21c-4622-bf54-3dfd72e0876c}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {3968b370-69f3-41e9-b54d-ee3b895443c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 0.0254000000000426, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 4.54660000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.54660000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0696bd68-e92f-43f4-bb88-4799c0ec75eb}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {0a552fee-4ba0-485e-a184-9375f845de11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.87688599934272, 4.2632564145606e-14, 2.27745412647216, !- X,Y,Z Vertex 1 {m}
  -7.87688599934272, 4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999997152, 4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999997152, 4.2632564145606e-14, 2.27745412647216; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bdf1a722-d2aa-44ee-8e2f-7487835eeeb1}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {5f0ab03b-d9c3-49a3-bbad-94a7ce76e5ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 0.0253999999995737, 2.2810133629427, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 0.0253999999995737, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 5.77595127279257, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 5.77595127279257, 2.2810133629427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34e4c0f0-c6d7-49ff-9d47-c5049ec056f6}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {54626f15-e06e-4f0f-bc6e-7d48b2c5019a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.87688599934227, 4.2632564145606e-14, 2.27745412647216, !- X,Y,Z Vertex 1 {m}
  -7.87688599934227, 4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.025399999999971, 4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.025399999999971, 4.2632564145606e-14, 2.27745412647216; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d72ca548-601f-4660-9ab3-37dd26e30fba}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {33c8a08b-1fdf-4887-a833-ed632f82e6a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.90228599934227, 4.54660000000005, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  -7.90228599934227, 4.54660000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.90228599934227, 0.0254000000000421, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.90228599934227, 0.0254000000000421, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71509a83-36ff-4bc0-8b60-4a7e0957f7c1}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {da6b036d-16f7-40c8-9fd7-2f16f9d0d321}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 0.0254000000004832, 2.27772974627731, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 0.0254000000004832, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 7.66086684878949, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 7.66086684878949, 2.27772974627731; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06a72e31-5137-4c2e-8166-cacfc1a5c2b6}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {1f3c1a34-b743-4fd2-937e-dd334d85d2de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.90228599934227, 42.3788848551359, 2.26951799471004, !- X,Y,Z Vertex 1 {m}
  -7.90228599934227, 42.3788848551359, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.90228599934227, 0.0254000000000474, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.90228599934227, 0.0254000000000474, 2.26951799471004; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c24a8ff9-3c10-4302-848f-099ef36dbc9a}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {a5e7a649-b500-46a3-a5b7-f63ac5b1616b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000002, 5.08481556159351, 2.28283038050637, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 5.08481556159351, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 0.0253999999999994, 2.28283038050637; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15d70b31-0e74-4f78-a659-c9a0f3a59b66}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {43e2cd1d-44da-4ed1-adbf-c85ccfe13884}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 0.025400000000469, 2.28252381220812, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 0.025400000000469, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 5.18953309359246, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 5.18953309359246, 2.28252381220812; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cc0135d-a2a2-4443-807c-d456b968e70d}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {bc5a28db-3cc0-42ea-bffc-5f07bc35e488}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 0.0254000000000284, 2.27476840371486, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 10.8652233279851, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 10.8652233279851, 2.27476840371486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64eb3f31-b74f-4be5-93cd-c26c49d4b633}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {99bf2d11-2d3a-43bc-9a62-1b8c2cea1f8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000002, 10.8652233279851, 2.27476840371486, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 10.8652233279851, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 0.0254000000000296, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 0.0254000000000296, 2.27476840371486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31626aa7-ca46-49f0-92af-f783fbe37895}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {8cda0aa1-954f-4f7f-9f59-43c21679e9bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 0.0253999999999147, 2.27638147374483, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 0.0253999999999147, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 8.8483311087819, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 8.8483311087819, 2.27638147374483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ecc96e6-a6ca-4327-9c24-68b23f169df7}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {7738b0d8-b316-4a43-b696-ef12a2e6c495}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 0.0253999999999716, 2.27572872326799, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 0.0253999999999716, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 9.56672593118696, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 9.56672593118696, 2.27572872326799; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec016f4c-de21-4a68-a2ce-217ef438cfac}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {6c06cb50-f6d0-4129-aedb-41c9d5489340}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000002, 9.56672593118696, 2.27572872326799, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 9.56672593118696, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 0.0253999999999728, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 0.0253999999999728, 2.27572872326799; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1cc2d9c-21b5-4a8f-9b8e-cfd5cd8af43e}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {2ba55684-f735-4a69-808d-d66174ca5f96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57511088660457, 4.2632564145606e-14, 2.28452409454983, !- X,Y,Z Vertex 1 {m}
  -4.57511088660457, 4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000004684, 4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000004684, 4.2632564145606e-14, 2.28452409454983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31d93098-9d77-4153-857c-8ba7acb38457}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {9c4f808f-5771-46e2-9a87-521fb4d42304}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000002, 5.18953309359246, 2.28252381220812, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 5.18953309359246, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 0.0254000000004684, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 0.0254000000004684, 2.28252381220812; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02966231-7f8d-4cc6-b421-de7b33c5b7ab}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Construction Name
  {04c7332e-7cad-4803-b992-9f2ccd2f1f55}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 0.0254000000000426, 2.26951799471004, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 42.3788848551359, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 42.3788848551359, 2.26951799471004; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {8f32157e-2b31-46ec-8a7d-f0da5c0fe8b2}, !- Handle
  PrimarySchool Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.717629907482037,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a69b942a-2ae8-430e-a547-f26ff2cebc41}, !- Handle
  PrimarySchool Cafeteria People,         !- Name
  {8f32157e-2b31-46ec-8a7d-f0da5c0fe8b2}, !- People Definition Name
  {ee687631-42cb-41bd-9f85-76f70e0700d6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f5e634d2-6a75-4056-942f-373163dce58f}, !- Work Efficiency Schedule Name
  {56140582-9d90-4375-810e-3d41d963eb8a}, !- Clothing Insulation Schedule Name
  {25724c68-9684-496b-9463-64e869e09508}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {56140582-9d90-4375-810e-3d41d963eb8a}, !- Handle
  Clothing Schedule,                      !- Name
  {6ad550ba-ef34-4ea0-b780-6caac0e6f78e}, !- Schedule Type Limits Name
  {a8aefacf-d8b0-4cf9-969b-24053478a858}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8aefacf-d8b0-4cf9-969b-24053478a858}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {6ad550ba-ef34-4ea0-b780-6caac0e6f78e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {54a3dcd7-1ca9-42e2-b8d3-08b91dd7eba9}, !- Handle
  Schedule Rule 1,                        !- Name
  {56140582-9d90-4375-810e-3d41d963eb8a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c46ca55-0e73-49d8-9480-905f6dc1f144}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1c46ca55-0e73-49d8-9480-905f6dc1f144}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {6ad550ba-ef34-4ea0-b780-6caac0e6f78e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6ad550ba-ef34-4ea0-b780-6caac0e6f78e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {25724c68-9684-496b-9463-64e869e09508}, !- Handle
  Air Velocity Schedule,                  !- Name
  {2ae5ec95-d619-4882-8f8c-4f6a17e12ef3}, !- Schedule Type Limits Name
  {1e9f811c-5d03-4e6c-b66b-4f5d4150c4ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e9f811c-5d03-4e6c-b66b-4f5d4150c4ee}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {2ae5ec95-d619-4882-8f8c-4f6a17e12ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2ae5ec95-d619-4882-8f8c-4f6a17e12ef3}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {f5e634d2-6a75-4056-942f-373163dce58f}, !- Handle
  Work Efficiency Schedule,               !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  {7e922778-6950-4763-a606-073cd518ce2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e922778-6950-4763-a606-073cd518ce2a}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {f8757dd1-1da6-4f4a-923f-e389b8f62ac4}, !- Handle
  PrimarySchool Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.8229483125633,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.660837,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0636f32d-01c5-46e6-b5e9-dc69fe626006}, !- Handle
  {f8757dd1-1da6-4f4a-923f-e389b8f62ac4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.61740499999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.066799999999999998,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.304095,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0048999999999999998,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0067999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c1829c99-68ac-427c-a129-9869d00fde1b}, !- Handle
  PrimarySchool Cafeteria Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.23148519144261,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {478b7aca-cbbd-4364-9b95-b72ae892925f}, !- Handle
  PrimarySchool Cafeteria Elec Equip,     !- Name
  {c1829c99-68ac-427c-a129-9869d00fde1b}, !- Electric Equipment Definition Name
  {ee687631-42cb-41bd-9f85-76f70e0700d6}, !- Space or SpaceType Name
  {d858ffed-1ff3-4027-b794-ecc4ab25312d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d657c6e0-88f1-42ce-8241-b5d11615835c}, !- Handle
  PrimarySchool Cafeteria Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {52e01d1b-d131-4e39-a0c7-34c6809f2312}, !- Handle
  PrimarySchool Cafeteria Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2bbe6368-7688-468c-879c-78efcf1457f3}, !- Number of People Schedule Name
  {d1b965b2-268f-4a76-9ecf-e245a2502464}, !- People Activity Level Schedule Name
  {1fa577a6-0f18-4f6b-b9be-87447f030f93}, !- Lighting Schedule Name
  {2de8d3c2-24d1-45a4-acfc-4ac3e79db10f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5dcbc2be-3f67-460c-ac52-ce14c57c9876}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2bbe6368-7688-468c-879c-78efcf1457f3}, !- Handle
  PrimarySchool Cafeteria Occ,            !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  {0c84904d-dac4-4b14-9348-b178915581d2}, !- Default Day Schedule Name
  {9253b690-b650-416e-a352-07de7a46785e}, !- Summer Design Day Schedule Name
  {c7cf2781-11c1-4ed3-a88e-6dbc29034b15}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c84904d-dac4-4b14-9348-b178915581d2}, !- Handle
  PrimarySchool Cafeteria Occ Default,    !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01875,                                !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.0375,                                 !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.05625,                                !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.075,                                  !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.09375,                                !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.1125,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.13125,                                !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.1375,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.1125,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.1,                                    !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0875,                                 !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.075,                                  !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.0625,                                 !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.05,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1625,                                 !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.3875,                                 !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.6125,                                 !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.725,                                  !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.8375,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.95,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.85,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.75,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.65,                                   !- Value Until Time 28
  13,                                     !- Hour 29
  45,                                     !- Minute 29
  0.55,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  0,                                      !- Minute 30
  0.45,                                   !- Value Until Time 30
  14,                                     !- Hour 31
  15,                                     !- Minute 31
  0.35,                                   !- Value Until Time 31
  14,                                     !- Hour 32
  30,                                     !- Minute 32
  0.25,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  45,                                     !- Minute 33
  0.15,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  0,                                      !- Minute 34
  0.13125,                                !- Value Until Time 34
  15,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1125,                                 !- Value Until Time 35
  15,                                     !- Hour 36
  30,                                     !- Minute 36
  0.09375,                                !- Value Until Time 36
  15,                                     !- Hour 37
  45,                                     !- Minute 37
  0.075,                                  !- Value Until Time 37
  16,                                     !- Hour 38
  0,                                      !- Minute 38
  0.05625,                                !- Value Until Time 38
  16,                                     !- Hour 39
  15,                                     !- Minute 39
  0.0375,                                 !- Value Until Time 39
  16,                                     !- Hour 40
  30,                                     !- Minute 40
  0.01875,                                !- Value Until Time 40
  16,                                     !- Hour 41
  45,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0;                                      !- Value Until Time 42

OS:Schedule:Day,
  {9253b690-b650-416e-a352-07de7a46785e}, !- Handle
  PrimarySchool Cafeteria Occ Summer Design Day, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {a53374bc-b4a9-43c3-b968-d63c08f4c652}, !- Handle
  Schedule Rule 2,                        !- Name
  {2bbe6368-7688-468c-879c-78efcf1457f3}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {c364dc9c-96a8-4f41-81de-df2beb818b3c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c364dc9c-96a8-4f41-81de-df2beb818b3c}, !- Handle
  PrimarySchool Cafeteria Occ Wkdy Day,   !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  15,                                     !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {91266f93-851d-454b-a6bc-b0075aee2a99}, !- Handle
  Schedule Rule 3,                        !- Name
  {2bbe6368-7688-468c-879c-78efcf1457f3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8f5aed35-eb38-457e-89a4-f7f1124e5a9b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f5aed35-eb38-457e-89a4-f7f1124e5a9b}, !- Handle
  PrimarySchool Cafeteria Occ Wkdy Day 1, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01875,                                !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.0375,                                 !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.05625,                                !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.075,                                  !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.09375,                                !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.1125,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.13125,                                !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.1375,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.1125,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.1,                                    !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0875,                                 !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.075,                                  !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.0625,                                 !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.05,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1625,                                 !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.3875,                                 !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.6125,                                 !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.725,                                  !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.8375,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.95,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.85,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.75,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.65,                                   !- Value Until Time 28
  13,                                     !- Hour 29
  45,                                     !- Minute 29
  0.55,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  0,                                      !- Minute 30
  0.45,                                   !- Value Until Time 30
  14,                                     !- Hour 31
  15,                                     !- Minute 31
  0.35,                                   !- Value Until Time 31
  14,                                     !- Hour 32
  30,                                     !- Minute 32
  0.25,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  45,                                     !- Minute 33
  0.15,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  0,                                      !- Minute 34
  0.13125,                                !- Value Until Time 34
  15,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1125,                                 !- Value Until Time 35
  15,                                     !- Hour 36
  30,                                     !- Minute 36
  0.09375,                                !- Value Until Time 36
  15,                                     !- Hour 37
  45,                                     !- Minute 37
  0.075,                                  !- Value Until Time 37
  16,                                     !- Hour 38
  0,                                      !- Minute 38
  0.05625,                                !- Value Until Time 38
  16,                                     !- Hour 39
  15,                                     !- Minute 39
  0.0375,                                 !- Value Until Time 39
  16,                                     !- Hour 40
  30,                                     !- Minute 40
  0.01875,                                !- Value Until Time 40
  16,                                     !- Hour 41
  45,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0;                                      !- Value Until Time 42

OS:Schedule:Day,
  {c7cf2781-11c1-4ed3-a88e-6dbc29034b15}, !- Handle
  PrimarySchool Cafeteria Occ Winter Design Day, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1b965b2-268f-4a76-9ecf-e245a2502464}, !- Handle
  PrimarySchool Activity,                 !- Name
  {92109870-5770-4eac-aaf1-bf4a37dc549a}, !- Schedule Type Limits Name
  {daa32836-0119-4c00-9949-ac110d679718}, !- Default Day Schedule Name
  {e6f214d0-a835-4e8f-9905-222c04d10d54}, !- Summer Design Day Schedule Name
  {75804eab-1671-440b-8377-cf046e86bb4e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {daa32836-0119-4c00-9949-ac110d679718}, !- Handle
  PrimarySchool Activity Default,         !- Name
  {92109870-5770-4eac-aaf1-bf4a37dc549a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {75804eab-1671-440b-8377-cf046e86bb4e}, !- Handle
  PrimarySchool Activity Winter Design Day, !- Name
  {92109870-5770-4eac-aaf1-bf4a37dc549a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e6f214d0-a835-4e8f-9905-222c04d10d54}, !- Handle
  PrimarySchool Activity Summer Design Day, !- Name
  {92109870-5770-4eac-aaf1-bf4a37dc549a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {92109870-5770-4eac-aaf1-bf4a37dc549a}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {1fa577a6-0f18-4f6b-b9be-87447f030f93}, !- Handle
  Education_School BLDG_LIGHT_EndUseData, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  {3feeb5f1-c20e-4373-bc5b-4f24ca2a65da}, !- Default Day Schedule Name
  {4fecfc97-9326-42ff-abc9-41c58606f534}, !- Summer Design Day Schedule Name
  {b9c50ec0-80b3-4b10-970e-da77dd61319a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3feeb5f1-c20e-4373-bc5b-4f24ca2a65da}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Default, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.12267592,                             !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.12263705775,                          !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1225981955,                           !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.12255933325,                          !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.122520471,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.12241852775,                          !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1223165845,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.12221464125,                          !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.122112698,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.122022828,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.121932958,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.121843088,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.121753218,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.121902599,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.12205198,                             !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.122201361,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.122350742,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1224080095,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.122465277,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.1225225445,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.122579812,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.12692677425,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1312737365,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.13562069875,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.139967661,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.1623787805,                           !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1847899,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2072010195,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.229612139,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.28103648475,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.3324608305,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.38388517625,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.435309522,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.47550154025,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.5156935585,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.55588557675,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.596077595,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.59943582575,                          !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6027940565,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.60615228725,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.609510518,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.62131788875,                          !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.6331252595,                           !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.64493263025,                          !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.656740001,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.65244249425,                          !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.6481449875,                           !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.64384748075,                          !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.639549974,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.640088732,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.64062749,                             !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.641166248,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.641705006,                            !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.640612464,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.639519922,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.63842738,                             !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.637334838,                            !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.628808906,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.620282974,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.611757042,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.60323111,                             !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.58860991375,                          !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5739887175,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.55936752125,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.544746325,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.52156373025,                          !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.4983811355,                           !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.47519854075,                          !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.452015946,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.44095446375,                          !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.4298929815,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.41883149925,                          !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.407770017,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.40072433025,                          !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.3936786435,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.38663295675,                          !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.37958727,                             !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.35627457075,                          !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.3329618715,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.30964917225,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.286336473,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.2758334075,                           !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.265330342,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2548272765,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.244324211,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.22976995975,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.2152157085,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.20066145725,                          !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.186107206,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1705268945,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.154946583,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.1393662715,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.12378596,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.12350845,                             !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.12323094,                             !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.12295343;                             !- Value Until Time 96

OS:Schedule:Rule,
  {210d9985-62de-486f-8343-cb7da991e274}, !- Handle
  Schedule Rule 8,                        !- Name
  {1fa577a6-0f18-4f6b-b9be-87447f030f93}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {5025bede-d55d-4854-95b3-afea5000daa3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {5025bede-d55d-4854-95b3-afea5000daa3}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.284534803687338,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.283933147777471,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.283331491867605,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.282729835957738,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.282743099876042,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.282756363794345,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.282769627712649,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.282782891630952,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.282822583039704,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.282862274448456,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.282901965857207,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.282941657265959,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.282908302760056,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.282874948254153,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.28284159374825,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.282808239242347,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.282790458117317,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.282772676992288,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.282754895867259,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.28273711474223,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.282419738815791,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.282102362889352,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.281784986962913,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.281467611036475,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.281412389108382,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.281357167180289,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.281301945252197,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.281246723324104,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.281272916137476,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.281299108950848,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.28132530176422,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.281351494577593,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.281302064895694,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.281252635213796,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.281203205531898,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.28115377585,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.281223794698396,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.281293813546792,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.281363832395188,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.281433851243584,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.282993908253565,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.28300035411401,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.283006799974456,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.283013245834901,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.283019691695346,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.283026137555791,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.283032583416236,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.283039029276681,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.283045475137127,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.283051920997572,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.283058366858017,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.283064812718462,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.283071258578907,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.283077704439352,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.283084150299797,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.283090596160243,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.283097042020688,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.283103487881133,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.283109933741578,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.283116379602023,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.283122825462468,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.283129271322914,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.283135717183359,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.283142163043804,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.284169988535127,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.28519781402645,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.286225639517773,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.287253465009096,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.289427934506822,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.291602404004548,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.293776873502274,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.295951343,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.29578295837084,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.295614573741679,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.295446189112519,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.295277804483359,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.29450407227774,                       !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.293730340072122,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.292956607866504,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.292182875660885,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.291818855258833,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.291454834856781,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.291090814454729,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.290726794052677,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.290007708864559,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.289288623676441,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.288569538488323,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.287850453300205,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.287487461596377,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.287124469892549,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.286761478188721,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.286398486484894,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.286082979762971,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.285767473041049,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.285451966319127,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.285136459597205;                      !- Value Until Time 96

OS:Schedule:Rule,
  {3049dc8f-d2e7-4dd5-baa7-950219ecc431}, !- Handle
  Schedule Rule 9,                        !- Name
  {1fa577a6-0f18-4f6b-b9be-87447f030f93}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8bd84bb4-85b8-45e0-bb7e-9c91057a7cb6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8bd84bb4-85b8-45e0-bb7e-9c91057a7cb6}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.238808504392049,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.238184626488396,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.237560748584742,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.236936870681089,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.237486779822805,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.238036688964521,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.238586598106237,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.239136507247953,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.239503961247593,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.239871415247232,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.240238869246871,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.24060632324651,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.24028162868913,                       !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.23995693413175,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.23963223957437,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.239307545016991,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.238946723529067,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.238585902041144,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.238225080553221,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.237864259065298,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.23690563946283,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.235947019860361,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.234988400257892,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.234029780655424,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.233669539501135,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.233309298346847,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.232949057192559,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.232588816038271,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.232395239366203,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.232201662694135,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.232008086022068,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.23181450935,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.231820641058977,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.231826772767954,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.231832904476931,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.231839036185907,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.231839556128686,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.231840076071465,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.231840596014244,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.231841115957023,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.234640259684012,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.234633065736002,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.234625871787991,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.234618677839981,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.234611483891971,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.23460428994396,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.23459709599595,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.23458990204794,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.234582708099929,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.234575514151919,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.234568320203909,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.234561126255899,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.234553932307888,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.234546738359878,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.234539544411868,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.234532350463857,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.234525156515847,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.234517962567837,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.234510768619826,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.234503574671816,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.234496380723806,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.234489186775796,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.234481992827785,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.234474798879775,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.235475491365771,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.236476183851767,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.237476876337763,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.238477568823759,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.239411563364996,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.240345557906233,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.24127955244747,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.242213546988707,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.242647728279751,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.243081909570795,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.24351609086184,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.243950272152884,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.243966522364663,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.243982772576442,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.243999022788221,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.244015273,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.243410750450622,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.242806227901244,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.242201705351866,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.241597182802488,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.241658795395792,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.241720407989097,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.241782020582401,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.241843633175706,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.242085123414068,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.242326613652431,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.242568103890794,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.242809594129156,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.241965291170793,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.241120988212429,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.240276685254066,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.239432382295702;                      !- Value Until Time 96

OS:Schedule:Rule,
  {03222b10-432c-47ab-b64e-1aa1c7a2e18a}, !- Handle
  Schedule Rule 10,                       !- Name
  {1fa577a6-0f18-4f6b-b9be-87447f030f93}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {c675e93a-91ff-422f-b4aa-e37608242b74}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c675e93a-91ff-422f-b4aa-e37608242b74}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 2, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.284534803687338,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.283933147777471,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.283331491867605,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.282729835957738,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.282743099876042,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.282756363794345,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.282769627712649,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.282782891630952,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.282822583039704,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.282862274448456,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.282901965857207,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.282941657265959,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.282908302760056,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.282874948254153,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.28284159374825,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.282808239242347,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.282790458117317,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.282772676992288,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.282754895867259,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.28273711474223,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.282419738815791,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.282102362889352,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.281784986962913,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.281467611036475,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.281412389108382,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.281357167180289,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.281301945252197,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.281246723324104,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.281272916137476,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.281299108950848,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.28132530176422,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.281351494577593,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.281302064895694,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.281252635213796,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.281203205531898,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.28115377585,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.281223794698396,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.281293813546792,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.281363832395188,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.281433851243584,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.282993908253565,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.28300035411401,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.283006799974456,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.283013245834901,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.283019691695346,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.283026137555791,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.283032583416236,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.283039029276681,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.283045475137127,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.283051920997572,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.283058366858017,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.283064812718462,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.283071258578907,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.283077704439352,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.283084150299797,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.283090596160243,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.283097042020688,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.283103487881133,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.283109933741578,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.283116379602023,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.283122825462468,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.283129271322914,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.283135717183359,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.283142163043804,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.284169988535127,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.28519781402645,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.286225639517773,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.287253465009096,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.289427934506822,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.291602404004548,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.293776873502274,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.295951343,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.29578295837084,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.295614573741679,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.295446189112519,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.295277804483359,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.29450407227774,                       !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.293730340072122,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.292956607866504,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.292182875660885,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.291818855258833,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.291454834856781,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.291090814454729,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.290726794052677,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.290007708864559,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.289288623676441,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.288569538488323,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.287850453300205,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.287487461596377,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.287124469892549,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.286761478188721,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.286398486484894,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.286082979762971,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.285767473041049,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.285451966319127,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.285136459597205;                      !- Value Until Time 96

OS:Schedule:Day,
  {4fecfc97-9326-42ff-abc9-41c58606f534}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {74a5f23e-cb0f-408b-9952-fe7aaa484096}, !- Handle
  Schedule Rule 11,                       !- Name
  {1fa577a6-0f18-4f6b-b9be-87447f030f93}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {68dbc234-b3c0-4da1-836f-366fd57760ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {68dbc234-b3c0-4da1-836f-366fd57760ba}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.158593084266729,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.158711323777598,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.158829563288466,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.158947802799335,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.159367940048124,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.159788077296914,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.160208214545703,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.160628351794492,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.161123503345869,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.161618654897246,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.162113806448623,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.162608958,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.161951433300566,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.161293908601132,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.160636383901698,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.159978859202264,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.159595164603409,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.159211470004554,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.158827775405698,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.158444080806843,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.157560313489907,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.156676546172971,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.155792778856035,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.154909011539099,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.154808752778696,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.154708494018292,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.154608235257889,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.154507976497485,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.154704485922624,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.154900995347763,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.155097504772903,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.155294014198042,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.155090138173531,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.154886262149021,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.15468238612451,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1544785101,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.154484892823117,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.154491275546235,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.154497658269352,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.15450404099247,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.15703328010686,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.157023037915905,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.157012795724949,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.157002553533994,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.156992311343039,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.156982069152084,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.156971826961129,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.156961584770173,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.156951342579218,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.156941100388263,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.156930858197308,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.156920616006353,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.156910373815398,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.156900131624442,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.156889889433487,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.156879647242532,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.156869405051577,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.156859162860622,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.156848920669666,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.156838678478711,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.156828436287756,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.156818194096801,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.156807951905846,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.156797709714891,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.156786833819147,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.156775957923403,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.156765082027659,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.156754206131916,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.157068572576911,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.157382939021907,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.157697305466903,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.158011671911899,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.158108168609463,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.158204665307028,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.158301162004593,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.158397658702157,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.158393336064001,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.158389013425844,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.158384690787687,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.158380368149531,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.158322069642803,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.158263771136076,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.158205472629348,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.158147174122621,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.15791782168689,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.157688469251158,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.157459116815427,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.157229764379695,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.157404041680542,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.157578318981389,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.157752596282236,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.157926873583082,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.158063866376277,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.158200859169471,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.158337851962666,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.15847484475586;                       !- Value Until Time 96

OS:Schedule:Rule,
  {c3790090-e29a-43d5-9ebc-79e106da956c}, !- Handle
  Schedule Rule 12,                       !- Name
  {1fa577a6-0f18-4f6b-b9be-87447f030f93}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9bcec0e9-9ea7-43b5-bd4d-24974689af2c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {9bcec0e9-9ea7-43b5-bd4d-24974689af2c}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.209159869447327,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2095534511797,                        !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.209947032912073,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.210340614644446,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.210755696495415,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.211170778346383,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.211585860197351,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.212000942048319,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.212298615036239,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.21259628802416,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.21289396101208,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.213191634,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.212951313086429,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.212710992172859,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.212470671259288,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.212230350345718,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.211908053723072,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.211585757100426,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.21126346047778,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.210941163855133,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.209655420759406,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.208369677663679,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.207083934567951,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.205798191472224,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2059296685144,                        !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.206061145556576,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.206192622598753,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.206324099640929,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.205480604718947,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.204637109796964,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.203793614874982,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.202950119952999,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.202877665688297,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.202805211423594,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.202732757158891,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.202660302894188,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.202651651406761,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.202642999919334,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.202634348431907,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.20262569694448,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.202634697759107,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.202634812323856,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.202634926888604,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.202635041453353,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.202635156018101,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.20263527058285,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.202635385147598,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.202635499712347,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.202635614277095,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.202635728841844,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.202635843406593,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.202635957971341,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.20263607253609,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.202636187100838,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.202636301665587,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.202636416230335,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.202636530795084,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.202636645359832,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.202636759924581,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.202636874489329,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.202636989054078,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.202637103618827,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.202637218183575,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.202637332748324,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.202611012636243,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.202584692524162,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.202558372412081,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.2025320523,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.202605819965765,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.202679587631531,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.202753355297296,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.202827122963061,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.203218206976697,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.203609290990332,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.204000375003967,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.204391459017603,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.204637445687313,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.204883432357022,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.205129419026732,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.205375405696442,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.20549436381953,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.205613321942617,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.205732280065704,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.205851238188791,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.206130198589574,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.206409158990358,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.206688119391141,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.206967079791924,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.207532703622218,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.208098327452513,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.208663951282808,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.209229575113102,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.209113753263565,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.208997931414028,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.208882109564491,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.208766287714953;                      !- Value Until Time 96

OS:Schedule:Rule,
  {82f8c594-269a-45ac-824e-01dbeb1c0f1a}, !- Handle
  Schedule Rule 13,                       !- Name
  {1fa577a6-0f18-4f6b-b9be-87447f030f93}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {de522ce7-2b06-4584-8a29-202eb00a2b7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de522ce7-2b06-4584-8a29-202eb00a2b7c}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 2, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.158593084266729,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.158711323777598,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.158829563288466,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.158947802799335,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.159367940048124,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.159788077296914,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.160208214545703,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.160628351794492,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.161123503345869,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.161618654897246,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.162113806448623,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.162608958,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.161951433300566,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.161293908601132,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.160636383901698,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.159978859202264,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.159595164603409,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.159211470004554,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.158827775405698,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.158444080806843,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.157560313489907,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.156676546172971,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.155792778856035,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.154909011539099,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.154808752778696,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.154708494018292,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.154608235257889,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.154507976497485,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.154704485922624,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.154900995347763,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.155097504772903,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.155294014198042,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.155090138173531,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.154886262149021,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.15468238612451,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1544785101,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.154484892823117,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.154491275546235,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.154497658269352,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.15450404099247,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.15703328010686,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.157023037915905,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.157012795724949,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.157002553533994,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.156992311343039,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.156982069152084,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.156971826961129,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.156961584770173,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.156951342579218,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.156941100388263,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.156930858197308,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.156920616006353,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.156910373815398,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.156900131624442,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.156889889433487,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.156879647242532,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.156869405051577,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.156859162860622,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.156848920669666,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.156838678478711,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.156828436287756,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.156818194096801,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.156807951905846,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.156797709714891,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.156786833819147,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.156775957923403,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.156765082027659,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.156754206131916,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.157068572576911,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.157382939021907,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.157697305466903,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.158011671911899,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.158108168609463,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.158204665307028,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.158301162004593,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.158397658702157,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.158393336064001,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.158389013425844,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.158384690787687,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.158380368149531,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.158322069642803,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.158263771136076,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.158205472629348,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.158147174122621,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.15791782168689,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.157688469251158,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.157459116815427,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.157229764379695,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.157404041680542,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.157578318981389,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.157752596282236,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.157926873583082,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.158063866376277,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.158200859169471,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.158337851962666,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.15847484475586;                       !- Value Until Time 96

OS:Schedule:Day,
  {b9c50ec0-80b3-4b10-970e-da77dd61319a}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2de8d3c2-24d1-45a4-acfc-4ac3e79db10f}, !- Handle
  Education_School BLDG_EQUIP_EndUseData, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  {7175554a-ffee-45f8-80f5-587b3741e1a9}, !- Default Day Schedule Name
  {93c60a7f-b161-4f96-b599-2044a4a18325}, !- Summer Design Day Schedule Name
  {c6bd8c70-84b5-42e5-baf7-44d674f42495}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7175554a-ffee-45f8-80f5-587b3741e1a9}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Default, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.29545,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2862625,                              !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.277075,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2678875,                              !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.2587,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.272775,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.28685,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.300925,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.315,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.311225,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.30745,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.303675,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2999,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.290225,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.28055,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.270875,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2612,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.25845,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2557,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.25295,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2502,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.258075,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.26595,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.273825,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2817,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.302125,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.32255,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.342975,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.3634,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4,                                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.4366,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4732,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.5098,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.550475,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.59115,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.631825,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.6725,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.709,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.7455,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.782,                                  !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.8185,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.8325,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.8465,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8605,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.8745,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.885575,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.89665,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.907725,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.9188,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.921375,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.92395,                                !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.926525,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.9291,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.9331,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.9371,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.9411,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.9451,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.9482,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.9513,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.9544,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.9575,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.951175,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.94485,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.938525,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.9322,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.9106,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.889,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.8674,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.8458,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.808675,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.77155,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.734425,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.6973,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.66005,                                !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.6228,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.58555,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.5483,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.518725,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.48915,                                !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.459575,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.43,                                   !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.41015,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.3903,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.37045,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.3506,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.340475,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.33035,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.320225,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.3101,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.30635,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.3026,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.29885,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.2951,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.2951875,                              !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.295275,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.2953625;                              !- Value Until Time 96

OS:Schedule:Day,
  {93c60a7f-b161-4f96-b599-2044a4a18325}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6bd8c70-84b5-42e5-baf7-44d674f42495}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5dcbc2be-3f67-460c-ac52-ce14c57c9876}, !- Handle
  PrimarySchool Infil,                    !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  {f06dedec-5bc3-4f27-8e35-d80d66ec7edf}, !- Default Day Schedule Name
  {8929025d-1170-42a0-81a2-3f8a35126d50}, !- Summer Design Day Schedule Name
  {b398a70a-f277-4cf1-aaa4-778cc52af5cf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f06dedec-5bc3-4f27-8e35-d80d66ec7edf}, !- Handle
  PrimarySchool Infil Default,            !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b398a70a-f277-4cf1-aaa4-778cc52af5cf}, !- Handle
  PrimarySchool Infil Winter Design Day,  !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8929025d-1170-42a0-81a2-3f8a35126d50}, !- Handle
  PrimarySchool Infil Summer Design Day,  !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {01a91d11-fb87-43ce-915c-7483baa66fd9}, !- Handle
  PrimarySchool Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {44bead04-6a79-4341-ae45-c52b586afe1b}, !- Handle
  PrimarySchool Classroom People,         !- Name
  {01a91d11-fb87-43ce-915c-7483baa66fd9}, !- People Definition Name
  {528a82d5-f158-4dd3-bfe5-ce04123a3dba}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f5e634d2-6a75-4056-942f-373163dce58f}, !- Work Efficiency Schedule Name
  {56140582-9d90-4375-810e-3d41d963eb8a}, !- Clothing Insulation Schedule Name
  {25724c68-9684-496b-9463-64e869e09508}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4c893310-505e-4898-b38b-03f1c10aedac}, !- Handle
  PrimarySchool Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.660837,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a3085580-4b41-4b2a-8653-da11d4ca3f29}, !- Handle
  {4c893310-505e-4898-b38b-03f1c10aedac}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.92149999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.066799999999999998,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0048999999999999998,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0067999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {825a3070-6017-4bbb-8f26-c246b254ca65}, !- Handle
  PrimarySchool Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.90328999998278,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6ae4c498-1ebd-4d57-9150-8ff567934dce}, !- Handle
  PrimarySchool Classroom Elec Equip,     !- Name
  {825a3070-6017-4bbb-8f26-c246b254ca65}, !- Electric Equipment Definition Name
  {528a82d5-f158-4dd3-bfe5-ce04123a3dba}, !- Space or SpaceType Name
  {d858ffed-1ff3-4027-b794-ecc4ab25312d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0a8598bc-b638-4b1f-b289-f20f755bd133}, !- Handle
  PrimarySchool Classroom Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.00799950916224,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6f732cb3-4ba9-4a83-8383-feac545f7880}, !- Handle
  PrimarySchool Classroom Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4f8d3355-1d38-4e93-b3c7-1d2f40f03d41}, !- Number of People Schedule Name
  {d1b965b2-268f-4a76-9ecf-e245a2502464}, !- People Activity Level Schedule Name
  {1fa577a6-0f18-4f6b-b9be-87447f030f93}, !- Lighting Schedule Name
  {2de8d3c2-24d1-45a4-acfc-4ac3e79db10f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5dcbc2be-3f67-460c-ac52-ce14c57c9876}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4f8d3355-1d38-4e93-b3c7-1d2f40f03d41}, !- Handle
  PrimarySchool Bldg Occ,                 !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  {6d60845e-5cb3-48bf-afa0-f9efab8fe5f2}, !- Default Day Schedule Name
  {2ef29e00-cc1a-4648-a694-0b6de4da7ef6}, !- Summer Design Day Schedule Name
  {8deced00-e8b5-449d-82e4-ee5032a41a55}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6d60845e-5cb3-48bf-afa0-f9efab8fe5f2}, !- Handle
  PrimarySchool Bldg Occ Default,         !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.046875,                               !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.09375,                                !- Value Until Time 3
  7,                                      !- Hour 4
