  30,                                     !- Minute 4
  0.140625,                               !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.1875,                                 !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.234375,                               !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.28125,                                !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.328125,                               !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.375,                                  !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.421875,                               !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.46875,                                !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.515625,                               !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.5625,                                 !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.609375,                               !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.65625,                                !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.703125,                               !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.75,                                   !- Value Until Time 17
  14,                                     !- Hour 18
  45,                                     !- Minute 18
  0.75,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7125,                                 !- Value Until Time 19
  15,                                     !- Hour 20
  15,                                     !- Minute 20
  0.675,                                  !- Value Until Time 20
  15,                                     !- Hour 21
  30,                                     !- Minute 21
  0.6375,                                 !- Value Until Time 21
  15,                                     !- Hour 22
  45,                                     !- Minute 22
  0.6,                                    !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5625,                                 !- Value Until Time 23
  16,                                     !- Hour 24
  15,                                     !- Minute 24
  0.525,                                  !- Value Until Time 24
  16,                                     !- Hour 25
  30,                                     !- Minute 25
  0.4875,                                 !- Value Until Time 25
  16,                                     !- Hour 26
  45,                                     !- Minute 26
  0.45,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.4125,                                 !- Value Until Time 27
  17,                                     !- Hour 28
  15,                                     !- Minute 28
  0.375,                                  !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.3375,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  45,                                     !- Minute 30
  0.3,                                    !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.2625,                                 !- Value Until Time 31
  18,                                     !- Hour 32
  15,                                     !- Minute 32
  0.225,                                  !- Value Until Time 32
  18,                                     !- Hour 33
  30,                                     !- Minute 33
  0.1875,                                 !- Value Until Time 33
  18,                                     !- Hour 34
  45,                                     !- Minute 34
  0.15,                                   !- Value Until Time 34
  20,                                     !- Hour 35
  15,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.1375,                                 !- Value Until Time 36
  20,                                     !- Hour 37
  45,                                     !- Minute 37
  0.125,                                  !- Value Until Time 37
  21,                                     !- Hour 38
  0,                                      !- Minute 38
  0.1125,                                 !- Value Until Time 38
  21,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1,                                    !- Value Until Time 39
  21,                                     !- Hour 40
  30,                                     !- Minute 40
  0.0875,                                 !- Value Until Time 40
  21,                                     !- Hour 41
  45,                                     !- Minute 41
  0.075,                                  !- Value Until Time 41
  22,                                     !- Hour 42
  0,                                      !- Minute 42
  0.0625,                                 !- Value Until Time 42
  22,                                     !- Hour 43
  15,                                     !- Minute 43
  0.05,                                   !- Value Until Time 43
  22,                                     !- Hour 44
  30,                                     !- Minute 44
  0.0375,                                 !- Value Until Time 44
  22,                                     !- Hour 45
  45,                                     !- Minute 45
  0.025,                                  !- Value Until Time 45
  23,                                     !- Hour 46
  0,                                      !- Minute 46
  0.0125,                                 !- Value Until Time 46
  23,                                     !- Hour 47
  15,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0;                                      !- Value Until Time 48

OS:Schedule:Day,
  {2ef29e00-cc1a-4648-a694-0b6de4da7ef6}, !- Handle
  PrimarySchool Bldg Occ Summer Design Day, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {b6d9e4a1-b49b-45b3-946d-f1b0ea02b91c}, !- Handle
  Schedule Rule 22,                       !- Name
  {4f8d3355-1d38-4e93-b3c7-1d2f40f03d41}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {ade40974-d17c-4531-bc2e-2172e44530b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ade40974-d17c-4531-bc2e-2172e44530b8}, !- Handle
  PrimarySchool Bldg Occ Wkdy Day,        !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dc7d8e90-b705-4b48-b883-f1b7ed121c2d}, !- Handle
  Schedule Rule 23,                       !- Name
  {4f8d3355-1d38-4e93-b3c7-1d2f40f03d41}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {61c662ab-336e-4fcc-8ca1-7a3fe7b46eae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61c662ab-336e-4fcc-8ca1-7a3fe7b46eae}, !- Handle
  PrimarySchool Bldg Occ Wkdy Day 1,      !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.046875,                               !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.09375,                                !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.140625,                               !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.1875,                                 !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.234375,                               !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.28125,                                !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.328125,                               !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.375,                                  !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.421875,                               !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.46875,                                !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.515625,                               !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.5625,                                 !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.609375,                               !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.65625,                                !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.703125,                               !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.75,                                   !- Value Until Time 17
  14,                                     !- Hour 18
  45,                                     !- Minute 18
  0.75,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7125,                                 !- Value Until Time 19
  15,                                     !- Hour 20
  15,                                     !- Minute 20
  0.675,                                  !- Value Until Time 20
  15,                                     !- Hour 21
  30,                                     !- Minute 21
  0.6375,                                 !- Value Until Time 21
  15,                                     !- Hour 22
  45,                                     !- Minute 22
  0.6,                                    !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5625,                                 !- Value Until Time 23
  16,                                     !- Hour 24
  15,                                     !- Minute 24
  0.525,                                  !- Value Until Time 24
  16,                                     !- Hour 25
  30,                                     !- Minute 25
  0.4875,                                 !- Value Until Time 25
  16,                                     !- Hour 26
  45,                                     !- Minute 26
  0.45,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.4125,                                 !- Value Until Time 27
  17,                                     !- Hour 28
  15,                                     !- Minute 28
  0.375,                                  !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.3375,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  45,                                     !- Minute 30
  0.3,                                    !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.2625,                                 !- Value Until Time 31
  18,                                     !- Hour 32
  15,                                     !- Minute 32
  0.225,                                  !- Value Until Time 32
  18,                                     !- Hour 33
  30,                                     !- Minute 33
  0.1875,                                 !- Value Until Time 33
  18,                                     !- Hour 34
  45,                                     !- Minute 34
  0.15,                                   !- Value Until Time 34
  20,                                     !- Hour 35
  15,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.1375,                                 !- Value Until Time 36
  20,                                     !- Hour 37
  45,                                     !- Minute 37
  0.125,                                  !- Value Until Time 37
  21,                                     !- Hour 38
  0,                                      !- Minute 38
  0.1125,                                 !- Value Until Time 38
  21,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1,                                    !- Value Until Time 39
  21,                                     !- Hour 40
  30,                                     !- Minute 40
  0.0875,                                 !- Value Until Time 40
  21,                                     !- Hour 41
  45,                                     !- Minute 41
  0.075,                                  !- Value Until Time 41
  22,                                     !- Hour 42
  0,                                      !- Minute 42
  0.0625,                                 !- Value Until Time 42
  22,                                     !- Hour 43
  15,                                     !- Minute 43
  0.05,                                   !- Value Until Time 43
  22,                                     !- Hour 44
  30,                                     !- Minute 44
  0.0375,                                 !- Value Until Time 44
  22,                                     !- Hour 45
  45,                                     !- Minute 45
  0.025,                                  !- Value Until Time 45
  23,                                     !- Hour 46
  0,                                      !- Minute 46
  0.0125,                                 !- Value Until Time 46
  23,                                     !- Hour 47
  15,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0;                                      !- Value Until Time 48

OS:Schedule:Day,
  {8deced00-e8b5-449d-82e4-ee5032a41a55}, !- Handle
  PrimarySchool Bldg Occ Winter Design Day, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {27e67813-5027-46de-a031-d875598f9dc3}, !- Handle
  PrimarySchool Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d10126f5-1b1c-432a-ade9-484d3b590833}, !- Handle
  PrimarySchool Corridor People,          !- Name
  {27e67813-5027-46de-a031-d875598f9dc3}, !- People Definition Name
  {9388ea26-0a9f-4c7c-ad87-c049dae47489}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f5e634d2-6a75-4056-942f-373163dce58f}, !- Work Efficiency Schedule Name
  {56140582-9d90-4375-810e-3d41d963eb8a}, !- Clothing Insulation Schedule Name
  {25724c68-9684-496b-9463-64e869e09508}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8e892535-4b5f-4e82-b1b2-3967d0f6ead4}, !- Handle
  PrimarySchool Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.1718953437907,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.660837,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1b955d92-7b13-4d3c-9ed2-9272f4789911}, !- Handle
  {8e892535-4b5f-4e82-b1b2-3967d0f6ead4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.61740499999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.066799999999999998,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.304095,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0048999999999999998,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0067999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {09ee5445-8b2b-4ab5-bbcf-9192a29a1116}, !- Handle
  PrimarySchool Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.506631150067856,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bd28034e-7c42-4470-9049-c6638b7721eb}, !- Handle
  PrimarySchool Corridor Elec Equip,      !- Name
  {09ee5445-8b2b-4ab5-bbcf-9192a29a1116}, !- Electric Equipment Definition Name
  {9388ea26-0a9f-4c7c-ad87-c049dae47489}, !- Space or SpaceType Name
  {d858ffed-1ff3-4027-b794-ecc4ab25312d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d13d0984-d994-470e-b290-4cb4ce9b8231}, !- Handle
  PrimarySchool Corridor Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {454f2f92-6302-4f46-ae4d-d0b58f32349d}, !- Handle
  PrimarySchool Corridor Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4f8d3355-1d38-4e93-b3c7-1d2f40f03d41}, !- Number of People Schedule Name
  {d1b965b2-268f-4a76-9ecf-e245a2502464}, !- People Activity Level Schedule Name
  {1fa577a6-0f18-4f6b-b9be-87447f030f93}, !- Lighting Schedule Name
  {2de8d3c2-24d1-45a4-acfc-4ac3e79db10f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5dcbc2be-3f67-460c-ac52-ce14c57c9876}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {6900e01d-c0b4-45f7-a26d-cf10602b31e1}, !- Handle
  PrimarySchool Gym People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {00b1ac9b-66f6-4fd2-aa5e-21ee15507171}, !- Handle
  PrimarySchool Gym People,               !- Name
  {6900e01d-c0b4-45f7-a26d-cf10602b31e1}, !- People Definition Name
  {44ad41e6-405b-4235-bc1b-980686c1ceb2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f5e634d2-6a75-4056-942f-373163dce58f}, !- Work Efficiency Schedule Name
  {56140582-9d90-4375-810e-3d41d963eb8a}, !- Clothing Insulation Schedule Name
  {25724c68-9684-496b-9463-64e869e09508}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f0ec3f81-2d4d-4ed6-a136-1f106b088bf9}, !- Handle
  PrimarySchool Gym Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.0932533531734,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.660837,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {cfdec090-9b5c-4c36-9a21-1eefdd84e809}, !- Handle
  {f0ec3f81-2d4d-4ed6-a136-1f106b088bf9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.61740499999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.066799999999999998,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.304095,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0048999999999999998,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0067999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {bd31310c-345e-438b-af75-4854d708815f}, !- Handle
  PrimarySchool Gym Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.629865761120411,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e25cff68-547a-4593-905b-6ff3b11a0e95}, !- Handle
  PrimarySchool Gym Elec Equip,           !- Name
  {bd31310c-345e-438b-af75-4854d708815f}, !- Electric Equipment Definition Name
  {44ad41e6-405b-4235-bc1b-980686c1ceb2}, !- Space or SpaceType Name
  {d858ffed-1ff3-4027-b794-ecc4ab25312d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5cc9b2ee-d311-416d-a4e1-9c18c6d20471}, !- Handle
  PrimarySchool Gym Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {348cc6bb-f4c2-4323-ad23-ef554d9ee03a}, !- Handle
  PrimarySchool Gym Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4d913437-042c-41b5-9e51-e2a22d831c72}, !- Number of People Schedule Name
  {d1b965b2-268f-4a76-9ecf-e245a2502464}, !- People Activity Level Schedule Name
  {1fa577a6-0f18-4f6b-b9be-87447f030f93}, !- Lighting Schedule Name
  {2de8d3c2-24d1-45a4-acfc-4ac3e79db10f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5dcbc2be-3f67-460c-ac52-ce14c57c9876}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4d913437-042c-41b5-9e51-e2a22d831c72}, !- Handle
  PrimarySchool Gym Occ,                  !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  {0e6403bd-649b-4be3-b9c4-6d6fc73a974c}, !- Default Day Schedule Name
  {5838cd7e-2b11-45cc-aea5-a346245ef7ea}, !- Summer Design Day Schedule Name
  {14e62123-48d8-44e6-a9f0-bb97bed67533}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e6403bd-649b-4be3-b9c4-6d6fc73a974c}, !- Handle
  PrimarySchool Gym Occ Default,          !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.021875,                               !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.04375,                                !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.065625,                               !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0875,                                 !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.109375,                               !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.13125,                                !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.153125,                               !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.175,                                  !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.196875,                               !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.21875,                                !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.240625,                               !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.2625,                                 !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.284375,                               !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.30625,                                !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.328125,                               !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  14,                                     !- Hour 18
  45,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3875,                                 !- Value Until Time 19
  15,                                     !- Hour 20
  15,                                     !- Minute 20
  0.425,                                  !- Value Until Time 20
  15,                                     !- Hour 21
  30,                                     !- Minute 21
  0.4625,                                 !- Value Until Time 21
  15,                                     !- Hour 22
  45,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5375,                                 !- Value Until Time 23
  16,                                     !- Hour 24
  15,                                     !- Minute 24
  0.575,                                  !- Value Until Time 24
  16,                                     !- Hour 25
  30,                                     !- Minute 25
  0.6125,                                 !- Value Until Time 25
  16,                                     !- Hour 26
  45,                                     !- Minute 26
  0.65,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.6875,                                 !- Value Until Time 27
  17,                                     !- Hour 28
  15,                                     !- Minute 28
  0.725,                                  !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.7625,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  45,                                     !- Minute 30
  0.8,                                    !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.8375,                                 !- Value Until Time 31
  18,                                     !- Hour 32
  15,                                     !- Minute 32
  0.875,                                  !- Value Until Time 32
  18,                                     !- Hour 33
  30,                                     !- Minute 33
  0.9125,                                 !- Value Until Time 33
  18,                                     !- Hour 34
  45,                                     !- Minute 34
  0.95,                                   !- Value Until Time 34
  20,                                     !- Hour 35
  15,                                     !- Minute 35
  0.95,                                   !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.870833333333333,                      !- Value Until Time 36
  20,                                     !- Hour 37
  45,                                     !- Minute 37
  0.791666666666667,                      !- Value Until Time 37
  21,                                     !- Hour 38
  0,                                      !- Minute 38
  0.7125,                                 !- Value Until Time 38
  21,                                     !- Hour 39
  15,                                     !- Minute 39
  0.633333333333333,                      !- Value Until Time 39
  21,                                     !- Hour 40
  30,                                     !- Minute 40
  0.554166666666667,                      !- Value Until Time 40
  21,                                     !- Hour 41
  45,                                     !- Minute 41
  0.475,                                  !- Value Until Time 41
  22,                                     !- Hour 42
  0,                                      !- Minute 42
  0.395833333333333,                      !- Value Until Time 42
  22,                                     !- Hour 43
  15,                                     !- Minute 43
  0.316666666666667,                      !- Value Until Time 43
  22,                                     !- Hour 44
  30,                                     !- Minute 44
  0.2375,                                 !- Value Until Time 44
  22,                                     !- Hour 45
  45,                                     !- Minute 45
  0.158333333333333,                      !- Value Until Time 45
  23,                                     !- Hour 46
  0,                                      !- Minute 46
  0.0791666666666666,                     !- Value Until Time 46
  23,                                     !- Hour 47
  15,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0;                                      !- Value Until Time 48

OS:Schedule:Day,
  {5838cd7e-2b11-45cc-aea5-a346245ef7ea}, !- Handle
  PrimarySchool Gym Occ Summer Design Day, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {137e03a8-4ec4-4e45-91ba-614cdc34a75f}, !- Handle
  Schedule Rule 27,                       !- Name
  {4d913437-042c-41b5-9e51-e2a22d831c72}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5e46e21c-6a6c-495e-bc0f-a817e4651c09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {5e46e21c-6a6c-495e-bc0f-a817e4651c09}, !- Handle
  PrimarySchool Gym Occ Wkdy Day,         !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e203349f-95b6-4e61-84d2-5e9741525135}, !- Handle
  Schedule Rule 28,                       !- Name
  {4d913437-042c-41b5-9e51-e2a22d831c72}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {472821e1-b4db-41e0-9ee6-03562ebed302}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {472821e1-b4db-41e0-9ee6-03562ebed302}, !- Handle
  PrimarySchool Gym Occ Wkdy Day 1,       !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.021875,                               !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.04375,                                !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.065625,                               !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0875,                                 !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.109375,                               !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.13125,                                !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.153125,                               !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.175,                                  !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.196875,                               !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.21875,                                !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.240625,                               !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.2625,                                 !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.284375,                               !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.30625,                                !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.328125,                               !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  14,                                     !- Hour 18
  45,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3875,                                 !- Value Until Time 19
  15,                                     !- Hour 20
  15,                                     !- Minute 20
  0.425,                                  !- Value Until Time 20
  15,                                     !- Hour 21
  30,                                     !- Minute 21
  0.4625,                                 !- Value Until Time 21
  15,                                     !- Hour 22
  45,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5375,                                 !- Value Until Time 23
  16,                                     !- Hour 24
  15,                                     !- Minute 24
  0.575,                                  !- Value Until Time 24
  16,                                     !- Hour 25
  30,                                     !- Minute 25
  0.6125,                                 !- Value Until Time 25
  16,                                     !- Hour 26
  45,                                     !- Minute 26
  0.65,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.6875,                                 !- Value Until Time 27
  17,                                     !- Hour 28
  15,                                     !- Minute 28
  0.725,                                  !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.7625,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  45,                                     !- Minute 30
  0.8,                                    !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.8375,                                 !- Value Until Time 31
  18,                                     !- Hour 32
  15,                                     !- Minute 32
  0.875,                                  !- Value Until Time 32
  18,                                     !- Hour 33
  30,                                     !- Minute 33
  0.9125,                                 !- Value Until Time 33
  18,                                     !- Hour 34
  45,                                     !- Minute 34
  0.95,                                   !- Value Until Time 34
  20,                                     !- Hour 35
  15,                                     !- Minute 35
  0.95,                                   !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.870833333333333,                      !- Value Until Time 36
  20,                                     !- Hour 37
  45,                                     !- Minute 37
  0.791666666666667,                      !- Value Until Time 37
  21,                                     !- Hour 38
  0,                                      !- Minute 38
  0.7125,                                 !- Value Until Time 38
  21,                                     !- Hour 39
  15,                                     !- Minute 39
  0.633333333333333,                      !- Value Until Time 39
  21,                                     !- Hour 40
  30,                                     !- Minute 40
  0.554166666666667,                      !- Value Until Time 40
  21,                                     !- Hour 41
  45,                                     !- Minute 41
  0.475,                                  !- Value Until Time 41
  22,                                     !- Hour 42
  0,                                      !- Minute 42
  0.395833333333333,                      !- Value Until Time 42
  22,                                     !- Hour 43
  15,                                     !- Minute 43
  0.316666666666667,                      !- Value Until Time 43
  22,                                     !- Hour 44
  30,                                     !- Minute 44
  0.2375,                                 !- Value Until Time 44
  22,                                     !- Hour 45
  45,                                     !- Minute 45
  0.158333333333333,                      !- Value Until Time 45
  23,                                     !- Hour 46
  0,                                      !- Minute 46
  0.0791666666666666,                     !- Value Until Time 46
  23,                                     !- Hour 47
  15,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0;                                      !- Value Until Time 48

OS:Schedule:Day,
  {14e62123-48d8-44e6-a9f0-bb97bed67533}, !- Handle
  PrimarySchool Gym Occ Winter Design Day, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {16e9536b-5e7c-43e3-97da-940a97f1af26}, !- Handle
  PrimarySchool Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {310d4d34-6c2b-4da7-8ac9-bbb99486ba95}, !- Handle
  PrimarySchool Kitchen People,           !- Name
  {16e9536b-5e7c-43e3-97da-940a97f1af26}, !- People Definition Name
  {5c9c78ad-dba3-4822-8f58-0969658a34d5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f5e634d2-6a75-4056-942f-373163dce58f}, !- Work Efficiency Schedule Name
  {56140582-9d90-4375-810e-3d41d963eb8a}, !- Clothing Insulation Schedule Name
  {25724c68-9684-496b-9463-64e869e09508}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2b7540b8-11da-4229-887e-f0ce482f8676}, !- Handle
  PrimarySchool Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0833695000723,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.660837,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b0a649f1-6cbf-401c-94f2-321fc7527a5d}, !- Handle
  {2b7540b8-11da-4229-887e-f0ce482f8676}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.92149999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.066799999999999998,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0048999999999999998,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0067999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f64076b8-aa02-4475-b9e7-6d515dc0d86f}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.42361392974854,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {60d6884e-ba6b-43cc-b1e5-be02a1023ed5}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {f64076b8-aa02-4475-b9e7-6d515dc0d86f}, !- Electric Equipment Definition Name
  {5c9c78ad-dba3-4822-8f58-0969658a34d5}, !- Space or SpaceType Name
  {d858ffed-1ff3-4027-b794-ecc4ab25312d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a8d6deb9-085c-4722-8fec-ec8774dc4b5f}, !- Handle
  PrimarySchool Kitchen Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {78ba682a-c960-4ef2-ad69-6731a1c522b5}, !- Handle
  PrimarySchool Kitchen Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4f8d3355-1d38-4e93-b3c7-1d2f40f03d41}, !- Number of People Schedule Name
  {d1b965b2-268f-4a76-9ecf-e245a2502464}, !- People Activity Level Schedule Name
  {1fa577a6-0f18-4f6b-b9be-87447f030f93}, !- Lighting Schedule Name
  {2de8d3c2-24d1-45a4-acfc-4ac3e79db10f}, !- Electric Equipment Schedule Name
  {45bd61f1-58ae-49e6-a6e9-a3661515cb51}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5dcbc2be-3f67-460c-ac52-ce14c57c9876}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {45bd61f1-58ae-49e6-a6e9-a3661515cb51}, !- Handle
  PrimarySchool Kitchen Gas,              !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  {e95eb04a-d585-479b-b713-26e4180f3c66}, !- Default Day Schedule Name
  {d74609ec-c7b2-4d3a-8eca-10e01509962d}, !- Summer Design Day Schedule Name
  {fa241bd8-1ae2-469a-a5ed-d2ba0ee22990}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e95eb04a-d585-479b-b713-26e4180f3c66}, !- Handle
  PrimarySchool Kitchen Gas Default,      !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.03625,                                !- Value Until Time 2
  8,                                      !- Hour 3
  15,                                     !- Minute 3
  0.0525,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.06875,                                !- Value Until Time 4
  8,                                      !- Hour 5
  45,                                     !- Minute 5
  0.085,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.10125,                                !- Value Until Time 6
  9,                                      !- Hour 7
  15,                                     !- Minute 7
  0.1175,                                 !- Value Until Time 7
  9,                                      !- Hour 8
  30,                                     !- Minute 8
  0.13375,                                !- Value Until Time 8
  9,                                      !- Hour 9
  45,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15625,                                !- Value Until Time 10
  10,                                     !- Hour 11
  15,                                     !- Minute 11
  0.1625,                                 !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.16875,                                !- Value Until Time 12
  10,                                     !- Hour 13
  45,                                     !- Minute 13
  0.175,                                  !- Value Until Time 13
  11,                                     !- Hour 14
  0,                                      !- Minute 14
  0.18125,                                !- Value Until Time 14
  11,                                     !- Hour 15
  15,                                     !- Minute 15
  0.1875,                                 !- Value Until Time 15
  11,                                     !- Hour 16
  30,                                     !- Minute 16
  0.19375,                                !- Value Until Time 16
  11,                                     !- Hour 17
  45,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  45,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1875,                                 !- Value Until Time 19
  13,                                     !- Hour 20
  15,                                     !- Minute 20
  0.175,                                  !- Value Until Time 20
  13,                                     !- Hour 21
  30,                                     !- Minute 21
  0.1625,                                 !- Value Until Time 21
  13,                                     !- Hour 22
  45,                                     !- Minute 22
  0.15,                                   !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1375,                                 !- Value Until Time 23
  14,                                     !- Hour 24
  15,                                     !- Minute 24
  0.125,                                  !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0.1125,                                 !- Value Until Time 25
  14,                                     !- Hour 26
  45,                                     !- Minute 26
  0.1,                                    !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.09,                                   !- Value Until Time 27
  15,                                     !- Hour 28
  15,                                     !- Minute 28
  0.08,                                   !- Value Until Time 28
  15,                                     !- Hour 29
  30,                                     !- Minute 29
  0.07,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  45,                                     !- Minute 30
  0.06,                                   !- Value Until Time 30
  16,                                     !- Hour 31
  0,                                      !- Minute 31
  0.05,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  15,                                     !- Minute 32
  0.04,                                   !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.03,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.02,                                   !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.02;                                   !- Value Until Time 35

OS:Schedule:Day,
  {d74609ec-c7b2-4d3a-8eca-10e01509962d}, !- Handle
  PrimarySchool Kitchen Gas Summer Design Day, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {f4f9069c-6c14-4287-b12d-77fb2b49c9f5}, !- Handle
  Schedule Rule 32,                       !- Name
  {45bd61f1-58ae-49e6-a6e9-a3661515cb51}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {60b3ea1a-c3ea-4e09-a8b5-69bb2ef537ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {60b3ea1a-c3ea-4e09-a8b5-69bb2ef537ba}, !- Handle
  PrimarySchool Kitchen Gas Wkdy Day,     !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.03,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  15,                                     !- Minute 3
  0.04,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.05,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  45,                                     !- Minute 5
  0.06,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.07,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  15,                                     !- Minute 7
  0.08,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  30,                                     !- Minute 8
  0.09,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  45,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.107142857142857,                      !- Value Until Time 10
  10,                                     !- Hour 11
  15,                                     !- Minute 11
  0.114285714285714,                      !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.121428571428571,                      !- Value Until Time 12
  10,                                     !- Hour 13
  45,                                     !- Minute 13
  0.128571428571429,                      !- Value Until Time 13
  11,                                     !- Hour 14
  0,                                      !- Minute 14
  0.135714285714286,                      !- Value Until Time 14
  11,                                     !- Hour 15
  15,                                     !- Minute 15
  0.142857142857143,                      !- Value Until Time 15
  11,                                     !- Hour 16
  30,                                     !- Minute 16
  0.15,                                   !- Value Until Time 16
  11,                                     !- Hour 17
  45,                                     !- Minute 17
  0.133333333333333,                      !- Value Until Time 17
  12,                                     !- Hour 18
  0,                                      !- Minute 18
  0.116666666666667,                      !- Value Until Time 18
  12,                                     !- Hour 19
  15,                                     !- Minute 19
  0.1,                                    !- Value Until Time 19
  12,                                     !- Hour 20
  30,                                     !- Minute 20
  0.09,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  45,                                     !- Minute 21
  0.08,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  0,                                      !- Minute 22
  0.07,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  15,                                     !- Minute 23
  0.06,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  30,                                     !- Minute 24
  0.05,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  45,                                     !- Minute 25
  0.04,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  0,                                      !- Minute 26
  0.03,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  15,                                     !- Minute 27
  0.02,                                   !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0.02;                                   !- Value Until Time 28

OS:Schedule:Rule,
  {0462b0af-9cab-4ed3-8868-e0770b1ec9e0}, !- Handle
  Schedule Rule 33,                       !- Name
  {45bd61f1-58ae-49e6-a6e9-a3661515cb51}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5099fd0b-b3ad-47db-b734-7deb71ce7f4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5099fd0b-b3ad-47db-b734-7deb71ce7f4d}, !- Handle
  PrimarySchool Kitchen Gas Wkdy Day 1,   !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.03625,                                !- Value Until Time 2
  8,                                      !- Hour 3
  15,                                     !- Minute 3
  0.0525,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.06875,                                !- Value Until Time 4
  8,                                      !- Hour 5
  45,                                     !- Minute 5
  0.085,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.10125,                                !- Value Until Time 6
  9,                                      !- Hour 7
  15,                                     !- Minute 7
  0.1175,                                 !- Value Until Time 7
  9,                                      !- Hour 8
  30,                                     !- Minute 8
  0.13375,                                !- Value Until Time 8
  9,                                      !- Hour 9
  45,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15625,                                !- Value Until Time 10
  10,                                     !- Hour 11
  15,                                     !- Minute 11
  0.1625,                                 !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.16875,                                !- Value Until Time 12
  10,                                     !- Hour 13
  45,                                     !- Minute 13
  0.175,                                  !- Value Until Time 13
  11,                                     !- Hour 14
  0,                                      !- Minute 14
  0.18125,                                !- Value Until Time 14
  11,                                     !- Hour 15
  15,                                     !- Minute 15
  0.1875,                                 !- Value Until Time 15
  11,                                     !- Hour 16
  30,                                     !- Minute 16
  0.19375,                                !- Value Until Time 16
  11,                                     !- Hour 17
  45,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  45,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1875,                                 !- Value Until Time 19
  13,                                     !- Hour 20
  15,                                     !- Minute 20
  0.175,                                  !- Value Until Time 20
  13,                                     !- Hour 21
  30,                                     !- Minute 21
  0.1625,                                 !- Value Until Time 21
  13,                                     !- Hour 22
  45,                                     !- Minute 22
  0.15,                                   !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1375,                                 !- Value Until Time 23
  14,                                     !- Hour 24
  15,                                     !- Minute 24
  0.125,                                  !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0.1125,                                 !- Value Until Time 25
  14,                                     !- Hour 26
  45,                                     !- Minute 26
  0.1,                                    !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.09,                                   !- Value Until Time 27
  15,                                     !- Hour 28
  15,                                     !- Minute 28
  0.08,                                   !- Value Until Time 28
  15,                                     !- Hour 29
  30,                                     !- Minute 29
  0.07,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  45,                                     !- Minute 30
  0.06,                                   !- Value Until Time 30
  16,                                     !- Hour 31
  0,                                      !- Minute 31
  0.05,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  15,                                     !- Minute 32
  0.04,                                   !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.03,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.02,                                   !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.02;                                   !- Value Until Time 35

OS:Schedule:Day,
  {fa241bd8-1ae2-469a-a5ed-d2ba0ee22990}, !- Handle
  PrimarySchool Kitchen Gas Winter Design Day, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:People:Definition,
  {26f4dc18-1f1e-43a5-8c03-963663692177}, !- Handle
  PrimarySchool Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.22991712650092,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {f40d25d1-855f-48d7-bbed-3ba3fae87d31}, !- Handle
  PrimarySchool Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.8474435282204,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.660837,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3dc57ac3-d098-45db-9c15-572ad0497e2a}, !- Handle
  {f40d25d1-855f-48d7-bbed-3ba3fae87d31}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.92149999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.066799999999999998,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0048999999999999998,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0067999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {bfc9e7be-1331-4da3-a80e-17e90252b629}, !- Handle
  PrimarySchool Library Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.94330258729962,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Lights:Definition,
  {a7ac9f3c-c1bd-4b53-845a-9c17e1973396}, !- Handle
  PrimarySchool Lobby Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.8844007688015,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.660837,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3abc5155-2f14-46bc-b52a-4b73257e60e4}, !- Handle
  {a7ac9f3c-c1bd-4b53-845a-9c17e1973396}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.92149999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.066799999999999998,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0048999999999999998,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0067999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f933bcd7-e32a-40fe-8cfc-e2fb0a0c41f1}, !- Handle
  PrimarySchool Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.506631150067856,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3952bfef-6253-4f46-b35c-905755711e4e}, !- Handle
  PrimarySchool Lobby Elec Equip,         !- Name
  {f933bcd7-e32a-40fe-8cfc-e2fb0a0c41f1}, !- Electric Equipment Definition Name
  {b5cd7529-b5ed-4096-b8c3-6a32d9c9f0fc}, !- Space or SpaceType Name
  {d858ffed-1ff3-4027-b794-ecc4ab25312d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3561a2dc-1e7d-4dda-9970-2b39b55645c0}, !- Handle
  PrimarySchool Lobby Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4c93d766-3794-4a15-8a97-1e0b45893b7d}, !- Handle
  PrimarySchool Lobby Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4f8d3355-1d38-4e93-b3c7-1d2f40f03d41}, !- Number of People Schedule Name
  {d1b965b2-268f-4a76-9ecf-e245a2502464}, !- People Activity Level Schedule Name
  {1fa577a6-0f18-4f6b-b9be-87447f030f93}, !- Lighting Schedule Name
  {2de8d3c2-24d1-45a4-acfc-4ac3e79db10f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5dcbc2be-3f67-460c-ac52-ce14c57c9876}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {1a50bb31-9182-428c-9065-40f57231abd7}, !- Handle
  PrimarySchool Mechanical People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ad30397c-99c5-462f-a1f8-ff5bcb537c47}, !- Handle
  PrimarySchool Mechanical People,        !- Name
  {1a50bb31-9182-428c-9065-40f57231abd7}, !- People Definition Name
  {27137286-8c2a-406c-a7a7-8f824324a471}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f5e634d2-6a75-4056-942f-373163dce58f}, !- Work Efficiency Schedule Name
  {56140582-9d90-4375-810e-3d41d963eb8a}, !- Clothing Insulation Schedule Name
  {25724c68-9684-496b-9463-64e869e09508}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f2629e09-7d26-464c-ac00-623ca79c27d5}, !- Handle
  PrimarySchool Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.70262157190981,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {923f749b-4df4-46fa-a18c-a6368d1f9cd6}, !- Handle
  {f2629e09-7d26-464c-ac00-623ca79c27d5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {be6a43d4-0d7a-4383-b7f9-503fe2cc3b94}, !- Handle
  PrimarySchool Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.27205497258217,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b50fcf23-fdad-48bf-80d6-9748d0aafe24}, !- Handle
  PrimarySchool Mechanical Elec Equip,    !- Name
  {be6a43d4-0d7a-4383-b7f9-503fe2cc3b94}, !- Electric Equipment Definition Name
  {27137286-8c2a-406c-a7a7-8f824324a471}, !- Space or SpaceType Name
  {d858ffed-1ff3-4027-b794-ecc4ab25312d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fc6c1c5e-7b23-44e5-a1dc-0573a800be03}, !- Handle
  PrimarySchool Mechanical Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a6d96653-bef5-491c-b501-4c5218b6f6ef}, !- Handle
  PrimarySchool Mechanical Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4f8d3355-1d38-4e93-b3c7-1d2f40f03d41}, !- Number of People Schedule Name
  {d1b965b2-268f-4a76-9ecf-e245a2502464}, !- People Activity Level Schedule Name
  {1fa577a6-0f18-4f6b-b9be-87447f030f93}, !- Lighting Schedule Name
  {2de8d3c2-24d1-45a4-acfc-4ac3e79db10f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5dcbc2be-3f67-460c-ac52-ce14c57c9876}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {05444f6c-8f44-47cb-bfe2-390cd68404d3}, !- Handle
  PrimarySchool Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {18b0c6d3-239c-4135-aba4-fe294e6dcbb0}, !- Handle
  PrimarySchool Office People,            !- Name
  {05444f6c-8f44-47cb-bfe2-390cd68404d3}, !- People Definition Name
  {9bf143b3-1171-4c64-8905-f084837aa966}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f5e634d2-6a75-4056-942f-373163dce58f}, !- Work Efficiency Schedule Name
  {56140582-9d90-4375-810e-3d41d963eb8a}, !- Clothing Insulation Schedule Name
  {25724c68-9684-496b-9463-64e869e09508}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {216286c9-24cc-41f5-9e7b-efda3d4e3c5b}, !- Handle
  PrimarySchool Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.3609802219604,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.660837,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2807e20a-58ed-4829-8eae-a0281d3229a8}, !- Handle
  {216286c9-24cc-41f5-9e7b-efda3d4e3c5b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.92149999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.066799999999999998,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0048999999999999998,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0067999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {50e335c6-c727-4fa9-b3d1-e1fdc8df18ec}, !- Handle
  PrimarySchool Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.3692733843801,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {15242bcf-c526-42a2-8b27-7999d32c51ee}, !- Handle
  PrimarySchool Office Elec Equip,        !- Name
  {50e335c6-c727-4fa9-b3d1-e1fdc8df18ec}, !- Electric Equipment Definition Name
  {9bf143b3-1171-4c64-8905-f084837aa966}, !- Space or SpaceType Name
  {d858ffed-1ff3-4027-b794-ecc4ab25312d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {29a57255-af55-4010-ad7d-c4b27c1810c8}, !- Handle
  PrimarySchool Office Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5156fd62-6e44-492a-a0eb-cdb0bf807e56}, !- Handle
  PrimarySchool Office Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4f8d3355-1d38-4e93-b3c7-1d2f40f03d41}, !- Number of People Schedule Name
  {d1b965b2-268f-4a76-9ecf-e245a2502464}, !- People Activity Level Schedule Name
  {1fa577a6-0f18-4f6b-b9be-87447f030f93}, !- Lighting Schedule Name
  {2de8d3c2-24d1-45a4-acfc-4ac3e79db10f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5dcbc2be-3f67-460c-ac52-ce14c57c9876}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {d6e5adc0-32a8-46d6-bb4c-b83a9e09a368}, !- Handle
  PrimarySchool Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fe577baa-e7ba-4be2-95c3-8cd4afb755f8}, !- Handle
  PrimarySchool Restroom People,          !- Name
  {d6e5adc0-32a8-46d6-bb4c-b83a9e09a368}, !- People Definition Name
  {e0b99e2c-38b3-45c9-9504-edb16f64ca64}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f5e634d2-6a75-4056-942f-373163dce58f}, !- Work Efficiency Schedule Name
  {56140582-9d90-4375-810e-3d41d963eb8a}, !- Clothing Insulation Schedule Name
  {25724c68-9684-496b-9463-64e869e09508}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {73392e27-f1e1-4e73-85de-546a5e54708c}, !- Handle
  PrimarySchool Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.1718953437907,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.660837,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4668e1de-01cb-40b1-98a3-96b4659156cd}, !- Handle
  {73392e27-f1e1-4e73-85de-546a5e54708c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.92149999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.066799999999999998,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0048999999999999998,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0067999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {0df4d971-01c7-44b9-bc59-750b9a942c93}, !- Handle
  PrimarySchool Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.506631150067856,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5936c2fb-6401-4e88-af84-844b79f7c854}, !- Handle
  PrimarySchool Restroom Elec Equip,      !- Name
  {0df4d971-01c7-44b9-bc59-750b9a942c93}, !- Electric Equipment Definition Name
  {e0b99e2c-38b3-45c9-9504-edb16f64ca64}, !- Space or SpaceType Name
  {d858ffed-1ff3-4027-b794-ecc4ab25312d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {720c2152-ad38-4371-9b7a-ccf1e38206d1}, !- Handle
  PrimarySchool Restroom Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b0b2c953-4418-4bbd-b7a1-e7583c821549}, !- Handle
  PrimarySchool Restroom Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4f8d3355-1d38-4e93-b3c7-1d2f40f03d41}, !- Number of People Schedule Name
  {d1b965b2-268f-4a76-9ecf-e245a2502464}, !- People Activity Level Schedule Name
  {1fa577a6-0f18-4f6b-b9be-87447f030f93}, !- Lighting Schedule Name
  {2de8d3c2-24d1-45a4-acfc-4ac3e79db10f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5dcbc2be-3f67-460c-ac52-ce14c57c9876}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {b25064b1-e4fa-4442-a509-37f438e25443}, !- Handle
  Foundation F 1.26W/m*K Perim 11.26m Area 51.49m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  51.4856709515431,                       !- Area {m2}
  11.2610828852894;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {559b8a93-2b55-4e09-896d-af82eb66a0a4}, !- Handle
  Foundation F 1.26W/m*K Perim 8.87m Area 40.57m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  40.5706986293513,                       !- Area {m2}
  8.87373110878199;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8cf95d46-2d0f-4a3c-b22f-109213915143}, !- Handle
  Foundation F 1.26W/m*K Perim 10.89m Area 49.79m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  49.7919298555478,                       !- Area {m2}
  10.8906233279851;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5c1245b1-f1d5-4d82-a4bb-181f9a7b7ed0}, !- Handle
  Foundation F 1.26W/m*K Perim 12.47m Area 36.13m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  36.1292515889963,                       !- Area {m2}
  12.474285999343;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ef15599f-3d21-4331-8588-324caf2ba5b2}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 99.93m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  99.9278215177648,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a81f84b2-df2a-45b3-83e2-6859f399de96}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 195.08m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  195.081374114714,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4d1bf1c9-eb4f-4408-8fda-e69a3f122c89}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 58.73m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  58.725793808178,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {27bf70f7-9da9-40bd-9862-91b17d44dc3a}, !- Handle
  Foundation F 1.26W/m*K Perim 95.57m Area 755.25m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  755.249383830165,                       !- Area {m2}
  95.5735319998572;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1fd3685e-7bcb-45b4-b260-0ac9ce06480f}, !- Handle
  Foundation F 1.26W/m*K Perim 9.14m Area 20.9m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14400000000001;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c15fe399-ec68-40c9-ae1f-be85f514de56}, !- Handle
  Foundation F 1.26W/m*K Perim 5.21m Area 23.84m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  23.8426741039026,                       !- Area {m2}
  5.21493309359199;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {dda6c00b-3418-4a9f-99ac-b7126893d0dd}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 65.33m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  65.329497529601,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e303e419-77f0-49d0-9eb6-eabcfcbef123}, !- Handle
  Foundation F 1.26W/m*K Perim 7.69m Area 35.14m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  35.1416120326634,                       !- Area {m2}
  7.68626684878901;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {865dd7f8-ef28-4229-b032-4ae60ef1419a}, !- Handle
  Foundation F 1.26W/m*K Perim 4.6m Area 21.03m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  21.0335357735563,                       !- Area {m2}
  4.6005108866046;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a4c1fcbe-ec92-44c4-b3e5-11020e626bbe}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 439.69m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  439.687074436596,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {db36d1e3-d5af-49b7-9f08-68d6b0700470}, !- Handle
  Foundation F 1.26W/m*K Perim 5.11m Area 23.36m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  23.3639055476056,                       !- Area {m2}
  5.11021556159351;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0001fbf4-494f-42b0-b62a-a57a91243b4f}, !- Handle
  Foundation F 1.26W/m*K Perim 9.59m Area 43.86m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  43.855199757387,                        !- Area {m2}
  9.59212593118699;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {fce6c992-edd9-48ca-bd83-040ff4bf1572}, !- Handle
  Foundation F 1.26W/m*K Perim 42.4m Area 335.09m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  335.090786522863,                       !- Area {m2}
  42.4042848551359;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a1ec5717-d635-4e9e-b7a8-53cf7aa29546}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 122.64m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  122.640211968906,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1641ed85-567f-4647-97e9-2f7e28a812f3}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 57.55m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  57.5465610008002,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {105e8bd3-a49a-4843-8cff-45b355e6de76}, !- Handle
  Foundation F 1.26W/m*K Perim 5.8m Area 26.52m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  26.5237780192096,                       !- Area {m2}
  5.801351272793;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d0df6146-6846-4977-9169-040ca90b5504}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 108.02m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  108.01772515723,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {43d107ce-f92d-4008-bd03-a02c929bb8cd}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 86.56m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  86.5556880626651,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {46055587-087c-4fca-b258-348c80abe82c}, !- Handle
  ComStock DOE Ref Pre-1980 - PriSchl - ASHRAE 169-2013-5B, !- Name
  {39404229-3cdf-4340-80af-5a03c654d41a}, !- Default Exterior Surface Constructions Name
  {25a6adeb-3966-4cd1-8d0f-73963cf3f65e}, !- Default Interior Surface Constructions Name
  {0f9e4552-23f6-459f-b4d1-e73143d1a479}, !- Default Ground Contact Surface Constructions Name
  {b284e152-f2a1-4487-b82a-1d6940361aa8}, !- Default Exterior SubSurface Constructions Name
  {05ad9bfd-0993-4530-9a66-ebad81133387}, !- Default Interior SubSurface Constructions Name
  {4347a4bf-451f-40b3-aaa9-456e93de25ee}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {39404229-3cdf-4340-80af-5a03c654d41a}, !- Handle
  Default Surface Constructions 1,        !- Name
  {bce3b988-6293-4e8f-b301-7e227267b0ef}, !- Floor Construction Name
  {2947eb41-33b2-4ecc-b009-a3938802a078}, !- Wall Construction Name
  {b0aa4794-e603-4713-bcca-f23e791e0484}; !- Roof Ceiling Construction Name

OS:Construction,
  {bce3b988-6293-4e8f-b301-7e227267b0ef}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {149f0ab6-9f88-4725-9b96-db22bc7aa68b}, !- Layer 1
  {59192aa9-af2f-4e25-90f9-8c9e5aa6cff3}; !- Layer 2

OS:Material,
  {149f0ab6-9f88-4725-9b96-db22bc7aa68b}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {59192aa9-af2f-4e25-90f9-8c9e5aa6cff3}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c8c4e453-f3f5-47fe-942e-236c05edddc7}, !- Handle
  {bce3b988-6293-4e8f-b301-7e227267b0ef}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b0aa4794-e603-4713-bcca-f23e791e0484}, !- Handle
  Typical IEAD Roof R-13.16,              !- Name
  ,                                       !- Surface Rendering Name
  {a0561684-d054-46b3-973f-f74c71498966}, !- Layer 1
  {5170d2d9-7b10-4b5c-9af0-83518b851398}, !- Layer 2
  {ebf0724b-eff7-4d6e-8f32-49dcd05e67fb}; !- Layer 3

OS:Material,
  {a0561684-d054-46b3-973f-f74c71498966}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5170d2d9-7b10-4b5c-9af0-83518b851398}, !- Handle
  Typical Insulation R-12.04,             !- Name
  Smooth,                                 !- Roughness
  2.12048064786099,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ebf0724b-eff7-4d6e-8f32-49dcd05e67fb}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ed08444b-2fca-4220-8de9-3a822bc8f67a}, !- Handle
  {b0aa4794-e603-4713-bcca-f23e791e0484}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {25a6adeb-3966-4cd1-8d0f-73963cf3f65e}, !- Handle
  Default Surface Constructions 2,        !- Name
  {e99162f9-17bc-480a-b40b-0fc90b88aaa6}, !- Floor Construction Name
  {17f610a6-d5cd-4954-b17e-543e0a0b8e3a}, !- Wall Construction Name
  {862d2f47-5734-48d5-bd78-c8e93f6cce87}; !- Roof Ceiling Construction Name

OS:Construction,
  {e99162f9-17bc-480a-b40b-0fc90b88aaa6}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {118b82b0-1164-499d-a0d6-3db7350e714a}, !- Layer 1
  {1a5a0692-0c54-4783-8ef7-c4a64c6de3b0}; !- Layer 2

OS:Material,
  {118b82b0-1164-499d-a0d6-3db7350e714a}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1a5a0692-0c54-4783-8ef7-c4a64c6de3b0}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {378530f4-583f-440a-8d45-df71cb403f86}, !- Handle
  {e99162f9-17bc-480a-b40b-0fc90b88aaa6}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {17f610a6-d5cd-4954-b17e-543e0a0b8e3a}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {6ebcd0af-f2bf-46a6-8acb-92d9ebf028ca}, !- Layer 1
  {6ebcd0af-f2bf-46a6-8acb-92d9ebf028ca}; !- Layer 2

OS:Material,
  {6ebcd0af-f2bf-46a6-8acb-92d9ebf028ca}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a8d5b85c-1333-4695-b6f6-458006049d79}, !- Handle
  {17f610a6-d5cd-4954-b17e-543e0a0b8e3a}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {862d2f47-5734-48d5-bd78-c8e93f6cce87}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {1a5a0692-0c54-4783-8ef7-c4a64c6de3b0}, !- Layer 1
  {118b82b0-1164-499d-a0d6-3db7350e714a}; !- Layer 2

OS:StandardsInformation:Construction,
  {e17c8345-f6e9-4be4-b8ac-aefe0609d2f1}, !- Handle
  {862d2f47-5734-48d5-bd78-c8e93f6cce87}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {0f9e4552-23f6-459f-b4d1-e73143d1a479}, !- Handle
  Default Surface Constructions 3,        !- Name
  {46146055-6fdd-4d42-8b8a-8ccfd964c9bc}, !- Floor Construction Name
  {7f884610-29c9-4e30-8ed9-7e4ebe788ee4}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {46146055-6fdd-4d42-8b8a-8ccfd964c9bc}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {5129dc6d-f473-4fbf-9730-e90e6732a7c3}, !- Layer 1
  {59192aa9-af2f-4e25-90f9-8c9e5aa6cff3}; !- Layer 2

OS:Material:NoMass,
  {81c209d8-e89b-4d73-a510-84fcc2adcfbc}, !- Handle
  Typical Insulation R-3.82,              !- Name
  Smooth,                                 !- Roughness
  0.673215966942562,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5129dc6d-f473-4fbf-9730-e90e6732a7c3}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9a835ca2-7ea0-4f18-a634-1eb652ee6d7a}, !- Handle
  {46146055-6fdd-4d42-8b8a-8ccfd964c9bc}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {7f884610-29c9-4e30-8ed9-7e4ebe788ee4}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {70eacb42-6e66-425b-97ab-5140180ced97}; !- Layer 1

OS:Material,
  {70eacb42-6e66-425b-97ab-5140180ced97}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {60c912ce-b099-4ce5-9c38-83fe1d685d4b}, !- Handle
  {7f884610-29c9-4e30-8ed9-7e4ebe788ee4}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {b284e152-f2a1-4487-b82a-1d6940361aa8}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {944ca084-fb2a-44a2-9e48-ea1adec3372b}, !- Fixed Window Construction Name
  {944ca084-fb2a-44a2-9e48-ea1adec3372b}, !- Operable Window Construction Name
  {1ad26d18-8257-435a-9bce-cd0241ea9aef}, !- Door Construction Name
  {5c4cf1a6-0c02-4d35-8cd7-5144fe8d6267}, !- Glass Door Construction Name
  {d679660b-e539-4fed-bd55-f02371122c35}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ca982a81-7b6b-4630-8ce5-754aad5e5781}, !- Tubular Daylight Dome Construction Name
  {ca982a81-7b6b-4630-8ce5-754aad5e5781}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {944ca084-fb2a-44a2-9e48-ea1adec3372b}, !- Handle
  Simple Glazing U 0.62 SHGC 0.41,        !- Name
  ,                                       !- Surface Rendering Name
  {c6ae036c-ee4d-4493-ac7f-ddcde07855ba}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {c6ae036c-ee4d-4493-ac7f-ddcde07855ba}, !- Handle
  Simple Glazing U 0.62 SHGC 0.41,        !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {c01a5bf6-4ab9-449c-9d80-58f0af47c84f}, !- Handle
  {944ca084-fb2a-44a2-9e48-ea1adec3372b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {1ad26d18-8257-435a-9bce-cd0241ea9aef}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {476210b4-374c-4b19-9e40-971b0d02d1bc}, !- Layer 1
  {81c209d8-e89b-4d73-a510-84fcc2adcfbc}; !- Layer 2

OS:Material,
  {476210b4-374c-4b19-9e40-971b0d02d1bc}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {49294de0-f9fb-4a74-89f9-eb5a21a4eea0}, !- Handle
  {1ad26d18-8257-435a-9bce-cd0241ea9aef}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5c4cf1a6-0c02-4d35-8cd7-5144fe8d6267}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {8d70059e-d5d8-42c3-8a50-5578ca8c86a9}; !- Layer 1

OS:WindowMaterial:Glazing,
  {8d70059e-d5d8-42c3-8a50-5578ca8c86a9}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {ecbb0226-1f78-4f27-a9d8-ae02b1682969}, !- Handle
  {5c4cf1a6-0c02-4d35-8cd7-5144fe8d6267}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {d679660b-e539-4fed-bd55-f02371122c35}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {81c209d8-e89b-4d73-a510-84fcc2adcfbc}; !- Layer 1

OS:StandardsInformation:Construction,
  {b12aa806-4bf5-4116-af57-013829afbe3d}, !- Handle
  {d679660b-e539-4fed-bd55-f02371122c35}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {ca982a81-7b6b-4630-8ce5-754aad5e5781}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {4ae5c44c-9b7a-44bb-8ffa-5f166da08d3e}; !- Layer 1

OS:WindowMaterial:Glazing,
  {4ae5c44c-9b7a-44bb-8ffa-5f166da08d3e}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {e87c830f-b3f0-41c0-89f9-2154bcd6583e}, !- Handle
  {ca982a81-7b6b-4630-8ce5-754aad5e5781}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {05ad9bfd-0993-4530-9a66-ebad81133387}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {ca982a81-7b6b-4630-8ce5-754aad5e5781}, !- Fixed Window Construction Name
  {ca982a81-7b6b-4630-8ce5-754aad5e5781}, !- Operable Window Construction Name
  {dc4c3c37-2d32-4ff5-811e-bea7f70ec58f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {dc4c3c37-2d32-4ff5-811e-bea7f70ec58f}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {01fe8dcd-8e5c-4e8b-ab56-3f1547915347}; !- Layer 1

OS:Material,
  {01fe8dcd-8e5c-4e8b-ab56-3f1547915347}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {38899b4f-a52a-41d8-b41a-d52bee4d0827}, !- Handle
  {dc4c3c37-2d32-4ff5-811e-bea7f70ec58f}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4347a4bf-451f-40b3-aaa9-456e93de25ee}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {01fe8dcd-8e5c-4e8b-ab56-3f1547915347}; !- Layer 1

OS:StandardsInformation:Construction,
  {826f1613-59ce-475d-a413-cad322f12049}, !- Handle
  {4347a4bf-451f-40b3-aaa9-456e93de25ee}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2947eb41-33b2-4ecc-b009-a3938802a078}, !- Handle
  Typical Insulated Exterior Mass Wall R-6.21, !- Name
  ,                                       !- Surface Rendering Name
  {a9f28f23-93c3-4ec6-801d-d857f4d1e350}, !- Layer 1
  {c37c85a0-a68a-4d20-8203-bdf08976ac4f}, !- Layer 2
  {81c209d8-e89b-4d73-a510-84fcc2adcfbc}, !- Layer 3
  {735fa981-2023-4188-8b7c-7ba7b4cc6cb1}; !- Layer 4

OS:Material,
  {a9f28f23-93c3-4ec6-801d-d857f4d1e350}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {c37c85a0-a68a-4d20-8203-bdf08976ac4f}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {735fa981-2023-4188-8b7c-7ba7b4cc6cb1}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {013b53c9-6a09-4683-badd-454a209100a3}, !- Handle
  {2947eb41-33b2-4ecc-b009-a3938802a078}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Schedule:Constant,
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Handle
  FRAC_OA_MIN_ems_Zone_PrimarySchool_Classroom_C____Story_ground_Evaporative_Cooler_OA_Controller, !- Name
  {422237d6-ee68-47d6-bf26-7d86a83f1ff7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {422237d6-ee68-47d6-bf26-7d86a83f1ff7}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {f632f439-f178-4a06-ba8c-e03c1b3d4924}, !- Handle
  8.6,                                    !- January Ground Temperature {C}
  2.83,                                   !- February Ground Temperature {C}
  -0.08,                                  !- March Ground Temperature {C}
  1.54,                                   !- April Ground Temperature {C}
  -1.14,                                  !- May Ground Temperature {C}
  5.92,                                   !- June Ground Temperature {C}
  8.85,                                   !- July Ground Temperature {C}
  15.81,                                  !- August Ground Temperature {C}
  21.89,                                  !- September Ground Temperature {C}
  23.01,                                  !- October Ground Temperature {C}
  21.29,                                  !- November Ground Temperature {C}
  18.97;                                  !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {14d50882-602e-4ce4-ace3-41ea6c5d19f1}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {53b6ad7c-501e-48a2-adc4-6b6abb29b09f}, !- Handle
  Parking Areas and Drives,               !- Name
  {14d50882-602e-4ce4-ace3-41ea6c5d19f1}, !- Exterior Lights Definition Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  13561.6526100003,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {fc1e1666-ddbb-4bc8-9dd3-0f04d4d5858b}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {e9e6aeb7-08d5-43c7-9711-8f5e9663247a}, !- Handle
  Building Facades,                       !- Name
  {fc1e1666-ddbb-4bc8-9dd3-0f04d4d5858b}, !- Exterior Lights Definition Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  21346.3778675447,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {af926285-51a0-435d-93bb-59bf25c1a7f9}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {fbb1f7de-b8d3-4fde-ad1c-0d04b2ddd7a6}, !- Handle
  Main Entries,                           !- Name
  {af926285-51a0-435d-93bb-59bf25c1a7f9}, !- Exterior Lights Definition Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  73.6000000000008,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ecddb29d-0baa-4a6e-8b89-371608fc0db1}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {1b63aafa-6d5b-4fe7-af1e-49aa25fdac3e}, !- Handle
  Other Doors,                            !- Name
  {ecddb29d-0baa-4a6e-8b89-371608fc0db1}, !- Exterior Lights Definition Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  60.7200000000007,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {c49559e5-cf6e-4c86-a4c7-63a16f6a1a57}, !- Handle
  PrimarySchool Kitchen Exhaust,          !- Name
  {422237d6-ee68-47d6-bf26-7d86a83f1ff7}, !- Schedule Type Limits Name
  {d897bc59-3dfe-4816-b026-f6af379a117d}, !- Default Day Schedule Name
  {0c7871c3-89e7-400f-b099-4f89464ce4e6}, !- Summer Design Day Schedule Name
  {bd55cdc3-63f7-4959-9d98-5af8252171f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d897bc59-3dfe-4816-b026-f6af379a117d}, !- Handle
  PrimarySchool Kitchen Exhaust Default,  !- Name
  {422237d6-ee68-47d6-bf26-7d86a83f1ff7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0c7871c3-89e7-400f-b099-4f89464ce4e6}, !- Handle
  PrimarySchool Kitchen Exhaust Summer Design Day, !- Name
  {422237d6-ee68-47d6-bf26-7d86a83f1ff7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bd55cdc3-63f7-4959-9d98-5af8252171f2}, !- Handle
  PrimarySchool Kitchen Exhaust Winter Design Day, !- Name
  {422237d6-ee68-47d6-bf26-7d86a83f1ff7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {84c04dd6-1527-4613-9bf3-911ced044234}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Exhaust Fan, !- Name
  {c49559e5-cf6e-4c86-a4c7-63a16f6a1a57}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0830820481272853,                     !- Maximum Flow Rate {m3/s}
  {7922e477-a084-4298-834f-74ad208ae2b6}, !- Air Inlet Node Name
  {3b1e4dcc-2bf1-4e73-a4c1-bbe401be1953}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {c49559e5-cf6e-4c86-a4c7-63a16f6a1a57}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {c108f572-ae7e-4e92-8af8-c836472c754c}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {656b64a7-60b1-4422-bbc8-108630993a88}, !- Inlet Port
  {7922e477-a084-4298-834f-74ad208ae2b6}; !- Outlet Port

OS:Connection,
  {656b64a7-60b1-4422-bbc8-108630993a88}, !- Handle
  {850eeed3-417a-446b-b938-20d5a830152d}, !- Source Object
  2,                                      !- Outlet Port
  {c108f572-ae7e-4e92-8af8-c836472c754c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7922e477-a084-4298-834f-74ad208ae2b6}, !- Handle
  {c108f572-ae7e-4e92-8af8-c836472c754c}, !- Source Object
  3,                                      !- Outlet Port
  {84c04dd6-1527-4613-9bf3-911ced044234}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fb3a58f3-dd24-4bb2-95a3-1678d377730f}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {3b1e4dcc-2bf1-4e73-a4c1-bbe401be1953}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b1e4dcc-2bf1-4e73-a4c1-bbe401be1953}, !- Handle
  {84c04dd6-1527-4613-9bf3-911ced044234}, !- Source Object
  7,                                      !- Outlet Port
  {fb3a58f3-dd24-4bb2-95a3-1678d377730f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {cf587320-7b1b-404a-b51d-04cbe89472f4}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Exhaust Fan, !- Name
  {c49559e5-cf6e-4c86-a4c7-63a16f6a1a57}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.204635570918845,                      !- Maximum Flow Rate {m3/s}
  {f42c90b5-ead6-439e-b944-e59268f44389}, !- Air Inlet Node Name
  {7f2165c6-aac0-4889-bc83-e5dca69d788c}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {c49559e5-cf6e-4c86-a4c7-63a16f6a1a57}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {64a740aa-5749-4494-a86c-f7f9f2deab55}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {6636fc25-0494-40bd-94c8-19f83f98e5db}, !- Inlet Port
  {f42c90b5-ead6-439e-b944-e59268f44389}; !- Outlet Port

OS:Connection,
  {6636fc25-0494-40bd-94c8-19f83f98e5db}, !- Handle
  {c478154a-1d3a-46a5-9352-2af09d9cec09}, !- Source Object
  2,                                      !- Outlet Port
  {64a740aa-5749-4494-a86c-f7f9f2deab55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f42c90b5-ead6-439e-b944-e59268f44389}, !- Handle
  {64a740aa-5749-4494-a86c-f7f9f2deab55}, !- Source Object
  3,                                      !- Outlet Port
  {cf587320-7b1b-404a-b51d-04cbe89472f4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b9d48067-71d8-4d08-ae57-cb02c636a0bf}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {7f2165c6-aac0-4889-bc83-e5dca69d788c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f2165c6-aac0-4889-bc83-e5dca69d788c}, !- Handle
  {cf587320-7b1b-404a-b51d-04cbe89472f4}, !- Source Object
  7,                                      !- Outlet Port
  {b9d48067-71d8-4d08-ae57-cb02c636a0bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {504fd56a-dd13-42d2-ac98-545c1a72750c}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Exhaust Fan, !- Name
  {c49559e5-cf6e-4c86-a4c7-63a16f6a1a57}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0830820481272854,                     !- Maximum Flow Rate {m3/s}
  {ef52afdd-5c03-439d-bdfd-cd812df6c187}, !- Air Inlet Node Name
  {9131cbc2-e2b2-4ef3-a22b-6e92bb33da9e}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {c49559e5-cf6e-4c86-a4c7-63a16f6a1a57}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {423a56fb-3e90-4388-a773-a5357c96a605}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {e30a3bf0-f160-4982-ab91-44d5153e856a}, !- Inlet Port
  {ef52afdd-5c03-439d-bdfd-cd812df6c187}; !- Outlet Port

OS:Connection,
  {e30a3bf0-f160-4982-ab91-44d5153e856a}, !- Handle
  {ca47f5ad-f0b1-476a-a9fb-8db8df99f0e6}, !- Source Object
  2,                                      !- Outlet Port
  {423a56fb-3e90-4388-a773-a5357c96a605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef52afdd-5c03-439d-bdfd-cd812df6c187}, !- Handle
  {423a56fb-3e90-4388-a773-a5357c96a605}, !- Source Object
  3,                                      !- Outlet Port
  {504fd56a-dd13-42d2-ac98-545c1a72750c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {12a2ec4f-bd14-43e6-9db2-93ef6743e723}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {9131cbc2-e2b2-4ef3-a22b-6e92bb33da9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9131cbc2-e2b2-4ef3-a22b-6e92bb33da9e}, !- Handle
  {504fd56a-dd13-42d2-ac98-545c1a72750c}, !- Source Object
  7,                                      !- Outlet Port
  {12a2ec4f-bd14-43e6-9db2-93ef6743e723}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {fb78d30d-79b7-42da-8015-233cf108435f}, !- Handle
  Zone PrimarySchool Restroom A  - Story ground Exhaust Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.039530025266009,                      !- Maximum Flow Rate {m3/s}
  {2a55cf6d-2b6b-412f-8a9f-5d5d91fa11c1}, !- Air Inlet Node Name
  {035e0c70-3af8-4bbb-9596-261373c91deb}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {6e5b2bbc-55ae-40bf-b88f-af4b903119d7}, !- Handle
  Zone PrimarySchool Restroom A  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {3f3876b5-6d49-411b-b0f3-4ad067e5b730}, !- Inlet Port
  {2a55cf6d-2b6b-412f-8a9f-5d5d91fa11c1}; !- Outlet Port

OS:Connection,
  {3f3876b5-6d49-411b-b0f3-4ad067e5b730}, !- Handle
  {d0e49efb-ccae-4c3b-8e82-8a583fe4fdee}, !- Source Object
  2,                                      !- Outlet Port
  {6e5b2bbc-55ae-40bf-b88f-af4b903119d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a55cf6d-2b6b-412f-8a9f-5d5d91fa11c1}, !- Handle
  {6e5b2bbc-55ae-40bf-b88f-af4b903119d7}, !- Source Object
  3,                                      !- Outlet Port
  {fb78d30d-79b7-42da-8015-233cf108435f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5cf4a99d-27bc-4912-9e9e-778a0c3cecb6}, !- Handle
  Zone PrimarySchool Restroom A  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {035e0c70-3af8-4bbb-9596-261373c91deb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {035e0c70-3af8-4bbb-9596-261373c91deb}, !- Handle
  {fb78d30d-79b7-42da-8015-233cf108435f}, !- Source Object
  7,                                      !- Outlet Port
  {5cf4a99d-27bc-4912-9e9e-778a0c3cecb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c1ea85fc-9ac1-48dd-be37-eb7b9fb9618e}, !- Handle
  Zone PrimarySchool Restroom B  - Story ground Exhaust Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0973645868281081,                     !- Maximum Flow Rate {m3/s}
  {66e44ee5-e25d-4300-95db-afbb633edd5d}, !- Air Inlet Node Name
  {6b087ef3-7814-41de-ab7d-88cb6d5f8504}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f964d7ac-6a0c-4d8c-ac77-1cb72310faf8}, !- Handle
  Zone PrimarySchool Restroom B  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {b8bf1fa6-2115-45d5-a4b0-d0a947f62837}, !- Inlet Port
  {66e44ee5-e25d-4300-95db-afbb633edd5d}; !- Outlet Port

OS:Connection,
  {b8bf1fa6-2115-45d5-a4b0-d0a947f62837}, !- Handle
  {9e6bf62a-36bc-4228-8f65-9ddb33df74b9}, !- Source Object
  2,                                      !- Outlet Port
  {f964d7ac-6a0c-4d8c-ac77-1cb72310faf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66e44ee5-e25d-4300-95db-afbb633edd5d}, !- Handle
  {f964d7ac-6a0c-4d8c-ac77-1cb72310faf8}, !- Source Object
  3,                                      !- Outlet Port
  {c1ea85fc-9ac1-48dd-be37-eb7b9fb9618e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d1b534c5-8aa0-4ec2-9e6a-8f013f5054bb}, !- Handle
  Zone PrimarySchool Restroom B  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {6b087ef3-7814-41de-ab7d-88cb6d5f8504}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b087ef3-7814-41de-ab7d-88cb6d5f8504}, !- Handle
  {c1ea85fc-9ac1-48dd-be37-eb7b9fb9618e}, !- Source Object
  7,                                      !- Outlet Port
  {d1b534c5-8aa0-4ec2-9e6a-8f013f5054bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {66b802fb-0e59-42e6-b9b6-068865013757}, !- Handle
  Zone PrimarySchool Restroom C  - Story ground Exhaust Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.039530025266009,                      !- Maximum Flow Rate {m3/s}
  {f7f8dc88-41f8-45a1-a105-c986d98f7201}, !- Air Inlet Node Name
  {c60ab02a-5988-401e-83df-f3ed85ae7ca0}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {00b41d56-850e-4a72-9f77-76ea2e627985}, !- Handle
  Zone PrimarySchool Restroom C  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {57d867ba-19d1-466d-82a8-9a149060b28d}, !- Inlet Port
  {f7f8dc88-41f8-45a1-a105-c986d98f7201}; !- Outlet Port

OS:Connection,
  {57d867ba-19d1-466d-82a8-9a149060b28d}, !- Handle
  {2f7caca2-6d02-4479-af13-9d7dd049f4a5}, !- Source Object
  2,                                      !- Outlet Port
  {00b41d56-850e-4a72-9f77-76ea2e627985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7f8dc88-41f8-45a1-a105-c986d98f7201}, !- Handle
  {00b41d56-850e-4a72-9f77-76ea2e627985}, !- Source Object
  3,                                      !- Outlet Port
  {66b802fb-0e59-42e6-b9b6-068865013757}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {235b8ce8-59ee-4d15-9cf5-080d95505cc4}, !- Handle
  Zone PrimarySchool Restroom C  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {c60ab02a-5988-401e-83df-f3ed85ae7ca0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c60ab02a-5988-401e-83df-f3ed85ae7ca0}, !- Handle
  {66b802fb-0e59-42e6-b9b6-068865013757}, !- Source Object
  7,                                      !- Outlet Port
  {235b8ce8-59ee-4d15-9cf5-080d95505cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5f0c1f91-383e-446e-af51-42b667f6dc66}, !- Handle
  SchoolPrimary BLDG_SWH_SCH,             !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  {5d90f4d9-8b07-4d24-9c44-fa56825ab24e}, !- Default Day Schedule Name
  {a3d5001b-dfbe-4292-b41e-d9da26c52cd1}, !- Summer Design Day Schedule Name
  {931905ac-6300-4855-b729-02b9eaf912f7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d90f4d9-8b07-4d24-9c44-fa56825ab24e}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Default,     !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ff67ddc3-8e59-4e44-89e5-29fb492cfe63}, !- Handle
  Schedule Rule 38,                       !- Name
  {5f0c1f91-383e-446e-af51-42b667f6dc66}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {5e929675-c8c0-43ed-af3a-debf8e9f3d76}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e929675-c8c0-43ed-af3a-debf8e9f3d76}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sat Day,     !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3d5001b-dfbe-4292-b41e-d9da26c52cd1}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Summer Design Day, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {292d05a7-4414-47e3-9172-e6a1cd6e237c}, !- Handle
  Schedule Rule 41,                       !- Name
  {5f0c1f91-383e-446e-af51-42b667f6dc66}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {a884db20-5803-44df-aa80-ef474fae024c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {a884db20-5803-44df-aa80-ef474fae024c}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.085,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.17,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.255,                                  !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.34,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.405,                                  !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.535,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.6075,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.615,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.6225,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.63,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  45,                                     !- Minute 14
  0.6525,                                 !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.675,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  15,                                     !- Minute 16
  0.6975,                                 !- Value Until Time 16
  11,                                     !- Hour 17
  30,                                     !- Minute 17
  0.72,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.7375,                                 !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.755,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.7725,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.79,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.81,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.82,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.83,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.775,                                  !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.72,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.665,                                  !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.61,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.62,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.63,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  0.64,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.65,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.5125,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.375,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0.2375,                                 !- Value Until Time 36
  16,                                     !- Hour 37
  30,                                     !- Minute 37
  0.1,                                    !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.1,                                    !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.1225,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.145,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.1675,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.19,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.205,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.22,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.235,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  19,                                     !- Hour 47
  45,                                     !- Minute 47
  0.1875,                                 !- Value Until Time 47
  20,                                     !- Hour 48
  0,                                      !- Minute 48
  0.125,                                  !- Value Until Time 48
  20,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0625,                                 !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0;                                      !- Value Until Time 51

OS:Schedule:Rule,
  {7e6e39af-6ed9-4062-b689-f50bc3d552f7}, !- Handle
  Schedule Rule 43,                       !- Name
  {5f0c1f91-383e-446e-af51-42b667f6dc66}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {1b7a7914-36d4-4534-8971-f2dffdfba8d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b7a7914-36d4-4534-8971-f2dffdfba8d2}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 2,  !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.085,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.17,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.255,                                  !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.34,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.405,                                  !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.535,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.6075,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.615,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.6225,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.63,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  45,                                     !- Minute 14
  0.6525,                                 !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.675,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  15,                                     !- Minute 16
  0.6975,                                 !- Value Until Time 16
  11,                                     !- Hour 17
  30,                                     !- Minute 17
  0.72,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.7375,                                 !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.755,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.7725,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.79,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.81,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.82,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.83,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.775,                                  !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.72,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.665,                                  !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.61,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.62,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.63,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  0.64,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.65,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.5125,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.375,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0.2375,                                 !- Value Until Time 36
  16,                                     !- Hour 37
  30,                                     !- Minute 37
  0.1,                                    !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.1,                                    !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.1225,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.145,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.1675,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.19,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.205,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.22,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.235,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  19,                                     !- Hour 47
  45,                                     !- Minute 47
  0.1875,                                 !- Value Until Time 47
  20,                                     !- Hour 48
  0,                                      !- Minute 48
  0.125,                                  !- Value Until Time 48
  20,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0625,                                 !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0;                                      !- Value Until Time 51

OS:Schedule:Day,
  {931905ac-6300-4855-b729-02b9eaf912f7}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Winter Design Day, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:WaterUse:Connections,
  {812be30b-f424-4c2f-be66-f4d89d7cca35}, !- Handle
  Booster PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 WUC 0.62gpm at 180F, !- Name
  {652bb226-7b87-4142-a3ad-6acccbe15e4c}, !- Inlet Node Name
  {b084baa5-2c77-4b98-a451-4716a2de62c0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1a0ed6f8-6fb3-450c-8bc0-4f5b834500f6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a9ffc027-4428-42fb-bef7-9c32063a26ac}, !- Handle
  Booster PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 0.62gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.91661705943648e-05,                   !- Peak Flow Rate {m3/s}
  {d86aeac4-6592-4ffe-bea5-3ad244856041}, !- Target Temperature Schedule Name
  {afff332a-edff-4bfe-8b17-0a438c34fdbd}, !- Sensible Fraction Schedule Name
  {5aca6d75-02aa-406b-844f-3b56bfd4261d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {afff332a-edff-4bfe-8b17-0a438c34fdbd}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  {e5778df8-8c94-4a28-99f6-7db2c6c717e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5778df8-8c94-4a28-99f6-7db2c6c717e3}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5aca6d75-02aa-406b-844f-3b56bfd4261d}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  {7ace21db-72ea-4ea6-a474-fbac11d8f776}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ace21db-72ea-4ea6-a474-fbac11d8f776}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d86aeac4-6592-4ffe-bea5-3ad244856041}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  {83ddf211-6b47-43ae-b4b9-14fd77924466}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83ddf211-6b47-43ae-b4b9-14fd77924466}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {1a0ed6f8-6fb3-450c-8bc0-4f5b834500f6}, !- Handle
  Booster PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.62gpm at 180F, !- Name
  {a9ffc027-4428-42fb-bef7-9c32063a26ac}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {5f0c1f91-383e-446e-af51-42b667f6dc66}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {13495f35-3102-44d4-8b85-0d1af542ed05}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 WUC 0.41gpm at 140F, !- Name
  {ae4f1521-ea94-4c17-b9d6-7f3c4ee3e3d5}, !- Inlet Node Name
  {f06d4bc4-4e8f-45e9-96f2-f6c3403d4da9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {19c096e7-abf9-463a-95ce-05a39a1db633}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1e7b43b7-72ad-40e2-865a-35335f4bdcba}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 0.41gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.61107803962432e-05,                   !- Peak Flow Rate {m3/s}
  {a704269a-690f-42c4-886b-1ed61be52e4a}, !- Target Temperature Schedule Name
  {afff332a-edff-4bfe-8b17-0a438c34fdbd}, !- Sensible Fraction Schedule Name
  {5aca6d75-02aa-406b-844f-3b56bfd4261d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a704269a-690f-42c4-886b-1ed61be52e4a}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  {d1b7a686-768b-4db4-b2b3-bfd8a6b5a690}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1b7a686-768b-4db4-b2b3-bfd8a6b5a690}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {19c096e7-abf9-463a-95ce-05a39a1db633}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.41gpm at 140F, !- Name
  {1e7b43b7-72ad-40e2-865a-35335f4bdcba}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {5f0c1f91-383e-446e-af51-42b667f6dc66}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {f6c7be6f-9ffe-449d-9da2-9d794a716c32}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {48c39647-7e05-423d-a19f-2ca3f35b1964}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.000352495535349283,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.042299464241914,                      !- Plant Loop Volume {m3}
  {aa0844ab-39d1-4557-a6e1-507c07d1b11d}, !- Plant Side Inlet Node Name
  {1bbc9e61-79e3-493d-922e-cd9830ceb536}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {bc6462d8-41be-403b-9aeb-c5251bab3300}, !- Demand Side Inlet Node Name
  {64ca4e1d-4f13-4914-85b4-014c70913e00}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {03492b50-5ba5-4556-ae58-d979c9bab432}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1b361299-1a11-40d4-9526-c7d09accae21}, !- Demand Mixer Name
  {91c4cea6-a2aa-4f4a-910b-e711f567c2c8}, !- Demand Splitter Name
  {a565554a-eb4e-406b-b145-9d5dc5b01a5b}, !- Supply Mixer Name
  {56d3673d-a119-4ea1-b9f3-c4fae7246ee5}; !- Supply Splitter Name

OS:Node,
  {1e1bdac7-f9be-4bc9-a221-d420b993d453}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {aa0844ab-39d1-4557-a6e1-507c07d1b11d}, !- Inlet Port
  {ed2b0c1a-6c16-4be5-bc06-135a1a02fd14}; !- Outlet Port

OS:Node,
  {48c39647-7e05-423d-a19f-2ca3f35b1964}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {8e5e48ac-9b99-4bbf-acb8-cbf2bbda940b}, !- Inlet Port
  {1bbc9e61-79e3-493d-922e-cd9830ceb536}; !- Outlet Port

OS:Node,
  {565cfa77-5219-4e16-85f2-9748efdc1b8a}, !- Handle
  54gal NaturalGas Water Heater - 54kBtu/hr Supply Inlet Water Node, !- Name
  {32b86a89-d1dc-4cf5-a7a6-048773ecacc8}, !- Inlet Port
  {40bbe8a1-33af-4702-9284-daf9e3684bb4}; !- Outlet Port

OS:Connector:Mixer,
  {a565554a-eb4e-406b-b145-9d5dc5b01a5b}, !- Handle
  Connector Mixer 1,                      !- Name
  {340e1f68-2c53-482e-b2aa-95bfe8e846a4}, !- Outlet Branch Name
  {460a2bf3-c84f-4f57-8cd7-396e8408fe91}, !- Inlet Branch Name 1
  {d6f9b830-22b8-438a-8d02-f9e85e0f44c6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {56d3673d-a119-4ea1-b9f3-c4fae7246ee5}, !- Handle
  Connector Splitter 1,                   !- Name
  {195f5726-d3a2-43b2-a613-1bca7941f9ec}, !- Inlet Branch Name
  {32b86a89-d1dc-4cf5-a7a6-048773ecacc8}, !- Outlet Branch Name 1
  {ad9ba3ac-a56b-4bfd-95d7-3baf4a12c881}; !- Outlet Branch Name 2

OS:Connection,
  {aa0844ab-39d1-4557-a6e1-507c07d1b11d}, !- Handle
  {f6c7be6f-9ffe-449d-9da2-9d794a716c32}, !- Source Object
  14,                                     !- Outlet Port
  {1e1bdac7-f9be-4bc9-a221-d420b993d453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32b86a89-d1dc-4cf5-a7a6-048773ecacc8}, !- Handle
  {56d3673d-a119-4ea1-b9f3-c4fae7246ee5}, !- Source Object
  3,                                      !- Outlet Port
  {565cfa77-5219-4e16-85f2-9748efdc1b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bbc9e61-79e3-493d-922e-cd9830ceb536}, !- Handle
  {48c39647-7e05-423d-a19f-2ca3f35b1964}, !- Source Object
  3,                                      !- Outlet Port
  {f6c7be6f-9ffe-449d-9da2-9d794a716c32}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {973b991e-7b60-4593-b274-af118de1ce34}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {bc6462d8-41be-403b-9aeb-c5251bab3300}, !- Inlet Port
  {207ade23-4f3f-47ff-869b-cf69da9926d5}; !- Outlet Port

OS:Node,
  {53e69b84-5d16-40d0-b6b9-675f5312b734}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {2ad856de-3a74-4324-85ef-2100609cde35}, !- Inlet Port
  {64ca4e1d-4f13-4914-85b4-014c70913e00}; !- Outlet Port

OS:Node,
  {1dcac8b1-eb1e-41cd-b010-ae16826c7b48}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {62c085e2-553f-4a15-a073-0d9d7fb3e532}, !- Inlet Port
  {972420e4-2a13-4aae-833b-d8983f7b28f8}; !- Outlet Port

OS:Connector:Mixer,
  {1b361299-1a11-40d4-9526-c7d09accae21}, !- Handle
  Connector Mixer 2,                      !- Name
  {11b52322-6559-4165-bf02-161689e67e5e}, !- Outlet Branch Name
  {1b85de7f-1be1-49b3-992f-23e21b187795}, !- Inlet Branch Name 1
  {e67c490a-b238-48b8-9ed4-37ee1a8a2ac4}, !- Inlet Branch Name 2
  {bf7a6a03-9657-461a-bca6-eb27059a156e}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {91c4cea6-a2aa-4f4a-910b-e711f567c2c8}, !- Handle
  Connector Splitter 2,                   !- Name
  {9c6b4d83-daab-4724-9ca9-529b9fe8ed28}, !- Inlet Branch Name
  {62c085e2-553f-4a15-a073-0d9d7fb3e532}, !- Outlet Branch Name 1
  {744876b3-c9d0-459f-94e3-2f78df1030db}, !- Outlet Branch Name 2
  {c5564114-99bb-4a6c-b916-04b78317d723}; !- Outlet Branch Name 3

OS:Connection,
  {bc6462d8-41be-403b-9aeb-c5251bab3300}, !- Handle
  {f6c7be6f-9ffe-449d-9da2-9d794a716c32}, !- Source Object
  17,                                     !- Outlet Port
  {973b991e-7b60-4593-b274-af118de1ce34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c085e2-553f-4a15-a073-0d9d7fb3e532}, !- Handle
  {91c4cea6-a2aa-4f4a-910b-e711f567c2c8}, !- Source Object
  3,                                      !- Outlet Port
  {1dcac8b1-eb1e-41cd-b010-ae16826c7b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64ca4e1d-4f13-4914-85b4-014c70913e00}, !- Handle
  {53e69b84-5d16-40d0-b6b9-675f5312b734}, !- Source Object
  3,                                      !- Outlet Port
  {f6c7be6f-9ffe-449d-9da2-9d794a716c32}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9352ae2f-0055-423a-a617-fbacb1ff4e10}, !- Handle
  {f6c7be6f-9ffe-449d-9da2-9d794a716c32}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {03492b50-5ba5-4556-ae58-d979c9bab432}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {808759d5-973e-41d0-9d01-1f7a593613ee}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {7e4e9457-96f2-4ea1-af80-2ed12710786c}, !- Schedule Type Limits Name
  {482454d0-3786-4b0c-886d-c80162000222}; !- Default Day Schedule Name

OS:Schedule:Day,
  {482454d0-3786-4b0c-886d-c80162000222}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {7e4e9457-96f2-4ea1-af80-2ed12710786c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {25866d17-8492-47d6-80d5-bc0852787c01}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {808759d5-973e-41d0-9d01-1f7a593613ee}, !- Schedule Name
  {48c39647-7e05-423d-a19f-2ca3f35b1964}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {e1a55769-d4ea-47d7-8240-22ddbf40317a}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {ed2b0c1a-6c16-4be5-bc06-135a1a02fd14}, !- Inlet Node Name
  {6252810c-a578-4a49-b5a1-f79e31172c29}, !- Outlet Node Name
  0.000352495535349283,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  4.51917352993825e-07,                   !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {7a9e2063-331d-4aa1-8c59-0c3838bad9b4}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {6252810c-a578-4a49-b5a1-f79e31172c29}, !- Inlet Port
  {195f5726-d3a2-43b2-a613-1bca7941f9ec}; !- Outlet Port

OS:Connection,
  {ed2b0c1a-6c16-4be5-bc06-135a1a02fd14}, !- Handle
  {1e1bdac7-f9be-4bc9-a221-d420b993d453}, !- Source Object
  3,                                      !- Outlet Port
  {e1a55769-d4ea-47d7-8240-22ddbf40317a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6252810c-a578-4a49-b5a1-f79e31172c29}, !- Handle
  {e1a55769-d4ea-47d7-8240-22ddbf40317a}, !- Source Object
  3,                                      !- Outlet Port
  {7a9e2063-331d-4aa1-8c59-0c3838bad9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {195f5726-d3a2-43b2-a613-1bca7941f9ec}, !- Handle
  {7a9e2063-331d-4aa1-8c59-0c3838bad9b4}, !- Source Object
  3,                                      !- Outlet Port
  {56d3673d-a119-4ea1-b9f3-c4fae7246ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {46b9d44c-aac9-4b83-aa98-964d236d729e}, !- Handle
  54gal NaturalGas Water Heater - 54kBtu/hr 0.78 Therm Eff 0.78 Therm Eff, !- Name
  0.204799906037934,                      !- Tank Volume {m3}
  {808759d5-973e-41d0-9d01-1f7a593613ee}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  15855.8516375628,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {c3f45f30-6b51-45c2-8ca8-571d23074004}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {40bbe8a1-33af-4702-9284-daf9e3684bb4}, !- Use Side Inlet Node Name
  {13331a8a-218c-4d3b-9af3-29fe148a3398}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {341980be-6e5f-41cd-b0da-786daeae7ea0}, !- Handle
  {46b9d44c-aac9-4b83-aa98-964d236d729e}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {c3f45f30-6b51-45c2-8ca8-571d23074004}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {7e20e320-5de7-486d-b429-3b5a29d2c385}, !- Schedule Type Limits Name
  {a6f7f3b3-ee75-418e-8a5a-40040f9bcbcb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6f7f3b3-ee75-418e-8a5a-40040f9bcbcb}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {7e20e320-5de7-486d-b429-3b5a29d2c385}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {e5affa8e-70b5-4852-be7c-b430a38f6e8f}, !- Handle
  54gal NaturalGas Water Heater - 54kBtu/hr Supply Outlet Water Node, !- Name
  {13331a8a-218c-4d3b-9af3-29fe148a3398}, !- Inlet Port
  {460a2bf3-c84f-4f57-8cd7-396e8408fe91}; !- Outlet Port

OS:Connection,
  {40bbe8a1-33af-4702-9284-daf9e3684bb4}, !- Handle
  {565cfa77-5219-4e16-85f2-9748efdc1b8a}, !- Source Object
  3,                                      !- Outlet Port
  {46b9d44c-aac9-4b83-aa98-964d236d729e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {13331a8a-218c-4d3b-9af3-29fe148a3398}, !- Handle
  {46b9d44c-aac9-4b83-aa98-964d236d729e}, !- Source Object
  32,                                     !- Outlet Port
  {e5affa8e-70b5-4852-be7c-b430a38f6e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {460a2bf3-c84f-4f57-8cd7-396e8408fe91}, !- Handle
  {e5affa8e-70b5-4852-be7c-b430a38f6e8f}, !- Source Object
  3,                                      !- Outlet Port
  {a565554a-eb4e-406b-b145-9d5dc5b01a5b}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {23f28758-49a9-4eca-a899-8c4a8336bd68}, !- Handle
  {46b9d44c-aac9-4b83-aa98-964d236d729e}; !- Object Name

OS:Schedule:Ruleset,
  {2a86c76f-ac7a-4293-bf69-7dddeee3b27e}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  {4b22fd7b-9323-4849-a0bd-41ae54766f23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b22fd7b-9323-4849-a0bd-41ae54766f23}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6687de5-4826-4550-943b-d7bc2807eee2}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {ff61c8f6-0856-4610-8fae-6a299226f397}, !- Schedule Type Limits Name
  {21ca9609-f43f-4848-991f-898a70aa6711}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21ca9609-f43f-4848-991f-898a70aa6711}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {ff61c8f6-0856-4610-8fae-6a299226f397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ff61c8f6-0856-4610-8fae-6a299226f397}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Material,
  {9e278edc-1863-4158-9287-9eee7a9c2c84}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5254546a-9b1e-4eb0-be31-7dcfd235dd1f}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {9e278edc-1863-4158-9287-9eee7a9c2c84}; !- Layer 1

OS:Pipe:Indoor,
  {8c02daf4-791b-46e1-9d1d-b9266441ee1e}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {5254546a-9b1e-4eb0-be31-7dcfd235dd1f}, !- Construction
  {207ade23-4f3f-47ff-869b-cf69da9926d5}, !- Fluid Inlet Node
  {5750d0d4-4240-4747-972a-55e1553a0e96}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {2a86c76f-ac7a-4293-bf69-7dddeee3b27e}, !- Ambient Temperature Schedule
  {f6687de5-4826-4550-943b-d7bc2807eee2}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {3be145a8-7fe9-4bfa-a69e-22241eafc526}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {5750d0d4-4240-4747-972a-55e1553a0e96}, !- Inlet Port
  {9c6b4d83-daab-4724-9ca9-529b9fe8ed28}; !- Outlet Port

OS:Connection,
  {207ade23-4f3f-47ff-869b-cf69da9926d5}, !- Handle
  {973b991e-7b60-4593-b274-af118de1ce34}, !- Source Object
  3,                                      !- Outlet Port
  {8c02daf4-791b-46e1-9d1d-b9266441ee1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5750d0d4-4240-4747-972a-55e1553a0e96}, !- Handle
  {8c02daf4-791b-46e1-9d1d-b9266441ee1e}, !- Source Object
  4,                                      !- Outlet Port
  {3be145a8-7fe9-4bfa-a69e-22241eafc526}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c6b4d83-daab-4724-9ca9-529b9fe8ed28}, !- Handle
  {3be145a8-7fe9-4bfa-a69e-22241eafc526}, !- Source Object
  3,                                      !- Outlet Port
  {91c4cea6-a2aa-4f4a-910b-e711f567c2c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f71d3e1a-957d-46d7-863f-14cf029892eb}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {0a8e44ec-48bd-42ff-931d-b6980352eb12}, !- Inlet Node Name
  {7cdcdfa9-8dee-48a2-a7dd-3f8e6baebcc3}; !- Outlet Node Name

OS:Node,
  {60e9151c-6f44-4ed7-b321-beaccf573900}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {ad9ba3ac-a56b-4bfd-95d7-3baf4a12c881}, !- Inlet Port
  {0a8e44ec-48bd-42ff-931d-b6980352eb12}; !- Outlet Port

OS:Connection,
  {ad9ba3ac-a56b-4bfd-95d7-3baf4a12c881}, !- Handle
  {56d3673d-a119-4ea1-b9f3-c4fae7246ee5}, !- Source Object
  4,                                      !- Outlet Port
  {60e9151c-6f44-4ed7-b321-beaccf573900}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5ab0d21-de0f-47dd-a057-05f376b9b003}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {7cdcdfa9-8dee-48a2-a7dd-3f8e6baebcc3}, !- Inlet Port
  {d6f9b830-22b8-438a-8d02-f9e85e0f44c6}; !- Outlet Port

OS:Connection,
  {0a8e44ec-48bd-42ff-931d-b6980352eb12}, !- Handle
  {60e9151c-6f44-4ed7-b321-beaccf573900}, !- Source Object
  3,                                      !- Outlet Port
  {f71d3e1a-957d-46d7-863f-14cf029892eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cdcdfa9-8dee-48a2-a7dd-3f8e6baebcc3}, !- Handle
  {f71d3e1a-957d-46d7-863f-14cf029892eb}, !- Source Object
  3,                                      !- Outlet Port
  {b5ab0d21-de0f-47dd-a057-05f376b9b003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6f9b830-22b8-438a-8d02-f9e85e0f44c6}, !- Handle
  {b5ab0d21-de0f-47dd-a057-05f376b9b003}, !- Source Object
  3,                                      !- Outlet Port
  {a565554a-eb4e-406b-b145-9d5dc5b01a5b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d1dd92b3-8a11-47da-bfd9-82f68b078c99}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {972420e4-2a13-4aae-833b-d8983f7b28f8}, !- Inlet Node Name
  {f753c7f5-35d3-4289-a0ee-d19ab6a89e85}; !- Outlet Node Name

OS:Node,
  {fcbe7952-4042-4595-b6e3-c0aae87f3053}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {f753c7f5-35d3-4289-a0ee-d19ab6a89e85}, !- Inlet Port
  {1b85de7f-1be1-49b3-992f-23e21b187795}; !- Outlet Port

OS:Connection,
  {972420e4-2a13-4aae-833b-d8983f7b28f8}, !- Handle
  {1dcac8b1-eb1e-41cd-b010-ae16826c7b48}, !- Source Object
  3,                                      !- Outlet Port
  {d1dd92b3-8a11-47da-bfd9-82f68b078c99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f753c7f5-35d3-4289-a0ee-d19ab6a89e85}, !- Handle
  {d1dd92b3-8a11-47da-bfd9-82f68b078c99}, !- Source Object
  3,                                      !- Outlet Port
  {fcbe7952-4042-4595-b6e3-c0aae87f3053}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b85de7f-1be1-49b3-992f-23e21b187795}, !- Handle
  {fcbe7952-4042-4595-b6e3-c0aae87f3053}, !- Source Object
  3,                                      !- Outlet Port
  {1b361299-1a11-40d4-9526-c7d09accae21}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {15cbcd60-0aee-4cd6-b656-e47d54d4f6f7}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {b9c6faf9-c927-47af-a6a9-679495466ae4}, !- Inlet Node Name
  {8e5e48ac-9b99-4bbf-acb8-cbf2bbda940b}; !- Outlet Node Name

OS:Node,
  {55f5c49a-01f8-492b-bb63-0f1f1f19e20f}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {340e1f68-2c53-482e-b2aa-95bfe8e846a4}, !- Inlet Port
  {b9c6faf9-c927-47af-a6a9-679495466ae4}; !- Outlet Port

OS:Connection,
  {340e1f68-2c53-482e-b2aa-95bfe8e846a4}, !- Handle
  {a565554a-eb4e-406b-b145-9d5dc5b01a5b}, !- Source Object
  2,                                      !- Outlet Port
  {55f5c49a-01f8-492b-bb63-0f1f1f19e20f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9c6faf9-c927-47af-a6a9-679495466ae4}, !- Handle
  {55f5c49a-01f8-492b-bb63-0f1f1f19e20f}, !- Source Object
  3,                                      !- Outlet Port
  {15cbcd60-0aee-4cd6-b656-e47d54d4f6f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e5e48ac-9b99-4bbf-acb8-cbf2bbda940b}, !- Handle
  {15cbcd60-0aee-4cd6-b656-e47d54d4f6f7}, !- Source Object
  3,                                      !- Outlet Port
  {48c39647-7e05-423d-a19f-2ca3f35b1964}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1f0beb7c-dd50-4787-8107-d3db30470b46}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {8f72a99f-c844-4bd7-9889-55b8283fe25a}, !- Inlet Node Name
  {2ad856de-3a74-4324-85ef-2100609cde35}; !- Outlet Node Name

OS:Node,
  {5c5d6fa4-0ae0-430f-8772-4c57f909e2b5}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {11b52322-6559-4165-bf02-161689e67e5e}, !- Inlet Port
  {8f72a99f-c844-4bd7-9889-55b8283fe25a}; !- Outlet Port

OS:Connection,
  {11b52322-6559-4165-bf02-161689e67e5e}, !- Handle
  {1b361299-1a11-40d4-9526-c7d09accae21}, !- Source Object
  2,                                      !- Outlet Port
  {5c5d6fa4-0ae0-430f-8772-4c57f909e2b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f72a99f-c844-4bd7-9889-55b8283fe25a}, !- Handle
  {5c5d6fa4-0ae0-430f-8772-4c57f909e2b5}, !- Source Object
  3,                                      !- Outlet Port
  {1f0beb7c-dd50-4787-8107-d3db30470b46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ad856de-3a74-4324-85ef-2100609cde35}, !- Handle
  {1f0beb7c-dd50-4787-8107-d3db30470b46}, !- Source Object
  3,                                      !- Outlet Port
  {53e69b84-5d16-40d0-b6b9-675f5312b734}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a754ec49-d521-4ea5-9f24-d46b3e8db2a6}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 WUC 0.41gpm at 140F Inlet Water Node, !- Name
  {744876b3-c9d0-459f-94e3-2f78df1030db}, !- Inlet Port
  {ae4f1521-ea94-4c17-b9d6-7f3c4ee3e3d5}; !- Outlet Port

OS:Connection,
  {744876b3-c9d0-459f-94e3-2f78df1030db}, !- Handle
  {91c4cea6-a2aa-4f4a-910b-e711f567c2c8}, !- Source Object
  4,                                      !- Outlet Port
  {a754ec49-d521-4ea5-9f24-d46b3e8db2a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8a4569e-ac29-49ce-b07a-27b19aa7c2c8}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 WUC 0.41gpm at 140F Outlet Water Node, !- Name
  {f06d4bc4-4e8f-45e9-96f2-f6c3403d4da9}, !- Inlet Port
  {e67c490a-b238-48b8-9ed4-37ee1a8a2ac4}; !- Outlet Port

OS:Connection,
  {ae4f1521-ea94-4c17-b9d6-7f3c4ee3e3d5}, !- Handle
  {a754ec49-d521-4ea5-9f24-d46b3e8db2a6}, !- Source Object
  3,                                      !- Outlet Port
  {13495f35-3102-44d4-8b85-0d1af542ed05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f06d4bc4-4e8f-45e9-96f2-f6c3403d4da9}, !- Handle
  {13495f35-3102-44d4-8b85-0d1af542ed05}, !- Source Object
  3,                                      !- Outlet Port
  {b8a4569e-ac29-49ce-b07a-27b19aa7c2c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e67c490a-b238-48b8-9ed4-37ee1a8a2ac4}, !- Handle
  {b8a4569e-ac29-49ce-b07a-27b19aa7c2c8}, !- Source Object
  3,                                      !- Outlet Port
  {1b361299-1a11-40d4-9526-c7d09accae21}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {b59b2465-2398-4dd5-a185-ca8d4e204dcd}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {81664931-b735-4fab-99bf-c9838c22f094}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  3.91661705943648e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00469994047132378,                    !- Plant Loop Volume {m3}
  {28132d0a-60be-4b95-b2ac-17d27a8dd74b}, !- Plant Side Inlet Node Name
  {59c0a194-17b2-4c5f-816e-24f8946bbc0e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {437c789a-220c-4910-9f19-c5f67ec79c16}, !- Demand Side Inlet Node Name
  {e70ff63b-3b0b-4b0f-b955-4122eee42fc0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {04491759-f47a-4fe9-a440-cbd64f963679}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {127612a2-5d1a-48c3-bb37-3614c64820a3}, !- Demand Mixer Name
  {d58f4bf9-5704-4756-8435-c24e074b2288}, !- Demand Splitter Name
  {d939f3a7-18db-40bf-b42b-915fd0d86220}, !- Supply Mixer Name
  {2a1e4aa5-568f-4ead-9c9f-0a0ff8c0a444}; !- Supply Splitter Name

OS:Node,
  {8190cd1e-7be5-45a6-91d4-295c77acc57c}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Inlet Node, !- Name
  {28132d0a-60be-4b95-b2ac-17d27a8dd74b}, !- Inlet Port
  {b3ff4a51-0078-4fb5-9820-d0c3caefe7d7}; !- Outlet Port

OS:Node,
  {81664931-b735-4fab-99bf-c9838c22f094}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Outlet Node, !- Name
  {e128f3b5-e223-4db1-87dc-961db6db98e0}, !- Inlet Port
  {59c0a194-17b2-4c5f-816e-24f8946bbc0e}; !- Outlet Port

OS:Node,
  {c54440c7-7285-4669-b952-0b4a4b22c476}, !- Handle
  6.0gal Electricity Booster Water Heater - 10kBtu/hr Supply Inlet Water Node, !- Name
  {32fe4981-7ca0-4b66-a135-8751b62f650e}, !- Inlet Port
  {916a3de5-63c1-47da-aa4e-636e52ad619c}; !- Outlet Port

OS:Connector:Mixer,
  {d939f3a7-18db-40bf-b42b-915fd0d86220}, !- Handle
  Connector Mixer 3,                      !- Name
  {715ddc1c-2620-4b7f-8e44-f2d7fcb7d17a}, !- Outlet Branch Name
  {0eb9d490-c223-4fbb-a82d-264dc8f8150b}, !- Inlet Branch Name 1
  {d0565182-1a43-427d-a977-f2c662bfa6fe}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2a1e4aa5-568f-4ead-9c9f-0a0ff8c0a444}, !- Handle
  Connector Splitter 3,                   !- Name
  {ea1f4647-3dad-4021-99b7-2c02e8f5a9df}, !- Inlet Branch Name
  {32fe4981-7ca0-4b66-a135-8751b62f650e}, !- Outlet Branch Name 1
  {bbf9039e-924c-41b1-84a9-bb453fc52f36}; !- Outlet Branch Name 2

OS:Connection,
  {28132d0a-60be-4b95-b2ac-17d27a8dd74b}, !- Handle
  {b59b2465-2398-4dd5-a185-ca8d4e204dcd}, !- Source Object
  14,                                     !- Outlet Port
  {8190cd1e-7be5-45a6-91d4-295c77acc57c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32fe4981-7ca0-4b66-a135-8751b62f650e}, !- Handle
  {2a1e4aa5-568f-4ead-9c9f-0a0ff8c0a444}, !- Source Object
  3,                                      !- Outlet Port
  {c54440c7-7285-4669-b952-0b4a4b22c476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59c0a194-17b2-4c5f-816e-24f8946bbc0e}, !- Handle
  {81664931-b735-4fab-99bf-c9838c22f094}, !- Source Object
  3,                                      !- Outlet Port
  {b59b2465-2398-4dd5-a185-ca8d4e204dcd}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {df61828d-73ee-4e90-b2e8-00d8603df1c7}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Inlet Node, !- Name
  {437c789a-220c-4910-9f19-c5f67ec79c16}, !- Inlet Port
  {457631bf-6a18-4b30-962e-6e7cd054692f}; !- Outlet Port

OS:Node,
  {f4cb95d3-a058-4e89-9d80-05dc2db2813a}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Outlet Node, !- Name
  {3b53a5b2-c937-4ef7-9636-25fa48206b53}, !- Inlet Port
  {e70ff63b-3b0b-4b0f-b955-4122eee42fc0}; !- Outlet Port

OS:Node,
  {131de406-4b5a-4b65-9a04-74646fc1dac0}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {933a4a27-539b-4e73-96eb-950cd0aa66cc}, !- Inlet Port
  {a8357a93-c509-44f5-aefe-fe3b93d2147a}; !- Outlet Port

OS:Connector:Mixer,
  {127612a2-5d1a-48c3-bb37-3614c64820a3}, !- Handle
  Connector Mixer 4,                      !- Name
  {d4decb21-1f51-4ee5-977b-5cc36798075c}, !- Outlet Branch Name
  {5ce69ab7-751e-4b03-9e6e-ac9e198bcc39}, !- Inlet Branch Name 1
  {cbdf9f04-4725-42a2-ac58-841957248575}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d58f4bf9-5704-4756-8435-c24e074b2288}, !- Handle
  Connector Splitter 4,                   !- Name
  {682a964b-0da5-4b54-9e0a-8fb6d24c2f21}, !- Inlet Branch Name
  {933a4a27-539b-4e73-96eb-950cd0aa66cc}, !- Outlet Branch Name 1
  {a97ea303-946d-4a68-af82-1e445522c7af}; !- Outlet Branch Name 2

OS:Connection,
  {437c789a-220c-4910-9f19-c5f67ec79c16}, !- Handle
  {b59b2465-2398-4dd5-a185-ca8d4e204dcd}, !- Source Object
  17,                                     !- Outlet Port
  {df61828d-73ee-4e90-b2e8-00d8603df1c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {933a4a27-539b-4e73-96eb-950cd0aa66cc}, !- Handle
  {d58f4bf9-5704-4756-8435-c24e074b2288}, !- Source Object
  3,                                      !- Outlet Port
  {131de406-4b5a-4b65-9a04-74646fc1dac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e70ff63b-3b0b-4b0f-b955-4122eee42fc0}, !- Handle
  {f4cb95d3-a058-4e89-9d80-05dc2db2813a}, !- Source Object
  3,                                      !- Outlet Port
  {b59b2465-2398-4dd5-a185-ca8d4e204dcd}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a89264d1-9bb5-4524-a239-6d5953bacbc0}, !- Handle
  {b59b2465-2398-4dd5-a185-ca8d4e204dcd}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {04491759-f47a-4fe9-a440-cbd64f963679}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {14a989dc-0fe8-46e8-b065-86587ff01ab2}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {72f9712d-864c-408a-bbf7-df8444550300}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {14a989dc-0fe8-46e8-b065-86587ff01ab2}, !- Schedule Type Limits Name
  {f2fb348d-cc58-408b-86cd-ca799366dbb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2fb348d-cc58-408b-86cd-ca799366dbb8}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {14a989dc-0fe8-46e8-b065-86587ff01ab2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {26f652b1-9c64-45d4-b008-ec1e2b5fab52}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {72f9712d-864c-408a-bbf7-df8444550300}, !- Schedule Name
  {81664931-b735-4fab-99bf-c9838c22f094}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {8871689a-6479-4123-9b92-810cb501c79c}, !- Handle
  Booster Water Loop Pump,                !- Name
  {99a74298-0a8b-4dab-9edd-9e6fd495b45c}, !- Inlet Node Name
  {41953409-2a83-4150-b405-6935978b1099}, !- Outlet Node Name
  3.91661705943648e-05,                   !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {399b6535-5968-4227-848f-533c636488f0}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {41953409-2a83-4150-b405-6935978b1099}, !- Inlet Port
  {ea1f4647-3dad-4021-99b7-2c02e8f5a9df}; !- Outlet Port

OS:Connection,
  {41953409-2a83-4150-b405-6935978b1099}, !- Handle
  {8871689a-6479-4123-9b92-810cb501c79c}, !- Source Object
  3,                                      !- Outlet Port
  {399b6535-5968-4227-848f-533c636488f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea1f4647-3dad-4021-99b7-2c02e8f5a9df}, !- Handle
  {399b6535-5968-4227-848f-533c636488f0}, !- Source Object
  3,                                      !- Outlet Port
  {2a1e4aa5-568f-4ead-9c9f-0a0ff8c0a444}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {cfc5b13e-719e-4210-a766-59b30d59ce46}, !- Handle
  6.0gal Electricity Booster Water Heater - 10kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {72f9712d-864c-408a-bbf7-df8444550300}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3044.32351441205,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {ca620eae-bc13-45ce-a918-79bd2d3cbd70}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {916a3de5-63c1-47da-aa4e-636e52ad619c}, !- Use Side Inlet Node Name
  {3db7ae6f-0800-46cf-8b02-84ac11a56fab}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {e8560dc9-a907-40ee-9a77-acbf002a5c70}, !- Handle
  {cfc5b13e-719e-4210-a766-59b30d59ce46}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {ca620eae-bc13-45ce-a918-79bd2d3cbd70}, !- Handle
  Water Heater Ambient Temp Schedule 70.0F, !- Name
  {14a989dc-0fe8-46e8-b065-86587ff01ab2}, !- Schedule Type Limits Name
  {7f29cabb-6805-43b9-9b4a-488750d965ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f29cabb-6805-43b9-9b4a-488750d965ae}, !- Handle
  Water Heater Ambient Temp Schedule 70.0F Default, !- Name
  {14a989dc-0fe8-46e8-b065-86587ff01ab2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {03baa371-c986-45e9-8b1a-592dbe955636}, !- Handle
  6.0gal Electricity Booster Water Heater - 10kBtu/hr Supply Outlet Water Node, !- Name
  {3db7ae6f-0800-46cf-8b02-84ac11a56fab}, !- Inlet Port
  {0eb9d490-c223-4fbb-a82d-264dc8f8150b}; !- Outlet Port

OS:Connection,
  {916a3de5-63c1-47da-aa4e-636e52ad619c}, !- Handle
  {c54440c7-7285-4669-b952-0b4a4b22c476}, !- Source Object
  3,                                      !- Outlet Port
  {cfc5b13e-719e-4210-a766-59b30d59ce46}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3db7ae6f-0800-46cf-8b02-84ac11a56fab}, !- Handle
  {cfc5b13e-719e-4210-a766-59b30d59ce46}, !- Source Object
  32,                                     !- Outlet Port
  {03baa371-c986-45e9-8b1a-592dbe955636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eb9d490-c223-4fbb-a82d-264dc8f8150b}, !- Handle
  {03baa371-c986-45e9-8b1a-592dbe955636}, !- Source Object
  3,                                      !- Outlet Port
  {d939f3a7-18db-40bf-b42b-915fd0d86220}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ad697c9d-65dc-4923-a037-a3e79497cef6}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {03c90476-f2ed-44ba-9f22-91d2d2356763}, !- Inlet Node Name
  {700b68ee-d3ef-4205-8245-84650f59edbf}; !- Outlet Node Name

OS:Node,
  {d7a75401-1db6-4e73-909d-04e121ce1ec6}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {bbf9039e-924c-41b1-84a9-bb453fc52f36}, !- Inlet Port
  {03c90476-f2ed-44ba-9f22-91d2d2356763}; !- Outlet Port

OS:Connection,
  {bbf9039e-924c-41b1-84a9-bb453fc52f36}, !- Handle
  {2a1e4aa5-568f-4ead-9c9f-0a0ff8c0a444}, !- Source Object
  4,                                      !- Outlet Port
  {d7a75401-1db6-4e73-909d-04e121ce1ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87d00636-71c3-477c-aada-3c919734546a}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {700b68ee-d3ef-4205-8245-84650f59edbf}, !- Inlet Port
  {d0565182-1a43-427d-a977-f2c662bfa6fe}; !- Outlet Port

OS:Connection,
  {03c90476-f2ed-44ba-9f22-91d2d2356763}, !- Handle
  {d7a75401-1db6-4e73-909d-04e121ce1ec6}, !- Source Object
  3,                                      !- Outlet Port
  {ad697c9d-65dc-4923-a037-a3e79497cef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {700b68ee-d3ef-4205-8245-84650f59edbf}, !- Handle
  {ad697c9d-65dc-4923-a037-a3e79497cef6}, !- Source Object
  3,                                      !- Outlet Port
  {87d00636-71c3-477c-aada-3c919734546a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0565182-1a43-427d-a977-f2c662bfa6fe}, !- Handle
  {87d00636-71c3-477c-aada-3c919734546a}, !- Source Object
  3,                                      !- Outlet Port
  {d939f3a7-18db-40bf-b42b-915fd0d86220}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3a62fe23-d4f4-452e-9b4a-b8ee8b544e52}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {a8357a93-c509-44f5-aefe-fe3b93d2147a}, !- Inlet Node Name
  {de211669-4d2a-42a4-9eab-8b6b3504d4a8}; !- Outlet Node Name

OS:Node,
  {8e909a23-0d2b-4854-a129-6d0e7c34cf8d}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {de211669-4d2a-42a4-9eab-8b6b3504d4a8}, !- Inlet Port
  {5ce69ab7-751e-4b03-9e6e-ac9e198bcc39}; !- Outlet Port

OS:Connection,
  {a8357a93-c509-44f5-aefe-fe3b93d2147a}, !- Handle
  {131de406-4b5a-4b65-9a04-74646fc1dac0}, !- Source Object
  3,                                      !- Outlet Port
  {3a62fe23-d4f4-452e-9b4a-b8ee8b544e52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de211669-4d2a-42a4-9eab-8b6b3504d4a8}, !- Handle
  {3a62fe23-d4f4-452e-9b4a-b8ee8b544e52}, !- Source Object
  3,                                      !- Outlet Port
  {8e909a23-0d2b-4854-a129-6d0e7c34cf8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ce69ab7-751e-4b03-9e6e-ac9e198bcc39}, !- Handle
  {8e909a23-0d2b-4854-a129-6d0e7c34cf8d}, !- Source Object
  3,                                      !- Outlet Port
  {127612a2-5d1a-48c3-bb37-3614c64820a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {42564e5e-9aec-4aa9-8386-34e77961dcca}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {4fb0f89d-0caa-4ae1-b4a9-16739473c881}, !- Inlet Node Name
  {e128f3b5-e223-4db1-87dc-961db6db98e0}; !- Outlet Node Name

OS:Node,
  {60aaa186-5f26-44b4-98f9-0153e68c5696}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {715ddc1c-2620-4b7f-8e44-f2d7fcb7d17a}, !- Inlet Port
  {4fb0f89d-0caa-4ae1-b4a9-16739473c881}; !- Outlet Port

OS:Connection,
  {715ddc1c-2620-4b7f-8e44-f2d7fcb7d17a}, !- Handle
  {d939f3a7-18db-40bf-b42b-915fd0d86220}, !- Source Object
  2,                                      !- Outlet Port
  {60aaa186-5f26-44b4-98f9-0153e68c5696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fb0f89d-0caa-4ae1-b4a9-16739473c881}, !- Handle
  {60aaa186-5f26-44b4-98f9-0153e68c5696}, !- Source Object
  3,                                      !- Outlet Port
  {42564e5e-9aec-4aa9-8386-34e77961dcca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e128f3b5-e223-4db1-87dc-961db6db98e0}, !- Handle
  {42564e5e-9aec-4aa9-8386-34e77961dcca}, !- Source Object
  3,                                      !- Outlet Port
  {81664931-b735-4fab-99bf-c9838c22f094}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {45e87fcb-2de4-4251-ad13-d4dd3676dbaf}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {457631bf-6a18-4b30-962e-6e7cd054692f}, !- Inlet Node Name
  {88525d35-bc01-4329-bb43-77b20df721d1}; !- Outlet Node Name

OS:Node,
  {63b4f1a9-ba41-49ae-ac00-995b535283d8}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {88525d35-bc01-4329-bb43-77b20df721d1}, !- Inlet Port
  {682a964b-0da5-4b54-9e0a-8fb6d24c2f21}; !- Outlet Port

OS:Connection,
  {457631bf-6a18-4b30-962e-6e7cd054692f}, !- Handle
  {df61828d-73ee-4e90-b2e8-00d8603df1c7}, !- Source Object
  3,                                      !- Outlet Port
  {45e87fcb-2de4-4251-ad13-d4dd3676dbaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88525d35-bc01-4329-bb43-77b20df721d1}, !- Handle
  {45e87fcb-2de4-4251-ad13-d4dd3676dbaf}, !- Source Object
  3,                                      !- Outlet Port
  {63b4f1a9-ba41-49ae-ac00-995b535283d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {682a964b-0da5-4b54-9e0a-8fb6d24c2f21}, !- Handle
  {63b4f1a9-ba41-49ae-ac00-995b535283d8}, !- Source Object
  3,                                      !- Outlet Port
  {d58f4bf9-5704-4756-8435-c24e074b2288}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9d2728df-de8c-4a8e-81dc-413cb7dbf777}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {5e23f866-273d-477b-8200-b8e673d68202}, !- Inlet Node Name
  {3b53a5b2-c937-4ef7-9636-25fa48206b53}; !- Outlet Node Name

OS:Node,
  {01b2b825-e8cb-423f-b09a-943b53efdf7b}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {d4decb21-1f51-4ee5-977b-5cc36798075c}, !- Inlet Port
  {5e23f866-273d-477b-8200-b8e673d68202}; !- Outlet Port

OS:Connection,
  {d4decb21-1f51-4ee5-977b-5cc36798075c}, !- Handle
  {127612a2-5d1a-48c3-bb37-3614c64820a3}, !- Source Object
  2,                                      !- Outlet Port
  {01b2b825-e8cb-423f-b09a-943b53efdf7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e23f866-273d-477b-8200-b8e673d68202}, !- Handle
  {01b2b825-e8cb-423f-b09a-943b53efdf7b}, !- Source Object
  3,                                      !- Outlet Port
  {9d2728df-de8c-4a8e-81dc-413cb7dbf777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b53a5b2-c937-4ef7-9636-25fa48206b53}, !- Handle
  {9d2728df-de8c-4a8e-81dc-413cb7dbf777}, !- Source Object
  3,                                      !- Outlet Port
  {f4cb95d3-a058-4e89-9d80-05dc2db2813a}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {f48b0da6-8d06-4b7b-83be-97dcd9273ec9}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {4fe7fb43-4486-4085-93d2-1ebbd3ec8229}, !- Loop Demand Side Inlet Node
  {ac14ea87-61d3-4df0-911d-0576602bb487}, !- Loop Demand Side Outlet Node
  3.91661705943648e-05,                   !- Loop Demand Side Design Flow Rate {m3/s}
  {b3ff4a51-0078-4fb5-9820-d0c3caefe7d7}, !- Loop Supply Side Inlet Node
  {d2fb2f0a-8aec-4fdc-a01e-949e427799a3}, !- Loop Supply Side Outlet Node
  3.91661705943648e-05,                   !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  47.7290531628188,                       !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {102a3038-74d3-45bd-af11-28eebaf535f2}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {d2fb2f0a-8aec-4fdc-a01e-949e427799a3}, !- Inlet Port
  {99a74298-0a8b-4dab-9edd-9e6fd495b45c}; !- Outlet Port

OS:Connection,
  {b3ff4a51-0078-4fb5-9820-d0c3caefe7d7}, !- Handle
  {8190cd1e-7be5-45a6-91d4-295c77acc57c}, !- Source Object
  3,                                      !- Outlet Port
  {f48b0da6-8d06-4b7b-83be-97dcd9273ec9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {d2fb2f0a-8aec-4fdc-a01e-949e427799a3}, !- Handle
  {f48b0da6-8d06-4b7b-83be-97dcd9273ec9}, !- Source Object
  7,                                      !- Outlet Port
  {102a3038-74d3-45bd-af11-28eebaf535f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99a74298-0a8b-4dab-9edd-9e6fd495b45c}, !- Handle
  {102a3038-74d3-45bd-af11-28eebaf535f2}, !- Source Object
  3,                                      !- Outlet Port
  {8871689a-6479-4123-9b92-810cb501c79c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e6a2217-37ea-4a3c-b103-8b03792cde34}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {c5564114-99bb-4a6c-b916-04b78317d723}, !- Inlet Port
  {4fe7fb43-4486-4085-93d2-1ebbd3ec8229}; !- Outlet Port

OS:Connection,
  {c5564114-99bb-4a6c-b916-04b78317d723}, !- Handle
  {91c4cea6-a2aa-4f4a-910b-e711f567c2c8}, !- Source Object
  5,                                      !- Outlet Port
  {4e6a2217-37ea-4a3c-b103-8b03792cde34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64ad3b81-2cc8-4bcb-a0b1-607a766a7c94}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {ac14ea87-61d3-4df0-911d-0576602bb487}, !- Inlet Port
  {b638b459-a8e4-42a1-9728-f7122d20d03e}; !- Outlet Port

OS:Connection,
  {4fe7fb43-4486-4085-93d2-1ebbd3ec8229}, !- Handle
  {4e6a2217-37ea-4a3c-b103-8b03792cde34}, !- Source Object
  3,                                      !- Outlet Port
  {f48b0da6-8d06-4b7b-83be-97dcd9273ec9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac14ea87-61d3-4df0-911d-0576602bb487}, !- Handle
  {f48b0da6-8d06-4b7b-83be-97dcd9273ec9}, !- Source Object
  4,                                      !- Outlet Port
  {64ad3b81-2cc8-4bcb-a0b1-607a766a7c94}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {a2b0341a-fbfd-44bf-b203-7c317fc7faf7}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {b638b459-a8e4-42a1-9728-f7122d20d03e}, !- Inlet Node
  {929776e5-f03c-4955-82ca-398398d74f61}, !- Outlet Node
  0.000352495535349283,                   !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {e6e6bacb-f7b3-4744-8a2f-da1d17672684}; !- Source Temperature Schedule Name {C}

OS:Node,
  {d0438687-293f-453c-9a46-203cc8c0a10d}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {929776e5-f03c-4955-82ca-398398d74f61}, !- Inlet Port
  {bf7a6a03-9657-461a-bca6-eb27059a156e}; !- Outlet Port

OS:Connection,
  {b638b459-a8e4-42a1-9728-f7122d20d03e}, !- Handle
  {64ad3b81-2cc8-4bcb-a0b1-607a766a7c94}, !- Source Object
  3,                                      !- Outlet Port
  {a2b0341a-fbfd-44bf-b203-7c317fc7faf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {929776e5-f03c-4955-82ca-398398d74f61}, !- Handle
  {a2b0341a-fbfd-44bf-b203-7c317fc7faf7}, !- Source Object
  3,                                      !- Outlet Port
  {d0438687-293f-453c-9a46-203cc8c0a10d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf7a6a03-9657-461a-bca6-eb27059a156e}, !- Handle
  {d0438687-293f-453c-9a46-203cc8c0a10d}, !- Source Object
  3,                                      !- Outlet Port
  {1b361299-1a11-40d4-9526-c7d09accae21}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {cbf7ceb1-c30d-4571-bbf5-c0977bc3067a}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {e6e6bacb-f7b3-4744-8a2f-da1d17672684}, !- Handle
  Mains Water Temperature,                !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {54233a48-e6ef-48f6-a392-e1211b6f2d24}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {e6e6bacb-f7b3-4744-8a2f-da1d17672684}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {c3a1abc2-aacb-484f-940e-2bac54ad0994}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {54233a48-e6ef-48f6-a392-e1211b6f2d24} = {cbf7ceb1-c30d-4571-bbf5-c0977bc3067a}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {02de0721-b675-4fbc-879a-df0ac5f2d6a4}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c3a1abc2-aacb-484f-940e-2bac54ad0994}; !- Program Name 1

OS:Node,
  {a00d28a6-0b88-48a7-af2d-c0626b5db286}, !- Handle
  Booster PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 WUC 0.62gpm at 180F Inlet Water Node, !- Name
  {a97ea303-946d-4a68-af82-1e445522c7af}, !- Inlet Port
  {652bb226-7b87-4142-a3ad-6acccbe15e4c}; !- Outlet Port

OS:Connection,
  {a97ea303-946d-4a68-af82-1e445522c7af}, !- Handle
  {d58f4bf9-5704-4756-8435-c24e074b2288}, !- Source Object
  4,                                      !- Outlet Port
  {a00d28a6-0b88-48a7-af2d-c0626b5db286}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3f4e797-e350-43ff-b8bf-83a2872f294d}, !- Handle
  Booster PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 WUC 0.62gpm at 180F Outlet Water Node, !- Name
  {b084baa5-2c77-4b98-a451-4716a2de62c0}, !- Inlet Port
  {cbdf9f04-4725-42a2-ac58-841957248575}; !- Outlet Port

OS:Connection,
  {652bb226-7b87-4142-a3ad-6acccbe15e4c}, !- Handle
  {a00d28a6-0b88-48a7-af2d-c0626b5db286}, !- Source Object
  3,                                      !- Outlet Port
  {812be30b-f424-4c2f-be66-f4d89d7cca35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b084baa5-2c77-4b98-a451-4716a2de62c0}, !- Handle
  {812be30b-f424-4c2f-be66-f4d89d7cca35}, !- Source Object
  3,                                      !- Outlet Port
  {f3f4e797-e350-43ff-b8bf-83a2872f294d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbdf9f04-4725-42a2-ac58-841957248575}, !- Handle
  {f3f4e797-e350-43ff-b8bf-83a2872f294d}, !- Source Object
  3,                                      !- Outlet Port
  {127612a2-5d1a-48c3-bb37-3614c64820a3}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3be9fcfd-0298-459f-89e0-0c383dc9ad43}, !- Handle
  PrimarySchool Restroom - ComStock DOE Ref Pre-1980 WUC 0.59gpm at 140F, !- Name
  {9f7cbbfa-8207-4d28-b69b-23d04768b9d3}, !- Inlet Node Name
  {ff140c2f-3b85-4ad4-9168-803da7f34568}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d489ae50-8135-46a0-a4cf-04fd8e4c8dda}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {70fddb92-7977-40c7-a35d-7513d7613dd4}, !- Handle
  PrimarySchool Restroom - ComStock DOE Ref Pre-1980 Service Water Use Def 0.59gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.70171829384659e-05,                   !- Peak Flow Rate {m3/s}
  {a704269a-690f-42c4-886b-1ed61be52e4a}, !- Target Temperature Schedule Name
  {afff332a-edff-4bfe-8b17-0a438c34fdbd}, !- Sensible Fraction Schedule Name
  {5aca6d75-02aa-406b-844f-3b56bfd4261d}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d489ae50-8135-46a0-a4cf-04fd8e4c8dda}, !- Handle
  PrimarySchool Restroom - ComStock DOE Ref Pre-1980 Service Water Use 0.59gpm at 140F, !- Name
  {70fddb92-7977-40c7-a35d-7513d7613dd4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {5f0c1f91-383e-446e-af51-42b667f6dc66}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {b6e7bef0-2881-4138-bd41-cb51e52f52af}, !- Handle
  PrimarySchool Shared Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d8f812d9-424c-4691-93b8-b3ca111e75c2}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  3.70171829384659e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00444206195261591,                    !- Plant Loop Volume {m3}
  {a05c6423-ab84-4f7a-81c0-86f960531f93}, !- Plant Side Inlet Node Name
  {1f29be80-716a-4aca-a450-9fe4919abfcd}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c30cdd48-e0bd-4742-b89f-aaa7e881fba4}, !- Demand Side Inlet Node Name
  {e8f1be4c-64bd-4c19-b55a-162dd47f0a03}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {838dd712-d384-41ce-8349-744fd7b128ff}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5ae42554-9bf8-4345-b157-c407542dd430}, !- Demand Mixer Name
  {0d449e23-23f4-424a-a749-7f1583250ea2}, !- Demand Splitter Name
  {db86e3f1-3a81-41c4-93e9-92d4d3cca4bd}, !- Supply Mixer Name
  {baac87fc-9017-4725-a08b-877e852bca15}; !- Supply Splitter Name

OS:Node,
  {48039074-8d2e-4367-9920-39ea41b2677e}, !- Handle
  PrimarySchool Shared Service Water Loop Supply Inlet Node, !- Name
  {a05c6423-ab84-4f7a-81c0-86f960531f93}, !- Inlet Port
  {057a2f8f-b3a1-426c-9c6f-f64bc4d528e3}; !- Outlet Port

OS:Node,
  {d8f812d9-424c-4691-93b8-b3ca111e75c2}, !- Handle
  PrimarySchool Shared Service Water Loop Supply Outlet Node, !- Name
  {c3c96a83-b548-41a0-83be-773c20a08fed}, !- Inlet Port
  {1f29be80-716a-4aca-a450-9fe4919abfcd}; !- Outlet Port

OS:Node,
  {40904ab4-4947-4add-948a-377e24c60ea2}, !- Handle
  40gal Electricity Water Heater - 31kBtu/hr Supply Inlet Water Node, !- Name
  {88ff03b6-aa49-4fab-86ee-e2b364f34307}, !- Inlet Port
  {00ef3aaa-d9bc-4d2e-935f-10d63013c80a}; !- Outlet Port

OS:Connector:Mixer,
  {db86e3f1-3a81-41c4-93e9-92d4d3cca4bd}, !- Handle
  Connector Mixer 5,                      !- Name
  {14942c6d-5f02-4a74-825e-907ca0a04813}, !- Outlet Branch Name
  {e3861c47-64d5-41e3-9d9a-9c4232ec3995}, !- Inlet Branch Name 1
  {d9b8ec61-0c38-47f7-a0a5-0d896a3f1200}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {baac87fc-9017-4725-a08b-877e852bca15}, !- Handle
  Connector Splitter 5,                   !- Name
  {c987c9b4-7510-425f-8a11-e2e7defca25b}, !- Inlet Branch Name
  {88ff03b6-aa49-4fab-86ee-e2b364f34307}, !- Outlet Branch Name 1
  {d504a1fa-2e59-4149-81d5-ec9780cb6346}; !- Outlet Branch Name 2

OS:Connection,
  {a05c6423-ab84-4f7a-81c0-86f960531f93}, !- Handle
  {b6e7bef0-2881-4138-bd41-cb51e52f52af}, !- Source Object
  14,                                     !- Outlet Port
  {48039074-8d2e-4367-9920-39ea41b2677e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88ff03b6-aa49-4fab-86ee-e2b364f34307}, !- Handle
  {baac87fc-9017-4725-a08b-877e852bca15}, !- Source Object
  3,                                      !- Outlet Port
  {40904ab4-4947-4add-948a-377e24c60ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f29be80-716a-4aca-a450-9fe4919abfcd}, !- Handle
  {d8f812d9-424c-4691-93b8-b3ca111e75c2}, !- Source Object
  3,                                      !- Outlet Port
  {b6e7bef0-2881-4138-bd41-cb51e52f52af}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c823d8d5-dc09-434b-9f8f-6629365d8f5a}, !- Handle
  PrimarySchool Shared Service Water Loop Demand Inlet Node, !- Name
  {c30cdd48-e0bd-4742-b89f-aaa7e881fba4}, !- Inlet Port
  {4980e91d-e44a-465c-b2bb-669ca9d1bf49}; !- Outlet Port

OS:Node,
  {a2b5276e-5bcd-4643-b886-95aeaf5565f9}, !- Handle
  PrimarySchool Shared Service Water Loop Demand Outlet Node, !- Name
  {6c6b86f4-64cf-49c4-965e-7f0ede6b9898}, !- Inlet Port
  {e8f1be4c-64bd-4c19-b55a-162dd47f0a03}; !- Outlet Port

OS:Node,
  {e1444b91-f7cf-4168-83b8-d87c03073b99}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {1189d669-a0d1-4486-8d07-527002bb47d8}, !- Inlet Port
  {26ee985f-e960-46a4-baaf-c450a826b4f2}; !- Outlet Port

OS:Connector:Mixer,
  {5ae42554-9bf8-4345-b157-c407542dd430}, !- Handle
  Connector Mixer 6,                      !- Name
  {2199be40-d244-48f1-a13a-d11f548b9a3c}, !- Outlet Branch Name
  {827d8b46-a0b1-407e-90bc-f91474698deb}, !- Inlet Branch Name 1
  {378957dd-1744-4ee8-ab45-dbced77be0be}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0d449e23-23f4-424a-a749-7f1583250ea2}, !- Handle
  Connector Splitter 6,                   !- Name
  {47959b76-0265-4b66-b20b-6ff5f3ad8470}, !- Inlet Branch Name
  {1189d669-a0d1-4486-8d07-527002bb47d8}, !- Outlet Branch Name 1
  {bec7903c-c1db-41c1-94b8-9ced5dd4b6de}; !- Outlet Branch Name 2

OS:Connection,
  {c30cdd48-e0bd-4742-b89f-aaa7e881fba4}, !- Handle
  {b6e7bef0-2881-4138-bd41-cb51e52f52af}, !- Source Object
  17,                                     !- Outlet Port
  {c823d8d5-dc09-434b-9f8f-6629365d8f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1189d669-a0d1-4486-8d07-527002bb47d8}, !- Handle
  {0d449e23-23f4-424a-a749-7f1583250ea2}, !- Source Object
  3,                                      !- Outlet Port
  {e1444b91-f7cf-4168-83b8-d87c03073b99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f1be4c-64bd-4c19-b55a-162dd47f0a03}, !- Handle
  {a2b5276e-5bcd-4643-b886-95aeaf5565f9}, !- Source Object
  3,                                      !- Outlet Port
  {b6e7bef0-2881-4138-bd41-cb51e52f52af}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8f5d8781-bccc-4b95-9865-28d0862f72c8}, !- Handle
  {b6e7bef0-2881-4138-bd41-cb51e52f52af}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {838dd712-d384-41ce-8349-744fd7b128ff}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {7e4e9457-96f2-4ea1-af80-2ed12710786c}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {d86d98ff-2f37-4830-aa14-c71f7f28e65a}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {808759d5-973e-41d0-9d01-1f7a593613ee}, !- Schedule Name
  {d8f812d9-424c-4691-93b8-b3ca111e75c2}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {1398e1af-551a-4b27-b18e-63929224bcb4}, !- Handle
  PrimarySchool Shared Service Water Loop Circulator Pump, !- Name
  {057a2f8f-b3a1-426c-9c6f-f64bc4d528e3}, !- Inlet Node Name
  {214d5c80-6bc3-47eb-80df-6e1818069074}, !- Outlet Node Name
  3.70171829384659e-05,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  1.71945356625534,                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {40dd1339-2982-4d91-b35d-7b1f7396c957}, !- Handle
  PrimarySchool Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {214d5c80-6bc3-47eb-80df-6e1818069074}, !- Inlet Port
  {c987c9b4-7510-425f-8a11-e2e7defca25b}; !- Outlet Port

OS:Connection,
  {057a2f8f-b3a1-426c-9c6f-f64bc4d528e3}, !- Handle
  {48039074-8d2e-4367-9920-39ea41b2677e}, !- Source Object
  3,                                      !- Outlet Port
  {1398e1af-551a-4b27-b18e-63929224bcb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {214d5c80-6bc3-47eb-80df-6e1818069074}, !- Handle
  {1398e1af-551a-4b27-b18e-63929224bcb4}, !- Source Object
  3,                                      !- Outlet Port
  {40dd1339-2982-4d91-b35d-7b1f7396c957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c987c9b4-7510-425f-8a11-e2e7defca25b}, !- Handle
  {40dd1339-2982-4d91-b35d-7b1f7396c957}, !- Source Object
  3,                                      !- Outlet Port
  {baac87fc-9017-4725-a08b-877e852bca15}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {54c90f14-c51d-4597-9526-5ff39c808e8f}, !- Handle
  40gal Electricity Water Heater - 31kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {808759d5-973e-41d0-9d01-1f7a593613ee}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  8991.51923926844,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {c3f45f30-6b51-45c2-8ca8-571d23074004}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {00ef3aaa-d9bc-4d2e-935f-10d63013c80a}, !- Use Side Inlet Node Name
  {69d0c645-094a-4530-8ac7-7153be0f63b9}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {99e4bd32-ca07-4142-972a-38445619b462}, !- Handle
  {54c90f14-c51d-4597-9526-5ff39c808e8f}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:ScheduleTypeLimits,
  {7e20e320-5de7-486d-b429-3b5a29d2c385}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Node,
  {4ec6753e-ba88-4fd9-95ce-efe714610348}, !- Handle
  40gal Electricity Water Heater - 31kBtu/hr Supply Outlet Water Node, !- Name
  {69d0c645-094a-4530-8ac7-7153be0f63b9}, !- Inlet Port
  {e3861c47-64d5-41e3-9d9a-9c4232ec3995}; !- Outlet Port

OS:Connection,
  {00ef3aaa-d9bc-4d2e-935f-10d63013c80a}, !- Handle
  {40904ab4-4947-4add-948a-377e24c60ea2}, !- Source Object
  3,                                      !- Outlet Port
  {54c90f14-c51d-4597-9526-5ff39c808e8f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {69d0c645-094a-4530-8ac7-7153be0f63b9}, !- Handle
  {54c90f14-c51d-4597-9526-5ff39c808e8f}, !- Source Object
  32,                                     !- Outlet Port
  {4ec6753e-ba88-4fd9-95ce-efe714610348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3861c47-64d5-41e3-9d9a-9c4232ec3995}, !- Handle
  {4ec6753e-ba88-4fd9-95ce-efe714610348}, !- Source Object
  3,                                      !- Outlet Port
  {db86e3f1-3a81-41c4-93e9-92d4d3cca4bd}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {f6ad7834-97cd-45a3-9f00-75f66fdc40ad}, !- Handle
  {54c90f14-c51d-4597-9526-5ff39c808e8f}; !- Object Name

OS:Schedule:Ruleset,
  {3be5ced9-2a91-4817-9e45-2398ec719ce1}, !- Handle
  PrimarySchool Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  {7fc10361-71ab-4840-8c11-ea97ddf2777d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7fc10361-71ab-4840-8c11-ea97ddf2777d}, !- Handle
  PrimarySchool Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {d58950c0-cdb0-4364-842c-4e276eaf26d6}, !- Handle
  PrimarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {ff61c8f6-0856-4610-8fae-6a299226f397}, !- Schedule Type Limits Name
  {fefaa263-25bf-475d-9fc5-62442ac2d7a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fefaa263-25bf-475d-9fc5-62442ac2d7a6}, !- Handle
  PrimarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {ff61c8f6-0856-4610-8fae-6a299226f397}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {4a2973c8-1729-479d-b7e0-5aebf2b6cff2}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {922b227a-6d48-4f24-8414-cb5ca26af938}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {4a2973c8-1729-479d-b7e0-5aebf2b6cff2}; !- Layer 1

OS:Pipe:Indoor,
  {2754fd3a-75a2-42c9-914e-b5c56d7369d0}, !- Handle
  PrimarySchool Shared Service Water Loop Pipe 428.9522117905466ft, !- Name
  {922b227a-6d48-4f24-8414-cb5ca26af938}, !- Construction
  {4980e91d-e44a-465c-b2bb-669ca9d1bf49}, !- Fluid Inlet Node
  {237d586e-d1d6-4156-b741-f776accad6ea}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {3be5ced9-2a91-4817-9e45-2398ec719ce1}, !- Ambient Temperature Schedule
  {d58950c0-cdb0-4364-842c-4e276eaf26d6}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  130.744634153759;                       !- Pipe Length {m}

OS:Node,
  {acc4f907-58f5-4d39-9a92-61a4b400a15a}, !- Handle
  PrimarySchool Shared Service Water Loop Pipe 428.9522117905466ft Outlet Water Node, !- Name
  {237d586e-d1d6-4156-b741-f776accad6ea}, !- Inlet Port
  {47959b76-0265-4b66-b20b-6ff5f3ad8470}; !- Outlet Port

OS:Connection,
  {4980e91d-e44a-465c-b2bb-669ca9d1bf49}, !- Handle
  {c823d8d5-dc09-434b-9f8f-6629365d8f5a}, !- Source Object
  3,                                      !- Outlet Port
  {2754fd3a-75a2-42c9-914e-b5c56d7369d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {237d586e-d1d6-4156-b741-f776accad6ea}, !- Handle
  {2754fd3a-75a2-42c9-914e-b5c56d7369d0}, !- Source Object
  4,                                      !- Outlet Port
  {acc4f907-58f5-4d39-9a92-61a4b400a15a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47959b76-0265-4b66-b20b-6ff5f3ad8470}, !- Handle
  {acc4f907-58f5-4d39-9a92-61a4b400a15a}, !- Source Object
  3,                                      !- Outlet Port
  {0d449e23-23f4-424a-a749-7f1583250ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3ca9949f-18c6-4808-8318-8a7e7d2f22e2}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {224614cc-1e0b-478d-835c-f320177891c3}, !- Inlet Node Name
  {1a8a4df4-3eca-427c-ae38-8bafc51d28fe}; !- Outlet Node Name

OS:Node,
  {9755a044-d67f-4605-bf11-ccf4e1599982}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {d504a1fa-2e59-4149-81d5-ec9780cb6346}, !- Inlet Port
  {224614cc-1e0b-478d-835c-f320177891c3}; !- Outlet Port

OS:Connection,
  {d504a1fa-2e59-4149-81d5-ec9780cb6346}, !- Handle
  {baac87fc-9017-4725-a08b-877e852bca15}, !- Source Object
  4,                                      !- Outlet Port
  {9755a044-d67f-4605-bf11-ccf4e1599982}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {666d5665-b870-48a9-8367-1971d5dc7149}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {1a8a4df4-3eca-427c-ae38-8bafc51d28fe}, !- Inlet Port
  {d9b8ec61-0c38-47f7-a0a5-0d896a3f1200}; !- Outlet Port

OS:Connection,
  {224614cc-1e0b-478d-835c-f320177891c3}, !- Handle
  {9755a044-d67f-4605-bf11-ccf4e1599982}, !- Source Object
  3,                                      !- Outlet Port
  {3ca9949f-18c6-4808-8318-8a7e7d2f22e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a8a4df4-3eca-427c-ae38-8bafc51d28fe}, !- Handle
  {3ca9949f-18c6-4808-8318-8a7e7d2f22e2}, !- Source Object
  3,                                      !- Outlet Port
  {666d5665-b870-48a9-8367-1971d5dc7149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9b8ec61-0c38-47f7-a0a5-0d896a3f1200}, !- Handle
  {666d5665-b870-48a9-8367-1971d5dc7149}, !- Source Object
  3,                                      !- Outlet Port
  {db86e3f1-3a81-41c4-93e9-92d4d3cca4bd}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {93cdda4b-7cce-42b9-afbf-b8749b4baf81}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {26ee985f-e960-46a4-baaf-c450a826b4f2}, !- Inlet Node Name
  {bca1aa9d-be06-426c-b0dd-fd93926530e7}; !- Outlet Node Name

OS:Node,
  {0d2e1e64-dd8c-46c2-9995-696e598ea355}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {bca1aa9d-be06-426c-b0dd-fd93926530e7}, !- Inlet Port
  {827d8b46-a0b1-407e-90bc-f91474698deb}; !- Outlet Port

OS:Connection,
  {26ee985f-e960-46a4-baaf-c450a826b4f2}, !- Handle
  {e1444b91-f7cf-4168-83b8-d87c03073b99}, !- Source Object
  3,                                      !- Outlet Port
  {93cdda4b-7cce-42b9-afbf-b8749b4baf81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bca1aa9d-be06-426c-b0dd-fd93926530e7}, !- Handle
  {93cdda4b-7cce-42b9-afbf-b8749b4baf81}, !- Source Object
  3,                                      !- Outlet Port
  {0d2e1e64-dd8c-46c2-9995-696e598ea355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {827d8b46-a0b1-407e-90bc-f91474698deb}, !- Handle
  {0d2e1e64-dd8c-46c2-9995-696e598ea355}, !- Source Object
  3,                                      !- Outlet Port
  {5ae42554-9bf8-4345-b157-c407542dd430}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {280ceb44-19bf-45b1-98c8-2675966e637b}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {48274a5c-8917-432f-b768-a6d3df6a5027}, !- Inlet Node Name
  {c3c96a83-b548-41a0-83be-773c20a08fed}; !- Outlet Node Name

OS:Node,
  {c2ede84a-2170-452d-8701-36fa2d2a84d6}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {14942c6d-5f02-4a74-825e-907ca0a04813}, !- Inlet Port
  {48274a5c-8917-432f-b768-a6d3df6a5027}; !- Outlet Port

OS:Connection,
  {14942c6d-5f02-4a74-825e-907ca0a04813}, !- Handle
  {db86e3f1-3a81-41c4-93e9-92d4d3cca4bd}, !- Source Object
  2,                                      !- Outlet Port
  {c2ede84a-2170-452d-8701-36fa2d2a84d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48274a5c-8917-432f-b768-a6d3df6a5027}, !- Handle
  {c2ede84a-2170-452d-8701-36fa2d2a84d6}, !- Source Object
  3,                                      !- Outlet Port
  {280ceb44-19bf-45b1-98c8-2675966e637b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3c96a83-b548-41a0-83be-773c20a08fed}, !- Handle
  {280ceb44-19bf-45b1-98c8-2675966e637b}, !- Source Object
  3,                                      !- Outlet Port
  {d8f812d9-424c-4691-93b8-b3ca111e75c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7180a218-d409-4244-9ba2-3698c62d32e8}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {bd87109d-223b-420d-809d-521d1ec775cd}, !- Inlet Node Name
  {6c6b86f4-64cf-49c4-965e-7f0ede6b9898}; !- Outlet Node Name

OS:Node,
  {056f3635-5c2d-4274-b254-55243a93c03c}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {2199be40-d244-48f1-a13a-d11f548b9a3c}, !- Inlet Port
  {bd87109d-223b-420d-809d-521d1ec775cd}; !- Outlet Port

OS:Connection,
  {2199be40-d244-48f1-a13a-d11f548b9a3c}, !- Handle
  {5ae42554-9bf8-4345-b157-c407542dd430}, !- Source Object
  2,                                      !- Outlet Port
  {056f3635-5c2d-4274-b254-55243a93c03c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd87109d-223b-420d-809d-521d1ec775cd}, !- Handle
  {056f3635-5c2d-4274-b254-55243a93c03c}, !- Source Object
  3,                                      !- Outlet Port
  {7180a218-d409-4244-9ba2-3698c62d32e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c6b86f4-64cf-49c4-965e-7f0ede6b9898}, !- Handle
  {7180a218-d409-4244-9ba2-3698c62d32e8}, !- Source Object
  3,                                      !- Outlet Port
  {a2b5276e-5bcd-4643-b886-95aeaf5565f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd49a009-88a1-42fa-bc1b-75d9fd65676f}, !- Handle
  PrimarySchool Restroom - ComStock DOE Ref Pre-1980 WUC 0.59gpm at 140F Inlet Water Node, !- Name
  {bec7903c-c1db-41c1-94b8-9ced5dd4b6de}, !- Inlet Port
  {9f7cbbfa-8207-4d28-b69b-23d04768b9d3}; !- Outlet Port

OS:Connection,
  {bec7903c-c1db-41c1-94b8-9ced5dd4b6de}, !- Handle
  {0d449e23-23f4-424a-a749-7f1583250ea2}, !- Source Object
  4,                                      !- Outlet Port
  {bd49a009-88a1-42fa-bc1b-75d9fd65676f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5564bffd-c4b7-4dec-9e35-ecbd424e6ba0}, !- Handle
  PrimarySchool Restroom - ComStock DOE Ref Pre-1980 WUC 0.59gpm at 140F Outlet Water Node, !- Name
  {ff140c2f-3b85-4ad4-9168-803da7f34568}, !- Inlet Port
  {378957dd-1744-4ee8-ab45-dbced77be0be}; !- Outlet Port

OS:Connection,
  {9f7cbbfa-8207-4d28-b69b-23d04768b9d3}, !- Handle
  {bd49a009-88a1-42fa-bc1b-75d9fd65676f}, !- Source Object
  3,                                      !- Outlet Port
  {3be9fcfd-0298-459f-89e0-0c383dc9ad43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff140c2f-3b85-4ad4-9168-803da7f34568}, !- Handle
  {3be9fcfd-0298-459f-89e0-0c383dc9ad43}, !- Source Object
  3,                                      !- Outlet Port
  {5564bffd-c4b7-4dec-9e35-ecbd424e6ba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {378957dd-1744-4ee8-ab45-dbced77be0be}, !- Handle
  {5564bffd-c4b7-4dec-9e35-ecbd424e6ba0}, !- Source Object
  3,                                      !- Outlet Port
  {5ae42554-9bf8-4345-b157-c407542dd430}, !- Target Object
  4;                                      !- Inlet Port

OS:Refrigeration:WalkIn,
  {42930fbd-1a5e-414f-abf4-52287f4bbbc4}, !- Handle
  Primary School Cooler,                  !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  2696.25384558444,                       !- Rated Coil Cooling Capacity {W}
  2.00000000000006,                       !- Operating Temperature {C}
  -3.88888888888886,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  200,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  {c6f3b5e6-8b01-4138-bd7f-e07075088a17}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {c2f11b3d-927d-4c60-ab46-181cf05c1df7}, !- Defrost Schedule Name
  {38f68494-f91e-4ace-9400-b158b16ac30b}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1483648,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {7e0475b3-962b-45b3-abbb-574937dbceca}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {7e0475b3-962b-45b3-abbb-574937dbceca}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {ff10e752-a488-444c-be45-82635f868661}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {2d62e973-8183-42e7-acf6-3cbe75f85ced}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {c6f3b5e6-8b01-4138-bd7f-e07075088a17}, !- Handle
  Always On,                              !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  {45d27fa5-9eae-492f-93e2-4de33d573fd4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45d27fa5-9eae-492f-93e2-4de33d573fd4}, !- Handle
  Always On Default,                      !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d62e973-8183-42e7-acf6-3cbe75f85ced}, !- Handle
  door_wi_sched,                          !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  {8dda36ef-9d9e-4426-913b-1d5a85a3edd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8dda36ef-9d9e-4426-913b-1d5a85a3edd7}, !- Handle
  door_wi_sched Default,                  !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8ced9324-8831-4b1f-8cb6-180c7b27c8a2}, !- Handle
  {42930fbd-1a5e-414f-abf4-52287f4bbbc4}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {c2f11b3d-927d-4c60-ab46-181cf05c1df7}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  {68c29061-b48e-4d25-baaa-1b2c98dc13b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68c29061-b48e-4d25-baaa-1b2c98dc13b2}, !- Handle
  Refrigeration Defrost Schedule Default - Primary School Cooler, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {38f68494-f91e-4ace-9400-b158b16ac30b}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  {fabf82d7-dbe3-47f0-85af-240373578a32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fabf82d7-dbe3-47f0-85af-240373578a32}, !- Handle
  Refrigeration Dripdown Schedule Default - Primary School Cooler, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {16298ac1-b68b-43cf-b369-7339b8e9a79d}, !- Handle
  Medium Temperature,                     !- Name
  {554e3465-e52a-4614-9a0c-89dfbc9fe2f1}, !- Refrigerated CaseAndWalkInList Name
  {3e3e1d53-65d5-444f-a216-b1a2e54e0147}, !- Refrigeration TransferLoad List Name
  {1836dc49-d19a-4756-9fd2-bf2fc567a967}, !- Refrigeration Condenser Name
  {12087ce7-4df3-4781-a273-4fd68c4b9875}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {168e3d35-d3d4-4a8f-948b-3f494c676f86}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {554e3465-e52a-4614-9a0c-89dfbc9fe2f1}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {42930fbd-1a5e-414f-abf4-52287f4bbbc4}; !- Model Object 1

OS:ModelObjectList,
  {3e3e1d53-65d5-444f-a216-b1a2e54e0147}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {12087ce7-4df3-4781-a273-4fd68c4b9875}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {3678dda1-fad5-4ed3-bc84-c3d8c15171cc}; !- Model Object 1

OS:ModelObjectList,
  {168e3d35-d3d4-4a8f-948b-3f494c676f86}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {3678dda1-fad5-4ed3-bc84-c3d8c15171cc}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {7dd3ea44-d8f1-4dbd-bbaa-36aa1150f94e}, !- Refrigeration Compressor Power Curve Name
  {86241013-ef55-4b8f-b25a-b8435b9f8654}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {7dd3ea44-d8f1-4dbd-bbaa-36aa1150f94e}, !- Handle
  MT_compressor_power_smallandold,        !- Name
  483.6,                                  !- Coefficient1 Constant
  -53.2,                                  !- Coefficient2 x
  -1.384,                                 !- Coefficient3 x**2
  56.19,                                  !- Coefficient4 y
  0.003688,                               !- Coefficient5 y**2
  1.439,                                  !- Coefficient6 x*y
  -0.008268,                              !- Coefficient7 x**3
  -0.00281,                               !- Coefficient8 y**3
  0.007222,                               !- Coefficient9 x**2*y
  0.006025,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {86241013-ef55-4b8f-b25a-b8435b9f8654}, !- Handle
  MT_compressor_capacity_smallandold,     !- Name
  15000,                                  !- Coefficient1 Constant
  541.8,                                  !- Coefficient2 x
  7.285,                                  !- Coefficient3 x**2
  -118,                                   !- Coefficient4 y
  -0.3645,                                !- Coefficient5 y**2
  -3.05,                                  !- Coefficient6 x*y
  0.0344,                                 !- Coefficient7 x**3
  0.00225,                                !- Coefficient8 y**3
  -0.03927,                               !- Coefficient9 x**2*y
  -0.007307,                              !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {402f9b32-97fd-4653-a402-0150b6c1af4c}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {1836dc49-d19a-4756-9fd2-bf2fc567a967}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {402f9b32-97fd-4653-a402-0150b6c1af4c}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  102.574874557933,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:WalkIn,
  {675640de-483a-4213-9870-a33c13e973b1}, !- Handle
  Primary School Freezer,                 !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  2696.25384558444,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  250,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  {c6f3b5e6-8b01-4138-bd7f-e07075088a17}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {9c7afd03-ba8c-40c2-97bc-c8348f098a33}, !- Defrost Schedule Name
  {e9e07018-f73d-4b39-944d-be642f868e16}, !- Defrost Drip-Down Schedule Name
  2000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1483648,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {f1ff0ce8-9a43-497c-bae5-cbb85f3a6667}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {f1ff0ce8-9a43-497c-bae5-cbb85f3a6667}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {ff10e752-a488-444c-be45-82635f868661}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {2d62e973-8183-42e7-acf6-3cbe75f85ced}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {97f1209f-dac5-4d2f-bc06-6b8b26a3799f}, !- Handle
  {675640de-483a-4213-9870-a33c13e973b1}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {9c7afd03-ba8c-40c2-97bc-c8348f098a33}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  {10316aff-9e06-48cf-9ece-6fc32154c51b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10316aff-9e06-48cf-9ece-6fc32154c51b}, !- Handle
  Refrigeration Defrost Schedule Default - Primary School Freezer, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {e9e07018-f73d-4b39-944d-be642f868e16}, !- Handle
  Refrigeration Dripdown Schedule 1,      !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  {0fe81a2c-d0b0-4d57-b71a-a0707dedd2f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fe81a2c-d0b0-4d57-b71a-a0707dedd2f5}, !- Handle
  Refrigeration Dripdown Schedule Default - Primary School Freezer, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {acb1ae21-e3a2-4ac0-874f-a0a149fb17c2}, !- Handle
  Low Temperature,                        !- Name
  {a5bd3622-a181-4495-b7ef-8cdd602a345c}, !- Refrigerated CaseAndWalkInList Name
  {1721b586-cfef-4055-a503-ecec1d1cd19f}, !- Refrigeration TransferLoad List Name
  {e6ede37c-c048-46db-92a5-3606d74ff24c}, !- Refrigeration Condenser Name
  {cb01de21-5e28-4a0e-a9db-158902623375}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {07e50fab-1855-4c7c-a149-1c8a5566970d}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {a5bd3622-a181-4495-b7ef-8cdd602a345c}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {675640de-483a-4213-9870-a33c13e973b1}; !- Model Object 1

OS:ModelObjectList,
  {1721b586-cfef-4055-a503-ecec1d1cd19f}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {cb01de21-5e28-4a0e-a9db-158902623375}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {82ec4069-be0f-4d96-92b2-cc9ed8f1f39d}; !- Model Object 1

OS:ModelObjectList,
  {07e50fab-1855-4c7c-a149-1c8a5566970d}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Refrigeration:Compressor,
  {82ec4069-be0f-4d96-92b2-cc9ed8f1f39d}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {f3a4ff5f-0698-4a90-8b38-f3d632408e82}, !- Refrigeration Compressor Power Curve Name
  {f2d084e1-b2b8-4795-bdd0-d4bb0e3628f0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {f3a4ff5f-0698-4a90-8b38-f3d632408e82}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {f2d084e1-b2b8-4795-bdd0-d4bb0e3628f0}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {f40402f4-3410-4fd5-af78-d810147f4867}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {e6ede37c-c048-46db-92a5-3606d74ff24c}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {f40402f4-3410-4fd5-af78-d810147f4867}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  102.574874557933,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {fb44590e-a6b5-4083-addd-e2a5441306da}, !- Handle
  PrimarySchool Cafeteria - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Handle
  PrimarySchool HtgSetp,                  !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  {542fc409-7339-454b-8648-aca707ddd56e}, !- Default Day Schedule Name
  {33f82ac0-1131-426c-9469-6afd3bab5681}, !- Summer Design Day Schedule Name
  {1db24078-bd4d-42c7-969d-c8403119dc69}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {542fc409-7339-454b-8648-aca707ddd56e}, !- Handle
  PrimarySchool HtgSetp Default,          !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {24007ad6-88e6-47a6-8364-73cc92ac2556}, !- Handle
  PrimarySchool ClgSetp,                  !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  {82d9d429-c0b6-44ba-948c-398de7776e79}, !- Default Day Schedule Name
  {df9ec6ca-743b-4b52-b983-f140648bd01a}, !- Summer Design Day Schedule Name
  {ef36f1e8-edc4-4f29-a147-ff7cacf01edb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82d9d429-c0b6-44ba-948c-398de7776e79}, !- Handle
  PrimarySchool ClgSetp Default,          !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {76c0148b-8746-4a9c-9ef1-32f2f02d6aaf}, !- Handle
  PrimarySchool Cafeteria - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d34e32f4-f890-4fab-9fcf-2c2cadfc073a}, !- Handle
  PrimarySchool Cafeteria - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f664f10-a9dd-4efb-abc6-46f30f5173f5}, !- Handle
  PrimarySchool Classroom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83f4703e-7ffc-429e-a737-64892a72eb1a}, !- Handle
  PrimarySchool Classroom - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e24fa38-6b3b-4dda-bfeb-2a1285fb4c3f}, !- Handle
  PrimarySchool Classroom - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f91ccdae-9b59-4cba-888c-59e3e55d2a0d}, !- Handle
  PrimarySchool Classroom - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {489f6588-be4a-4cdf-8a99-61af54b966b7}, !- Handle
  PrimarySchool Classroom - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b68a623a-27dd-46c4-aa02-b7ece9dbb370}, !- Handle
  PrimarySchool Classroom - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e989d6f3-e3f7-4dd3-b3ad-2c22836f2190}, !- Handle
  PrimarySchool Classroom - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07c94ffd-4f21-4d99-a996-ffad99eb8606}, !- Handle
  PrimarySchool Classroom - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a27e8604-a619-447f-8acb-7cc49ef5807e}, !- Handle
  PrimarySchool Classroom - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6dd8d55-7c47-4971-a7a5-7d5de0952eef}, !- Handle
  PrimarySchool Classroom - ComStock DOE Ref Pre-1980 Thermostat 9, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {958a92aa-6dfc-4b39-8951-6af620fc9113}, !- Handle
  PrimarySchool Corridor - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a6e794f-3546-4c8d-a714-7075d80a3361}, !- Handle
  PrimarySchool Corridor - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a7bff81-f87a-4a37-a3c8-4e8f21059463}, !- Handle
  PrimarySchool Corridor - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e8085d8-6797-4ab2-9c74-97f16cd24ab2}, !- Handle
  PrimarySchool Corridor - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e99313fc-3f69-4d52-86d5-fb5f6669262b}, !- Handle
  PrimarySchool Corridor - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {847bdda7-9e58-4671-861a-d95e62c2f703}, !- Handle
  PrimarySchool Gym - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c294dcd3-9c2e-45d3-aa6c-8e3a8ed8e764}, !- Handle
  PrimarySchool Gym - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6ae7f9a-5fed-47e9-9f82-58cfdce20650}, !- Handle
  PrimarySchool Gym - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ad9a737-4820-455d-b0a5-3fbd6e430c3d}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97306611-72c5-4a2b-ad36-dba683e16546}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e2c4607-ff4e-486e-8616-e06423b96b04}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {539826a4-d51e-4764-acc5-1787b5017dea}, !- Handle
  PrimarySchool Library - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c9e3c25-9412-4479-ac62-4834bc14d244}, !- Handle
  PrimarySchool Lobby - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b46045d6-60fb-420f-9b3c-4d74f78bd455}, !- Handle
  PrimarySchool Lobby - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1dafd9fb-27ab-448e-ade9-d2ab24878c8c}, !- Handle
  PrimarySchool Lobby - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9147e12f-4084-4dd1-ab0f-f30305a971ff}, !- Handle
  PrimarySchool Mechanical - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02de3c38-16db-4f26-a35a-e683ccd0fa52}, !- Handle
  PrimarySchool Mechanical - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4d446d2-631a-483a-b714-219e927fafc7}, !- Handle
  PrimarySchool Mechanical - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6868186-50cc-4078-98d4-20c237e056df}, !- Handle
  PrimarySchool Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa105d97-f1d8-4965-8891-d5aa90e16437}, !- Handle
  PrimarySchool Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2631bce1-44bb-449d-95fb-4c788f5d173c}, !- Handle
  PrimarySchool Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b98bf72c-2902-4b5f-9227-448326a8bcd2}, !- Handle
  PrimarySchool Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85e22f01-84ff-4d08-8a2a-e2fc0f1e4138}, !- Handle
  PrimarySchool Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc127bd0-8040-4ff9-9d1b-d3c4d8186184}, !- Handle
  PrimarySchool Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d91a889-844d-47a7-9b9e-d4b5457d33d0}, !- Handle
  PrimarySchool Restroom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98d46429-f93c-482e-b69c-fdb6a39c64e0}, !- Handle
  PrimarySchool Restroom - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d2e6a98-fd8b-4f6c-8eda-4209e6087afc}, !- Handle
  PrimarySchool Restroom - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Heating Setpoint Temperature Schedule Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {8c78c41d-0f28-45e1-b29b-a2bf92d5f783}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {acfdbf7c-d126-492b-8b12-fd5727419089}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {8c78c41d-0f28-45e1-b29b-a2bf92d5f783}; !- Layer 1

OS:InternalMass:Definition,
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Handle
  Internal Mass Definition 1,             !- Name
  {acfdbf7c-d126-492b-8b12-fd5727419089}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ab5c40b6-895c-423d-a4b2-62384ca0ded4}, !- Handle
  PrimarySchool Office B end_b - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {d00e7ad1-d7ef-4652-b340-e14d2829b68f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d46ef505-895c-4de4-8d43-24834bb6863c}, !- Handle
  PrimarySchool Office C  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {7c0e77ee-e901-4cb9-a225-9f3adf867b50}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {51b4e327-e3bf-4fe4-8e1c-daba050c8e5a}, !- Handle
  PrimarySchool Office A  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {fa841ce8-c235-402a-860c-42eb2fdf1fd8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6f8d3bd8-2f33-42fc-94f8-70c95c82bcda}, !- Handle
  PrimarySchool Gym C  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {3a614c4c-cbe0-436b-9cf4-519a95ea2166}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {31fd7c96-850c-4eea-96d5-638ae4b4f3ae}, !- Handle
  PrimarySchool Gym A  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {48c96bec-4033-473f-9049-ad18f1c6d848}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f5b342f6-bdc4-4e58-b4f6-f712d6faea93}, !- Handle
  PrimarySchool Classroom A end_a - Story ground 1 Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {81c016eb-006c-4cf1-bab9-c9421694db87}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {290000ab-a6ae-420b-ac12-a89c1293c182}, !- Handle
  PrimarySchool Classroom C end_b - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {e8a84603-ccb5-4f05-839e-fa945cbbf1ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cf95edb7-477d-40da-afd2-67c2ff9dcc57}, !- Handle
  PrimarySchool Office B  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {150cdfe0-f544-4c19-a5ca-d2459858090b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0e33b8a8-4896-41dd-ac11-501d061cf822}, !- Handle
  PrimarySchool Corridor B  - Story ground 1 Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {830b5567-3a7d-4c57-a0de-6926a1dce89f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a9df8ba0-1df3-40c5-a654-337a92cefd88}, !- Handle
  PrimarySchool Lobby B  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {75a96a26-d77b-444b-9bef-4cbc7dd0b845}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7c981a0f-8a52-498c-bf0f-67435c296ee7}, !- Handle
  PrimarySchool Classroom A end_b - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {85fbd784-bbbb-4d09-8ea3-3628d83b3a0e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4a14a078-3a3b-4423-8ade-6317f7ca0be9}, !- Handle
  PrimarySchool Classroom C  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {3ea5f1d5-f812-4871-8751-4132cb4cd249}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3b57f43d-a56c-41dc-8f59-a58fdf88a80c}, !- Handle
  PrimarySchool Office C end_b - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {8d7d61ec-33fc-4668-9185-ecb9ee04c2ef}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {34023e48-6b94-4d86-b272-249c48bedc99}, !- Handle
  PrimarySchool Lobby A  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {06112a72-897c-4996-b381-7c76472bf60d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d130c7b3-84db-4510-8e10-ed19cc4be37c}, !- Handle
  PrimarySchool Restroom B  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {479423bd-27d5-416b-a6c0-ca05352320b0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f3f0cc20-5e36-46a3-9f57-635bbefe9de1}, !- Handle
  PrimarySchool Mechanical C  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {2bd50aea-a768-48fb-af5e-4d53ecc8bd11}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fabfce0b-632e-4770-9972-874bc750465a}, !- Handle
  PrimarySchool Corridor B end_b - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {903bf2c9-6e6f-4153-88c6-5259befaab76}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {39886624-78fc-42b0-bc84-932ffe470004}, !- Handle
  PrimarySchool Classroom C end_a - Story ground 1 Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {90755c27-cc37-4bff-95d2-817813b11600}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {75498c39-765e-431a-b63a-b17c2f1209b2}, !- Handle
  PrimarySchool Corridor B  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {35ed7b8b-ae1e-4369-86bf-0e6e47051ef8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2165c56b-1de8-43af-a1f9-35344affc27b}, !- Handle
  PrimarySchool Kitchen C  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {c7c841c6-931f-4b53-b260-3490b39f26e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bcdcd50b-6026-473b-9de8-aabd9e6fd921}, !- Handle
  PrimarySchool Classroom A  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {7f549e38-0d38-4c35-a7d0-1052f38718e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0dad058f-d470-4de9-bb63-9d637014afa9}, !- Handle
  PrimarySchool Cafeteria A  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {2312ef8f-7e97-45c6-a3c5-26facda5c5a7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e3ac88c8-ba55-4779-bac6-db0e93faca61}, !- Handle
  PrimarySchool Classroom C end_a - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {9154d534-a2f8-4860-9519-274dce2d063e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bc316b28-8900-4b90-8d34-aa2f36f438b8}, !- Handle
  PrimarySchool Kitchen A  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {2d882aea-1cdf-4ca6-8f81-f6ca7458b0eb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a1c6719e-2eac-4c90-85a2-e7e00ee69ef1}, !- Handle
  PrimarySchool Corridor B end_a - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {3dfa4eca-d5c4-4c7c-9622-9f72bfc7d312}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {db2e5859-ecc4-4479-bafb-20e85c647cbb}, !- Handle
  PrimarySchool Classroom A end_a - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {e6cde426-08cc-4acc-862d-eec83401dd69}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {269fdab8-dcf6-4421-9504-766fbc970482}, !- Handle
  PrimarySchool Corridor B end_a - Story ground 1 Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {266787c3-768c-4488-aecc-7037b64083ac}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f6f8e7c2-e016-4c75-b59f-c6f54d6f0536}, !- Handle
  PrimarySchool Classroom C  - Story ground 1 Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {3ecfbf18-8781-4921-a9dd-97f50448538c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {44728686-d64f-440d-8729-390c7eb43c77}, !- Handle
  PrimarySchool Gym B  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {0962c61a-87db-4718-b9da-43e92f0e35e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5a5a56ed-45a9-41da-a188-5e5923da1172}, !- Handle
  PrimarySchool Cafeteria C  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {0c085834-0cd3-4b3f-b22e-2f569d6e55a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {46c26a40-7867-4f3d-a05d-59bfed8c8c16}, !- Handle
  PrimarySchool Kitchen B  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {c9b61ed0-bbf5-4c43-8367-e0d7b522b8f5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d768cdba-4418-4269-bf37-fedc8ed8b92b}, !- Handle
  PrimarySchool Lobby C  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {7b7676ce-8619-4063-8119-bd3edf93c049}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c4971c67-a5a2-4e76-929d-1dd2d608f768}, !- Handle
  PrimarySchool Classroom A  - Story ground 1 Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {00c77f92-22ef-4eee-a663-51d41bc07e2d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aaad2c81-04b1-4ad1-a493-fdab1c9d95f1}, !- Handle
  PrimarySchool Restroom A  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {5e7a09b8-a68e-4c35-95cb-7d50fe5d5ea4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d1939f75-df78-4444-b3a1-bde67508d146}, !- Handle
  PrimarySchool Cafeteria B  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {be4294a8-ec5c-421c-bcec-4b95752377dc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5cb3459d-9533-4b7a-a28d-eff08817192f}, !- Handle
  PrimarySchool Restroom C  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {f55dcc36-ad4c-4754-a004-1291b335c3da}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5ad2c45b-87be-4fa4-a303-aac52c438ba6}, !- Handle
  PrimarySchool Office A end_b - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {564333d3-2875-4419-8c73-d0c28f10c945}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8c89a8be-c4a7-4e86-9fde-d173d5e3b0f2}, !- Handle
  PrimarySchool Mechanical A  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {7e425a15-6aff-4068-ba35-582377b42261}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {32d150f9-18d8-4552-90fa-f9bcc13ec9dc}, !- Handle
  PrimarySchool Mechanical B  - Story ground Mass, !- Name
  {f4181f0c-8961-4c92-bb5e-78e69bdbad91}, !- Internal Mass Definition Name
  {18e65e83-c807-4e06-a1d6-71902359688c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {ffc0f5e0-51a0-477c-90f6-19efe3debdc8}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bab0f9ed-8d49-4caf-b3c4-90a48d809c79}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00624121872044684,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.748946246453621,                      !- Plant Loop Volume {m3}
  {b81abaa6-776c-4126-96fc-d2ca65d37b36}, !- Plant Side Inlet Node Name
  {75796e67-d371-4658-8782-4dd4683227b9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {547324cf-261a-48c9-bd9a-0f9ada7cd532}, !- Demand Side Inlet Node Name
  {2b3dfed6-fa1f-49f9-aa50-5886ffa50b29}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {042dd639-202d-47c1-9144-7e2edf019af5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Demand Mixer Name
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Demand Splitter Name
  {fbcf784e-2ad3-4fab-8355-30bf6c732746}, !- Supply Mixer Name
  {07792557-453a-4ea6-b33c-211765d1afc8}; !- Supply Splitter Name

OS:Node,
  {a0e33363-6c40-4606-b01f-271b36535c53}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {b81abaa6-776c-4126-96fc-d2ca65d37b36}, !- Inlet Port
  {3fff0a1a-d8bf-4297-ba8e-90f82f809a2b}; !- Outlet Port

OS:Node,
  {bab0f9ed-8d49-4caf-b3c4-90a48d809c79}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {f60acdb1-fd4e-491b-b2cf-965cf49ab5ab}, !- Inlet Port
  {75796e67-d371-4658-8782-4dd4683227b9}; !- Outlet Port

OS:Node,
  {20ac4aae-e496-4286-a24e-043b418b3cfa}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {b159060c-0443-4151-8fa4-7c8a4c04acb3}, !- Inlet Port
  {81f37683-12a5-49f6-b2f4-3a13397dc29d}; !- Outlet Port

OS:Connector:Mixer,
  {fbcf784e-2ad3-4fab-8355-30bf6c732746}, !- Handle
  Connector Mixer 7,                      !- Name
  {0d7a52ca-578e-4c20-8da2-91e33062174d}, !- Outlet Branch Name
  {18caf181-d451-49ef-b10d-d4ecd96733b0}, !- Inlet Branch Name 1
  {28eeeb82-c7b3-4359-be95-b5df2e68e71d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {07792557-453a-4ea6-b33c-211765d1afc8}, !- Handle
  Connector Splitter 7,                   !- Name
  {c6c4158c-8b28-42f7-9a98-42b8e4249dce}, !- Inlet Branch Name
  {b159060c-0443-4151-8fa4-7c8a4c04acb3}, !- Outlet Branch Name 1
  {601cb3c8-cd83-4669-9726-1446a20cc2b8}; !- Outlet Branch Name 2

OS:Connection,
  {b81abaa6-776c-4126-96fc-d2ca65d37b36}, !- Handle
  {ffc0f5e0-51a0-477c-90f6-19efe3debdc8}, !- Source Object
  14,                                     !- Outlet Port
  {a0e33363-6c40-4606-b01f-271b36535c53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b159060c-0443-4151-8fa4-7c8a4c04acb3}, !- Handle
  {07792557-453a-4ea6-b33c-211765d1afc8}, !- Source Object
  3,                                      !- Outlet Port
  {20ac4aae-e496-4286-a24e-043b418b3cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75796e67-d371-4658-8782-4dd4683227b9}, !- Handle
  {bab0f9ed-8d49-4caf-b3c4-90a48d809c79}, !- Source Object
  3,                                      !- Outlet Port
  {ffc0f5e0-51a0-477c-90f6-19efe3debdc8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f2030d47-55a8-4e83-8a0b-d849db6522d3}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {547324cf-261a-48c9-bd9a-0f9ada7cd532}, !- Inlet Port
  {d93443cb-670a-4b8a-8f77-35d3ab1d4b2e}; !- Outlet Port

OS:Node,
  {fb26ca16-ebb8-4064-bd22-e190601a9b8c}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {b9fc747f-314c-420d-b66a-a1e5f2b4b6b4}, !- Inlet Port
  {2b3dfed6-fa1f-49f9-aa50-5886ffa50b29}; !- Outlet Port

OS:Node,
  {211de481-dced-40e7-8096-8ad3d131bfb3}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {b4592dbe-3c75-40ed-baa6-4b07d3afd89a}, !- Inlet Port
  {f74ea338-5d8e-4c9d-ba94-b56a572c69f4}; !- Outlet Port

OS:Connector:Mixer,
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Handle
  Connector Mixer 8,                      !- Name
  {76c266a4-5979-407d-8894-7d2a77442119}, !- Outlet Branch Name
  {c896b244-2e87-4280-816e-4c97952c8779}, !- Inlet Branch Name 1
  {6f89be33-19a3-4f6a-967f-9f4c99acab86}, !- Inlet Branch Name 2
  {77d8393e-9a2c-41a5-b0e4-38ecc0a45ae9}, !- Inlet Branch Name 3
  {d98effc8-bb66-462d-a961-f904b40ac4a0}, !- Inlet Branch Name 4
  {807fe61a-9290-4eeb-8753-e1fe92a74237}, !- Inlet Branch Name 5
  {0dcd69b9-9699-4daf-8764-92bbea859228}, !- Inlet Branch Name 6
  {174a7c9a-33db-464a-aa11-5563407b886b}, !- Inlet Branch Name 7
  {c7a3c845-7ec6-4a83-91f0-6601229c3fc9}, !- Inlet Branch Name 8
  {61627c9c-7aea-498e-a029-f17dddd4afc9}, !- Inlet Branch Name 9
  {13b51d61-e6b8-426e-abd9-b8d87581cd99}, !- Inlet Branch Name 10
  {4db23f38-4b4a-457e-88b6-32fb19f1caaf}, !- Inlet Branch Name 11
  {a36bcfa7-dc29-427e-9a72-982f1ef7d138}, !- Inlet Branch Name 12
  {d97cedd4-c5ed-446c-a94f-35c453d38f1f}, !- Inlet Branch Name 13
  {ae5bd368-d59a-491b-a7f9-7715cd787ee7}, !- Inlet Branch Name 14
  {ce4c2daf-724c-48d0-b9ad-4af74f739a99}, !- Inlet Branch Name 15
  {996f2995-e17f-438f-9ccc-fef616b52e94}, !- Inlet Branch Name 16
  {1538c863-fb0d-42fc-84a5-cac306ac619a}, !- Inlet Branch Name 17
  {1c5fde48-5cd5-4ce6-89a7-4ceccf4fe565}, !- Inlet Branch Name 18
  {8e5e9fcf-aed8-43db-8829-043e6d61af3c}, !- Inlet Branch Name 19
  {2d1b283c-0ac7-41ef-820c-55cee0c32a8b}, !- Inlet Branch Name 20
  {d31fca1a-1f2d-44b6-a331-60e40b66c654}, !- Inlet Branch Name 21
  {5787dd4d-6e84-4661-b2c3-66883d08c8a9}, !- Inlet Branch Name 22
  {521d4d21-8aaa-4308-8e17-2bb977bed4f0}, !- Inlet Branch Name 23
  {e588a740-a071-49e1-b82e-88781037ec72}, !- Inlet Branch Name 24
  {7dfd5625-49c8-4c4f-a64c-a76cc89cadac}, !- Inlet Branch Name 25
  {66b1b09b-7e04-4898-b9a7-318def4aa43f}, !- Inlet Branch Name 26
  {40f23cb5-656e-46ed-bafd-74acd449d87a}, !- Inlet Branch Name 27
  {fc4d9a03-cf95-4753-b6fc-368d3a64fa0d}, !- Inlet Branch Name 28
  {7cb6d736-d7e7-428a-9203-c96f746b2436}, !- Inlet Branch Name 29
  {d826fd04-a9ae-4f73-bf72-26b0be3960d7}, !- Inlet Branch Name 30
  {c162734c-d173-44b1-b719-90a480f6dbb4}, !- Inlet Branch Name 31
  {9a81fc93-ec2c-4aad-9bc7-15bf10ed75e7}, !- Inlet Branch Name 32
  {821bcdfc-6ce2-4887-a5f4-8f5a95e83eb3}, !- Inlet Branch Name 33
  {1c97b30e-32de-434e-bb18-e068045a65b6}, !- Inlet Branch Name 34
  {7a2beb83-2efc-4e9f-9283-fc48d23a891d}, !- Inlet Branch Name 35
  {8603339d-e169-4be9-8623-cef2f334c7aa}, !- Inlet Branch Name 36
  {b4f9871c-7ec9-419f-a70b-cd72deb885c2}, !- Inlet Branch Name 37
  {cdb2ea9a-24f9-4ea7-b217-2b7cdf9044cd}, !- Inlet Branch Name 38
  {0b82e2c7-b05a-431c-a4c4-9900b317b3a4}, !- Inlet Branch Name 39
  {e8eb8ec7-f4a4-43c9-b41f-b698099e253c}; !- Inlet Branch Name 40

OS:Connector:Splitter,
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Handle
  Connector Splitter 8,                   !- Name
  {1575acd0-dec7-48c5-9d0c-ede1b9346e71}, !- Inlet Branch Name
  {b4592dbe-3c75-40ed-baa6-4b07d3afd89a}, !- Outlet Branch Name 1
  {8820ab40-9022-4d87-a97d-104ecd1f0dd6}, !- Outlet Branch Name 2
  {3e0609c2-7be1-4bd7-8472-dc55ee6412ef}, !- Outlet Branch Name 3
  {a63ec799-3adc-4aa7-88af-1cc3fe9501c2}, !- Outlet Branch Name 4
  {3451a910-9548-43ee-8e43-011f8d47a0c3}, !- Outlet Branch Name 5
  {1ca7ce38-ee0d-4ce5-8a59-21a0e8ed2ab1}, !- Outlet Branch Name 6
  {b23f4df9-3959-4729-9b79-7ea76eacb3fd}, !- Outlet Branch Name 7
  {b0f9032d-5ce6-45b8-a5f6-935313fa962c}, !- Outlet Branch Name 8
  {a8355c30-f798-485f-82d6-1a93c370a734}, !- Outlet Branch Name 9
  {627df3d3-edfe-4273-a87f-3a44773fb45b}, !- Outlet Branch Name 10
  {41cbc56f-18d1-4772-837a-935788fed97d}, !- Outlet Branch Name 11
  {92f42291-4ac8-43eb-a0cc-486173d631e3}, !- Outlet Branch Name 12
  {ebe2a934-9cb8-498d-83ed-c6ba9e638323}, !- Outlet Branch Name 13
  {7fc1a40e-5907-432d-905b-0f25d20a6233}, !- Outlet Branch Name 14
  {ead8ea76-0469-4a0f-b39e-49a51b13f954}, !- Outlet Branch Name 15
  {2f9696e9-7d5e-4d43-bf3c-3132e8240b47}, !- Outlet Branch Name 16
  {11267bd2-0e8a-4ce3-8a50-c12d8170de15}, !- Outlet Branch Name 17
  {097d47f4-c7b5-4257-a453-074a474766a1}, !- Outlet Branch Name 18
  {e9a48d99-e990-4576-97fe-cc5f18bcdf12}, !- Outlet Branch Name 19
  {54a5ab06-b731-4a5e-8362-c2181d2506de}, !- Outlet Branch Name 20
  {a344cf69-4dda-448f-9d18-37ce46dc3c4d}, !- Outlet Branch Name 21
  {e60c001b-df2f-426b-a174-6d018e13f0f3}, !- Outlet Branch Name 22
  {aecd1c3e-52d7-4010-9913-601c0fb51b9d}, !- Outlet Branch Name 23
  {1b2ee8c5-1ef4-4588-b2a9-309d04673597}, !- Outlet Branch Name 24
  {ea88ffc5-5c6f-4661-9b8f-8b0b1198134e}, !- Outlet Branch Name 25
  {bf4797ea-6603-4f34-a1cd-7b36c2672840}, !- Outlet Branch Name 26
  {8951a7d2-c2ac-4ca4-8956-3687181be15b}, !- Outlet Branch Name 27
  {3da19f84-06cc-4810-9d2e-7c5581dd4156}, !- Outlet Branch Name 28
  {07738038-6656-4999-8158-239dd4d325da}, !- Outlet Branch Name 29
  {6369e7b2-adcc-4982-b3a4-5bb48c1fa3ea}, !- Outlet Branch Name 30
  {7de3cc34-7ee8-453b-87a2-c4eadac86fd7}, !- Outlet Branch Name 31
  {17a69e9f-4ee4-4740-ae8a-038ff1a45d0d}, !- Outlet Branch Name 32
  {2b78e9ac-a7ad-4193-a864-91c33915c341}, !- Outlet Branch Name 33
  {fad54db9-2ca3-44b8-8ff8-60af1a9ef06c}, !- Outlet Branch Name 34
  {f03dd986-1e0d-4d79-8935-bec0a4859383}, !- Outlet Branch Name 35
  {340e169f-6e8f-48ab-8e1c-e2550b4fe2db}, !- Outlet Branch Name 36
  {0339966b-3dbb-4896-a045-5e74023dbef3}, !- Outlet Branch Name 37
  {964dd72d-2db7-4003-b7b9-82a75a0612e3}, !- Outlet Branch Name 38
  {99d40248-bad4-4405-a91d-47bc69062cca}, !- Outlet Branch Name 39
  {c211dd6a-5fa9-4e65-be9e-fd234d35c9b0}; !- Outlet Branch Name 40

OS:Connection,
  {547324cf-261a-48c9-bd9a-0f9ada7cd532}, !- Handle
  {ffc0f5e0-51a0-477c-90f6-19efe3debdc8}, !- Source Object
  17,                                     !- Outlet Port
  {f2030d47-55a8-4e83-8a0b-d849db6522d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4592dbe-3c75-40ed-baa6-4b07d3afd89a}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  3,                                      !- Outlet Port
  {211de481-dced-40e7-8096-8ad3d131bfb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b3dfed6-fa1f-49f9-aa50-5886ffa50b29}, !- Handle
  {fb26ca16-ebb8-4064-bd22-e190601a9b8c}, !- Source Object
  3,                                      !- Outlet Port
  {ffc0f5e0-51a0-477c-90f6-19efe3debdc8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b2d50c7f-9c8c-4a5f-9a87-57a3cca12159}, !- Handle
  {ffc0f5e0-51a0-477c-90f6-19efe3debdc8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {042dd639-202d-47c1-9144-7e2edf019af5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {703bcbd6-4ee4-4c55-ae2d-f440133bfc3f}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  {96a10b88-5e73-48d3-9ab7-117c40499987}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96a10b88-5e73-48d3-9ab7-117c40499987}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {04d8984f-3438-48f6-889f-1140c5700089}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {703bcbd6-4ee4-4c55-ae2d-f440133bfc3f}, !- Schedule Name
  {bab0f9ed-8d49-4caf-b3c4-90a48d809c79}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {7b49ddc8-1bfa-48cf-8354-679d013f3939}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {3fff0a1a-d8bf-4297-ba8e-90f82f809a2b}, !- Inlet Node Name
  {377f3265-0c39-438d-8e25-f8f28ae2c0b7}, !- Outlet Node Name
  0.00624121872044684,                    !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  1708.371833061,                         !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {b76e9ea6-d95e-44bf-829d-4a93e32da450}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {377f3265-0c39-438d-8e25-f8f28ae2c0b7}, !- Inlet Port
  {c6c4158c-8b28-42f7-9a98-42b8e4249dce}; !- Outlet Port

OS:Connection,
  {3fff0a1a-d8bf-4297-ba8e-90f82f809a2b}, !- Handle
  {a0e33363-6c40-4606-b01f-271b36535c53}, !- Source Object
  3,                                      !- Outlet Port
  {7b49ddc8-1bfa-48cf-8354-679d013f3939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {377f3265-0c39-438d-8e25-f8f28ae2c0b7}, !- Handle
  {7b49ddc8-1bfa-48cf-8354-679d013f3939}, !- Source Object
  3,                                      !- Outlet Port
  {b76e9ea6-d95e-44bf-829d-4a93e32da450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6c4158c-8b28-42f7-9a98-42b8e4249dce}, !- Handle
  {b76e9ea6-d95e-44bf-829d-4a93e32da450}, !- Source Object
  3,                                      !- Outlet Port
  {07792557-453a-4ea6-b33c-211765d1afc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {052be2ce-a1ca-44e3-a31b-cc53e015439b}, !- Handle
  Boiler 842kBtu/hr 0.74 Thermal Eff 842kBtu/hr 0.8 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  285341.030436365,                       !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {60a8be00-81c4-48e1-8b28-06015b8bd82c}, !- Normalized Boiler Efficiency Curve Name
  0.00624121872044684,                    !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {81f37683-12a5-49f6-b2f4-3a13397dc29d}, !- Boiler Water Inlet Node Name
  {03d248e1-b1df-4ec9-a945-1acaec7a036f}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {368ad64f-b9e1-468b-9094-97eaadd0a62f}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {03d248e1-b1df-4ec9-a945-1acaec7a036f}, !- Inlet Port
  {18caf181-d451-49ef-b10d-d4ecd96733b0}; !- Outlet Port

OS:Connection,
  {81f37683-12a5-49f6-b2f4-3a13397dc29d}, !- Handle
  {20ac4aae-e496-4286-a24e-043b418b3cfa}, !- Source Object
  3,                                      !- Outlet Port
  {052be2ce-a1ca-44e3-a31b-cc53e015439b}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {03d248e1-b1df-4ec9-a945-1acaec7a036f}, !- Handle
  {052be2ce-a1ca-44e3-a31b-cc53e015439b}, !- Source Object
  12,                                     !- Outlet Port
  {368ad64f-b9e1-468b-9094-97eaadd0a62f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18caf181-d451-49ef-b10d-d4ecd96733b0}, !- Handle
  {368ad64f-b9e1-468b-9094-97eaadd0a62f}, !- Source Object
  3,                                      !- Outlet Port
  {fbcf784e-2ad3-4fab-8355-30bf6c732746}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f732e1de-8a63-4cc4-b071-f81bfdee0a03}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {3bdaa784-4bb2-43f4-b006-b22245561ce0}, !- Inlet Node Name
  {609c4e3f-bd7a-40f0-bf26-e58df419b7f3}; !- Outlet Node Name

OS:Node,
  {e434af49-ec10-4265-b09b-9895b7209ee7}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {601cb3c8-cd83-4669-9726-1446a20cc2b8}, !- Inlet Port
  {3bdaa784-4bb2-43f4-b006-b22245561ce0}; !- Outlet Port

OS:Connection,
  {601cb3c8-cd83-4669-9726-1446a20cc2b8}, !- Handle
  {07792557-453a-4ea6-b33c-211765d1afc8}, !- Source Object
  4,                                      !- Outlet Port
  {e434af49-ec10-4265-b09b-9895b7209ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e483d81-809e-4c92-8c89-f00410516ad9}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {609c4e3f-bd7a-40f0-bf26-e58df419b7f3}, !- Inlet Port
  {28eeeb82-c7b3-4359-be95-b5df2e68e71d}; !- Outlet Port

OS:Connection,
  {3bdaa784-4bb2-43f4-b006-b22245561ce0}, !- Handle
  {e434af49-ec10-4265-b09b-9895b7209ee7}, !- Source Object
  3,                                      !- Outlet Port
  {f732e1de-8a63-4cc4-b071-f81bfdee0a03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {609c4e3f-bd7a-40f0-bf26-e58df419b7f3}, !- Handle
  {f732e1de-8a63-4cc4-b071-f81bfdee0a03}, !- Source Object
  3,                                      !- Outlet Port
  {1e483d81-809e-4c92-8c89-f00410516ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28eeeb82-c7b3-4359-be95-b5df2e68e71d}, !- Handle
  {1e483d81-809e-4c92-8c89-f00410516ad9}, !- Source Object
  3,                                      !- Outlet Port
  {fbcf784e-2ad3-4fab-8355-30bf6c732746}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0600b863-7a7e-4335-996d-736a3c1c3450}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {f74ea338-5d8e-4c9d-ba94-b56a572c69f4}, !- Inlet Node Name
  {248a3fc9-3bff-4946-ac60-1dac56df3353}; !- Outlet Node Name

OS:Node,
  {0129e3fc-8a48-4e0f-9f2b-281017fcd9ec}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {248a3fc9-3bff-4946-ac60-1dac56df3353}, !- Inlet Port
  {c896b244-2e87-4280-816e-4c97952c8779}; !- Outlet Port

OS:Connection,
  {f74ea338-5d8e-4c9d-ba94-b56a572c69f4}, !- Handle
  {211de481-dced-40e7-8096-8ad3d131bfb3}, !- Source Object
  3,                                      !- Outlet Port
  {0600b863-7a7e-4335-996d-736a3c1c3450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {248a3fc9-3bff-4946-ac60-1dac56df3353}, !- Handle
  {0600b863-7a7e-4335-996d-736a3c1c3450}, !- Source Object
  3,                                      !- Outlet Port
  {0129e3fc-8a48-4e0f-9f2b-281017fcd9ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c896b244-2e87-4280-816e-4c97952c8779}, !- Handle
  {0129e3fc-8a48-4e0f-9f2b-281017fcd9ec}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {56cc7d11-a132-45a6-91a3-74f25618c6ba}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {7e6e76d3-8d5b-4c25-8bf6-9c9c6aa3962c}, !- Inlet Node Name
  {f60acdb1-fd4e-491b-b2cf-965cf49ab5ab}; !- Outlet Node Name

OS:Node,
  {4203b816-ae45-4db4-b17f-d481dce8ddab}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {0d7a52ca-578e-4c20-8da2-91e33062174d}, !- Inlet Port
  {7e6e76d3-8d5b-4c25-8bf6-9c9c6aa3962c}; !- Outlet Port

OS:Connection,
  {0d7a52ca-578e-4c20-8da2-91e33062174d}, !- Handle
  {fbcf784e-2ad3-4fab-8355-30bf6c732746}, !- Source Object
  2,                                      !- Outlet Port
  {4203b816-ae45-4db4-b17f-d481dce8ddab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e6e76d3-8d5b-4c25-8bf6-9c9c6aa3962c}, !- Handle
  {4203b816-ae45-4db4-b17f-d481dce8ddab}, !- Source Object
  3,                                      !- Outlet Port
  {56cc7d11-a132-45a6-91a3-74f25618c6ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f60acdb1-fd4e-491b-b2cf-965cf49ab5ab}, !- Handle
  {56cc7d11-a132-45a6-91a3-74f25618c6ba}, !- Source Object
  3,                                      !- Outlet Port
  {bab0f9ed-8d49-4caf-b3c4-90a48d809c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8a8fab47-ee2a-4c09-9b87-473bab26cd6a}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {d93443cb-670a-4b8a-8f77-35d3ab1d4b2e}, !- Inlet Node Name
  {7e9d882d-9ee1-4463-af43-f15305347858}; !- Outlet Node Name

OS:Node,
  {6919fc60-5084-45de-96cc-21d69bae5f67}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {7e9d882d-9ee1-4463-af43-f15305347858}, !- Inlet Port
  {1575acd0-dec7-48c5-9d0c-ede1b9346e71}; !- Outlet Port

OS:Connection,
  {d93443cb-670a-4b8a-8f77-35d3ab1d4b2e}, !- Handle
  {f2030d47-55a8-4e83-8a0b-d849db6522d3}, !- Source Object
  3,                                      !- Outlet Port
  {8a8fab47-ee2a-4c09-9b87-473bab26cd6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e9d882d-9ee1-4463-af43-f15305347858}, !- Handle
  {8a8fab47-ee2a-4c09-9b87-473bab26cd6a}, !- Source Object
  3,                                      !- Outlet Port
  {6919fc60-5084-45de-96cc-21d69bae5f67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1575acd0-dec7-48c5-9d0c-ede1b9346e71}, !- Handle
  {6919fc60-5084-45de-96cc-21d69bae5f67}, !- Source Object
  3,                                      !- Outlet Port
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ecf16d26-f7fb-4c1c-9e3f-c02fae3b5cf6}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {c6ffa85e-a844-4e25-8cc4-5dac7c83c19c}, !- Inlet Node Name
  {b9fc747f-314c-420d-b66a-a1e5f2b4b6b4}; !- Outlet Node Name

OS:Node,
  {ef4dfdb3-acc5-49aa-be10-11270cda4eba}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {76c266a4-5979-407d-8894-7d2a77442119}, !- Inlet Port
  {c6ffa85e-a844-4e25-8cc4-5dac7c83c19c}; !- Outlet Port

OS:Connection,
  {76c266a4-5979-407d-8894-7d2a77442119}, !- Handle
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Source Object
  2,                                      !- Outlet Port
  {ef4dfdb3-acc5-49aa-be10-11270cda4eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6ffa85e-a844-4e25-8cc4-5dac7c83c19c}, !- Handle
  {ef4dfdb3-acc5-49aa-be10-11270cda4eba}, !- Source Object
  3,                                      !- Outlet Port
  {ecf16d26-f7fb-4c1c-9e3f-c02fae3b5cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9fc747f-314c-420d-b66a-a1e5f2b4b6b4}, !- Handle
  {ecf16d26-f7fb-4c1c-9e3f-c02fae3b5cf6}, !- Source Object
  3,                                      !- Outlet Port
  {fb26ca16-ebb8-4064-bd22-e190601a9b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {159a3ea6-7f4b-4813-8dc0-1ff94b5bbc57}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  96.7912687631357,                       !- U-Factor Times Area Value {W/K}
  9.15956280730102e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5dec5363-701c-423a-92ee-54444897661c}, !- Water Inlet Node Name
  {cbd4e7a8-6bab-445f-b5bb-2899adadcc65}; !- Water Outlet Node Name

OS:Node,
  {ea5a417e-d967-48ab-b299-adf9f9bba3b3}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {8820ab40-9022-4d87-a97d-104ecd1f0dd6}, !- Inlet Port
  {5dec5363-701c-423a-92ee-54444897661c}; !- Outlet Port

OS:Connection,
  {8820ab40-9022-4d87-a97d-104ecd1f0dd6}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  4,                                      !- Outlet Port
  {ea5a417e-d967-48ab-b299-adf9f9bba3b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aba8bb10-4f2a-44d1-a104-d4ce15c75f7e}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {cbd4e7a8-6bab-445f-b5bb-2899adadcc65}, !- Inlet Port
  {6f89be33-19a3-4f6a-967f-9f4c99acab86}; !- Outlet Port

OS:Connection,
  {5dec5363-701c-423a-92ee-54444897661c}, !- Handle
  {ea5a417e-d967-48ab-b299-adf9f9bba3b3}, !- Source Object
  3,                                      !- Outlet Port
  {159a3ea6-7f4b-4813-8dc0-1ff94b5bbc57}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cbd4e7a8-6bab-445f-b5bb-2899adadcc65}, !- Handle
  {159a3ea6-7f4b-4813-8dc0-1ff94b5bbc57}, !- Source Object
  10,                                     !- Outlet Port
  {aba8bb10-4f2a-44d1-a104-d4ce15c75f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f89be33-19a3-4f6a-967f-9f4c99acab86}, !- Handle
  {aba8bb10-4f2a-44d1-a104-d4ce15c75f7e}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {45327dd7-7706-46d8-9d0a-8ccec8425dee}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {159a3ea6-7f4b-4813-8dc0-1ff94b5bbc57}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {b99e361a-48e9-43df-8d22-7a0e28832d12}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  77.530578697353,                        !- U-Factor Times Area Value {W/K}
  7.33581918611346e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c5e33d24-4265-48c3-8ae0-6f9dc498982b}, !- Water Inlet Node Name
  {63c22b16-eb29-4d8a-888a-cec89774e258}; !- Water Outlet Node Name

OS:Node,
  {bb845617-007a-4db0-98e3-6cfcd2d9fc12}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {3e0609c2-7be1-4bd7-8472-dc55ee6412ef}, !- Inlet Port
  {c5e33d24-4265-48c3-8ae0-6f9dc498982b}; !- Outlet Port

OS:Connection,
  {3e0609c2-7be1-4bd7-8472-dc55ee6412ef}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  5,                                      !- Outlet Port
  {bb845617-007a-4db0-98e3-6cfcd2d9fc12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {698245b4-24eb-417e-b5c3-00a8330db52b}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {63c22b16-eb29-4d8a-888a-cec89774e258}, !- Inlet Port
  {77d8393e-9a2c-41a5-b0e4-38ecc0a45ae9}; !- Outlet Port

OS:Connection,
  {c5e33d24-4265-48c3-8ae0-6f9dc498982b}, !- Handle
  {bb845617-007a-4db0-98e3-6cfcd2d9fc12}, !- Source Object
  3,                                      !- Outlet Port
  {b99e361a-48e9-43df-8d22-7a0e28832d12}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {63c22b16-eb29-4d8a-888a-cec89774e258}, !- Handle
  {b99e361a-48e9-43df-8d22-7a0e28832d12}, !- Source Object
  10,                                     !- Outlet Port
  {698245b4-24eb-417e-b5c3-00a8330db52b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d8393e-9a2c-41a5-b0e4-38ecc0a45ae9}, !- Handle
  {698245b4-24eb-417e-b5c3-00a8330db52b}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {29996939-74ea-4d97-8c52-9639aefa55d6}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {b99e361a-48e9-43df-8d22-7a0e28832d12}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {01391a40-b37c-4f3c-a540-46252b6a5d3f}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  96.1375375888735,                       !- U-Factor Times Area Value {W/K}
  9.09768697400989e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a7c637f2-2cbf-4675-b3d4-0cdedaddb294}, !- Water Inlet Node Name
  {a373d99a-2fcd-430b-9c2b-8f805f4cc19d}; !- Water Outlet Node Name

OS:Node,
  {ab4cca80-f86a-4765-a098-9e110e88a684}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {a63ec799-3adc-4aa7-88af-1cc3fe9501c2}, !- Inlet Port
  {a7c637f2-2cbf-4675-b3d4-0cdedaddb294}; !- Outlet Port

OS:Connection,
  {a63ec799-3adc-4aa7-88af-1cc3fe9501c2}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  6,                                      !- Outlet Port
  {ab4cca80-f86a-4765-a098-9e110e88a684}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cef5922-d4ef-47b6-823f-ed0376946c02}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {a373d99a-2fcd-430b-9c2b-8f805f4cc19d}, !- Inlet Port
  {d98effc8-bb66-462d-a961-f904b40ac4a0}; !- Outlet Port

OS:Connection,
  {a7c637f2-2cbf-4675-b3d4-0cdedaddb294}, !- Handle
  {ab4cca80-f86a-4765-a098-9e110e88a684}, !- Source Object
  3,                                      !- Outlet Port
  {01391a40-b37c-4f3c-a540-46252b6a5d3f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a373d99a-2fcd-430b-9c2b-8f805f4cc19d}, !- Handle
  {01391a40-b37c-4f3c-a540-46252b6a5d3f}, !- Source Object
  10,                                     !- Outlet Port
  {0cef5922-d4ef-47b6-823f-ed0376946c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d98effc8-bb66-462d-a961-f904b40ac4a0}, !- Handle
  {0cef5922-d4ef-47b6-823f-ed0376946c02}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d1e4a768-1dcf-416f-815c-24f601882599}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {01391a40-b37c-4f3c-a540-46252b6a5d3f}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {8916c1f8-5ca1-4c7a-ab7c-671182405c88}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  1177.95113441704,                       !- U-Factor Times Area Value {W/K}
  0.00111468592842209,                    !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e956b76b-9a74-4742-983a-235f17606688}, !- Water Inlet Node Name
  {bd4c094a-d2a2-485f-8d0c-b77130e033f4}; !- Water Outlet Node Name

OS:Node,
  {968083ee-eade-44a8-8a96-808393e21cda}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {3451a910-9548-43ee-8e43-011f8d47a0c3}, !- Inlet Port
  {e956b76b-9a74-4742-983a-235f17606688}; !- Outlet Port

OS:Connection,
  {3451a910-9548-43ee-8e43-011f8d47a0c3}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  7,                                      !- Outlet Port
  {968083ee-eade-44a8-8a96-808393e21cda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cfb3f99-53c2-4db3-9c95-5d37eb04ba2f}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {bd4c094a-d2a2-485f-8d0c-b77130e033f4}, !- Inlet Port
  {807fe61a-9290-4eeb-8753-e1fe92a74237}; !- Outlet Port

OS:Connection,
  {e956b76b-9a74-4742-983a-235f17606688}, !- Handle
  {968083ee-eade-44a8-8a96-808393e21cda}, !- Source Object
  3,                                      !- Outlet Port
  {8916c1f8-5ca1-4c7a-ab7c-671182405c88}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bd4c094a-d2a2-485f-8d0c-b77130e033f4}, !- Handle
  {8916c1f8-5ca1-4c7a-ab7c-671182405c88}, !- Source Object
  10,                                     !- Outlet Port
  {6cfb3f99-53c2-4db3-9c95-5d37eb04ba2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {807fe61a-9290-4eeb-8753-e1fe92a74237}, !- Handle
  {6cfb3f99-53c2-4db3-9c95-5d37eb04ba2f}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a420db04-e3ae-4723-bea2-0d5874344847}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {8916c1f8-5ca1-4c7a-ab7c-671182405c88}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {83013431-a137-4666-9d44-e4f3f0c0aede}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  525.671747721566,                       !- U-Factor Times Area Value {W/K}
  0.000497439422571065,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6d656b0c-04e4-4cf5-b755-5b514325d354}, !- Water Inlet Node Name
  {920a5629-945e-4efb-b9cb-0d76feaba707}; !- Water Outlet Node Name

OS:Node,
  {f2a697fb-8cf5-4169-a9e4-c4ce562a526a}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Hydronic Baseboard Coil Inlet Water Node, !- Name
  {1ca7ce38-ee0d-4ce5-8a59-21a0e8ed2ab1}, !- Inlet Port
  {6d656b0c-04e4-4cf5-b755-5b514325d354}; !- Outlet Port

OS:Connection,
  {1ca7ce38-ee0d-4ce5-8a59-21a0e8ed2ab1}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  8,                                      !- Outlet Port
  {f2a697fb-8cf5-4169-a9e4-c4ce562a526a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd772b13-a588-4702-b945-b7091f06f737}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Hydronic Baseboard Coil Outlet Water Node, !- Name
  {920a5629-945e-4efb-b9cb-0d76feaba707}, !- Inlet Port
  {0dcd69b9-9699-4daf-8764-92bbea859228}; !- Outlet Port

OS:Connection,
  {6d656b0c-04e4-4cf5-b755-5b514325d354}, !- Handle
  {f2a697fb-8cf5-4169-a9e4-c4ce562a526a}, !- Source Object
  3,                                      !- Outlet Port
  {83013431-a137-4666-9d44-e4f3f0c0aede}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {920a5629-945e-4efb-b9cb-0d76feaba707}, !- Handle
  {83013431-a137-4666-9d44-e4f3f0c0aede}, !- Source Object
  10,                                     !- Outlet Port
  {dd772b13-a588-4702-b945-b7091f06f737}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dcd69b9-9699-4daf-8764-92bbea859228}, !- Handle
  {dd772b13-a588-4702-b945-b7091f06f737}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {dec29f85-f0bd-4809-a9af-e4593b7016f2}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {83013431-a137-4666-9d44-e4f3f0c0aede}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {cebf78a9-1bf1-4dfb-a68e-200e189687b5}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  110.911638220991,                       !- U-Factor Times Area Value {W/K}
  0.000104961152731002,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {90799017-9968-46cd-81a9-dfb11fa03f4a}, !- Water Inlet Node Name
  {48fc4f00-bdbb-46b0-9adc-7f0477c84747}; !- Water Outlet Node Name

OS:Node,
  {4597cca6-bbcb-4676-9a0b-d5fa1ad1e8ba}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {b23f4df9-3959-4729-9b79-7ea76eacb3fd}, !- Inlet Port
  {90799017-9968-46cd-81a9-dfb11fa03f4a}; !- Outlet Port

OS:Connection,
  {b23f4df9-3959-4729-9b79-7ea76eacb3fd}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  9,                                      !- Outlet Port
  {4597cca6-bbcb-4676-9a0b-d5fa1ad1e8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5324c068-9b97-4819-8646-143625cb7613}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {48fc4f00-bdbb-46b0-9adc-7f0477c84747}, !- Inlet Port
  {174a7c9a-33db-464a-aa11-5563407b886b}; !- Outlet Port

OS:Connection,
  {90799017-9968-46cd-81a9-dfb11fa03f4a}, !- Handle
  {4597cca6-bbcb-4676-9a0b-d5fa1ad1e8ba}, !- Source Object
  3,                                      !- Outlet Port
  {cebf78a9-1bf1-4dfb-a68e-200e189687b5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {48fc4f00-bdbb-46b0-9adc-7f0477c84747}, !- Handle
  {cebf78a9-1bf1-4dfb-a68e-200e189687b5}, !- Source Object
  10,                                     !- Outlet Port
  {5324c068-9b97-4819-8646-143625cb7613}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {174a7c9a-33db-464a-aa11-5563407b886b}, !- Handle
  {5324c068-9b97-4819-8646-143625cb7613}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e687be68-5619-42f8-807a-ccbbe27bb0aa}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {cebf78a9-1bf1-4dfb-a68e-200e189687b5}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {dc5f35eb-a58a-43b3-8b73-872b7b61412e}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  111.167915797317,                       !- U-Factor Times Area Value {W/K}
  0.0001052037236289,                     !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6d924f52-9388-44ea-aa25-f94d82de75d3}, !- Water Inlet Node Name
  {fdea80d4-7b8e-40ac-90a9-e8e43dd9d021}; !- Water Outlet Node Name

OS:Node,
  {329b5c2b-d17f-40ad-9a4c-a4a37ec528ff}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Hydronic Baseboard Coil Inlet Water Node, !- Name
  {b0f9032d-5ce6-45b8-a5f6-935313fa962c}, !- Inlet Port
  {6d924f52-9388-44ea-aa25-f94d82de75d3}; !- Outlet Port

OS:Connection,
  {b0f9032d-5ce6-45b8-a5f6-935313fa962c}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  10,                                     !- Outlet Port
  {329b5c2b-d17f-40ad-9a4c-a4a37ec528ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {057ca1fd-524c-4295-960b-1b6a88ad9ed6}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Hydronic Baseboard Coil Outlet Water Node, !- Name
  {fdea80d4-7b8e-40ac-90a9-e8e43dd9d021}, !- Inlet Port
  {c7a3c845-7ec6-4a83-91f0-6601229c3fc9}; !- Outlet Port

OS:Connection,
  {6d924f52-9388-44ea-aa25-f94d82de75d3}, !- Handle
  {329b5c2b-d17f-40ad-9a4c-a4a37ec528ff}, !- Source Object
  3,                                      !- Outlet Port
  {dc5f35eb-a58a-43b3-8b73-872b7b61412e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fdea80d4-7b8e-40ac-90a9-e8e43dd9d021}, !- Handle
  {dc5f35eb-a58a-43b3-8b73-872b7b61412e}, !- Source Object
  10,                                     !- Outlet Port
  {057ca1fd-524c-4295-960b-1b6a88ad9ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7a3c845-7ec6-4a83-91f0-6601229c3fc9}, !- Handle
  {057ca1fd-524c-4295-960b-1b6a88ad9ed6}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cc516f39-4ead-4c02-b229-641f807bca46}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {dc5f35eb-a58a-43b3-8b73-872b7b61412e}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {f2dc22fc-60f2-486c-913f-f79aa7ae7835}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  111.430273438688,                       !- U-Factor Times Area Value {W/K}
  0.000105452048633597,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {70e0c848-e958-4d5e-8d3e-ef0f8111a7e1}, !- Water Inlet Node Name
  {1879e424-9acf-4eb7-99eb-2dfea814d283}; !- Water Outlet Node Name

OS:Node,
  {3981b695-8190-4535-9daa-42ebcf83a64b}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {a8355c30-f798-485f-82d6-1a93c370a734}, !- Inlet Port
  {70e0c848-e958-4d5e-8d3e-ef0f8111a7e1}; !- Outlet Port

OS:Connection,
  {a8355c30-f798-485f-82d6-1a93c370a734}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  11,                                     !- Outlet Port
  {3981b695-8190-4535-9daa-42ebcf83a64b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9995083e-5bce-41b0-8ee7-a5ade926e72b}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {1879e424-9acf-4eb7-99eb-2dfea814d283}, !- Inlet Port
  {61627c9c-7aea-498e-a029-f17dddd4afc9}; !- Outlet Port

OS:Connection,
  {70e0c848-e958-4d5e-8d3e-ef0f8111a7e1}, !- Handle
  {3981b695-8190-4535-9daa-42ebcf83a64b}, !- Source Object
  3,                                      !- Outlet Port
  {f2dc22fc-60f2-486c-913f-f79aa7ae7835}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1879e424-9acf-4eb7-99eb-2dfea814d283}, !- Handle
  {f2dc22fc-60f2-486c-913f-f79aa7ae7835}, !- Source Object
  10,                                     !- Outlet Port
  {9995083e-5bce-41b0-8ee7-a5ade926e72b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61627c9c-7aea-498e-a029-f17dddd4afc9}, !- Handle
  {9995083e-5bce-41b0-8ee7-a5ade926e72b}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f07db630-ed67-444f-aaa6-cacfb38c3c7c}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {f2dc22fc-60f2-486c-913f-f79aa7ae7835}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {335d83ca-557b-4dc1-9b24-2eceee2f177d}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  1184.63269471303,                       !- U-Factor Times Area Value {W/K}
  0.00112101000935125,                    !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e8452356-603a-4105-9af3-61b8e77493b1}, !- Water Inlet Node Name
  {db7f733e-6011-4c4f-9c29-7b11eba59268}; !- Water Outlet Node Name

OS:Node,
  {e9577960-e1fb-4938-8a7e-2d7fa211b904}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {627df3d3-edfe-4273-a87f-3a44773fb45b}, !- Inlet Port
  {e8452356-603a-4105-9af3-61b8e77493b1}; !- Outlet Port

OS:Connection,
  {627df3d3-edfe-4273-a87f-3a44773fb45b}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  12,                                     !- Outlet Port
  {e9577960-e1fb-4938-8a7e-2d7fa211b904}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35a131fa-397b-40b5-9025-6417b351bb9f}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {db7f733e-6011-4c4f-9c29-7b11eba59268}, !- Inlet Port
  {13b51d61-e6b8-426e-abd9-b8d87581cd99}; !- Outlet Port

OS:Connection,
  {e8452356-603a-4105-9af3-61b8e77493b1}, !- Handle
  {e9577960-e1fb-4938-8a7e-2d7fa211b904}, !- Source Object
  3,                                      !- Outlet Port
  {335d83ca-557b-4dc1-9b24-2eceee2f177d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {db7f733e-6011-4c4f-9c29-7b11eba59268}, !- Handle
  {335d83ca-557b-4dc1-9b24-2eceee2f177d}, !- Source Object
  10,                                     !- Outlet Port
  {35a131fa-397b-40b5-9025-6417b351bb9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13b51d61-e6b8-426e-abd9-b8d87581cd99}, !- Handle
  {35a131fa-397b-40b5-9025-6417b351bb9f}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6ff64d5f-f6f2-49d7-941a-5ef4dbdef1d2}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {335d83ca-557b-4dc1-9b24-2eceee2f177d}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {093b4c36-a7c9-436d-b31d-8926c2e66f3a}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  522.70781086453,                        !- U-Factor Times Area Value {W/K}
  0.000494634064889328,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7fd19710-4232-4c35-bcad-2f138a282ad3}, !- Water Inlet Node Name
  {b748fbdd-b630-45da-af7d-cc279f730f34}; !- Water Outlet Node Name

OS:Node,
  {29d729a1-f052-4fd7-a4fc-de61d3b17f41}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Hydronic Baseboard Coil Inlet Water Node, !- Name
  {41cbc56f-18d1-4772-837a-935788fed97d}, !- Inlet Port
  {7fd19710-4232-4c35-bcad-2f138a282ad3}; !- Outlet Port

OS:Connection,
  {41cbc56f-18d1-4772-837a-935788fed97d}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  13,                                     !- Outlet Port
  {29d729a1-f052-4fd7-a4fc-de61d3b17f41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37dd1191-bb42-4f60-afbf-25095c08feb2}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Hydronic Baseboard Coil Outlet Water Node, !- Name
  {b748fbdd-b630-45da-af7d-cc279f730f34}, !- Inlet Port
  {4db23f38-4b4a-457e-88b6-32fb19f1caaf}; !- Outlet Port

OS:Connection,
  {7fd19710-4232-4c35-bcad-2f138a282ad3}, !- Handle
  {29d729a1-f052-4fd7-a4fc-de61d3b17f41}, !- Source Object
  3,                                      !- Outlet Port
  {093b4c36-a7c9-436d-b31d-8926c2e66f3a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b748fbdd-b630-45da-af7d-cc279f730f34}, !- Handle
  {093b4c36-a7c9-436d-b31d-8926c2e66f3a}, !- Source Object
  10,                                     !- Outlet Port
  {37dd1191-bb42-4f60-afbf-25095c08feb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4db23f38-4b4a-457e-88b6-32fb19f1caaf}, !- Handle
  {37dd1191-bb42-4f60-afbf-25095c08feb2}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4a7e7726-480f-467d-988a-0002bb6bd7fd}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {093b4c36-a7c9-436d-b31d-8926c2e66f3a}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {7d1e91bc-39cd-4f82-933f-ff3a9a08691d}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  111.221384003555,                       !- U-Factor Times Area Value {W/K}
  0.000105254331621987,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cd81fdb8-3837-439c-8864-583df8e00bed}, !- Water Inlet Node Name
  {99812468-f01b-45e9-859a-93aee716c4a1}; !- Water Outlet Node Name

OS:Node,
  {e79d999e-809d-422b-ab5e-39609b8ffea5}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {92f42291-4ac8-43eb-a0cc-486173d631e3}, !- Inlet Port
  {cd81fdb8-3837-439c-8864-583df8e00bed}; !- Outlet Port

OS:Connection,
  {92f42291-4ac8-43eb-a0cc-486173d631e3}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  14,                                     !- Outlet Port
  {e79d999e-809d-422b-ab5e-39609b8ffea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69dd9443-3ea8-4b3a-8a0a-993f1b8e4fdb}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {99812468-f01b-45e9-859a-93aee716c4a1}, !- Inlet Port
  {a36bcfa7-dc29-427e-9a72-982f1ef7d138}; !- Outlet Port

OS:Connection,
  {cd81fdb8-3837-439c-8864-583df8e00bed}, !- Handle
  {e79d999e-809d-422b-ab5e-39609b8ffea5}, !- Source Object
  3,                                      !- Outlet Port
  {7d1e91bc-39cd-4f82-933f-ff3a9a08691d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {99812468-f01b-45e9-859a-93aee716c4a1}, !- Handle
  {7d1e91bc-39cd-4f82-933f-ff3a9a08691d}, !- Source Object
  10,                                     !- Outlet Port
  {69dd9443-3ea8-4b3a-8a0a-993f1b8e4fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a36bcfa7-dc29-427e-9a72-982f1ef7d138}, !- Handle
  {69dd9443-3ea8-4b3a-8a0a-993f1b8e4fdb}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {786099ef-3648-48be-ab96-e63fd8023162}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {7d1e91bc-39cd-4f82-933f-ff3a9a08691d}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {a8d32371-2930-4fb7-a501-22b338204b9d}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  110.858353741912,                       !- U-Factor Times Area Value {W/K}
  0.000104910718637959,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4a263141-cb84-4d8a-a957-284bfa2fe9f1}, !- Water Inlet Node Name
  {658ace2f-9873-45f2-99eb-e802000fcd33}; !- Water Outlet Node Name

OS:Node,
  {5af2bb49-1c80-4081-a58f-bb62af69ff7d}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Hydronic Baseboard Coil Inlet Water Node, !- Name
  {ebe2a934-9cb8-498d-83ed-c6ba9e638323}, !- Inlet Port
  {4a263141-cb84-4d8a-a957-284bfa2fe9f1}; !- Outlet Port

OS:Connection,
  {ebe2a934-9cb8-498d-83ed-c6ba9e638323}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  15,                                     !- Outlet Port
  {5af2bb49-1c80-4081-a58f-bb62af69ff7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2988354-b89e-4de7-a600-83e68ade6706}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Hydronic Baseboard Coil Outlet Water Node, !- Name
  {658ace2f-9873-45f2-99eb-e802000fcd33}, !- Inlet Port
  {d97cedd4-c5ed-446c-a94f-35c453d38f1f}; !- Outlet Port

OS:Connection,
  {4a263141-cb84-4d8a-a957-284bfa2fe9f1}, !- Handle
  {5af2bb49-1c80-4081-a58f-bb62af69ff7d}, !- Source Object
  3,                                      !- Outlet Port
