  {a8d32371-2930-4fb7-a501-22b338204b9d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {658ace2f-9873-45f2-99eb-e802000fcd33}, !- Handle
  {a8d32371-2930-4fb7-a501-22b338204b9d}, !- Source Object
  10,                                     !- Outlet Port
  {f2988354-b89e-4de7-a600-83e68ade6706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d97cedd4-c5ed-446c-a94f-35c453d38f1f}, !- Handle
  {f2988354-b89e-4de7-a600-83e68ade6706}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b2503c71-86b7-4dc7-8be7-1ea4e364bede}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {a8d32371-2930-4fb7-a501-22b338204b9d}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {c05e345e-ed0f-45a9-8f56-ca369bb813c7}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  111.739845873174,                       !- U-Factor Times Area Value {W/K}
  0.000105745063457471,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e71b164f-bdc1-40cf-b2e3-c086466e8cfc}, !- Water Inlet Node Name
  {f0744568-dc24-4b31-a596-ace0c1ad0071}; !- Water Outlet Node Name

OS:Node,
  {12c5375b-c90b-420a-acc5-8ac75b65aea7}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {7fc1a40e-5907-432d-905b-0f25d20a6233}, !- Inlet Port
  {e71b164f-bdc1-40cf-b2e3-c086466e8cfc}; !- Outlet Port

OS:Connection,
  {7fc1a40e-5907-432d-905b-0f25d20a6233}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  16,                                     !- Outlet Port
  {12c5375b-c90b-420a-acc5-8ac75b65aea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae9cb36e-28eb-4be1-9dde-148e47ae66b5}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {f0744568-dc24-4b31-a596-ace0c1ad0071}, !- Inlet Port
  {ae5bd368-d59a-491b-a7f9-7715cd787ee7}; !- Outlet Port

OS:Connection,
  {e71b164f-bdc1-40cf-b2e3-c086466e8cfc}, !- Handle
  {12c5375b-c90b-420a-acc5-8ac75b65aea7}, !- Source Object
  3,                                      !- Outlet Port
  {c05e345e-ed0f-45a9-8f56-ca369bb813c7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f0744568-dc24-4b31-a596-ace0c1ad0071}, !- Handle
  {c05e345e-ed0f-45a9-8f56-ca369bb813c7}, !- Source Object
  10,                                     !- Outlet Port
  {ae9cb36e-28eb-4be1-9dde-148e47ae66b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae5bd368-d59a-491b-a7f9-7715cd787ee7}, !- Handle
  {ae9cb36e-28eb-4be1-9dde-148e47ae66b5}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fd116255-1c48-4485-9d01-bddcd0d48cff}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {c05e345e-ed0f-45a9-8f56-ca369bb813c7}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {057b1c54-6330-4208-ad23-64e651a8570f}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  348.599691118757,                       !- U-Factor Times Area Value {W/K}
  0.000329848493939508,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c86de8af-6480-41ec-9655-859c16a03e01}, !- Water Inlet Node Name
  {2f9cc1df-0599-45ec-831b-299f062f8be1}; !- Water Outlet Node Name

OS:Node,
  {0f4affc3-7bf6-426e-be9c-68beb470044a}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {ead8ea76-0469-4a0f-b39e-49a51b13f954}, !- Inlet Port
  {c86de8af-6480-41ec-9655-859c16a03e01}; !- Outlet Port

OS:Connection,
  {ead8ea76-0469-4a0f-b39e-49a51b13f954}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  17,                                     !- Outlet Port
  {0f4affc3-7bf6-426e-be9c-68beb470044a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {943d6e5e-fc69-48cb-a67e-6ca9778a689c}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {2f9cc1df-0599-45ec-831b-299f062f8be1}, !- Inlet Port
  {ce4c2daf-724c-48d0-b9ad-4af74f739a99}; !- Outlet Port

OS:Connection,
  {c86de8af-6480-41ec-9655-859c16a03e01}, !- Handle
  {0f4affc3-7bf6-426e-be9c-68beb470044a}, !- Source Object
  3,                                      !- Outlet Port
  {057b1c54-6330-4208-ad23-64e651a8570f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2f9cc1df-0599-45ec-831b-299f062f8be1}, !- Handle
  {057b1c54-6330-4208-ad23-64e651a8570f}, !- Source Object
  10,                                     !- Outlet Port
  {943d6e5e-fc69-48cb-a67e-6ca9778a689c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce4c2daf-724c-48d0-b9ad-4af74f739a99}, !- Handle
  {943d6e5e-fc69-48cb-a67e-6ca9778a689c}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bbb33ffb-e191-462c-a804-46e922ff5237}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {057b1c54-6330-4208-ad23-64e651a8570f}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {e8a9f456-82c3-490a-91a0-c6af77c2c816}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  154.522271900797,                       !- U-Factor Times Area Value {W/K}
  0.000146210429483568,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {195b6ff2-516f-4c52-9f83-945abfe98ed1}, !- Water Inlet Node Name
  {35f1e3d5-5e98-4566-a9e7-8add13fc040a}; !- Water Outlet Node Name

OS:Node,
  {6ef2e252-cdac-4b5f-aa4a-f52bdc2c2613}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Hydronic Baseboard Coil Inlet Water Node, !- Name
  {2f9696e9-7d5e-4d43-bf3c-3132e8240b47}, !- Inlet Port
  {195b6ff2-516f-4c52-9f83-945abfe98ed1}; !- Outlet Port

OS:Connection,
  {2f9696e9-7d5e-4d43-bf3c-3132e8240b47}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  18,                                     !- Outlet Port
  {6ef2e252-cdac-4b5f-aa4a-f52bdc2c2613}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {890e50cd-3732-42ef-aa75-1b9cd8c181c2}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Hydronic Baseboard Coil Outlet Water Node, !- Name
  {35f1e3d5-5e98-4566-a9e7-8add13fc040a}, !- Inlet Port
  {996f2995-e17f-438f-9ccc-fef616b52e94}; !- Outlet Port

OS:Connection,
  {195b6ff2-516f-4c52-9f83-945abfe98ed1}, !- Handle
  {6ef2e252-cdac-4b5f-aa4a-f52bdc2c2613}, !- Source Object
  3,                                      !- Outlet Port
  {e8a9f456-82c3-490a-91a0-c6af77c2c816}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {35f1e3d5-5e98-4566-a9e7-8add13fc040a}, !- Handle
  {e8a9f456-82c3-490a-91a0-c6af77c2c816}, !- Source Object
  10,                                     !- Outlet Port
  {890e50cd-3732-42ef-aa75-1b9cd8c181c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {996f2995-e17f-438f-9ccc-fef616b52e94}, !- Handle
  {890e50cd-3732-42ef-aa75-1b9cd8c181c2}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5a8ef3d1-2414-4738-b7d9-48e584b78961}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {e8a9f456-82c3-490a-91a0-c6af77c2c816}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {3bcf4e30-c20d-4240-bdfb-3ae42b84a3e5}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  48.9873417526035,                       !- U-Factor Times Area Value {W/K}
  4.63580308784473e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7e71fe7b-66b3-4dad-8373-eed547882026}, !- Water Inlet Node Name
  {58283e66-9a7b-41f8-94db-b4f8ed5349f3}; !- Water Outlet Node Name

OS:Node,
  {2896a642-e411-422d-bc64-79c03ba0f7b7}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {11267bd2-0e8a-4ce3-8a50-c12d8170de15}, !- Inlet Port
  {7e71fe7b-66b3-4dad-8373-eed547882026}; !- Outlet Port

OS:Connection,
  {11267bd2-0e8a-4ce3-8a50-c12d8170de15}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  19,                                     !- Outlet Port
  {2896a642-e411-422d-bc64-79c03ba0f7b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a902d8a-8049-4f2c-8553-cdae44903e15}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {58283e66-9a7b-41f8-94db-b4f8ed5349f3}, !- Inlet Port
  {1538c863-fb0d-42fc-84a5-cac306ac619a}; !- Outlet Port

OS:Connection,
  {7e71fe7b-66b3-4dad-8373-eed547882026}, !- Handle
  {2896a642-e411-422d-bc64-79c03ba0f7b7}, !- Source Object
  3,                                      !- Outlet Port
  {3bcf4e30-c20d-4240-bdfb-3ae42b84a3e5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {58283e66-9a7b-41f8-94db-b4f8ed5349f3}, !- Handle
  {3bcf4e30-c20d-4240-bdfb-3ae42b84a3e5}, !- Source Object
  10,                                     !- Outlet Port
  {1a902d8a-8049-4f2c-8553-cdae44903e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1538c863-fb0d-42fc-84a5-cac306ac619a}, !- Handle
  {1a902d8a-8049-4f2c-8553-cdae44903e15}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {94e107ed-debb-459f-b75c-238f8a0fae47}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {3bcf4e30-c20d-4240-bdfb-3ae42b84a3e5}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {8581e292-f373-4a68-8cf2-ba4a3644b21a}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  48.9651233765352,                       !- U-Factor Times Area Value {W/K}
  4.63370013450382e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4a710369-76d8-4419-b9cc-4a85856532ae}, !- Water Inlet Node Name
  {d6b15869-bf0d-4667-9a4f-b55c4ecd11ab}; !- Water Outlet Node Name

OS:Node,
  {6ac25cda-ac5c-44ad-bbd2-dec00df9367a}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Hydronic Baseboard Coil Inlet Water Node, !- Name
  {097d47f4-c7b5-4257-a453-074a474766a1}, !- Inlet Port
  {4a710369-76d8-4419-b9cc-4a85856532ae}; !- Outlet Port

OS:Connection,
  {097d47f4-c7b5-4257-a453-074a474766a1}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  20,                                     !- Outlet Port
  {6ac25cda-ac5c-44ad-bbd2-dec00df9367a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8b78812-c4c9-48a5-acb8-495c5ef7de38}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Hydronic Baseboard Coil Outlet Water Node, !- Name
  {d6b15869-bf0d-4667-9a4f-b55c4ecd11ab}, !- Inlet Port
  {1c5fde48-5cd5-4ce6-89a7-4ceccf4fe565}; !- Outlet Port

OS:Connection,
  {4a710369-76d8-4419-b9cc-4a85856532ae}, !- Handle
  {6ac25cda-ac5c-44ad-bbd2-dec00df9367a}, !- Source Object
  3,                                      !- Outlet Port
  {8581e292-f373-4a68-8cf2-ba4a3644b21a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d6b15869-bf0d-4667-9a4f-b55c4ecd11ab}, !- Handle
  {8581e292-f373-4a68-8cf2-ba4a3644b21a}, !- Source Object
  10,                                     !- Outlet Port
  {c8b78812-c4c9-48a5-acb8-495c5ef7de38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c5fde48-5cd5-4ce6-89a7-4ceccf4fe565}, !- Handle
  {c8b78812-c4c9-48a5-acb8-495c5ef7de38}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3ea9019c-1015-4707-b270-02a3d3d6a5ba}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {8581e292-f373-4a68-8cf2-ba4a3644b21a}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {e7f76a2b-b3d8-43ec-9fe3-d5ea8c4d27ab}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  49.3039440948336,                       !- U-Factor Times Area Value {W/K}
  4.66576949097008e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8503f92e-a6ed-4220-9735-940ef6d5cc8c}, !- Water Inlet Node Name
  {358fbf7a-3605-41f6-a418-c77d20cae935}; !- Water Outlet Node Name

OS:Node,
  {0f84ca51-2237-4d21-b3d4-a478eb6bae0d}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {e9a48d99-e990-4576-97fe-cc5f18bcdf12}, !- Inlet Port
  {8503f92e-a6ed-4220-9735-940ef6d5cc8c}; !- Outlet Port

OS:Connection,
  {e9a48d99-e990-4576-97fe-cc5f18bcdf12}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  21,                                     !- Outlet Port
  {0f84ca51-2237-4d21-b3d4-a478eb6bae0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89f828a4-fb00-4e9f-bc11-37e308a13344}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {358fbf7a-3605-41f6-a418-c77d20cae935}, !- Inlet Port
  {8e5e9fcf-aed8-43db-8829-043e6d61af3c}; !- Outlet Port

OS:Connection,
  {8503f92e-a6ed-4220-9735-940ef6d5cc8c}, !- Handle
  {0f84ca51-2237-4d21-b3d4-a478eb6bae0d}, !- Source Object
  3,                                      !- Outlet Port
  {e7f76a2b-b3d8-43ec-9fe3-d5ea8c4d27ab}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {358fbf7a-3605-41f6-a418-c77d20cae935}, !- Handle
  {e7f76a2b-b3d8-43ec-9fe3-d5ea8c4d27ab}, !- Source Object
  10,                                     !- Outlet Port
  {89f828a4-fb00-4e9f-bc11-37e308a13344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e5e9fcf-aed8-43db-8829-043e6d61af3c}, !- Handle
  {89f828a4-fb00-4e9f-bc11-37e308a13344}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3da25f72-663e-40cb-a5a4-ee321b492925}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {e7f76a2b-b3d8-43ec-9fe3-d5ea8c4d27ab}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {83b82c5b-4b10-4f50-875f-fd2132dbb921}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  109.77267943586,                        !- U-Factor Times Area Value {W/K}
  0.00010388023840561,                    !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8dc65e7d-645b-44fa-aa8f-1d4801a690d5}, !- Water Inlet Node Name
  {6902b2b8-deed-42d9-b89b-58cea5379948}; !- Water Outlet Node Name

OS:Node,
  {cdaefcd9-c199-4db5-a715-a0c635e9f46d}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {54a5ab06-b731-4a5e-8362-c2181d2506de}, !- Inlet Port
  {8dc65e7d-645b-44fa-aa8f-1d4801a690d5}; !- Outlet Port

OS:Connection,
  {54a5ab06-b731-4a5e-8362-c2181d2506de}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  22,                                     !- Outlet Port
  {cdaefcd9-c199-4db5-a715-a0c635e9f46d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf1be727-4092-45d1-8221-f580ff89606a}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {6902b2b8-deed-42d9-b89b-58cea5379948}, !- Inlet Port
  {2d1b283c-0ac7-41ef-820c-55cee0c32a8b}; !- Outlet Port

OS:Connection,
  {8dc65e7d-645b-44fa-aa8f-1d4801a690d5}, !- Handle
  {cdaefcd9-c199-4db5-a715-a0c635e9f46d}, !- Source Object
  3,                                      !- Outlet Port
  {83b82c5b-4b10-4f50-875f-fd2132dbb921}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6902b2b8-deed-42d9-b89b-58cea5379948}, !- Handle
  {83b82c5b-4b10-4f50-875f-fd2132dbb921}, !- Source Object
  10,                                     !- Outlet Port
  {bf1be727-4092-45d1-8221-f580ff89606a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d1b283c-0ac7-41ef-820c-55cee0c32a8b}, !- Handle
  {bf1be727-4092-45d1-8221-f580ff89606a}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e7633d1a-5790-480c-9192-926b05263378}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {83b82c5b-4b10-4f50-875f-fd2132dbb921}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {a90a0922-e9b4-4a0f-9788-4b967d1e13cf}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  88.2618672142949,                       !- U-Factor Times Area Value {W/K}
  8.35120562819569e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {87a193bf-0d61-4224-bd49-8a2a06e48f2e}, !- Water Inlet Node Name
  {2804a73c-6a75-4fa4-b303-8e4ccce26f44}; !- Water Outlet Node Name

OS:Node,
  {bae75d35-0383-4860-963f-112311ddc368}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {a344cf69-4dda-448f-9d18-37ce46dc3c4d}, !- Inlet Port
  {87a193bf-0d61-4224-bd49-8a2a06e48f2e}; !- Outlet Port

OS:Connection,
  {a344cf69-4dda-448f-9d18-37ce46dc3c4d}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  23,                                     !- Outlet Port
  {bae75d35-0383-4860-963f-112311ddc368}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d621f74-4a4b-4667-a157-ff5519a4b2fe}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {2804a73c-6a75-4fa4-b303-8e4ccce26f44}, !- Inlet Port
  {d31fca1a-1f2d-44b6-a331-60e40b66c654}; !- Outlet Port

OS:Connection,
  {87a193bf-0d61-4224-bd49-8a2a06e48f2e}, !- Handle
  {bae75d35-0383-4860-963f-112311ddc368}, !- Source Object
  3,                                      !- Outlet Port
  {a90a0922-e9b4-4a0f-9788-4b967d1e13cf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2804a73c-6a75-4fa4-b303-8e4ccce26f44}, !- Handle
  {a90a0922-e9b4-4a0f-9788-4b967d1e13cf}, !- Source Object
  10,                                     !- Outlet Port
  {3d621f74-4a4b-4667-a157-ff5519a4b2fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d31fca1a-1f2d-44b6-a331-60e40b66c654}, !- Handle
  {3d621f74-4a4b-4667-a157-ff5519a4b2fe}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {76073b54-869b-4273-985a-d74e28e94e58}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {a90a0922-e9b4-4a0f-9788-4b967d1e13cf}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {841ae3c7-e1a3-4ab1-ac37-e62b49159da1}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  109.032159530948,                       !- U-Factor Times Area Value {W/K}
  0.000103179333978181,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {962a6439-17ab-46c5-b761-08ff325a9313}, !- Water Inlet Node Name
  {bc8326d4-de5c-41a1-853a-3203edf87950}; !- Water Outlet Node Name

OS:Node,
  {7e3ef25a-40de-40f8-ae89-93e68716fbf8}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {e60c001b-df2f-426b-a174-6d018e13f0f3}, !- Inlet Port
  {962a6439-17ab-46c5-b761-08ff325a9313}; !- Outlet Port

OS:Connection,
  {e60c001b-df2f-426b-a174-6d018e13f0f3}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  24,                                     !- Outlet Port
  {7e3ef25a-40de-40f8-ae89-93e68716fbf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f0702d3-245c-41e8-add6-df838a950f7e}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {bc8326d4-de5c-41a1-853a-3203edf87950}, !- Inlet Port
  {5787dd4d-6e84-4661-b2c3-66883d08c8a9}; !- Outlet Port

OS:Connection,
  {962a6439-17ab-46c5-b761-08ff325a9313}, !- Handle
  {7e3ef25a-40de-40f8-ae89-93e68716fbf8}, !- Source Object
  3,                                      !- Outlet Port
  {841ae3c7-e1a3-4ab1-ac37-e62b49159da1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bc8326d4-de5c-41a1-853a-3203edf87950}, !- Handle
  {841ae3c7-e1a3-4ab1-ac37-e62b49159da1}, !- Source Object
  10,                                     !- Outlet Port
  {4f0702d3-245c-41e8-add6-df838a950f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5787dd4d-6e84-4661-b2c3-66883d08c8a9}, !- Handle
  {4f0702d3-245c-41e8-add6-df838a950f7e}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {765bd190-a633-43ce-a0ff-e921f56f7443}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {841ae3c7-e1a3-4ab1-ac37-e62b49159da1}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {d6ca86c1-d68f-4117-8b40-f0dc6c68d5b4}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  51.9078855090862,                       !- U-Factor Times Area Value {W/K}
  4.91214374992201e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {010c2e14-88f3-4807-a491-c2989016f77d}, !- Water Inlet Node Name
  {da6a85b6-9cf3-42a6-a51e-c7c1646091f2}; !- Water Outlet Node Name

OS:Node,
  {b19d30b0-be35-48cf-a872-fbcbbaca01f5}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {aecd1c3e-52d7-4010-9913-601c0fb51b9d}, !- Inlet Port
  {010c2e14-88f3-4807-a491-c2989016f77d}; !- Outlet Port

OS:Connection,
  {aecd1c3e-52d7-4010-9913-601c0fb51b9d}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  25,                                     !- Outlet Port
  {b19d30b0-be35-48cf-a872-fbcbbaca01f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e06a135-a70a-48e3-9a58-19dc8cc98e30}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {da6a85b6-9cf3-42a6-a51e-c7c1646091f2}, !- Inlet Port
  {521d4d21-8aaa-4308-8e17-2bb977bed4f0}; !- Outlet Port

OS:Connection,
  {010c2e14-88f3-4807-a491-c2989016f77d}, !- Handle
  {b19d30b0-be35-48cf-a872-fbcbbaca01f5}, !- Source Object
  3,                                      !- Outlet Port
  {d6ca86c1-d68f-4117-8b40-f0dc6c68d5b4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {da6a85b6-9cf3-42a6-a51e-c7c1646091f2}, !- Handle
  {d6ca86c1-d68f-4117-8b40-f0dc6c68d5b4}, !- Source Object
  10,                                     !- Outlet Port
  {3e06a135-a70a-48e3-9a58-19dc8cc98e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {521d4d21-8aaa-4308-8e17-2bb977bed4f0}, !- Handle
  {3e06a135-a70a-48e3-9a58-19dc8cc98e30}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7d81cd87-ccd8-4d4f-9b41-89dec72fcbf6}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {d6ca86c1-d68f-4117-8b40-f0dc6c68d5b4}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {f3869690-5c2f-446e-9bd3-3def9caa62be}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  126.383426360103,                       !- U-Factor Times Area Value {W/K}
  0.000119555042741418,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a2c913e7-d338-4964-88f8-38d5b9be029e}, !- Water Inlet Node Name
  {94f421ed-182a-4837-b02f-164ed85bfcb7}; !- Water Outlet Node Name

OS:Node,
  {7d2d5185-5d48-4154-a2d4-2d1b0a0bb6ed}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {1b2ee8c5-1ef4-4588-b2a9-309d04673597}, !- Inlet Port
  {a2c913e7-d338-4964-88f8-38d5b9be029e}; !- Outlet Port

OS:Connection,
  {1b2ee8c5-1ef4-4588-b2a9-309d04673597}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  26,                                     !- Outlet Port
  {7d2d5185-5d48-4154-a2d4-2d1b0a0bb6ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6dccf089-ebc9-4513-89b1-db719461bbe8}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {94f421ed-182a-4837-b02f-164ed85bfcb7}, !- Inlet Port
  {e588a740-a071-49e1-b82e-88781037ec72}; !- Outlet Port

OS:Connection,
  {a2c913e7-d338-4964-88f8-38d5b9be029e}, !- Handle
  {7d2d5185-5d48-4154-a2d4-2d1b0a0bb6ed}, !- Source Object
  3,                                      !- Outlet Port
  {f3869690-5c2f-446e-9bd3-3def9caa62be}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {94f421ed-182a-4837-b02f-164ed85bfcb7}, !- Handle
  {f3869690-5c2f-446e-9bd3-3def9caa62be}, !- Source Object
  10,                                     !- Outlet Port
  {6dccf089-ebc9-4513-89b1-db719461bbe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e588a740-a071-49e1-b82e-88781037ec72}, !- Handle
  {6dccf089-ebc9-4513-89b1-db719461bbe8}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {28281e25-eeb2-4e6f-b93d-850163e53682}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {f3869690-5c2f-446e-9bd3-3def9caa62be}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {26012671-c2af-4129-b68f-90e7ac78b9de}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  51.558663565226,                        !- U-Factor Times Area Value {W/K}
  4.87908989981802e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d87a4ea5-fd96-4adf-b67d-e52bb03b694e}, !- Water Inlet Node Name
  {efd50256-06ca-4369-b081-1e8db73a9e10}; !- Water Outlet Node Name

OS:Node,
  {6c559a33-3b73-4ace-98c7-4c5fca6ae2a4}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {ea88ffc5-5c6f-4661-9b8f-8b0b1198134e}, !- Inlet Port
  {d87a4ea5-fd96-4adf-b67d-e52bb03b694e}; !- Outlet Port

OS:Connection,
  {ea88ffc5-5c6f-4661-9b8f-8b0b1198134e}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  27,                                     !- Outlet Port
  {6c559a33-3b73-4ace-98c7-4c5fca6ae2a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8167b3b8-f5b1-43e4-827c-4421264b0fc6}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {efd50256-06ca-4369-b081-1e8db73a9e10}, !- Inlet Port
  {7dfd5625-49c8-4c4f-a64c-a76cc89cadac}; !- Outlet Port

OS:Connection,
  {d87a4ea5-fd96-4adf-b67d-e52bb03b694e}, !- Handle
  {6c559a33-3b73-4ace-98c7-4c5fca6ae2a4}, !- Source Object
  3,                                      !- Outlet Port
  {26012671-c2af-4129-b68f-90e7ac78b9de}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {efd50256-06ca-4369-b081-1e8db73a9e10}, !- Handle
  {26012671-c2af-4129-b68f-90e7ac78b9de}, !- Source Object
  10,                                     !- Outlet Port
  {8167b3b8-f5b1-43e4-827c-4421264b0fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dfd5625-49c8-4c4f-a64c-a76cc89cadac}, !- Handle
  {8167b3b8-f5b1-43e4-827c-4421264b0fc6}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e9a10413-f4f5-45dd-b954-6725be4aec85}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {26012671-c2af-4129-b68f-90e7ac78b9de}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {8174db19-5105-457e-aea4-73ce25cb25f5}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  53.1047301175345,                       !- U-Factor Times Area Value {W/K}
  5.02540643717971e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c8c63a7c-bcb8-44fb-bf35-236904f130c4}, !- Water Inlet Node Name
  {142787c9-82ba-4180-be9c-824353a0fbd2}; !- Water Outlet Node Name

OS:Node,
  {1fad62e3-4184-41b6-a61d-a17dd9567732}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {bf4797ea-6603-4f34-a1cd-7b36c2672840}, !- Inlet Port
  {c8c63a7c-bcb8-44fb-bf35-236904f130c4}; !- Outlet Port

OS:Connection,
  {bf4797ea-6603-4f34-a1cd-7b36c2672840}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  28,                                     !- Outlet Port
  {1fad62e3-4184-41b6-a61d-a17dd9567732}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05d6b918-0bf1-4ed4-8ddf-bd60b6e73259}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {142787c9-82ba-4180-be9c-824353a0fbd2}, !- Inlet Port
  {66b1b09b-7e04-4898-b9a7-318def4aa43f}; !- Outlet Port

OS:Connection,
  {c8c63a7c-bcb8-44fb-bf35-236904f130c4}, !- Handle
  {1fad62e3-4184-41b6-a61d-a17dd9567732}, !- Source Object
  3,                                      !- Outlet Port
  {8174db19-5105-457e-aea4-73ce25cb25f5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {142787c9-82ba-4180-be9c-824353a0fbd2}, !- Handle
  {8174db19-5105-457e-aea4-73ce25cb25f5}, !- Source Object
  10,                                     !- Outlet Port
  {05d6b918-0bf1-4ed4-8ddf-bd60b6e73259}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66b1b09b-7e04-4898-b9a7-318def4aa43f}, !- Handle
  {05d6b918-0bf1-4ed4-8ddf-bd60b6e73259}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ba1aca59-bfd6-4abd-a7e2-269e95586327}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {8174db19-5105-457e-aea4-73ce25cb25f5}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {14d05013-257f-4386-94be-804f5f8a4ae0}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  42.233608670264,                        !- U-Factor Times Area Value {W/K}
  3.99607090672358e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c08a657a-f29d-4c64-a9d6-ca68c02320fc}, !- Water Inlet Node Name
  {547f5f29-a898-4abb-8b35-73e95c2396cf}; !- Water Outlet Node Name

OS:Node,
  {18efba03-8314-4f52-9f96-fa4b2f843937}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {8951a7d2-c2ac-4ca4-8956-3687181be15b}, !- Inlet Port
  {c08a657a-f29d-4c64-a9d6-ca68c02320fc}; !- Outlet Port

OS:Connection,
  {8951a7d2-c2ac-4ca4-8956-3687181be15b}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  29,                                     !- Outlet Port
  {18efba03-8314-4f52-9f96-fa4b2f843937}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {730fd3eb-d130-4fe9-9171-b47efde9ad6f}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {547f5f29-a898-4abb-8b35-73e95c2396cf}, !- Inlet Port
  {40f23cb5-656e-46ed-bafd-74acd449d87a}; !- Outlet Port

OS:Connection,
  {c08a657a-f29d-4c64-a9d6-ca68c02320fc}, !- Handle
  {18efba03-8314-4f52-9f96-fa4b2f843937}, !- Source Object
  3,                                      !- Outlet Port
  {14d05013-257f-4386-94be-804f5f8a4ae0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {547f5f29-a898-4abb-8b35-73e95c2396cf}, !- Handle
  {14d05013-257f-4386-94be-804f5f8a4ae0}, !- Source Object
  10,                                     !- Outlet Port
  {730fd3eb-d130-4fe9-9171-b47efde9ad6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40f23cb5-656e-46ed-bafd-74acd449d87a}, !- Handle
  {730fd3eb-d130-4fe9-9171-b47efde9ad6f}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {24bb0876-5154-48b6-86b5-23ab2e731ec7}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {14d05013-257f-4386-94be-804f5f8a4ae0}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {c0dfeea8-d5a2-4591-8874-524ab4b8592d}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  52.7449751382268,                       !- U-Factor Times Area Value {W/K}
  4.99135563208375e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2b3e3876-b86d-48dd-b437-ba021b9adea9}, !- Water Inlet Node Name
  {07c601c0-1671-4389-bb0c-77f1bb0cda66}; !- Water Outlet Node Name

OS:Node,
  {d75f15cd-b7ed-4b1c-9755-80832742de27}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {3da19f84-06cc-4810-9d2e-7c5581dd4156}, !- Inlet Port
  {2b3e3876-b86d-48dd-b437-ba021b9adea9}; !- Outlet Port

OS:Connection,
  {3da19f84-06cc-4810-9d2e-7c5581dd4156}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  30,                                     !- Outlet Port
  {d75f15cd-b7ed-4b1c-9755-80832742de27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54228818-fd8b-4d22-a194-4430020dcb08}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {07c601c0-1671-4389-bb0c-77f1bb0cda66}, !- Inlet Port
  {fc4d9a03-cf95-4753-b6fc-368d3a64fa0d}; !- Outlet Port

OS:Connection,
  {2b3e3876-b86d-48dd-b437-ba021b9adea9}, !- Handle
  {d75f15cd-b7ed-4b1c-9755-80832742de27}, !- Source Object
  3,                                      !- Outlet Port
  {c0dfeea8-d5a2-4591-8874-524ab4b8592d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {07c601c0-1671-4389-bb0c-77f1bb0cda66}, !- Handle
  {c0dfeea8-d5a2-4591-8874-524ab4b8592d}, !- Source Object
  10,                                     !- Outlet Port
  {54228818-fd8b-4d22-a194-4430020dcb08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc4d9a03-cf95-4753-b6fc-368d3a64fa0d}, !- Handle
  {54228818-fd8b-4d22-a194-4430020dcb08}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a4a1a05b-ebdd-4886-a1d6-ff88dafea130}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {c0dfeea8-d5a2-4591-8874-524ab4b8592d}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {5691865b-1f09-4c4e-8f7c-cd8481ebcc0e}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  77.748425332653,                        !- U-Factor Times Area Value {W/K}
  7.35749466619989e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {becaa09e-a5ee-4478-9ad9-e3a30e8979cc}, !- Water Inlet Node Name
  {eda9282f-067e-44e7-a422-75f62db9329c}; !- Water Outlet Node Name

OS:Node,
  {c2d42569-27b2-4bac-b08d-4e29f451d114}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {07738038-6656-4999-8158-239dd4d325da}, !- Inlet Port
  {becaa09e-a5ee-4478-9ad9-e3a30e8979cc}; !- Outlet Port

OS:Connection,
  {07738038-6656-4999-8158-239dd4d325da}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  31,                                     !- Outlet Port
  {c2d42569-27b2-4bac-b08d-4e29f451d114}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2dc95be-7a8e-4e2e-93af-660bff41c3d5}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {eda9282f-067e-44e7-a422-75f62db9329c}, !- Inlet Port
  {7cb6d736-d7e7-428a-9203-c96f746b2436}; !- Outlet Port

OS:Connection,
  {becaa09e-a5ee-4478-9ad9-e3a30e8979cc}, !- Handle
  {c2d42569-27b2-4bac-b08d-4e29f451d114}, !- Source Object
  3,                                      !- Outlet Port
  {5691865b-1f09-4c4e-8f7c-cd8481ebcc0e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {eda9282f-067e-44e7-a422-75f62db9329c}, !- Handle
  {5691865b-1f09-4c4e-8f7c-cd8481ebcc0e}, !- Source Object
  10,                                     !- Outlet Port
  {b2dc95be-7a8e-4e2e-93af-660bff41c3d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cb6d736-d7e7-428a-9203-c96f746b2436}, !- Handle
  {b2dc95be-7a8e-4e2e-93af-660bff41c3d5}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  31;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b4276b7e-c17c-4b2e-8916-444b5e5dacec}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {5691865b-1f09-4c4e-8f7c-cd8481ebcc0e}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {a588a7ad-9842-441d-91cd-1aa40b830c69}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  62.0368040560721,                       !- U-Factor Times Area Value {W/K}
  5.86981698666386e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {75f6c82a-e1a5-4711-b5a1-e670033f184d}, !- Water Inlet Node Name
  {9524774a-644e-42b4-b290-c074f8717e01}; !- Water Outlet Node Name

OS:Node,
  {b13a162f-c002-4f7e-bc66-742b46b2d8b5}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {6369e7b2-adcc-4982-b3a4-5bb48c1fa3ea}, !- Inlet Port
  {75f6c82a-e1a5-4711-b5a1-e670033f184d}; !- Outlet Port

OS:Connection,
  {6369e7b2-adcc-4982-b3a4-5bb48c1fa3ea}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  32,                                     !- Outlet Port
  {b13a162f-c002-4f7e-bc66-742b46b2d8b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d5c6d14-52ca-4d01-9593-5ddd60ff0ef4}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {9524774a-644e-42b4-b290-c074f8717e01}, !- Inlet Port
  {d826fd04-a9ae-4f73-bf72-26b0be3960d7}; !- Outlet Port

OS:Connection,
  {75f6c82a-e1a5-4711-b5a1-e670033f184d}, !- Handle
  {b13a162f-c002-4f7e-bc66-742b46b2d8b5}, !- Source Object
  3,                                      !- Outlet Port
  {a588a7ad-9842-441d-91cd-1aa40b830c69}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9524774a-644e-42b4-b290-c074f8717e01}, !- Handle
  {a588a7ad-9842-441d-91cd-1aa40b830c69}, !- Source Object
  10,                                     !- Outlet Port
  {7d5c6d14-52ca-4d01-9593-5ddd60ff0ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d826fd04-a9ae-4f73-bf72-26b0be3960d7}, !- Handle
  {7d5c6d14-52ca-4d01-9593-5ddd60ff0ef4}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a635ddb5-2d85-4cf3-a272-3f7556522475}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {a588a7ad-9842-441d-91cd-1aa40b830c69}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {38d97cec-1bf4-4e11-81de-56ef69aed1dc}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  77.2226432386154,                       !- U-Factor Times Area Value {W/K}
  7.30772929423954e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ce200708-10fa-4dce-8685-41953a0d16cb}, !- Water Inlet Node Name
  {4b7ba811-e9e6-437b-8ea9-1d27cb6cab83}; !- Water Outlet Node Name

OS:Node,
  {4936858f-b272-42aa-8567-9316cedfa764}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {7de3cc34-7ee8-453b-87a2-c4eadac86fd7}, !- Inlet Port
  {ce200708-10fa-4dce-8685-41953a0d16cb}; !- Outlet Port

OS:Connection,
  {7de3cc34-7ee8-453b-87a2-c4eadac86fd7}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  33,                                     !- Outlet Port
  {4936858f-b272-42aa-8567-9316cedfa764}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f14b0d0-c5e0-4888-89fd-45614c27819d}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {4b7ba811-e9e6-437b-8ea9-1d27cb6cab83}, !- Inlet Port
  {c162734c-d173-44b1-b719-90a480f6dbb4}; !- Outlet Port

OS:Connection,
  {ce200708-10fa-4dce-8685-41953a0d16cb}, !- Handle
  {4936858f-b272-42aa-8567-9316cedfa764}, !- Source Object
  3,                                      !- Outlet Port
  {38d97cec-1bf4-4e11-81de-56ef69aed1dc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4b7ba811-e9e6-437b-8ea9-1d27cb6cab83}, !- Handle
  {38d97cec-1bf4-4e11-81de-56ef69aed1dc}, !- Source Object
  10,                                     !- Outlet Port
  {2f14b0d0-c5e0-4888-89fd-45614c27819d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c162734c-d173-44b1-b719-90a480f6dbb4}, !- Handle
  {2f14b0d0-c5e0-4888-89fd-45614c27819d}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  33;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7bf35d4b-c7f2-42a1-a79e-e4feeb9b3038}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {38d97cec-1bf4-4e11-81de-56ef69aed1dc}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {de3ae650-1dba-49b9-bd68-de7fa02c4bc9}, !- Handle
  Zone PrimarySchool Office A  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  91.1595272138918,                       !- U-Factor Times Area Value {W/K}
  8.62664489311354e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f26928d1-388e-4c6e-8407-2d22167aa5a4}, !- Water Inlet Node Name
  {794523c8-d3be-4107-ade6-52d3917ec240}; !- Water Outlet Node Name

OS:Node,
  {5e05d867-6b2f-47a1-ac2c-4447e6176c23}, !- Handle
  Zone PrimarySchool Office A  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {17a69e9f-4ee4-4740-ae8a-038ff1a45d0d}, !- Inlet Port
  {f26928d1-388e-4c6e-8407-2d22167aa5a4}; !- Outlet Port

OS:Connection,
  {17a69e9f-4ee4-4740-ae8a-038ff1a45d0d}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  34,                                     !- Outlet Port
  {5e05d867-6b2f-47a1-ac2c-4447e6176c23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a58e5a5-ed50-4e48-93f7-21c4041ded8f}, !- Handle
  Zone PrimarySchool Office A  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {794523c8-d3be-4107-ade6-52d3917ec240}, !- Inlet Port
  {9a81fc93-ec2c-4aad-9bc7-15bf10ed75e7}; !- Outlet Port

OS:Connection,
  {f26928d1-388e-4c6e-8407-2d22167aa5a4}, !- Handle
  {5e05d867-6b2f-47a1-ac2c-4447e6176c23}, !- Source Object
  3,                                      !- Outlet Port
  {de3ae650-1dba-49b9-bd68-de7fa02c4bc9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {794523c8-d3be-4107-ade6-52d3917ec240}, !- Handle
  {de3ae650-1dba-49b9-bd68-de7fa02c4bc9}, !- Source Object
  10,                                     !- Outlet Port
  {9a58e5a5-ed50-4e48-93f7-21c4041ded8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a81fc93-ec2c-4aad-9bc7-15bf10ed75e7}, !- Handle
  {9a58e5a5-ed50-4e48-93f7-21c4041ded8f}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  34;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b3d7fdad-1045-4004-a8ed-2e9654664bc5}, !- Handle
  Zone PrimarySchool Office A  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {de3ae650-1dba-49b9-bd68-de7fa02c4bc9}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {329c74d6-7f99-4cac-954c-37e3bf0e7232}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  77.8066028737996,                       !- U-Factor Times Area Value {W/K}
  7.36332263820706e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {246a583c-3d78-41d0-a70b-c4e58ac541d9}, !- Water Inlet Node Name
  {913ffcde-a13f-4a76-87a4-95ff17464c07}; !- Water Outlet Node Name

OS:Node,
  {cc674455-e108-42ce-9948-ef00987010c4}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {2b78e9ac-a7ad-4193-a864-91c33915c341}, !- Inlet Port
  {246a583c-3d78-41d0-a70b-c4e58ac541d9}; !- Outlet Port

OS:Connection,
  {2b78e9ac-a7ad-4193-a864-91c33915c341}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  35,                                     !- Outlet Port
  {cc674455-e108-42ce-9948-ef00987010c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2632c213-5d2d-4f22-bbbd-72aaa6a78ad9}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {913ffcde-a13f-4a76-87a4-95ff17464c07}, !- Inlet Port
  {821bcdfc-6ce2-4887-a5f4-8f5a95e83eb3}; !- Outlet Port

OS:Connection,
  {246a583c-3d78-41d0-a70b-c4e58ac541d9}, !- Handle
  {cc674455-e108-42ce-9948-ef00987010c4}, !- Source Object
  3,                                      !- Outlet Port
  {329c74d6-7f99-4cac-954c-37e3bf0e7232}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {913ffcde-a13f-4a76-87a4-95ff17464c07}, !- Handle
  {329c74d6-7f99-4cac-954c-37e3bf0e7232}, !- Source Object
  10,                                     !- Outlet Port
  {2632c213-5d2d-4f22-bbbd-72aaa6a78ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {821bcdfc-6ce2-4887-a5f4-8f5a95e83eb3}, !- Handle
  {2632c213-5d2d-4f22-bbbd-72aaa6a78ad9}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  35;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {70dc4cf1-4761-415b-8a77-0bd13535ff64}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {329c74d6-7f99-4cac-954c-37e3bf0e7232}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {daa730f4-e5f5-401c-a971-c2949a4fff00}, !- Handle
  Zone PrimarySchool Office B  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  76.766684146755,                        !- U-Factor Times Area Value {W/K}
  7.26368131265233e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b5d8648e-c5da-4c8b-a303-dec38aa80aeb}, !- Water Inlet Node Name
  {75293807-3409-4635-ae0c-16b44388d51d}; !- Water Outlet Node Name

OS:Node,
  {c18b28fe-71ce-48e2-90a1-0fe54cde4c2a}, !- Handle
  Zone PrimarySchool Office B  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {fad54db9-2ca3-44b8-8ff8-60af1a9ef06c}, !- Inlet Port
  {b5d8648e-c5da-4c8b-a303-dec38aa80aeb}; !- Outlet Port

OS:Connection,
  {fad54db9-2ca3-44b8-8ff8-60af1a9ef06c}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  36,                                     !- Outlet Port
  {c18b28fe-71ce-48e2-90a1-0fe54cde4c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4208d5ae-5011-4314-8970-c75dd3a0fa23}, !- Handle
  Zone PrimarySchool Office B  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {75293807-3409-4635-ae0c-16b44388d51d}, !- Inlet Port
  {1c97b30e-32de-434e-bb18-e068045a65b6}; !- Outlet Port

OS:Connection,
  {b5d8648e-c5da-4c8b-a303-dec38aa80aeb}, !- Handle
  {c18b28fe-71ce-48e2-90a1-0fe54cde4c2a}, !- Source Object
  3,                                      !- Outlet Port
  {daa730f4-e5f5-401c-a971-c2949a4fff00}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {75293807-3409-4635-ae0c-16b44388d51d}, !- Handle
  {daa730f4-e5f5-401c-a971-c2949a4fff00}, !- Source Object
  10,                                     !- Outlet Port
  {4208d5ae-5011-4314-8970-c75dd3a0fa23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c97b30e-32de-434e-bb18-e068045a65b6}, !- Handle
  {4208d5ae-5011-4314-8970-c75dd3a0fa23}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  36;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cf7b3f99-2e51-4fed-a819-a6b31acbc054}, !- Handle
  Zone PrimarySchool Office B  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {daa730f4-e5f5-401c-a971-c2949a4fff00}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {de5dfb43-0160-40e7-9a24-7b50613dca8c}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  116.117376375325,                       !- U-Factor Times Area Value {W/K}
  0.000109884832015625,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {69f904bb-07c9-4202-87fa-6cbd28d96e6f}, !- Water Inlet Node Name
  {350f06e5-87aa-4eea-9d0e-b583ce782b63}; !- Water Outlet Node Name

OS:Node,
  {75b1a833-eaec-4e37-868c-8f9f2d8e3918}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {f03dd986-1e0d-4d79-8935-bec0a4859383}, !- Inlet Port
  {69f904bb-07c9-4202-87fa-6cbd28d96e6f}; !- Outlet Port

OS:Connection,
  {f03dd986-1e0d-4d79-8935-bec0a4859383}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  37,                                     !- Outlet Port
  {75b1a833-eaec-4e37-868c-8f9f2d8e3918}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7dca80d-45fd-4e0d-8b41-3a9b66778233}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {350f06e5-87aa-4eea-9d0e-b583ce782b63}, !- Inlet Port
  {7a2beb83-2efc-4e9f-9283-fc48d23a891d}; !- Outlet Port

OS:Connection,
  {69f904bb-07c9-4202-87fa-6cbd28d96e6f}, !- Handle
  {75b1a833-eaec-4e37-868c-8f9f2d8e3918}, !- Source Object
  3,                                      !- Outlet Port
  {de5dfb43-0160-40e7-9a24-7b50613dca8c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {350f06e5-87aa-4eea-9d0e-b583ce782b63}, !- Handle
  {de5dfb43-0160-40e7-9a24-7b50613dca8c}, !- Source Object
  10,                                     !- Outlet Port
  {d7dca80d-45fd-4e0d-8b41-3a9b66778233}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a2beb83-2efc-4e9f-9283-fc48d23a891d}, !- Handle
  {d7dca80d-45fd-4e0d-8b41-3a9b66778233}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {53c15246-9bd8-451c-b936-17cb9ef4b8c3}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {de5dfb43-0160-40e7-9a24-7b50613dca8c}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {15624241-72de-4a18-90aa-26f9b8735078}, !- Handle
  Zone PrimarySchool Office C  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  90.5573172907595,                       !- U-Factor Times Area Value {W/K}
  8.56964556341592e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f307a043-4295-41df-bb8e-6fa92f0967f6}, !- Water Inlet Node Name
  {d20d7385-ffc2-46b1-9886-d0bbf8444514}; !- Water Outlet Node Name

OS:Node,
  {bfd18d8b-78b5-44c5-b889-ed167ce457ad}, !- Handle
  Zone PrimarySchool Office C  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {340e169f-6e8f-48ab-8e1c-e2550b4fe2db}, !- Inlet Port
  {f307a043-4295-41df-bb8e-6fa92f0967f6}; !- Outlet Port

OS:Connection,
  {340e169f-6e8f-48ab-8e1c-e2550b4fe2db}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  38,                                     !- Outlet Port
  {bfd18d8b-78b5-44c5-b889-ed167ce457ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03a5fab6-c333-4b65-98e1-eec8d7befb5b}, !- Handle
  Zone PrimarySchool Office C  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {d20d7385-ffc2-46b1-9886-d0bbf8444514}, !- Inlet Port
  {8603339d-e169-4be9-8623-cef2f334c7aa}; !- Outlet Port

OS:Connection,
  {f307a043-4295-41df-bb8e-6fa92f0967f6}, !- Handle
  {bfd18d8b-78b5-44c5-b889-ed167ce457ad}, !- Source Object
  3,                                      !- Outlet Port
  {15624241-72de-4a18-90aa-26f9b8735078}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d20d7385-ffc2-46b1-9886-d0bbf8444514}, !- Handle
  {15624241-72de-4a18-90aa-26f9b8735078}, !- Source Object
  10,                                     !- Outlet Port
  {03a5fab6-c333-4b65-98e1-eec8d7befb5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8603339d-e169-4be9-8623-cef2f334c7aa}, !- Handle
  {03a5fab6-c333-4b65-98e1-eec8d7befb5b}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  38;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {888497e8-a353-496f-9987-947e190a23e0}, !- Handle
  Zone PrimarySchool Office C  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {15624241-72de-4a18-90aa-26f9b8735078}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {ab7e3fd3-1b52-4588-a507-b8c5ecfe9119}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  77.5078439786605,                       !- U-Factor Times Area Value {W/K}
  7.33504453891345e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3a76914d-18f0-4389-8275-6e0fba8d4d8b}, !- Water Inlet Node Name
  {5e4b1b02-5225-4d4c-a5d3-5862ca088154}; !- Water Outlet Node Name

OS:Node,
  {b872f1fb-0b18-430f-a98e-e18dd3d9d650}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {0339966b-3dbb-4896-a045-5e74023dbef3}, !- Inlet Port
  {3a76914d-18f0-4389-8275-6e0fba8d4d8b}; !- Outlet Port

OS:Connection,
  {0339966b-3dbb-4896-a045-5e74023dbef3}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  39,                                     !- Outlet Port
  {b872f1fb-0b18-430f-a98e-e18dd3d9d650}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {090d766f-2add-4a38-a853-a6ed494ffb10}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {5e4b1b02-5225-4d4c-a5d3-5862ca088154}, !- Inlet Port
  {b4f9871c-7ec9-419f-a70b-cd72deb885c2}; !- Outlet Port

OS:Connection,
  {3a76914d-18f0-4389-8275-6e0fba8d4d8b}, !- Handle
  {b872f1fb-0b18-430f-a98e-e18dd3d9d650}, !- Source Object
  3,                                      !- Outlet Port
  {ab7e3fd3-1b52-4588-a507-b8c5ecfe9119}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5e4b1b02-5225-4d4c-a5d3-5862ca088154}, !- Handle
  {ab7e3fd3-1b52-4588-a507-b8c5ecfe9119}, !- Source Object
  10,                                     !- Outlet Port
  {090d766f-2add-4a38-a853-a6ed494ffb10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4f9871c-7ec9-419f-a70b-cd72deb885c2}, !- Handle
  {090d766f-2add-4a38-a853-a6ed494ffb10}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fc77a9f3-5ff3-4acf-88ba-19db14d65b31}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {ab7e3fd3-1b52-4588-a507-b8c5ecfe9119}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {f477535b-5c2f-4aa7-a6a1-9c62b7da6790}, !- Handle
  Zone PrimarySchool Restroom A  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  58.9858635678481,                       !- U-Factor Times Area Value {W/K}
  5.58195178916825e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fe5c2e66-9e63-48ec-927c-9dea7e615176}, !- Water Inlet Node Name
  {5cd7155d-a2e1-4670-a413-1e067ee2b19a}; !- Water Outlet Node Name

OS:Node,
  {f15597ad-54a9-4232-9b0b-e1b0f56cb899}, !- Handle
  Zone PrimarySchool Restroom A  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {964dd72d-2db7-4003-b7b9-82a75a0612e3}, !- Inlet Port
  {fe5c2e66-9e63-48ec-927c-9dea7e615176}; !- Outlet Port

OS:Connection,
  {964dd72d-2db7-4003-b7b9-82a75a0612e3}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  40,                                     !- Outlet Port
  {f15597ad-54a9-4232-9b0b-e1b0f56cb899}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5680161-4abf-41b6-8a3d-5deed2a00bdd}, !- Handle
  Zone PrimarySchool Restroom A  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {5cd7155d-a2e1-4670-a413-1e067ee2b19a}, !- Inlet Port
  {cdb2ea9a-24f9-4ea7-b217-2b7cdf9044cd}; !- Outlet Port

OS:Connection,
  {fe5c2e66-9e63-48ec-927c-9dea7e615176}, !- Handle
  {f15597ad-54a9-4232-9b0b-e1b0f56cb899}, !- Source Object
  3,                                      !- Outlet Port
  {f477535b-5c2f-4aa7-a6a1-9c62b7da6790}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5cd7155d-a2e1-4670-a413-1e067ee2b19a}, !- Handle
  {f477535b-5c2f-4aa7-a6a1-9c62b7da6790}, !- Source Object
  10,                                     !- Outlet Port
  {b5680161-4abf-41b6-8a3d-5deed2a00bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdb2ea9a-24f9-4ea7-b217-2b7cdf9044cd}, !- Handle
  {b5680161-4abf-41b6-8a3d-5deed2a00bdd}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  40;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d4119f0d-e8d0-4fc1-810d-3f5b953add92}, !- Handle
  Zone PrimarySchool Restroom A  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {f477535b-5c2f-4aa7-a6a1-9c62b7da6790}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {865fe28a-51b2-48c4-a6e3-a05bb8b0cb83}, !- Handle
  Zone PrimarySchool Restroom B  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  46.8545959341377,                       !- U-Factor Times Area Value {W/K}
  4.43329893983799e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8b04df36-9a9b-4a3f-81c9-414b190aaecf}, !- Water Inlet Node Name
  {1c71cf76-59ff-4b85-b7f4-f40206981331}; !- Water Outlet Node Name

OS:Node,
  {4c85a843-f866-4496-bcc7-936c0c9cd777}, !- Handle
  Zone PrimarySchool Restroom B  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {99d40248-bad4-4405-a91d-47bc69062cca}, !- Inlet Port
  {8b04df36-9a9b-4a3f-81c9-414b190aaecf}; !- Outlet Port

OS:Connection,
  {99d40248-bad4-4405-a91d-47bc69062cca}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  41,                                     !- Outlet Port
  {4c85a843-f866-4496-bcc7-936c0c9cd777}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7269fc5e-6dfa-4b27-9c00-61f48b717d10}, !- Handle
  Zone PrimarySchool Restroom B  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {1c71cf76-59ff-4b85-b7f4-f40206981331}, !- Inlet Port
  {0b82e2c7-b05a-431c-a4c4-9900b317b3a4}; !- Outlet Port

OS:Connection,
  {8b04df36-9a9b-4a3f-81c9-414b190aaecf}, !- Handle
  {4c85a843-f866-4496-bcc7-936c0c9cd777}, !- Source Object
  3,                                      !- Outlet Port
  {865fe28a-51b2-48c4-a6e3-a05bb8b0cb83}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1c71cf76-59ff-4b85-b7f4-f40206981331}, !- Handle
  {865fe28a-51b2-48c4-a6e3-a05bb8b0cb83}, !- Source Object
  10,                                     !- Outlet Port
  {7269fc5e-6dfa-4b27-9c00-61f48b717d10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b82e2c7-b05a-431c-a4c4-9900b317b3a4}, !- Handle
  {7269fc5e-6dfa-4b27-9c00-61f48b717d10}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  41;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {852a6247-c0d9-4e94-bf13-f2922ca29239}, !- Handle
  Zone PrimarySchool Restroom B  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {865fe28a-51b2-48c4-a6e3-a05bb8b0cb83}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {807b9345-656b-4c0a-b2af-2309df1abbf5}, !- Handle
  Zone PrimarySchool Restroom C  - Story ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  58.5864157834418,                       !- U-Factor Times Area Value {W/K}
  5.54414403674998e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d210f520-c57f-4382-a3da-cfdfc14e5334}, !- Water Inlet Node Name
  {e7598a36-2272-4657-b4a9-e6ead079379b}; !- Water Outlet Node Name

OS:Node,
  {2d82a000-ced3-4cd3-bfe2-5fa15e275362}, !- Handle
  Zone PrimarySchool Restroom C  - Story ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {c211dd6a-5fa9-4e65-be9e-fd234d35c9b0}, !- Inlet Port
  {d210f520-c57f-4382-a3da-cfdfc14e5334}; !- Outlet Port

OS:Connection,
  {c211dd6a-5fa9-4e65-be9e-fd234d35c9b0}, !- Handle
  {bed16a7b-aa2d-489f-ad8b-b35ed6ebccf0}, !- Source Object
  42,                                     !- Outlet Port
  {2d82a000-ced3-4cd3-bfe2-5fa15e275362}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11fd55cf-e520-4647-b703-1811b4cb2d7c}, !- Handle
  Zone PrimarySchool Restroom C  - Story ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {e7598a36-2272-4657-b4a9-e6ead079379b}, !- Inlet Port
  {e8eb8ec7-f4a4-43c9-b41f-b698099e253c}; !- Outlet Port

OS:Connection,
  {d210f520-c57f-4382-a3da-cfdfc14e5334}, !- Handle
  {2d82a000-ced3-4cd3-bfe2-5fa15e275362}, !- Source Object
  3,                                      !- Outlet Port
  {807b9345-656b-4c0a-b2af-2309df1abbf5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e7598a36-2272-4657-b4a9-e6ead079379b}, !- Handle
  {807b9345-656b-4c0a-b2af-2309df1abbf5}, !- Source Object
  10,                                     !- Outlet Port
  {11fd55cf-e520-4647-b703-1811b4cb2d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8eb8ec7-f4a4-43c9-b41f-b698099e253c}, !- Handle
  {11fd55cf-e520-4647-b703-1811b4cb2d7c}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f520b-ea52-456b-9861-600a493a2a4d}, !- Target Object
  42;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8bd702ce-58be-48e9-8ed6-0891c17e6960}, !- Handle
  Zone PrimarySchool Restroom C  - Story ground Hydronic Baseboard, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {807b9345-656b-4c0a-b2af-2309df1abbf5}; !- Heating Coil Name

OS:AirLoopHVAC,
  {79dddfe5-936b-4da9-b9da-1e8529dceac4}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {c2b6f979-c1f2-486d-9181-dce6d92f4695}, !- Availability Schedule
  {9b6ee0be-8d1e-4491-a34b-71500c650708}, !- Availability Manager List Name
  0.50910217971589,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d6055e99-229f-4ee5-92b2-b0dc44d8db4d}, !- Supply Side Inlet Node Name
  {dcf166cf-524b-4881-987a-b5bf0e3e59ca}, !- Demand Side Outlet Node Name
  {9d5dd585-fef3-43ef-a66f-daa3de681fd7}, !- Demand Side Inlet Node A
  {0fd68e1c-078a-44e7-b098-a963b6fd5fec}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a09d5f39-48e3-419a-a0e1-2b909e0df5dc}, !- Demand Mixer Name
  {de9fdf77-1068-4b08-90f4-9379b87eddd6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f6a3dfa5-b451-4ca7-83d3-098908dbdd07}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {d6055e99-229f-4ee5-92b2-b0dc44d8db4d}, !- Inlet Port
  {aa35c221-6c47-4407-8606-dd903364b038}; !- Outlet Port

OS:Node,
  {bb954d91-3e26-443b-8614-b139c29083ac}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {25f874f9-db0c-4629-9d64-679706719328}, !- Inlet Port
  {0fd68e1c-078a-44e7-b098-a963b6fd5fec}; !- Outlet Port

OS:Connection,
  {d6055e99-229f-4ee5-92b2-b0dc44d8db4d}, !- Handle
  {79dddfe5-936b-4da9-b9da-1e8529dceac4}, !- Source Object
  9,                                      !- Outlet Port
  {f6a3dfa5-b451-4ca7-83d3-098908dbdd07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fd68e1c-078a-44e7-b098-a963b6fd5fec}, !- Handle
  {bb954d91-3e26-443b-8614-b139c29083ac}, !- Source Object
  3,                                      !- Outlet Port
  {79dddfe5-936b-4da9-b9da-1e8529dceac4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b05d0efe-9f96-4d89-ad5e-d82b31d0dba4}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {9d5dd585-fef3-43ef-a66f-daa3de681fd7}, !- Inlet Port
  {14a010ec-e41c-4cd1-ac58-0856eedabc5d}; !- Outlet Port

OS:Node,
  {e0011884-2ca6-47de-9f67-092bb5fee6f3}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {72c38005-b49e-47f2-8db7-a814a304c5b2}, !- Inlet Port
  {dcf166cf-524b-4881-987a-b5bf0e3e59ca}; !- Outlet Port

OS:Node,
  {c7b0a85d-ba8b-4a4c-9a57-fc782989e4ed}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Air Terminal Outlet Air Node, !- Name
  {c3d035f9-c3ad-42ab-a2f4-994fa94a6928}, !- Inlet Port
  {8ca803ec-4f62-4468-b21e-5fcdc3063e57}; !- Outlet Port

OS:Connection,
  {9d5dd585-fef3-43ef-a66f-daa3de681fd7}, !- Handle
  {79dddfe5-936b-4da9-b9da-1e8529dceac4}, !- Source Object
  11,                                     !- Outlet Port
  {b05d0efe-9f96-4d89-ad5e-d82b31d0dba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcf166cf-524b-4881-987a-b5bf0e3e59ca}, !- Handle
  {e0011884-2ca6-47de-9f67-092bb5fee6f3}, !- Source Object
  3,                                      !- Outlet Port
  {79dddfe5-936b-4da9-b9da-1e8529dceac4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {de9fdf77-1068-4b08-90f4-9379b87eddd6}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {14a010ec-e41c-4cd1-ac58-0856eedabc5d}, !- Inlet Node Name
  {8c80f2cc-5d9b-459d-b2c7-c0a6e4a5217d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a09d5f39-48e3-419a-a0e1-2b909e0df5dc}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {72c38005-b49e-47f2-8db7-a814a304c5b2}, !- Outlet Node Name
  {cfd95e94-9886-4781-acaa-e810b2dc72bd}; !- Inlet Node Name 1

OS:Connection,
  {14a010ec-e41c-4cd1-ac58-0856eedabc5d}, !- Handle
  {b05d0efe-9f96-4d89-ad5e-d82b31d0dba4}, !- Source Object
  3,                                      !- Outlet Port
  {de9fdf77-1068-4b08-90f4-9379b87eddd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c38005-b49e-47f2-8db7-a814a304c5b2}, !- Handle
  {a09d5f39-48e3-419a-a0e1-2b909e0df5dc}, !- Source Object
  2,                                      !- Outlet Port
  {e0011884-2ca6-47de-9f67-092bb5fee6f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3b2a815a-e7fd-416e-b71f-2f10af157ff3}, !- Handle
  {79dddfe5-936b-4da9-b9da-1e8529dceac4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.50910217971589,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4093.03,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8484,                                   !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9b6ee0be-8d1e-4491-a34b-71500c650708}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {4b20e7bd-67e4-4e5b-9f05-bac1e83e8243}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {52d48a1b-a069-4b0c-b43b-a66e92d0b65f}, !- Handle
  3.0 F above OATwb,                      !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {bb954d91-3e26-443b-8614-b139c29083ac}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {c2b6f979-c1f2-486d-9181-dce6d92f4695}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {5fc11d53-b466-496c-b38e-b3a2ef2acb80}, !- Handle
  Zone_PrimarySchool_Cafeteria_A____Story_ground_Clg_Load_Sensor, !- Name
  {0828147a-9291-4a81-b27a-c14aa1339d68}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {a1115dfe-caf9-445d-89fc-41873bf2554a}, !- Handle
  Zone_PrimarySchool_Cafeteria_A____Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {c2b6f979-c1f2-486d-9181-dce6d92f4695}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {6160a2cb-d475-4a2a-a8a8-7b60bdaa40b0}, !- Handle
  Zone_PrimarySchool_Cafeteria_A____Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {5fc11d53-b466-496c-b38e-b3a2ef2acb80} < 0.0, !- Program Line 1
  SET {a1115dfe-caf9-445d-89fc-41873bf2554a} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {a1115dfe-caf9-445d-89fc-41873bf2554a} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {44a48cd6-c78e-4ee9-b3e4-e986b344607f}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.50910217971589,                       !- Primary Air Design Flow Rate {m3/s}
  {d3a167f8-370d-4247-a5b1-accc0eb324aa}, !- Air Inlet Node Name
  {25f874f9-db0c-4629-9d64-679706719328}, !- Air Outlet Node Name
  {bb954d91-3e26-443b-8614-b139c29083ac}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {25f874f9-db0c-4629-9d64-679706719328}, !- Handle
  {44a48cd6-c78e-4ee9-b3e4-e986b344607f}, !- Source Object
  7,                                      !- Outlet Port
  {bb954d91-3e26-443b-8614-b139c29083ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {78a54c82-3bb4-4a14-8e10-a3c74a0e1ab9}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.50910217971589,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7e69fa23-1d87-4620-977b-9967b97c83b5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {126008d3-493a-4bef-979d-5e50642de3da}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7e69fa23-1d87-4620-977b-9967b97c83b5}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {126008d3-493a-4bef-979d-5e50642de3da}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Handle
  Always Off Discrete,                    !- Name
  {b701e96e-089f-4f77-9768-0610dec4e04b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {b701e96e-089f-4f77-9768-0610dec4e04b}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:SingleSpeed,
  {24cccacf-88f1-4916-ac12-f3684ff243f0}, !- Handle
  Dummy Always Off DX Coil 21kBtu/hr 11.06SEER 21kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  8427.44876205744,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.50910217971589,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {678bcf37-e13c-487c-98f4-f53126708e53}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {0828147a-9291-4a81-b27a-c14aa1339d68}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {a8b599a2-64bb-4be8-af9b-453c7225f558}, !- Air Inlet Node Name
  {0b1795f4-74a3-43fb-8e2a-58439227e9c0}, !- Air Outlet Node Name
  {78a54c82-3bb4-4a14-8e10-a3c74a0e1ab9}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {24cccacf-88f1-4916-ac12-f3684ff243f0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.50910217971589,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.50910217971589,                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {9a0ea9d2-5fdf-476f-a36a-419a195c1296}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {0b1795f4-74a3-43fb-8e2a-58439227e9c0}, !- Inlet Port
  {d3a167f8-370d-4247-a5b1-accc0eb324aa}; !- Outlet Port

OS:Connection,
  {0b1795f4-74a3-43fb-8e2a-58439227e9c0}, !- Handle
  {678bcf37-e13c-487c-98f4-f53126708e53}, !- Source Object
  7,                                      !- Outlet Port
  {9a0ea9d2-5fdf-476f-a36a-419a195c1296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a167f8-370d-4247-a5b1-accc0eb324aa}, !- Handle
  {9a0ea9d2-5fdf-476f-a36a-419a195c1296}, !- Source Object
  3,                                      !- Outlet Port
  {44a48cd6-c78e-4ee9-b3e4-e986b344607f}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {18bb1279-9f61-40fa-9268-0c2621332522}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.297060738651019,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.50910217971589,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {03c5f461-1235-4b87-966e-d5535429d19c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {03c5f461-1235-4b87-966e-d5535429d19c}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1514132c-7cff-41a0-add7-5054e91ab487}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Evaporative Cooler OA System, !- Name
  {18bb1279-9f61-40fa-9268-0c2621332522}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bdb9329a-ee16-457b-9710-3b0a100416f9}, !- Mixed Air Node Name
  {05c65073-3251-4944-86d2-345568aa9fea}, !- Outdoor Air Stream Node Name
  {bc7e509f-9abb-4482-a823-87080474797e}, !- Relief Air Stream Node Name
  {aa35c221-6c47-4407-8606-dd903364b038}; !- Return Air Stream Node Name

OS:Node,
  {75b88be8-20cf-4f70-94b3-989978b8eb0d}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {05c65073-3251-4944-86d2-345568aa9fea}; !- Outlet Port

OS:Connection,
  {05c65073-3251-4944-86d2-345568aa9fea}, !- Handle
  {75b88be8-20cf-4f70-94b3-989978b8eb0d}, !- Source Object
  3,                                      !- Outlet Port
  {1514132c-7cff-41a0-add7-5054e91ab487}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a639b4c7-f23d-41cd-9fc5-7afa411f4f5f}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Evaporative Cooler Relief Air Node, !- Name
  {bc7e509f-9abb-4482-a823-87080474797e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc7e509f-9abb-4482-a823-87080474797e}, !- Handle
  {1514132c-7cff-41a0-add7-5054e91ab487}, !- Source Object
  7,                                      !- Outlet Port
  {a639b4c7-f23d-41cd-9fc5-7afa411f4f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f6cd41c-daaa-4a6d-871d-af45461593fd}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {bdb9329a-ee16-457b-9710-3b0a100416f9}, !- Inlet Port
  {a8b599a2-64bb-4be8-af9b-453c7225f558}; !- Outlet Port

OS:Connection,
  {aa35c221-6c47-4407-8606-dd903364b038}, !- Handle
  {f6a3dfa5-b451-4ca7-83d3-098908dbdd07}, !- Source Object
  3,                                      !- Outlet Port
  {1514132c-7cff-41a0-add7-5054e91ab487}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bdb9329a-ee16-457b-9710-3b0a100416f9}, !- Handle
  {1514132c-7cff-41a0-add7-5054e91ab487}, !- Source Object
  5,                                      !- Outlet Port
  {7f6cd41c-daaa-4a6d-871d-af45461593fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8b599a2-64bb-4be8-af9b-453c7225f558}, !- Handle
  {7f6cd41c-daaa-4a6d-871d-af45461593fd}, !- Source Object
  3,                                      !- Outlet Port
  {678bcf37-e13c-487c-98f4-f53126708e53}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e296bd64-6189-4058-947e-59a02f88ed66}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {c60980eb-8dfc-47c1-aefa-777a4bdc909c}, !- Air Inlet Node Name
  {c3d035f9-c3ad-42ab-a2f4-994fa94a6928}, !- Air Outlet Node Name
  0.50910217971589;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4bd7991e-4d78-4d48-b80a-ee6a17d58d3d}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Return Air Node, !- Name
  {8bbb50c0-c5d3-4a9b-9fd7-b081acdfa6a5}, !- Inlet Port
  {cfd95e94-9886-4781-acaa-e810b2dc72bd}; !- Outlet Port

OS:Connection,
  {8ca803ec-4f62-4468-b21e-5fcdc3063e57}, !- Handle
  {c7b0a85d-ba8b-4a4c-9a57-fc782989e4ed}, !- Source Object
  3,                                      !- Outlet Port
  {a20292eb-e65b-4b3d-b948-08de89719c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bbb50c0-c5d3-4a9b-9fd7-b081acdfa6a5}, !- Handle
  {c5a1587f-4a98-455f-8e5d-275d8661d798}, !- Source Object
  2,                                      !- Outlet Port
  {4bd7991e-4d78-4d48-b80a-ee6a17d58d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfd95e94-9886-4781-acaa-e810b2dc72bd}, !- Handle
  {4bd7991e-4d78-4d48-b80a-ee6a17d58d3d}, !- Source Object
  3,                                      !- Outlet Port
  {a09d5f39-48e3-419a-a0e1-2b909e0df5dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {53fd296b-4b8a-46c1-a851-84e93bed9224}, !- Handle
  Zone PrimarySchool Cafeteria A  - Story ground Air Terminal Inlet Air Node, !- Name
  {8c80f2cc-5d9b-459d-b2c7-c0a6e4a5217d}, !- Inlet Port
  {c60980eb-8dfc-47c1-aefa-777a4bdc909c}; !- Outlet Port

OS:Connection,
  {8c80f2cc-5d9b-459d-b2c7-c0a6e4a5217d}, !- Handle
  {de9fdf77-1068-4b08-90f4-9379b87eddd6}, !- Source Object
  3,                                      !- Outlet Port
  {53fd296b-4b8a-46c1-a851-84e93bed9224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c60980eb-8dfc-47c1-aefa-777a4bdc909c}, !- Handle
  {53fd296b-4b8a-46c1-a851-84e93bed9224}, !- Source Object
  3,                                      !- Outlet Port
  {e296bd64-6189-4058-947e-59a02f88ed66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3d035f9-c3ad-42ab-a2f4-994fa94a6928}, !- Handle
  {e296bd64-6189-4058-947e-59a02f88ed66}, !- Source Object
  4,                                      !- Outlet Port
  {c7b0a85d-ba8b-4a4c-9a57-fc782989e4ed}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c3ba36c8-67f6-45e1-b790-dcbe9556616f}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {4ef55913-cdb4-4eb3-a87e-2f61325e6597}, !- Availability Schedule
  {d1af794f-939b-4b2d-b3e8-6bbd6c41eb18}, !- Availability Manager List Name
  0.973924154819028,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dc6b2c83-10b4-444f-9104-430aab0fac1d}, !- Supply Side Inlet Node Name
  {6839be72-6cfc-4879-b020-e16f2a2ec98b}, !- Demand Side Outlet Node Name
  {9a37a374-c865-4626-8bb9-41174a83dbd7}, !- Demand Side Inlet Node A
  {e3778fe7-623d-4546-b14e-99d1cbfa925b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a8fa1c86-f079-4c82-b5e1-5cd23af9ef12}, !- Demand Mixer Name
  {8e86c3cb-1f1e-4435-81e1-4484391ede3e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f53edade-f656-4ec7-9f83-9f011d5900ae}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {dc6b2c83-10b4-444f-9104-430aab0fac1d}, !- Inlet Port
  {65fb86e8-592d-4d31-ba8d-05a8ee3de284}; !- Outlet Port

OS:Node,
  {146a8b07-5575-4744-864f-17fd2632ec71}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {33a32bf0-5f2a-4413-9dcc-27986a3680ed}, !- Inlet Port
  {e3778fe7-623d-4546-b14e-99d1cbfa925b}; !- Outlet Port

OS:Connection,
  {dc6b2c83-10b4-444f-9104-430aab0fac1d}, !- Handle
  {c3ba36c8-67f6-45e1-b790-dcbe9556616f}, !- Source Object
  9,                                      !- Outlet Port
  {f53edade-f656-4ec7-9f83-9f011d5900ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3778fe7-623d-4546-b14e-99d1cbfa925b}, !- Handle
  {146a8b07-5575-4744-864f-17fd2632ec71}, !- Source Object
  3,                                      !- Outlet Port
  {c3ba36c8-67f6-45e1-b790-dcbe9556616f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8d369cd0-6576-4ca4-b338-4fdb445b2b9c}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {9a37a374-c865-4626-8bb9-41174a83dbd7}, !- Inlet Port
  {04c3e223-2275-408f-96e7-87d3a11c22e0}; !- Outlet Port

OS:Node,
  {ba6dd432-e004-4df1-ab30-3461714de095}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {0a8bd66a-2032-4057-8a15-d75e82d3edbe}, !- Inlet Port
  {6839be72-6cfc-4879-b020-e16f2a2ec98b}; !- Outlet Port

OS:Node,
  {c8dfbcab-60d9-4d7f-97f5-a5a612ecc685}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Air Terminal Outlet Air Node, !- Name
  {93da5dcc-89b0-4aca-859d-c57571eaea43}, !- Inlet Port
  {e6b194f6-7795-4a66-aa7e-9cdc2c053f9a}; !- Outlet Port

OS:Connection,
  {9a37a374-c865-4626-8bb9-41174a83dbd7}, !- Handle
  {c3ba36c8-67f6-45e1-b790-dcbe9556616f}, !- Source Object
  11,                                     !- Outlet Port
  {8d369cd0-6576-4ca4-b338-4fdb445b2b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6839be72-6cfc-4879-b020-e16f2a2ec98b}, !- Handle
  {ba6dd432-e004-4df1-ab30-3461714de095}, !- Source Object
  3,                                      !- Outlet Port
  {c3ba36c8-67f6-45e1-b790-dcbe9556616f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8e86c3cb-1f1e-4435-81e1-4484391ede3e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {04c3e223-2275-408f-96e7-87d3a11c22e0}, !- Inlet Node Name
  {9439b93b-2dfd-4a8f-8fd2-4d81f37ceb86}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a8fa1c86-f079-4c82-b5e1-5cd23af9ef12}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {0a8bd66a-2032-4057-8a15-d75e82d3edbe}, !- Outlet Node Name
  {479ed0f0-b149-4511-83bd-81f8f2b825ed}; !- Inlet Node Name 1

OS:Connection,
  {04c3e223-2275-408f-96e7-87d3a11c22e0}, !- Handle
  {8d369cd0-6576-4ca4-b338-4fdb445b2b9c}, !- Source Object
  3,                                      !- Outlet Port
  {8e86c3cb-1f1e-4435-81e1-4484391ede3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a8bd66a-2032-4057-8a15-d75e82d3edbe}, !- Handle
  {a8fa1c86-f079-4c82-b5e1-5cd23af9ef12}, !- Source Object
  2,                                      !- Outlet Port
  {ba6dd432-e004-4df1-ab30-3461714de095}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7b0850bc-02c9-4412-a395-8271294b3bf8}, !- Handle
  {c3ba36c8-67f6-45e1-b790-dcbe9556616f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.973924154819028,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  10053.02,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  20896.54,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d1af794f-939b-4b2d-b3e8-6bbd6c41eb18}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {3e4b89e8-ef00-4f58-9ed1-d0876f2d0ffa}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {96262a33-ad6a-4648-a6fd-112426899539}, !- Handle
  3.0 F above OATwb 1,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {146a8b07-5575-4744-864f-17fd2632ec71}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {4ef55913-cdb4-4eb3-a87e-2f61325e6597}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {ddc8f36b-cd2d-4e16-a553-65bf6de179cc}, !- Handle
  Zone_PrimarySchool_Cafeteria_B____Story_ground_Clg_Load_Sensor, !- Name
  {67f5e8ea-18f1-43d1-862f-3a21bff1e310}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b0c66d36-3903-4885-9ebc-8bb7fa3a9ae7}, !- Handle
  Zone_PrimarySchool_Cafeteria_B____Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {4ef55913-cdb4-4eb3-a87e-2f61325e6597}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {755edd37-978b-4fb2-985b-bbeb002e901e}, !- Handle
  Zone_PrimarySchool_Cafeteria_B____Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {ddc8f36b-cd2d-4e16-a553-65bf6de179cc} < 0.0, !- Program Line 1
  SET {b0c66d36-3903-4885-9ebc-8bb7fa3a9ae7} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {b0c66d36-3903-4885-9ebc-8bb7fa3a9ae7} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {abbef27d-4773-4bdb-a6c5-b6c0cbf4d776}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.973924154819028,                      !- Primary Air Design Flow Rate {m3/s}
  {4d4a6178-57e5-41cf-a4d3-78a0d71340fd}, !- Air Inlet Node Name
  {33a32bf0-5f2a-4413-9dcc-27986a3680ed}, !- Air Outlet Node Name
  {146a8b07-5575-4744-864f-17fd2632ec71}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {33a32bf0-5f2a-4413-9dcc-27986a3680ed}, !- Handle
  {abbef27d-4773-4bdb-a6c5-b6c0cbf4d776}, !- Source Object
  7,                                      !- Outlet Port
  {146a8b07-5575-4744-864f-17fd2632ec71}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f2fd3181-8ca3-41ea-a922-13709f14ffe0}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.973924154819028,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa019972-5302-4937-97dc-b87d8077d2f1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {53c6fc6c-2553-49bd-97cc-871fba24347b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fa019972-5302-4937-97dc-b87d8077d2f1}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {53c6fc6c-2553-49bd-97cc-871fba24347b}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {829fede2-d4d3-4a9e-9109-8ec7ae94d4cd}, !- Handle
  Dummy Always Off DX Coil 1 44kBtu/hr 11.06SEER 45kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  16331.4959197335,                       !- Rated Total Cooling Capacity {W}
  0.800936894168194,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.973924154819028,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {954619fa-bce8-487d-9802-3a54d77cd21d}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {67f5e8ea-18f1-43d1-862f-3a21bff1e310}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {394c7284-6527-481d-914a-5f985f8e2984}, !- Air Inlet Node Name
  {9c25e771-c331-4123-846d-1ba72e2293f7}, !- Air Outlet Node Name
  {f2fd3181-8ca3-41ea-a922-13709f14ffe0}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {829fede2-d4d3-4a9e-9109-8ec7ae94d4cd}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.973924154819028,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.973924154819028,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {8ac0dceb-f637-49cc-9e62-ebf5c15b0800}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {9c25e771-c331-4123-846d-1ba72e2293f7}, !- Inlet Port
  {4d4a6178-57e5-41cf-a4d3-78a0d71340fd}; !- Outlet Port

OS:Connection,
  {9c25e771-c331-4123-846d-1ba72e2293f7}, !- Handle
  {954619fa-bce8-487d-9802-3a54d77cd21d}, !- Source Object
  7,                                      !- Outlet Port
  {8ac0dceb-f637-49cc-9e62-ebf5c15b0800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d4a6178-57e5-41cf-a4d3-78a0d71340fd}, !- Handle
  {8ac0dceb-f637-49cc-9e62-ebf5c15b0800}, !- Source Object
  3,                                      !- Outlet Port
  {abbef27d-4773-4bdb-a6c5-b6c0cbf4d776}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b8b1a716-0602-4193-9164-37f2614355b4}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.731676640401227,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.973924154819028,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9b019628-ada9-48de-9a77-ee43073c876f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9b019628-ada9-48de-9a77-ee43073c876f}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d0f957f5-735d-4859-964e-8b20273f5494}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Evaporative Cooler OA System, !- Name
  {b8b1a716-0602-4193-9164-37f2614355b4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {aa5af359-2227-41b6-af6a-7f29220ac18a}, !- Mixed Air Node Name
  {31fc9a64-2b3a-4719-bc18-5c7326a2bdc2}, !- Outdoor Air Stream Node Name
  {14af4a31-7456-4a55-8d5d-ead49775adf0}, !- Relief Air Stream Node Name
  {65fb86e8-592d-4d31-ba8d-05a8ee3de284}; !- Return Air Stream Node Name

OS:Node,
  {6e6cbc47-e6fb-48c3-950a-95f033528d7f}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {31fc9a64-2b3a-4719-bc18-5c7326a2bdc2}; !- Outlet Port

OS:Connection,
  {31fc9a64-2b3a-4719-bc18-5c7326a2bdc2}, !- Handle
  {6e6cbc47-e6fb-48c3-950a-95f033528d7f}, !- Source Object
  3,                                      !- Outlet Port
  {d0f957f5-735d-4859-964e-8b20273f5494}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5fac0bb2-13c5-4ca4-982b-6c065a1ddce2}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Evaporative Cooler Relief Air Node, !- Name
  {14af4a31-7456-4a55-8d5d-ead49775adf0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14af4a31-7456-4a55-8d5d-ead49775adf0}, !- Handle
  {d0f957f5-735d-4859-964e-8b20273f5494}, !- Source Object
  7,                                      !- Outlet Port
  {5fac0bb2-13c5-4ca4-982b-6c065a1ddce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {987d4759-f1e2-447c-bd25-2e3be2c04255}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {aa5af359-2227-41b6-af6a-7f29220ac18a}, !- Inlet Port
  {394c7284-6527-481d-914a-5f985f8e2984}; !- Outlet Port

OS:Connection,
  {65fb86e8-592d-4d31-ba8d-05a8ee3de284}, !- Handle
  {f53edade-f656-4ec7-9f83-9f011d5900ae}, !- Source Object
  3,                                      !- Outlet Port
  {d0f957f5-735d-4859-964e-8b20273f5494}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {aa5af359-2227-41b6-af6a-7f29220ac18a}, !- Handle
  {d0f957f5-735d-4859-964e-8b20273f5494}, !- Source Object
  5,                                      !- Outlet Port
  {987d4759-f1e2-447c-bd25-2e3be2c04255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {394c7284-6527-481d-914a-5f985f8e2984}, !- Handle
  {987d4759-f1e2-447c-bd25-2e3be2c04255}, !- Source Object
  3,                                      !- Outlet Port
  {954619fa-bce8-487d-9802-3a54d77cd21d}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {18e59f0a-b69a-4f4c-9caf-4587c9a3ee39}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {5d6e6084-f03c-42e1-9e97-a55aa9af304a}, !- Air Inlet Node Name
  {93da5dcc-89b0-4aca-859d-c57571eaea43}, !- Air Outlet Node Name
  0.973924154819028;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {27da1621-5383-4b86-b924-04e6195ac10c}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Return Air Node, !- Name
  {db3b3d84-6ba2-4105-ab3f-8418ea8212e4}, !- Inlet Port
  {479ed0f0-b149-4511-83bd-81f8f2b825ed}; !- Outlet Port

OS:Connection,
  {e6b194f6-7795-4a66-aa7e-9cdc2c053f9a}, !- Handle
  {c8dfbcab-60d9-4d7f-97f5-a5a612ecc685}, !- Source Object
  3,                                      !- Outlet Port
  {2900bb41-1932-420a-b2ef-8c3da9c7daee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db3b3d84-6ba2-4105-ab3f-8418ea8212e4}, !- Handle
  {cf70ad7f-76e4-4688-95f9-afecf23d3b6b}, !- Source Object
  2,                                      !- Outlet Port
  {27da1621-5383-4b86-b924-04e6195ac10c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {479ed0f0-b149-4511-83bd-81f8f2b825ed}, !- Handle
  {27da1621-5383-4b86-b924-04e6195ac10c}, !- Source Object
  3,                                      !- Outlet Port
  {a8fa1c86-f079-4c82-b5e1-5cd23af9ef12}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {68ce46d3-5a00-4401-8a1a-e874d5989938}, !- Handle
  Zone PrimarySchool Cafeteria B  - Story ground Air Terminal Inlet Air Node, !- Name
  {9439b93b-2dfd-4a8f-8fd2-4d81f37ceb86}, !- Inlet Port
  {5d6e6084-f03c-42e1-9e97-a55aa9af304a}; !- Outlet Port

OS:Connection,
  {9439b93b-2dfd-4a8f-8fd2-4d81f37ceb86}, !- Handle
  {8e86c3cb-1f1e-4435-81e1-4484391ede3e}, !- Source Object
  3,                                      !- Outlet Port
  {68ce46d3-5a00-4401-8a1a-e874d5989938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d6e6084-f03c-42e1-9e97-a55aa9af304a}, !- Handle
  {68ce46d3-5a00-4401-8a1a-e874d5989938}, !- Source Object
  3,                                      !- Outlet Port
  {18e59f0a-b69a-4f4c-9caf-4587c9a3ee39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93da5dcc-89b0-4aca-859d-c57571eaea43}, !- Handle
  {18e59f0a-b69a-4f4c-9caf-4587c9a3ee39}, !- Source Object
  4,                                      !- Outlet Port
  {c8dfbcab-60d9-4d7f-97f5-a5a612ecc685}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bceda857-8962-4e9c-902b-380ebd71a4e8}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {5396b2ba-c8ce-4065-87e9-418e6e0afbba}, !- Availability Schedule
  {4c06760a-afcb-46b0-924e-2df422828cb8}, !- Availability Manager List Name
  0.892330535504622,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4658f83e-81aa-4f16-847b-f83ffda38592}, !- Supply Side Inlet Node Name
  {bf90f79e-da9e-4bc4-912d-172fc329a711}, !- Demand Side Outlet Node Name
  {b4de014e-2722-4d5c-9934-5ffc789d9f91}, !- Demand Side Inlet Node A
  {826569ff-c78c-4a3b-bb25-db40706ef673}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c414df37-83b3-4c8c-bf54-11c9be6bfa34}, !- Demand Mixer Name
  {74103993-398f-427c-99ac-9952a7b0a51d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {be03183f-4610-4f93-832f-740a69f15584}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {4658f83e-81aa-4f16-847b-f83ffda38592}, !- Inlet Port
  {53356c4b-e267-4d38-90cd-769b716672c1}; !- Outlet Port

OS:Node,
  {781921d0-2517-4824-80b8-1ccaf7a1c2c7}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {ff8a9a1f-6342-44b8-be8d-4d250636875c}, !- Inlet Port
  {826569ff-c78c-4a3b-bb25-db40706ef673}; !- Outlet Port

OS:Connection,
  {4658f83e-81aa-4f16-847b-f83ffda38592}, !- Handle
  {bceda857-8962-4e9c-902b-380ebd71a4e8}, !- Source Object
  9,                                      !- Outlet Port
  {be03183f-4610-4f93-832f-740a69f15584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {826569ff-c78c-4a3b-bb25-db40706ef673}, !- Handle
  {781921d0-2517-4824-80b8-1ccaf7a1c2c7}, !- Source Object
  3,                                      !- Outlet Port
  {bceda857-8962-4e9c-902b-380ebd71a4e8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0596f244-e36c-458d-b099-5b9a94966d76}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {b4de014e-2722-4d5c-9934-5ffc789d9f91}, !- Inlet Port
  {44819aad-2a4c-4a91-a3bd-9c8a09d944fc}; !- Outlet Port

OS:Node,
  {d12a3273-ae4a-4727-9895-204158714c11}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {0da6e74b-06c3-4f19-92ed-7bc9d82e8512}, !- Inlet Port
  {bf90f79e-da9e-4bc4-912d-172fc329a711}; !- Outlet Port

OS:Node,
  {a78405f4-c82b-48d1-b74b-55dc464d3910}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Air Terminal Outlet Air Node, !- Name
  {b86690eb-ea9b-4674-a77d-101b7f842321}, !- Inlet Port
  {15635e09-681d-44cc-904d-d1570b9706d2}; !- Outlet Port

OS:Connection,
  {b4de014e-2722-4d5c-9934-5ffc789d9f91}, !- Handle
  {bceda857-8962-4e9c-902b-380ebd71a4e8}, !- Source Object
  11,                                     !- Outlet Port
  {0596f244-e36c-458d-b099-5b9a94966d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf90f79e-da9e-4bc4-912d-172fc329a711}, !- Handle
  {d12a3273-ae4a-4727-9895-204158714c11}, !- Source Object
  3,                                      !- Outlet Port
  {bceda857-8962-4e9c-902b-380ebd71a4e8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {74103993-398f-427c-99ac-9952a7b0a51d}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {44819aad-2a4c-4a91-a3bd-9c8a09d944fc}, !- Inlet Node Name
  {5a98358e-0845-4dd8-8785-d778a45c7795}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c414df37-83b3-4c8c-bf54-11c9be6bfa34}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {0da6e74b-06c3-4f19-92ed-7bc9d82e8512}, !- Outlet Node Name
  {bd199201-3882-42c6-a6c7-36543c6dd686}; !- Inlet Node Name 1

OS:Connection,
  {44819aad-2a4c-4a91-a3bd-9c8a09d944fc}, !- Handle
  {0596f244-e36c-458d-b099-5b9a94966d76}, !- Source Object
  3,                                      !- Outlet Port
  {74103993-398f-427c-99ac-9952a7b0a51d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da6e74b-06c3-4f19-92ed-7bc9d82e8512}, !- Handle
  {c414df37-83b3-4c8c-bf54-11c9be6bfa34}, !- Source Object
  2,                                      !- Outlet Port
  {d12a3273-ae4a-4727-9895-204158714c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d7e79161-b265-4a70-8448-125197ddfa97}, !- Handle
  {bceda857-8962-4e9c-902b-380ebd71a4e8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.892330535504622,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4226.7,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8484,                                   !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4c06760a-afcb-46b0-924e-2df422828cb8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {a301492a-1698-49f0-a08d-3de330a1096b}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {3112d93b-4a8a-40fc-878b-c5da6057f3ae}, !- Handle
  3.0 F above OATwb 2,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {781921d0-2517-4824-80b8-1ccaf7a1c2c7}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {5396b2ba-c8ce-4065-87e9-418e6e0afbba}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {250f8918-d2cb-4f65-bb47-54b0bb395e8d}, !- Handle
  Zone_PrimarySchool_Cafeteria_C____Story_ground_Clg_Load_Sensor, !- Name
  {a9737156-c08a-49a1-840e-eaecfae203c2}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c9c81a7f-e185-40c4-b860-735b71105674}, !- Handle
  Zone_PrimarySchool_Cafeteria_C____Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {5396b2ba-c8ce-4065-87e9-418e6e0afbba}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {adac7a2d-4799-4c67-bbe5-76498022be54}, !- Handle
  Zone_PrimarySchool_Cafeteria_C____Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {250f8918-d2cb-4f65-bb47-54b0bb395e8d} < 0.0, !- Program Line 1
  SET {c9c81a7f-e185-40c4-b860-735b71105674} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {c9c81a7f-e185-40c4-b860-735b71105674} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {b69cd83e-b1d3-4c58-9478-c9a9ab355b7e}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.892330535504622,                      !- Primary Air Design Flow Rate {m3/s}
  {82e2bcd3-924f-4376-8e02-907b9b2d0be6}, !- Air Inlet Node Name
  {ff8a9a1f-6342-44b8-be8d-4d250636875c}, !- Air Outlet Node Name
  {781921d0-2517-4824-80b8-1ccaf7a1c2c7}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {ff8a9a1f-6342-44b8-be8d-4d250636875c}, !- Handle
  {b69cd83e-b1d3-4c58-9478-c9a9ab355b7e}, !- Source Object
  7,                                      !- Outlet Port
  {781921d0-2517-4824-80b8-1ccaf7a1c2c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8b989d2d-3ad3-4731-ad84-6d0d55d5ca59}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.892330535504622,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5142a28-1524-4c27-9a97-da797fac4e7e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b2069182-4a74-47d3-b5bb-b3f3d0de010a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e5142a28-1524-4c27-9a97-da797fac4e7e}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b2069182-4a74-47d3-b5bb-b3f3d0de010a}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {61853706-1280-400c-b940-10a170418890}, !- Handle
  Dummy Always Off DX Coil 2 33kBtu/hr 11.06SEER 33kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  14771.2387933227,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.892330535504622,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {cd75e521-a6bf-4b93-9c7b-340cd27915dc}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {a9737156-c08a-49a1-840e-eaecfae203c2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {74eab622-f58a-4762-9dd4-7cfd87955f7f}, !- Air Inlet Node Name
  {7f8faf50-b96d-4708-92f0-b7d13389a0ed}, !- Air Outlet Node Name
  {8b989d2d-3ad3-4731-ad84-6d0d55d5ca59}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {61853706-1280-400c-b940-10a170418890}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.892330535504622,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.892330535504622,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {4dd0dfa0-629c-4178-8445-93c3f81515dc}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {7f8faf50-b96d-4708-92f0-b7d13389a0ed}, !- Inlet Port
  {82e2bcd3-924f-4376-8e02-907b9b2d0be6}; !- Outlet Port

OS:Connection,
  {7f8faf50-b96d-4708-92f0-b7d13389a0ed}, !- Handle
  {cd75e521-a6bf-4b93-9c7b-340cd27915dc}, !- Source Object
  7,                                      !- Outlet Port
  {4dd0dfa0-629c-4178-8445-93c3f81515dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82e2bcd3-924f-4376-8e02-907b9b2d0be6}, !- Handle
  {4dd0dfa0-629c-4178-8445-93c3f81515dc}, !- Source Object
  3,                                      !- Outlet Port
  {b69cd83e-b1d3-4c58-9478-c9a9ab355b7e}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ac8307e4-9a36-404d-b1b5-ad4bf71c3122}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.297060738651019,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.892330535504622,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4e539d55-bc4a-4878-b29a-1f7134b96a4d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4e539d55-bc4a-4878-b29a-1f7134b96a4d}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {89a392b0-7f6a-4cf5-b0eb-740872f728b7}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Evaporative Cooler OA System, !- Name
  {ac8307e4-9a36-404d-b1b5-ad4bf71c3122}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {04692ad4-6ced-4200-b61b-e68fd9dd51e8}, !- Mixed Air Node Name
  {7cb8f802-99c4-489c-a13f-0859cf9e600e}, !- Outdoor Air Stream Node Name
  {5f1a3aaf-08ea-475f-be6f-2b4f657c91f6}, !- Relief Air Stream Node Name
  {53356c4b-e267-4d38-90cd-769b716672c1}; !- Return Air Stream Node Name

OS:Node,
  {ef52290d-1039-4f38-aa38-cfa1879167e5}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7cb8f802-99c4-489c-a13f-0859cf9e600e}; !- Outlet Port

OS:Connection,
  {7cb8f802-99c4-489c-a13f-0859cf9e600e}, !- Handle
  {ef52290d-1039-4f38-aa38-cfa1879167e5}, !- Source Object
  3,                                      !- Outlet Port
  {89a392b0-7f6a-4cf5-b0eb-740872f728b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1a6d35eb-a9fd-4767-808c-febdfb381274}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Evaporative Cooler Relief Air Node, !- Name
  {5f1a3aaf-08ea-475f-be6f-2b4f657c91f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f1a3aaf-08ea-475f-be6f-2b4f657c91f6}, !- Handle
  {89a392b0-7f6a-4cf5-b0eb-740872f728b7}, !- Source Object
  7,                                      !- Outlet Port
  {1a6d35eb-a9fd-4767-808c-febdfb381274}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db2bc961-d6be-4182-9c03-0aa62faec5d0}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {04692ad4-6ced-4200-b61b-e68fd9dd51e8}, !- Inlet Port
  {74eab622-f58a-4762-9dd4-7cfd87955f7f}; !- Outlet Port

OS:Connection,
  {53356c4b-e267-4d38-90cd-769b716672c1}, !- Handle
  {be03183f-4610-4f93-832f-740a69f15584}, !- Source Object
  3,                                      !- Outlet Port
  {89a392b0-7f6a-4cf5-b0eb-740872f728b7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {04692ad4-6ced-4200-b61b-e68fd9dd51e8}, !- Handle
  {89a392b0-7f6a-4cf5-b0eb-740872f728b7}, !- Source Object
  5,                                      !- Outlet Port
  {db2bc961-d6be-4182-9c03-0aa62faec5d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74eab622-f58a-4762-9dd4-7cfd87955f7f}, !- Handle
  {db2bc961-d6be-4182-9c03-0aa62faec5d0}, !- Source Object
  3,                                      !- Outlet Port
  {cd75e521-a6bf-4b93-9c7b-340cd27915dc}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eeeea4ad-d887-44eb-88e0-297fbf4503ba}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {7430a414-b136-4a21-995d-f777a5b550f1}, !- Air Inlet Node Name
  {b86690eb-ea9b-4674-a77d-101b7f842321}, !- Air Outlet Node Name
  0.892330535504622;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b2154fef-477d-4a87-9234-01a06883f5bd}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Return Air Node, !- Name
  {7fb27e56-e5ef-455e-be46-344d2561675a}, !- Inlet Port
  {bd199201-3882-42c6-a6c7-36543c6dd686}; !- Outlet Port

OS:Connection,
  {15635e09-681d-44cc-904d-d1570b9706d2}, !- Handle
  {a78405f4-c82b-48d1-b74b-55dc464d3910}, !- Source Object
  3,                                      !- Outlet Port
  {3ad2eec3-b173-4a53-83de-a4e38526ec50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fb27e56-e5ef-455e-be46-344d2561675a}, !- Handle
  {7040173d-acdf-4f1c-9c9c-f3fc83d492ed}, !- Source Object
  2,                                      !- Outlet Port
  {b2154fef-477d-4a87-9234-01a06883f5bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd199201-3882-42c6-a6c7-36543c6dd686}, !- Handle
  {b2154fef-477d-4a87-9234-01a06883f5bd}, !- Source Object
  3,                                      !- Outlet Port
  {c414df37-83b3-4c8c-bf54-11c9be6bfa34}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c6960c1-7792-44fa-b7b3-6bb5a0115ec1}, !- Handle
  Zone PrimarySchool Cafeteria C  - Story ground Air Terminal Inlet Air Node, !- Name
  {5a98358e-0845-4dd8-8785-d778a45c7795}, !- Inlet Port
  {7430a414-b136-4a21-995d-f777a5b550f1}; !- Outlet Port

OS:Connection,
  {5a98358e-0845-4dd8-8785-d778a45c7795}, !- Handle
  {74103993-398f-427c-99ac-9952a7b0a51d}, !- Source Object
  3,                                      !- Outlet Port
  {6c6960c1-7792-44fa-b7b3-6bb5a0115ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7430a414-b136-4a21-995d-f777a5b550f1}, !- Handle
  {6c6960c1-7792-44fa-b7b3-6bb5a0115ec1}, !- Source Object
  3,                                      !- Outlet Port
  {eeeea4ad-d887-44eb-88e0-297fbf4503ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b86690eb-ea9b-4674-a77d-101b7f842321}, !- Handle
  {eeeea4ad-d887-44eb-88e0-297fbf4503ba}, !- Source Object
  4,                                      !- Outlet Port
  {a78405f4-c82b-48d1-b74b-55dc464d3910}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {271f5a9f-74db-4b1a-ad07-d82220fbd4fa}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {95e5ff9c-8ab3-4f2b-83b9-df082aebaab7}, !- Availability Schedule
  {52117f1f-87c8-43cd-a35e-f73ea1f69797}, !- Availability Manager List Name
  7.08635253920875,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6c199499-5fb1-41dd-98c6-2e09ece554e5}, !- Supply Side Inlet Node Name
  {6568397e-a327-4f05-aacf-5f6035ac7d07}, !- Demand Side Outlet Node Name
  {5ca5894e-bdcf-4a17-b490-3d735c74aa64}, !- Demand Side Inlet Node A
  {9d906282-f3d5-4674-a225-e52fa99f4311}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4e61f2e3-d306-41a1-b478-2ef047a4c58f}, !- Demand Mixer Name
  {0eda9ce7-c865-4f66-9ee0-abb40d6dfb82}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e4e0c875-5431-4358-b84b-5c43ebda0679}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {6c199499-5fb1-41dd-98c6-2e09ece554e5}, !- Inlet Port
  {8a600e97-1389-4d65-adff-0529b339a2ad}; !- Outlet Port

OS:Node,
  {c17a352f-8177-46c3-9a76-23d7b74c4482}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {661e7d14-aae8-46f5-81fa-488ed1d53c75}, !- Inlet Port
  {9d906282-f3d5-4674-a225-e52fa99f4311}; !- Outlet Port

OS:Connection,
  {6c199499-5fb1-41dd-98c6-2e09ece554e5}, !- Handle
  {271f5a9f-74db-4b1a-ad07-d82220fbd4fa}, !- Source Object
  9,                                      !- Outlet Port
  {e4e0c875-5431-4358-b84b-5c43ebda0679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d906282-f3d5-4674-a225-e52fa99f4311}, !- Handle
  {c17a352f-8177-46c3-9a76-23d7b74c4482}, !- Source Object
  3,                                      !- Outlet Port
  {271f5a9f-74db-4b1a-ad07-d82220fbd4fa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f911aad9-ce26-42a0-87e8-e39f26df4eaf}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {5ca5894e-bdcf-4a17-b490-3d735c74aa64}, !- Inlet Port
  {34e91a5b-772a-45ca-95da-9ad485323505}; !- Outlet Port

OS:Node,
  {eec3493b-d9e6-44a0-ab82-e3c70b482f5e}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {17d0e1b9-7454-4859-8850-3116727d45b6}, !- Inlet Port
  {6568397e-a327-4f05-aacf-5f6035ac7d07}; !- Outlet Port

OS:Node,
  {98fe91c0-695c-4803-a903-af2246a19ce0}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Air Terminal Outlet Air Node, !- Name
  {cecf2781-49b7-42f2-a236-7486788c21de}, !- Inlet Port
  {10a76d5c-7b25-49c8-8fd5-369cdc88896c}; !- Outlet Port

OS:Connection,
  {5ca5894e-bdcf-4a17-b490-3d735c74aa64}, !- Handle
  {271f5a9f-74db-4b1a-ad07-d82220fbd4fa}, !- Source Object
  11,                                     !- Outlet Port
  {f911aad9-ce26-42a0-87e8-e39f26df4eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6568397e-a327-4f05-aacf-5f6035ac7d07}, !- Handle
  {eec3493b-d9e6-44a0-ab82-e3c70b482f5e}, !- Source Object
  3,                                      !- Outlet Port
  {271f5a9f-74db-4b1a-ad07-d82220fbd4fa}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0eda9ce7-c865-4f66-9ee0-abb40d6dfb82}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {34e91a5b-772a-45ca-95da-9ad485323505}, !- Inlet Node Name
  {be1f5ff4-90f2-4087-bc37-b3440f702dd5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4e61f2e3-d306-41a1-b478-2ef047a4c58f}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {17d0e1b9-7454-4859-8850-3116727d45b6}, !- Outlet Node Name
  {b349db3c-a6f8-4747-a544-1ae7faf49215}; !- Inlet Node Name 1

OS:Connection,
  {34e91a5b-772a-45ca-95da-9ad485323505}, !- Handle
  {f911aad9-ce26-42a0-87e8-e39f26df4eaf}, !- Source Object
  3,                                      !- Outlet Port
  {0eda9ce7-c865-4f66-9ee0-abb40d6dfb82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17d0e1b9-7454-4859-8850-3116727d45b6}, !- Handle
  {4e61f2e3-d306-41a1-b478-2ef047a4c58f}, !- Source Object
  2,                                      !- Outlet Port
  {eec3493b-d9e6-44a0-ab82-e3c70b482f5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6fd0b475-8eeb-4087-ae34-abebbbfbc258}, !- Handle
  {271f5a9f-74db-4b1a-ad07-d82220fbd4fa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  7.08635253920875,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  23218.12,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  35761.74,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {52117f1f-87c8-43cd-a35e-f73ea1f69797}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {aec347c8-6e15-4732-952b-a74f9e20d16f}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {5895ff13-2ca2-41ff-b92e-ce3c306ac20d}, !- Handle
  3.0 F above OATwb 3,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {c17a352f-8177-46c3-9a76-23d7b74c4482}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {95e5ff9c-8ab3-4f2b-83b9-df082aebaab7}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Evaporative Cooler Availability Sch, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {c0a9deab-87bc-4981-9a07-c219d6da3226}, !- Handle
  Zone_PrimarySchool_Classroom_A____Story_ground_Clg_Load_Sensor, !- Name
  {e6f8fb69-363a-4e0a-b771-f49fc3a474c1}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {cc8cb28a-b692-414a-ad7a-1568696a9a82}, !- Handle
  Zone_PrimarySchool_Classroom_A____Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {95e5ff9c-8ab3-4f2b-83b9-df082aebaab7}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {f84f2829-36b9-4276-b88b-0fd88b84fd97}, !- Handle
  Zone_PrimarySchool_Classroom_A____Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {c0a9deab-87bc-4981-9a07-c219d6da3226} < 0.0, !- Program Line 1
  SET {cc8cb28a-b692-414a-ad7a-1568696a9a82} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {cc8cb28a-b692-414a-ad7a-1568696a9a82} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {d1a76942-e8e0-4b60-bc4d-cc87f035e868}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  7.08635253920875,                       !- Primary Air Design Flow Rate {m3/s}
  {d0089241-b04c-4390-9a16-a54ac280e231}, !- Air Inlet Node Name
  {661e7d14-aae8-46f5-81fa-488ed1d53c75}, !- Air Outlet Node Name
  {c17a352f-8177-46c3-9a76-23d7b74c4482}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {661e7d14-aae8-46f5-81fa-488ed1d53c75}, !- Handle
  {d1a76942-e8e0-4b60-bc4d-cc87f035e868}, !- Source Object
  7,                                      !- Outlet Port
  {c17a352f-8177-46c3-9a76-23d7b74c4482}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {cd6fce1b-61af-4ea1-8765-fc5e22c2b488}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  7.08635253920875,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f99779ef-a11e-4638-b9fc-fa5f7870df3f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aec3f50f-b500-4b6a-9c12-fdeaaa338d02}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f99779ef-a11e-4638-b9fc-fa5f7870df3f}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aec3f50f-b500-4b6a-9c12-fdeaaa338d02}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7a8d6bb8-e58d-453d-8b15-b174e1a3a92e}, !- Handle
  Dummy Always Off DX Coil 3 307kBtu/hr 8.92EER 306kBtu/hr 8.5EER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  117304.29629546,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  7.08635253920875,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {755c1a67-71d5-4bee-8fe4-f780e72f162d}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {e6f8fb69-363a-4e0a-b771-f49fc3a474c1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {378dd75d-c4bf-41ed-9896-6c30c2c528f5}, !- Air Inlet Node Name
  {ff7b9b96-dac4-4167-9380-bbcec594757d}, !- Air Outlet Node Name
  {cd6fce1b-61af-4ea1-8765-fc5e22c2b488}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7a8d6bb8-e58d-453d-8b15-b174e1a3a92e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  7.08635253920875,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  7.08635253920875,                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {12340d5d-2491-4308-b3ef-0593dea93a25}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {ff7b9b96-dac4-4167-9380-bbcec594757d}, !- Inlet Port
  {d0089241-b04c-4390-9a16-a54ac280e231}; !- Outlet Port

OS:Connection,
  {ff7b9b96-dac4-4167-9380-bbcec594757d}, !- Handle
  {755c1a67-71d5-4bee-8fe4-f780e72f162d}, !- Source Object
  7,                                      !- Outlet Port
  {12340d5d-2491-4308-b3ef-0593dea93a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0089241-b04c-4390-9a16-a54ac280e231}, !- Handle
  {12340d5d-2491-4308-b3ef-0593dea93a25}, !- Source Object
  3,                                      !- Outlet Port
  {d1a76942-e8e0-4b60-bc4d-cc87f035e868}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {839b273d-b94b-4f30-b588-332dc46ed297}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  1.51003150997154,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  7.08635253920875,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {95e5ff9c-8ab3-4f2b-83b9-df082aebaab7}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  {16edb0fd-4d2e-436d-b122-6a49f227a827}, !- Maximum Fraction of Outdoor Air Schedule Name
  {6d1b5fc2-2411-41be-83ed-95e0cc0f74b0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6d1b5fc2-2411-41be-83ed-95e0cc0f74b0}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1e2b5f67-96d5-4aab-a2c8-270458a9c860}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Evaporative Cooler OA System, !- Name
  {839b273d-b94b-4f30-b588-332dc46ed297}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ec8a0640-edf8-4548-95e6-95694e3b2e3f}, !- Mixed Air Node Name
  {8b242a93-c385-4710-8efc-3622adcf60cc}, !- Outdoor Air Stream Node Name
  {cdc23d65-24fa-4127-bfad-0b5bc6ad011c}, !- Relief Air Stream Node Name
  {8a600e97-1389-4d65-adff-0529b339a2ad}; !- Return Air Stream Node Name

OS:Node,
  {c27abd06-2259-4fe9-af83-938263f217bb}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8b242a93-c385-4710-8efc-3622adcf60cc}; !- Outlet Port

OS:Connection,
  {8b242a93-c385-4710-8efc-3622adcf60cc}, !- Handle
  {c27abd06-2259-4fe9-af83-938263f217bb}, !- Source Object
  3,                                      !- Outlet Port
  {1e2b5f67-96d5-4aab-a2c8-270458a9c860}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fa874ac0-bd3c-4189-89bc-688ce6b7ae5d}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Evaporative Cooler Relief Air Node, !- Name
  {cdc23d65-24fa-4127-bfad-0b5bc6ad011c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdc23d65-24fa-4127-bfad-0b5bc6ad011c}, !- Handle
  {1e2b5f67-96d5-4aab-a2c8-270458a9c860}, !- Source Object
  7,                                      !- Outlet Port
  {fa874ac0-bd3c-4189-89bc-688ce6b7ae5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {254f6412-8072-40f6-93fa-894c69eba5d6}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {ec8a0640-edf8-4548-95e6-95694e3b2e3f}, !- Inlet Port
  {378dd75d-c4bf-41ed-9896-6c30c2c528f5}; !- Outlet Port

OS:Connection,
  {8a600e97-1389-4d65-adff-0529b339a2ad}, !- Handle
  {e4e0c875-5431-4358-b84b-5c43ebda0679}, !- Source Object
  3,                                      !- Outlet Port
  {1e2b5f67-96d5-4aab-a2c8-270458a9c860}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ec8a0640-edf8-4548-95e6-95694e3b2e3f}, !- Handle
  {1e2b5f67-96d5-4aab-a2c8-270458a9c860}, !- Source Object
  5,                                      !- Outlet Port
  {254f6412-8072-40f6-93fa-894c69eba5d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {378dd75d-c4bf-41ed-9896-6c30c2c528f5}, !- Handle
  {254f6412-8072-40f6-93fa-894c69eba5d6}, !- Source Object
  3,                                      !- Outlet Port
  {755c1a67-71d5-4bee-8fe4-f780e72f162d}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d55accba-97ab-4b3f-97b1-4686b0dceff1}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {1579e87b-4a3f-461b-a798-c4e71979eb8e}, !- Air Inlet Node Name
  {cecf2781-49b7-42f2-a236-7486788c21de}, !- Air Outlet Node Name
  7.08635253920875;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4e900100-482b-4868-b8d9-dd35aef47312}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Return Air Node, !- Name
  {8e2ce98d-06aa-4940-91da-77e9aebf3623}, !- Inlet Port
  {b349db3c-a6f8-4747-a544-1ae7faf49215}; !- Outlet Port

OS:Connection,
  {10a76d5c-7b25-49c8-8fd5-369cdc88896c}, !- Handle
  {98fe91c0-695c-4803-a903-af2246a19ce0}, !- Source Object
  3,                                      !- Outlet Port
  {9eb4bbf9-e37f-4738-9056-d322df6f36dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e2ce98d-06aa-4940-91da-77e9aebf3623}, !- Handle
  {88e6a3ae-19bd-4be3-a2f0-53ddb6383263}, !- Source Object
  2,                                      !- Outlet Port
  {4e900100-482b-4868-b8d9-dd35aef47312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b349db3c-a6f8-4747-a544-1ae7faf49215}, !- Handle
  {4e900100-482b-4868-b8d9-dd35aef47312}, !- Source Object
  3,                                      !- Outlet Port
  {4e61f2e3-d306-41a1-b478-2ef047a4c58f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7ba6d9e5-e6b5-4dd7-8771-16d493ac61ec}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Air Terminal Inlet Air Node, !- Name
  {be1f5ff4-90f2-4087-bc37-b3440f702dd5}, !- Inlet Port
  {1579e87b-4a3f-461b-a798-c4e71979eb8e}; !- Outlet Port

OS:Connection,
  {be1f5ff4-90f2-4087-bc37-b3440f702dd5}, !- Handle
  {0eda9ce7-c865-4f66-9ee0-abb40d6dfb82}, !- Source Object
  3,                                      !- Outlet Port
  {7ba6d9e5-e6b5-4dd7-8771-16d493ac61ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1579e87b-4a3f-461b-a798-c4e71979eb8e}, !- Handle
  {7ba6d9e5-e6b5-4dd7-8771-16d493ac61ec}, !- Source Object
  3,                                      !- Outlet Port
  {d55accba-97ab-4b3f-97b1-4686b0dceff1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cecf2781-49b7-42f2-a236-7486788c21de}, !- Handle
  {d55accba-97ab-4b3f-97b1-4686b0dceff1}, !- Source Object
  4,                                      !- Outlet Port
  {98fe91c0-695c-4803-a903-af2246a19ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3ca22a71-c5d1-4fe2-a8a6-5b8726645634}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {167f32cf-9881-49cb-ac5a-4cefe2bf4f1b}, !- Availability Schedule
  {19fd3cf3-b6d5-452b-87de-03a92309363e}, !- Availability Manager List Name
  2.10459370584541,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8ea557e6-1095-4153-9afa-37e63ba6c536}, !- Supply Side Inlet Node Name
  {819883ae-171a-4e35-aa2f-477599d1952b}, !- Demand Side Outlet Node Name
  {2ed6ea06-8837-4864-b7b8-3845b3a2d46b}, !- Demand Side Inlet Node A
  {b30bfc4c-599b-4009-acea-3b1ddb2d404f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {995a8089-a505-454f-a386-0f1e94e2fa6c}, !- Demand Mixer Name
  {6ed912da-c5a1-4723-a8fa-a88d1625b2b6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {13a3300d-6b41-4ee2-89c3-1d2e96194088}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Evaporative Cooler Supply Inlet Node, !- Name
  {8ea557e6-1095-4153-9afa-37e63ba6c536}, !- Inlet Port
  {ce3f2e17-0d03-44bd-9898-0f473b601147}; !- Outlet Port

OS:Node,
  {b28236e6-b096-4209-b87b-958307cba230}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Evaporative Cooler Supply Outlet Node, !- Name
  {61a425db-cf0c-475e-8d0f-35e252bbfab3}, !- Inlet Port
  {b30bfc4c-599b-4009-acea-3b1ddb2d404f}; !- Outlet Port

OS:Connection,
  {8ea557e6-1095-4153-9afa-37e63ba6c536}, !- Handle
  {3ca22a71-c5d1-4fe2-a8a6-5b8726645634}, !- Source Object
  9,                                      !- Outlet Port
  {13a3300d-6b41-4ee2-89c3-1d2e96194088}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b30bfc4c-599b-4009-acea-3b1ddb2d404f}, !- Handle
  {b28236e6-b096-4209-b87b-958307cba230}, !- Source Object
  3,                                      !- Outlet Port
  {3ca22a71-c5d1-4fe2-a8a6-5b8726645634}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {960c92a7-859c-4f33-9a84-204275617313}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Evaporative Cooler Demand Inlet Node, !- Name
  {2ed6ea06-8837-4864-b7b8-3845b3a2d46b}, !- Inlet Port
  {7d806b48-05e8-41c5-9f90-333c707ba8d9}; !- Outlet Port

OS:Node,
  {80ab3007-2111-4611-b8ff-1f1f1621ef67}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Evaporative Cooler Demand Outlet Node, !- Name
  {c9d35e2d-2ec3-4787-9a05-cb2703688036}, !- Inlet Port
  {819883ae-171a-4e35-aa2f-477599d1952b}; !- Outlet Port

OS:Node,
  {784cf820-7237-4fd8-b9f9-aeb8f9ace463}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Air Terminal Outlet Air Node, !- Name
  {067873e0-9064-4cc7-a59f-07e0e9c6056f}, !- Inlet Port
  {d86a9b2e-4f59-4529-80a1-51af1e7cb3e7}; !- Outlet Port

OS:Connection,
  {2ed6ea06-8837-4864-b7b8-3845b3a2d46b}, !- Handle
  {3ca22a71-c5d1-4fe2-a8a6-5b8726645634}, !- Source Object
  11,                                     !- Outlet Port
  {960c92a7-859c-4f33-9a84-204275617313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {819883ae-171a-4e35-aa2f-477599d1952b}, !- Handle
  {80ab3007-2111-4611-b8ff-1f1f1621ef67}, !- Source Object
  3,                                      !- Outlet Port
  {3ca22a71-c5d1-4fe2-a8a6-5b8726645634}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6ed912da-c5a1-4723-a8fa-a88d1625b2b6}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {7d806b48-05e8-41c5-9f90-333c707ba8d9}, !- Inlet Node Name
  {237bf0f1-2cc8-4d9e-9266-a08c48a6e559}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {995a8089-a505-454f-a386-0f1e94e2fa6c}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {c9d35e2d-2ec3-4787-9a05-cb2703688036}, !- Outlet Node Name
  {5caaabb2-f838-4f03-a67b-81aa82e9f51b}; !- Inlet Node Name 1

OS:Connection,
  {7d806b48-05e8-41c5-9f90-333c707ba8d9}, !- Handle
  {960c92a7-859c-4f33-9a84-204275617313}, !- Source Object
  3,                                      !- Outlet Port
  {6ed912da-c5a1-4723-a8fa-a88d1625b2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9d35e2d-2ec3-4787-9a05-cb2703688036}, !- Handle
  {995a8089-a505-454f-a386-0f1e94e2fa6c}, !- Source Object
  2,                                      !- Outlet Port
  {80ab3007-2111-4611-b8ff-1f1f1621ef67}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ef0eb10e-3d6f-4642-bb6c-2252179d9980}, !- Handle
  {3ca22a71-c5d1-4fe2-a8a6-5b8726645634}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.10459370584541,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9976.88,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  15819.59,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {19fd3cf3-b6d5-452b-87de-03a92309363e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {bbe9dbd5-66d1-4209-90aa-6b6a2d35081c}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {dbb8a6e4-4809-48bc-9bf1-bc1bed92a254}, !- Handle
  3.0 F above OATwb 4,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {b28236e6-b096-4209-b87b-958307cba230}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {167f32cf-9881-49cb-ac5a-4cefe2bf4f1b}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Evaporative Cooler Availability Sch, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {ae3a996e-3787-4599-9ab3-e6c6040ead06}, !- Handle
  Zone_PrimarySchool_Classroom_A____Story_ground_1_Clg_Load_Sensor, !- Name
  {cd65fed4-4752-4b3e-a41c-9a71e4a7b21f}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {492c751e-e534-45f6-b869-8c001b068a33}, !- Handle
  Zone_PrimarySchool_Classroom_A____Story_ground_1_Evaporative_Cooler_Availability_Actuator, !- Name
  {167f32cf-9881-49cb-ac5a-4cefe2bf4f1b}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {dfdbb555-23ea-4980-a846-4c4324f1c317}, !- Handle
  Zone_PrimarySchool_Classroom_A____Story_ground_1_Evaporative_Cooler_Availability_Control, !- Name
  IF {ae3a996e-3787-4599-9ab3-e6c6040ead06} < 0.0, !- Program Line 1
  SET {492c751e-e534-45f6-b869-8c001b068a33} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {492c751e-e534-45f6-b869-8c001b068a33} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {ed63f718-4a4d-4e17-a9dc-6ad14313455f}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  2.10459370584541,                       !- Primary Air Design Flow Rate {m3/s}
  {bc80bb9c-f8d6-49fe-a0d8-46dfa0d1b43c}, !- Air Inlet Node Name
  {61a425db-cf0c-475e-8d0f-35e252bbfab3}, !- Air Outlet Node Name
  {b28236e6-b096-4209-b87b-958307cba230}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {61a425db-cf0c-475e-8d0f-35e252bbfab3}, !- Handle
  {ed63f718-4a4d-4e17-a9dc-6ad14313455f}, !- Source Object
  7,                                      !- Outlet Port
  {b28236e6-b096-4209-b87b-958307cba230}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {eb6c05d9-1b5d-4060-a04f-42dd317af8c2}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.10459370584541,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7f89b229-8f71-4523-91e2-b872e4dad602}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {db561eb2-00e9-4885-9a03-a3f80dd5b61d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7f89b229-8f71-4523-91e2-b872e4dad602}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {db561eb2-00e9-4885-9a03-a3f80dd5b61d}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ee37a391-24b4-4ed3-ba37-ee2fea0e2d96}, !- Handle
  Dummy Always Off DX Coil 4 106kBtu/hr 9.63EER 106kBtu/hr 8.9EER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  34838.4986897105,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.10037786878725,                       !- Rated COP {W/W}
  2.10459370584541,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {42a37cd8-1068-421e-ac0a-391acf73a8b8}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {cd65fed4-4752-4b3e-a41c-9a71e4a7b21f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {069e2d7d-88ec-4ff5-811a-a658dcaf7ba0}, !- Air Inlet Node Name
  {4b1b16f7-8cf8-4bdb-93f4-d01b548708c8}, !- Air Outlet Node Name
  {eb6c05d9-1b5d-4060-a04f-42dd317af8c2}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ee37a391-24b4-4ed3-ba37-ee2fea0e2d96}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  2.10459370584541,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  2.10459370584541,                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {b311c012-445f-42f3-8d61-e1b02b22d1f6}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {4b1b16f7-8cf8-4bdb-93f4-d01b548708c8}, !- Inlet Port
  {bc80bb9c-f8d6-49fe-a0d8-46dfa0d1b43c}; !- Outlet Port

OS:Connection,
  {4b1b16f7-8cf8-4bdb-93f4-d01b548708c8}, !- Handle
  {42a37cd8-1068-421e-ac0a-391acf73a8b8}, !- Source Object
  7,                                      !- Outlet Port
  {b311c012-445f-42f3-8d61-e1b02b22d1f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc80bb9c-f8d6-49fe-a0d8-46dfa0d1b43c}, !- Handle
  {b311c012-445f-42f3-8d61-e1b02b22d1f6}, !- Source Object
  3,                                      !- Outlet Port
  {ed63f718-4a4d-4e17-a9dc-6ad14313455f}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1de7e468-0893-4eb0-820b-38b656be999f}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.66997425907798,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  2.10459370584541,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {167f32cf-9881-49cb-ac5a-4cefe2bf4f1b}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  {9d65e9a0-498d-49b5-bf8b-66aedd6ae68c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {abdda7d5-0195-42a3-aeff-79abc20c51b4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {abdda7d5-0195-42a3-aeff-79abc20c51b4}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4d0c37b5-f269-42e6-8730-b3106b3cf625}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Evaporative Cooler OA System, !- Name
  {1de7e468-0893-4eb0-820b-38b656be999f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d3dbd5e2-9f2c-4deb-a0f5-08f0a9dd1f5f}, !- Mixed Air Node Name
  {85a2bdb7-e550-49aa-9aff-e22962450218}, !- Outdoor Air Stream Node Name
  {f2852a18-6457-4e09-8ead-3245b7a0ffcc}, !- Relief Air Stream Node Name
  {ce3f2e17-0d03-44bd-9898-0f473b601147}; !- Return Air Stream Node Name

OS:Node,
  {4b7e7682-0b4a-4a0b-aa6e-270959e4f842}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {85a2bdb7-e550-49aa-9aff-e22962450218}; !- Outlet Port

OS:Connection,
  {85a2bdb7-e550-49aa-9aff-e22962450218}, !- Handle
  {4b7e7682-0b4a-4a0b-aa6e-270959e4f842}, !- Source Object
  3,                                      !- Outlet Port
  {4d0c37b5-f269-42e6-8730-b3106b3cf625}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8a0bb1e8-c20b-4d6b-b400-a7d0c58b3ccf}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Evaporative Cooler Relief Air Node, !- Name
  {f2852a18-6457-4e09-8ead-3245b7a0ffcc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2852a18-6457-4e09-8ead-3245b7a0ffcc}, !- Handle
  {4d0c37b5-f269-42e6-8730-b3106b3cf625}, !- Source Object
  7,                                      !- Outlet Port
  {8a0bb1e8-c20b-4d6b-b400-a7d0c58b3ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {072d7f55-b800-4c34-9607-39a11ec160e1}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Evaporative Cooler Mixed Air Node, !- Name
  {d3dbd5e2-9f2c-4deb-a0f5-08f0a9dd1f5f}, !- Inlet Port
  {069e2d7d-88ec-4ff5-811a-a658dcaf7ba0}; !- Outlet Port

OS:Connection,
  {ce3f2e17-0d03-44bd-9898-0f473b601147}, !- Handle
  {13a3300d-6b41-4ee2-89c3-1d2e96194088}, !- Source Object
  3,                                      !- Outlet Port
  {4d0c37b5-f269-42e6-8730-b3106b3cf625}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d3dbd5e2-9f2c-4deb-a0f5-08f0a9dd1f5f}, !- Handle
  {4d0c37b5-f269-42e6-8730-b3106b3cf625}, !- Source Object
  5,                                      !- Outlet Port
  {072d7f55-b800-4c34-9607-39a11ec160e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {069e2d7d-88ec-4ff5-811a-a658dcaf7ba0}, !- Handle
  {072d7f55-b800-4c34-9607-39a11ec160e1}, !- Source Object
  3,                                      !- Outlet Port
  {42a37cd8-1068-421e-ac0a-391acf73a8b8}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7a30f27e-575e-43a5-8314-0cdce7a7f1a4}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {eb6e1405-f044-433f-bf50-50f9c0bea8e4}, !- Air Inlet Node Name
  {067873e0-9064-4cc7-a59f-07e0e9c6056f}, !- Air Outlet Node Name
  2.10459370584541;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f0ae33e6-f355-4039-b340-6077fe5c854d}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Return Air Node, !- Name
  {6aa96abd-02c1-4549-a353-69161b2c9203}, !- Inlet Port
  {5caaabb2-f838-4f03-a67b-81aa82e9f51b}; !- Outlet Port

OS:Connection,
  {d86a9b2e-4f59-4529-80a1-51af1e7cb3e7}, !- Handle
  {784cf820-7237-4fd8-b9f9-aeb8f9ace463}, !- Source Object
  3,                                      !- Outlet Port
  {51b03f35-2f8e-4193-a38f-62b826f9100e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aa96abd-02c1-4549-a353-69161b2c9203}, !- Handle
  {ea10bd65-12cc-4a0b-a51f-9d48cc8678d3}, !- Source Object
  2,                                      !- Outlet Port
  {f0ae33e6-f355-4039-b340-6077fe5c854d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5caaabb2-f838-4f03-a67b-81aa82e9f51b}, !- Handle
  {f0ae33e6-f355-4039-b340-6077fe5c854d}, !- Source Object
  3,                                      !- Outlet Port
  {995a8089-a505-454f-a386-0f1e94e2fa6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {340bc610-35dc-4457-808f-1c6b8e9bc55d}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Air Terminal Inlet Air Node, !- Name
  {237bf0f1-2cc8-4d9e-9266-a08c48a6e559}, !- Inlet Port
  {eb6e1405-f044-433f-bf50-50f9c0bea8e4}; !- Outlet Port

OS:Connection,
  {237bf0f1-2cc8-4d9e-9266-a08c48a6e559}, !- Handle
  {6ed912da-c5a1-4723-a8fa-a88d1625b2b6}, !- Source Object
  3,                                      !- Outlet Port
  {340bc610-35dc-4457-808f-1c6b8e9bc55d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb6e1405-f044-433f-bf50-50f9c0bea8e4}, !- Handle
  {340bc610-35dc-4457-808f-1c6b8e9bc55d}, !- Source Object
  3,                                      !- Outlet Port
  {7a30f27e-575e-43a5-8314-0cdce7a7f1a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {067873e0-9064-4cc7-a59f-07e0e9c6056f}, !- Handle
  {7a30f27e-575e-43a5-8314-0cdce7a7f1a4}, !- Source Object
  4,                                      !- Outlet Port
  {784cf820-7237-4fd8-b9f9-aeb8f9ace463}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b4e8d653-dd64-4b4f-b1d5-39de672d6d06}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {c9fcbf1a-1f11-46e4-b254-b9b798795c2f}, !- Availability Schedule
  {17f870b5-d34d-433a-bfa2-e0b66f43c184}, !- Availability Manager List Name
  0.653341043520746,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2e785da1-426a-410d-98ea-011f4f911334}, !- Supply Side Inlet Node Name
  {56997d89-76bc-4b8a-9c38-7298776c14f8}, !- Demand Side Outlet Node Name
  {d95c6e18-f512-414b-ab22-5850c7820e6f}, !- Demand Side Inlet Node A
  {5d8dfc23-e246-43dc-931a-e45abbe66319}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c2ed67da-5b50-4896-b2f0-925a622b27fc}, !- Demand Mixer Name
  {1048a641-a8f4-46f7-a189-32ff16609abd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7f4cd6c7-96c0-43a1-8196-059d49f3e295}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {2e785da1-426a-410d-98ea-011f4f911334}, !- Inlet Port
  {0c46b82c-cd39-43b1-94b9-a008cff46a06}; !- Outlet Port

OS:Node,
  {7476308c-78ac-42cb-b687-8292e83fae53}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {97b05212-571a-42cc-8337-084f23d20ff2}, !- Inlet Port
  {5d8dfc23-e246-43dc-931a-e45abbe66319}; !- Outlet Port

OS:Connection,
  {2e785da1-426a-410d-98ea-011f4f911334}, !- Handle
  {b4e8d653-dd64-4b4f-b1d5-39de672d6d06}, !- Source Object
  9,                                      !- Outlet Port
  {7f4cd6c7-96c0-43a1-8196-059d49f3e295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d8dfc23-e246-43dc-931a-e45abbe66319}, !- Handle
  {7476308c-78ac-42cb-b687-8292e83fae53}, !- Source Object
  3,                                      !- Outlet Port
  {b4e8d653-dd64-4b4f-b1d5-39de672d6d06}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f647bdd1-495e-4fb7-a685-aa9ecc68bdce}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {d95c6e18-f512-414b-ab22-5850c7820e6f}, !- Inlet Port
  {e22ffd29-466c-4057-9772-98ac20460889}; !- Outlet Port

OS:Node,
  {fbaf68ea-b0a6-42b6-a6a9-4ced49630e2e}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {e754ad18-7217-4dcc-972d-4c749f066715}, !- Inlet Port
  {56997d89-76bc-4b8a-9c38-7298776c14f8}; !- Outlet Port

OS:Node,
  {56ef183c-2211-43b9-83c2-f9ef5a25be8e}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Air Terminal Outlet Air Node, !- Name
  {3be6fa0a-9607-4a15-94ad-556a007d19a8}, !- Inlet Port
  {d96d42bf-6032-4517-8494-76963252b2dd}; !- Outlet Port

OS:Connection,
  {d95c6e18-f512-414b-ab22-5850c7820e6f}, !- Handle
  {b4e8d653-dd64-4b4f-b1d5-39de672d6d06}, !- Source Object
  11,                                     !- Outlet Port
  {f647bdd1-495e-4fb7-a685-aa9ecc68bdce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56997d89-76bc-4b8a-9c38-7298776c14f8}, !- Handle
  {fbaf68ea-b0a6-42b6-a6a9-4ced49630e2e}, !- Source Object
  3,                                      !- Outlet Port
  {b4e8d653-dd64-4b4f-b1d5-39de672d6d06}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1048a641-a8f4-46f7-a189-32ff16609abd}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {e22ffd29-466c-4057-9772-98ac20460889}, !- Inlet Node Name
  {d32d3d55-41eb-450e-99c1-23fa45d26061}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c2ed67da-5b50-4896-b2f0-925a622b27fc}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {e754ad18-7217-4dcc-972d-4c749f066715}, !- Outlet Node Name
  {34c52d61-b112-46e7-aa56-ab87393596be}; !- Inlet Node Name 1

OS:Connection,
  {e22ffd29-466c-4057-9772-98ac20460889}, !- Handle
  {f647bdd1-495e-4fb7-a685-aa9ecc68bdce}, !- Source Object
  3,                                      !- Outlet Port
  {1048a641-a8f4-46f7-a189-32ff16609abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e754ad18-7217-4dcc-972d-4c749f066715}, !- Handle
  {c2ed67da-5b50-4896-b2f0-925a622b27fc}, !- Source Object
  2,                                      !- Outlet Port
  {fbaf68ea-b0a6-42b6-a6a9-4ced49630e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b01761f1-8bef-45bc-8c4a-b11fc57a0e57}, !- Handle
  {b4e8d653-dd64-4b4f-b1d5-39de672d6d06}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.653341043520746,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1277.47,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  870.24,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {17f870b5-d34d-433a-bfa2-e0b66f43c184}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {514c95a9-6a23-4a1d-86bf-8ea7227430a0}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {df2633a0-c97f-42f8-bcc0-4f751d556638}, !- Handle
  3.0 F above OATwb 5,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {7476308c-78ac-42cb-b687-8292e83fae53}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {c9fcbf1a-1f11-46e4-b254-b9b798795c2f}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {7a656b58-7b49-4afe-a29d-a2c8ec15775e}, !- Handle
  Zone_PrimarySchool_Classroom_A_end_a___Story_ground_Clg_Load_Sensor, !- Name
  {d9e1e588-9d32-4661-a7a9-c3f3dffa86a6}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e6d711c3-3876-48da-8cb2-6a616b224d50}, !- Handle
  Zone_PrimarySchool_Classroom_A_end_a___Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {c9fcbf1a-1f11-46e4-b254-b9b798795c2f}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {b3bc50e8-1ce3-43d2-acb3-750842114de4}, !- Handle
  Zone_PrimarySchool_Classroom_A_end_a___Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {7a656b58-7b49-4afe-a29d-a2c8ec15775e} < 0.0, !- Program Line 1
  SET {e6d711c3-3876-48da-8cb2-6a616b224d50} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {e6d711c3-3876-48da-8cb2-6a616b224d50} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {cb453293-b2bf-4393-a328-acfc1eb00e84}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.653341043520746,                      !- Primary Air Design Flow Rate {m3/s}
  {2036c20b-fe49-49ff-baff-2fd23f29c67c}, !- Air Inlet Node Name
  {97b05212-571a-42cc-8337-084f23d20ff2}, !- Air Outlet Node Name
  {7476308c-78ac-42cb-b687-8292e83fae53}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {97b05212-571a-42cc-8337-084f23d20ff2}, !- Handle
  {cb453293-b2bf-4393-a328-acfc1eb00e84}, !- Source Object
  7,                                      !- Outlet Port
  {7476308c-78ac-42cb-b687-8292e83fae53}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1fb81776-f962-492d-988b-d245a1ff9900}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.653341043520746,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d8c0fd40-5320-4809-b907-59499f9cb7a4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c1505a46-6ce2-4be0-9b9b-732a06cafacf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d8c0fd40-5320-4809-b907-59499f9cb7a4}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c1505a46-6ce2-4be0-9b9b-732a06cafacf}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {dde833b9-e77f-4fde-9418-745654d841e8}, !- Handle
  Dummy Always Off DX Coil 5 25kBtu/hr 11.06SEER 25kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  10815.1141122454,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.653341043520746,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {feb62597-bd26-499f-b332-5a4714f8de96}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {d9e1e588-9d32-4661-a7a9-c3f3dffa86a6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {50b0c543-0b8a-42f2-9617-e45cc4bd9c23}, !- Air Inlet Node Name
  {ff6e4a89-1368-42d5-9f9f-aa4800eaa997}, !- Air Outlet Node Name
  {1fb81776-f962-492d-988b-d245a1ff9900}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {dde833b9-e77f-4fde-9418-745654d841e8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.653341043520746,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.653341043520746,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {c30c4b0f-5186-46e8-a044-e5357c790df5}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {ff6e4a89-1368-42d5-9f9f-aa4800eaa997}, !- Inlet Port
  {2036c20b-fe49-49ff-baff-2fd23f29c67c}; !- Outlet Port

OS:Connection,
  {ff6e4a89-1368-42d5-9f9f-aa4800eaa997}, !- Handle
  {feb62597-bd26-499f-b332-5a4714f8de96}, !- Source Object
  7,                                      !- Outlet Port
  {c30c4b0f-5186-46e8-a044-e5357c790df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2036c20b-fe49-49ff-baff-2fd23f29c67c}, !- Handle
  {c30c4b0f-5186-46e8-a044-e5357c790df5}, !- Source Object
  3,                                      !- Outlet Port
  {cb453293-b2bf-4393-a328-acfc1eb00e84}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {be82e8c8-3bf1-4315-993d-1e2716823ca2}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.072236150732613,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.653341043520746,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ab0d78f8-4f2c-409b-97e0-0ffbe2ceaca2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ab0d78f8-4f2c-409b-97e0-0ffbe2ceaca2}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {104d5d90-4a59-4e94-afd4-f5b8222ca265}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Evaporative Cooler OA System, !- Name
  {be82e8c8-3bf1-4315-993d-1e2716823ca2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f4f8a443-efcb-4cf3-b185-12fc60d3857b}, !- Mixed Air Node Name
  {3b518372-b509-4316-bd32-9dfb24d4880d}, !- Outdoor Air Stream Node Name
  {07b44209-780c-44cc-856c-47dcbf28182b}, !- Relief Air Stream Node Name
  {0c46b82c-cd39-43b1-94b9-a008cff46a06}; !- Return Air Stream Node Name

OS:Node,
  {691963d5-7092-4fda-b25e-f25a3b444992}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3b518372-b509-4316-bd32-9dfb24d4880d}; !- Outlet Port

OS:Connection,
  {3b518372-b509-4316-bd32-9dfb24d4880d}, !- Handle
  {691963d5-7092-4fda-b25e-f25a3b444992}, !- Source Object
  3,                                      !- Outlet Port
  {104d5d90-4a59-4e94-afd4-f5b8222ca265}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {af23e2c4-27bd-4410-aeba-578ed5d95af9}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Evaporative Cooler Relief Air Node, !- Name
  {07b44209-780c-44cc-856c-47dcbf28182b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07b44209-780c-44cc-856c-47dcbf28182b}, !- Handle
  {104d5d90-4a59-4e94-afd4-f5b8222ca265}, !- Source Object
  7,                                      !- Outlet Port
  {af23e2c4-27bd-4410-aeba-578ed5d95af9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2ed107e-ff66-47b4-8176-bcdbc9e76db2}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {f4f8a443-efcb-4cf3-b185-12fc60d3857b}, !- Inlet Port
  {50b0c543-0b8a-42f2-9617-e45cc4bd9c23}; !- Outlet Port

OS:Connection,
  {0c46b82c-cd39-43b1-94b9-a008cff46a06}, !- Handle
  {7f4cd6c7-96c0-43a1-8196-059d49f3e295}, !- Source Object
  3,                                      !- Outlet Port
  {104d5d90-4a59-4e94-afd4-f5b8222ca265}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f4f8a443-efcb-4cf3-b185-12fc60d3857b}, !- Handle
  {104d5d90-4a59-4e94-afd4-f5b8222ca265}, !- Source Object
  5,                                      !- Outlet Port
  {a2ed107e-ff66-47b4-8176-bcdbc9e76db2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50b0c543-0b8a-42f2-9617-e45cc4bd9c23}, !- Handle
  {a2ed107e-ff66-47b4-8176-bcdbc9e76db2}, !- Source Object
  3,                                      !- Outlet Port
  {feb62597-bd26-499f-b332-5a4714f8de96}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c11bdf71-ee6c-4eaf-b9a9-ed1d7f5df199}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {e9e2e142-4ada-4931-a3e8-775d51fa51b0}, !- Air Inlet Node Name
  {3be6fa0a-9607-4a15-94ad-556a007d19a8}, !- Air Outlet Node Name
  0.653341043520746;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b4a0ec73-97b6-4549-8508-53047dc0a2a1}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Return Air Node, !- Name
  {47afa2ce-0bb6-43f4-8900-830ae7422375}, !- Inlet Port
  {34c52d61-b112-46e7-aa56-ab87393596be}; !- Outlet Port

OS:Connection,
  {d96d42bf-6032-4517-8494-76963252b2dd}, !- Handle
  {56ef183c-2211-43b9-83c2-f9ef5a25be8e}, !- Source Object
  3,                                      !- Outlet Port
  {f5aab437-c945-4a48-9611-86cde8f6d510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47afa2ce-0bb6-43f4-8900-830ae7422375}, !- Handle
  {8a6c2c60-5a33-40d9-a9b9-0c95840800f3}, !- Source Object
  2,                                      !- Outlet Port
  {b4a0ec73-97b6-4549-8508-53047dc0a2a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34c52d61-b112-46e7-aa56-ab87393596be}, !- Handle
  {b4a0ec73-97b6-4549-8508-53047dc0a2a1}, !- Source Object
  3,                                      !- Outlet Port
  {c2ed67da-5b50-4896-b2f0-925a622b27fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2a070e69-0937-4396-8ba7-57be7caf107c}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Air Terminal Inlet Air Node, !- Name
  {d32d3d55-41eb-450e-99c1-23fa45d26061}, !- Inlet Port
  {e9e2e142-4ada-4931-a3e8-775d51fa51b0}; !- Outlet Port

OS:Connection,
  {d32d3d55-41eb-450e-99c1-23fa45d26061}, !- Handle
  {1048a641-a8f4-46f7-a189-32ff16609abd}, !- Source Object
  3,                                      !- Outlet Port
  {2a070e69-0937-4396-8ba7-57be7caf107c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9e2e142-4ada-4931-a3e8-775d51fa51b0}, !- Handle
  {2a070e69-0937-4396-8ba7-57be7caf107c}, !- Source Object
  3,                                      !- Outlet Port
  {c11bdf71-ee6c-4eaf-b9a9-ed1d7f5df199}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3be6fa0a-9607-4a15-94ad-556a007d19a8}, !- Handle
  {c11bdf71-ee6c-4eaf-b9a9-ed1d7f5df199}, !- Source Object
  4,                                      !- Outlet Port
  {56ef183c-2211-43b9-83c2-f9ef5a25be8e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {128a623e-5be6-4bb1-9379-a31200bd0b44}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {7a4e2294-b11e-4f1f-87a7-09719f1fa1a2}, !- Availability Schedule
  {3980cd46-6ec2-4107-b6fe-118676b11504}, !- Availability Manager List Name
  0.528286418278213,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3e880add-3c95-4860-af46-199f165319f5}, !- Supply Side Inlet Node Name
  {92aaffb8-1bbb-47f2-a1f3-c6213aa43e69}, !- Demand Side Outlet Node Name
  {afbd0f43-a580-4b8e-9f9a-6aa0eefdd2b2}, !- Demand Side Inlet Node A
  {36c933d9-baaf-41b9-a91d-b4f6f0feeae1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4c19fc0e-29ad-42a8-841f-ab4044bb35b5}, !- Demand Mixer Name
  {c8fddde8-1360-4877-86dd-dd11de8e16bd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {60352532-83b1-46ef-8f08-35cb1d66a81a}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Evaporative Cooler Supply Inlet Node, !- Name
  {3e880add-3c95-4860-af46-199f165319f5}, !- Inlet Port
  {b1b66406-8c2c-40d2-9e43-33632479226a}; !- Outlet Port

OS:Node,
  {606e23b5-f2d7-4a68-8138-6572a73f6c53}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Evaporative Cooler Supply Outlet Node, !- Name
  {5bbff92d-e6e3-4259-b1c9-9189eed58e4c}, !- Inlet Port
  {36c933d9-baaf-41b9-a91d-b4f6f0feeae1}; !- Outlet Port

OS:Connection,
  {3e880add-3c95-4860-af46-199f165319f5}, !- Handle
  {128a623e-5be6-4bb1-9379-a31200bd0b44}, !- Source Object
  9,                                      !- Outlet Port
  {60352532-83b1-46ef-8f08-35cb1d66a81a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36c933d9-baaf-41b9-a91d-b4f6f0feeae1}, !- Handle
  {606e23b5-f2d7-4a68-8138-6572a73f6c53}, !- Source Object
  3,                                      !- Outlet Port
  {128a623e-5be6-4bb1-9379-a31200bd0b44}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {94a61b61-610e-4a28-91a4-04137d1ce1d2}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Evaporative Cooler Demand Inlet Node, !- Name
  {afbd0f43-a580-4b8e-9f9a-6aa0eefdd2b2}, !- Inlet Port
  {c8568957-2915-44c2-9236-56396b0194c7}; !- Outlet Port

OS:Node,
  {d60b5b25-6136-4ed1-92c4-27faa2408af0}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Evaporative Cooler Demand Outlet Node, !- Name
  {4ebf3c3c-88a8-4e7d-9212-021d1bdfdb73}, !- Inlet Port
  {92aaffb8-1bbb-47f2-a1f3-c6213aa43e69}; !- Outlet Port

OS:Node,
  {4c988f35-a6d7-40f2-8014-a3c337518f9a}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Air Terminal Outlet Air Node, !- Name
  {651efa7c-ef57-4a08-ae4b-c25f88710ca6}, !- Inlet Port
  {f8d87a3b-d712-46d1-b6fb-bcfcb051b1df}; !- Outlet Port

OS:Connection,
  {afbd0f43-a580-4b8e-9f9a-6aa0eefdd2b2}, !- Handle
  {128a623e-5be6-4bb1-9379-a31200bd0b44}, !- Source Object
  11,                                     !- Outlet Port
  {94a61b61-610e-4a28-91a4-04137d1ce1d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92aaffb8-1bbb-47f2-a1f3-c6213aa43e69}, !- Handle
  {d60b5b25-6136-4ed1-92c4-27faa2408af0}, !- Source Object
  3,                                      !- Outlet Port
  {128a623e-5be6-4bb1-9379-a31200bd0b44}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c8fddde8-1360-4877-86dd-dd11de8e16bd}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {c8568957-2915-44c2-9236-56396b0194c7}, !- Inlet Node Name
  {278a2f69-8847-4d27-9469-f45723531222}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4c19fc0e-29ad-42a8-841f-ab4044bb35b5}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {4ebf3c3c-88a8-4e7d-9212-021d1bdfdb73}, !- Outlet Node Name
  {6da8f3bd-fb15-4879-a1a6-8d78dc7b98b8}; !- Inlet Node Name 1

OS:Connection,
  {c8568957-2915-44c2-9236-56396b0194c7}, !- Handle
  {94a61b61-610e-4a28-91a4-04137d1ce1d2}, !- Source Object
  3,                                      !- Outlet Port
  {c8fddde8-1360-4877-86dd-dd11de8e16bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ebf3c3c-88a8-4e7d-9212-021d1bdfdb73}, !- Handle
  {4c19fc0e-29ad-42a8-841f-ab4044bb35b5}, !- Source Object
  2,                                      !- Outlet Port
  {d60b5b25-6136-4ed1-92c4-27faa2408af0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {69ac43ef-c3b7-4623-9a00-54a5fe45d81d}, !- Handle
  {128a623e-5be6-4bb1-9379-a31200bd0b44}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.528286418278213,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1188,                                   !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  866.29,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3980cd46-6ec2-4107-b6fe-118676b11504}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {dec53962-c0a0-4049-8e99-9d41f6a06976}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {34641318-1ef8-4a43-91f5-0df5ff392218}, !- Handle
  3.0 F above OATwb 6,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {606e23b5-f2d7-4a68-8138-6572a73f6c53}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {7a4e2294-b11e-4f1f-87a7-09719f1fa1a2}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {5b4f9db0-d8f5-4e25-bb98-1a152e9532f9}, !- Handle
  Zone_PrimarySchool_Classroom_A_end_a___Story_ground_1_Clg_Load_Sensor, !- Name
  {e2c8b5d7-864b-4fdc-b6e5-cf67e68dce95}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {8b9650f4-f12a-4b0f-8dd7-4042a5fa8467}, !- Handle
  Zone_PrimarySchool_Classroom_A_end_a___Story_ground_1_Evaporative_Cooler_Availability_Actuator, !- Name
  {7a4e2294-b11e-4f1f-87a7-09719f1fa1a2}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {968177ad-db80-4ca0-92b6-a332f9e6286c}, !- Handle
  Zone_PrimarySchool_Classroom_A_end_a___Story_ground_1_Evaporative_Cooler_Availability_Control, !- Name
  IF {5b4f9db0-d8f5-4e25-bb98-1a152e9532f9} < 0.0, !- Program Line 1
  SET {8b9650f4-f12a-4b0f-8dd7-4042a5fa8467} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {8b9650f4-f12a-4b0f-8dd7-4042a5fa8467} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {1cb1c927-f5ac-4b23-843d-2c4d86d7f8c5}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.528286418278213,                      !- Primary Air Design Flow Rate {m3/s}
  {c4a5cdd9-442e-495a-916a-5dfc0ee4a04c}, !- Air Inlet Node Name
  {5bbff92d-e6e3-4259-b1c9-9189eed58e4c}, !- Air Outlet Node Name
  {606e23b5-f2d7-4a68-8138-6572a73f6c53}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {5bbff92d-e6e3-4259-b1c9-9189eed58e4c}, !- Handle
  {1cb1c927-f5ac-4b23-843d-2c4d86d7f8c5}, !- Source Object
  7,                                      !- Outlet Port
  {606e23b5-f2d7-4a68-8138-6572a73f6c53}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {78052cfd-c125-47e8-97ad-f344b9f6b3cf}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.528286418278213,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b30ce75d-447c-4f5c-85da-70af049e5056}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d4fb361b-4924-4946-bf23-75d74c2fce08}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b30ce75d-447c-4f5c-85da-70af049e5056}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d4fb361b-4924-4946-bf23-75d74c2fce08}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {86570f78-5d90-4e83-8b36-4cc0e63ea105}, !- Handle
  Dummy Always Off DX Coil 6 20kBtu/hr 11.06SEER 20kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  8745.01602844253,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.528286418278213,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {5711b997-e4c5-4213-9566-4bf8fb874a2e}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {e2c8b5d7-864b-4fdc-b6e5-cf67e68dce95}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {ad351db2-bb40-4937-9311-cec025f9cbb3}, !- Air Inlet Node Name
  {1121825a-21cd-4865-82a9-2a3d2b5d95cf}, !- Air Outlet Node Name
  {78052cfd-c125-47e8-97ad-f344b9f6b3cf}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {86570f78-5d90-4e83-8b36-4cc0e63ea105}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.528286418278213,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.528286418278213,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {c2e08e19-ac28-462e-b6d8-123c25f652a4}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {1121825a-21cd-4865-82a9-2a3d2b5d95cf}, !- Inlet Port
  {c4a5cdd9-442e-495a-916a-5dfc0ee4a04c}; !- Outlet Port

OS:Connection,
  {1121825a-21cd-4865-82a9-2a3d2b5d95cf}, !- Handle
  {5711b997-e4c5-4213-9566-4bf8fb874a2e}, !- Source Object
  7,                                      !- Outlet Port
  {c2e08e19-ac28-462e-b6d8-123c25f652a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4a5cdd9-442e-495a-916a-5dfc0ee4a04c}, !- Handle
  {c2e08e19-ac28-462e-b6d8-123c25f652a4}, !- Source Object
  3,                                      !- Outlet Port
  {1cb1c927-f5ac-4b23-843d-2c4d86d7f8c5}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7179f49b-b071-40bc-bf08-7884db2c3c08}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0722361507326196,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.528286418278213,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {34f5b2ac-e13f-4e65-8c6a-d1f024beed12}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {34f5b2ac-e13f-4e65-8c6a-d1f024beed12}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8489c74f-dcf3-461a-8b8b-d26444aa0fcd}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Evaporative Cooler OA System, !- Name
  {7179f49b-b071-40bc-bf08-7884db2c3c08}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ced707e5-cc83-45b3-8c88-9015f33d71d3}, !- Mixed Air Node Name
  {15e4cfd7-81f9-419f-ad40-28ae28bae3e1}, !- Outdoor Air Stream Node Name
  {bdbbb33d-6683-4330-a941-190c6c8a172e}, !- Relief Air Stream Node Name
  {b1b66406-8c2c-40d2-9e43-33632479226a}; !- Return Air Stream Node Name

OS:Node,
  {e7f01c9c-effc-464b-b124-56ec6ca9c1e8}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {15e4cfd7-81f9-419f-ad40-28ae28bae3e1}; !- Outlet Port

OS:Connection,
  {15e4cfd7-81f9-419f-ad40-28ae28bae3e1}, !- Handle
  {e7f01c9c-effc-464b-b124-56ec6ca9c1e8}, !- Source Object
  3,                                      !- Outlet Port
  {8489c74f-dcf3-461a-8b8b-d26444aa0fcd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bae98f5e-7dda-45dc-9932-e3163f5dbba7}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Evaporative Cooler Relief Air Node, !- Name
  {bdbbb33d-6683-4330-a941-190c6c8a172e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdbbb33d-6683-4330-a941-190c6c8a172e}, !- Handle
  {8489c74f-dcf3-461a-8b8b-d26444aa0fcd}, !- Source Object
  7,                                      !- Outlet Port
  {bae98f5e-7dda-45dc-9932-e3163f5dbba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ed9ad52-bebb-454a-9b5b-49bed35f476f}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Evaporative Cooler Mixed Air Node, !- Name
  {ced707e5-cc83-45b3-8c88-9015f33d71d3}, !- Inlet Port
  {ad351db2-bb40-4937-9311-cec025f9cbb3}; !- Outlet Port

OS:Connection,
  {b1b66406-8c2c-40d2-9e43-33632479226a}, !- Handle
  {60352532-83b1-46ef-8f08-35cb1d66a81a}, !- Source Object
  3,                                      !- Outlet Port
  {8489c74f-dcf3-461a-8b8b-d26444aa0fcd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ced707e5-cc83-45b3-8c88-9015f33d71d3}, !- Handle
  {8489c74f-dcf3-461a-8b8b-d26444aa0fcd}, !- Source Object
  5,                                      !- Outlet Port
  {8ed9ad52-bebb-454a-9b5b-49bed35f476f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad351db2-bb40-4937-9311-cec025f9cbb3}, !- Handle
  {8ed9ad52-bebb-454a-9b5b-49bed35f476f}, !- Source Object
  3,                                      !- Outlet Port
  {5711b997-e4c5-4213-9566-4bf8fb874a2e}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fa07b5da-1325-434b-a539-31c99e06486d}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {65819697-d673-447d-92c7-d6a1fb0a6737}, !- Air Inlet Node Name
  {651efa7c-ef57-4a08-ae4b-c25f88710ca6}, !- Air Outlet Node Name
  0.528286418278213;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cdb703d6-a050-4b95-a425-f969079e290a}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Return Air Node, !- Name
  {b344d94c-d2f1-4e22-a2bc-801f20fb639f}, !- Inlet Port
  {6da8f3bd-fb15-4879-a1a6-8d78dc7b98b8}; !- Outlet Port

OS:Connection,
  {f8d87a3b-d712-46d1-b6fb-bcfcb051b1df}, !- Handle
  {4c988f35-a6d7-40f2-8014-a3c337518f9a}, !- Source Object
  3,                                      !- Outlet Port
  {1c66b397-6fd5-4f7d-b454-deb522cd3585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b344d94c-d2f1-4e22-a2bc-801f20fb639f}, !- Handle
  {67dcd6ef-388c-4200-b1a4-bea92b5a3e7c}, !- Source Object
  2,                                      !- Outlet Port
  {cdb703d6-a050-4b95-a425-f969079e290a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6da8f3bd-fb15-4879-a1a6-8d78dc7b98b8}, !- Handle
  {cdb703d6-a050-4b95-a425-f969079e290a}, !- Source Object
  3,                                      !- Outlet Port
  {4c19fc0e-29ad-42a8-841f-ab4044bb35b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a6d3fe03-1e01-47b7-8743-3d9e9406240e}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Air Terminal Inlet Air Node, !- Name
  {278a2f69-8847-4d27-9469-f45723531222}, !- Inlet Port
  {65819697-d673-447d-92c7-d6a1fb0a6737}; !- Outlet Port

OS:Connection,
  {278a2f69-8847-4d27-9469-f45723531222}, !- Handle
  {c8fddde8-1360-4877-86dd-dd11de8e16bd}, !- Source Object
  3,                                      !- Outlet Port
  {a6d3fe03-1e01-47b7-8743-3d9e9406240e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65819697-d673-447d-92c7-d6a1fb0a6737}, !- Handle
  {a6d3fe03-1e01-47b7-8743-3d9e9406240e}, !- Source Object
  3,                                      !- Outlet Port
  {fa07b5da-1325-434b-a539-31c99e06486d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {651efa7c-ef57-4a08-ae4b-c25f88710ca6}, !- Handle
  {fa07b5da-1325-434b-a539-31c99e06486d}, !- Source Object
  4,                                      !- Outlet Port
  {4c988f35-a6d7-40f2-8014-a3c337518f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f79c4114-0e25-411c-a012-340508ac4c07}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {84655475-806d-4bef-a892-f5eae180a060}, !- Availability Schedule
  {a4d3e4eb-b630-4b27-8e87-bdc49fb2d531}, !- Availability Manager List Name
  0.416158802125379,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e662a5ec-aceb-4c28-8f7b-c44ae64156e9}, !- Supply Side Inlet Node Name
  {5a2dd75e-9b53-49d9-87c5-ddafb1b13b11}, !- Demand Side Outlet Node Name
  {e0254e9c-4910-46c9-ba49-ece9667eb3c7}, !- Demand Side Inlet Node A
  {1f7219a3-352f-4e0f-84c4-91821c619c08}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {655832fd-bf73-41e1-bc30-920f89a6c3dd}, !- Demand Mixer Name
  {c108dc5c-2b0e-4476-97f0-1c3522e909d3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ea722739-4725-424b-8be2-04608b46d457}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {e662a5ec-aceb-4c28-8f7b-c44ae64156e9}, !- Inlet Port
  {04066201-422b-4a69-a308-e59b724aca6e}; !- Outlet Port

OS:Node,
  {3dc45d44-9203-4aa0-9bd4-9979a03f2d9f}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {13db2453-5980-4171-b2e0-9dc00f3b0a28}, !- Inlet Port
  {1f7219a3-352f-4e0f-84c4-91821c619c08}; !- Outlet Port

OS:Connection,
  {e662a5ec-aceb-4c28-8f7b-c44ae64156e9}, !- Handle
  {f79c4114-0e25-411c-a012-340508ac4c07}, !- Source Object
  9,                                      !- Outlet Port
  {ea722739-4725-424b-8be2-04608b46d457}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f7219a3-352f-4e0f-84c4-91821c619c08}, !- Handle
  {3dc45d44-9203-4aa0-9bd4-9979a03f2d9f}, !- Source Object
  3,                                      !- Outlet Port
  {f79c4114-0e25-411c-a012-340508ac4c07}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {71385391-9456-4556-8100-afeda9f7cfe0}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {e0254e9c-4910-46c9-ba49-ece9667eb3c7}, !- Inlet Port
  {7c48271b-00a3-4cf2-8301-91b3bbe0286e}; !- Outlet Port

OS:Node,
  {664eb03d-5eef-4106-abbf-3aa22b432cf8}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {47e191b5-5da0-4f3b-8c9e-4ff5bb3c94bc}, !- Inlet Port
  {5a2dd75e-9b53-49d9-87c5-ddafb1b13b11}; !- Outlet Port

OS:Node,
  {f17df2a9-e0d3-45f1-ba83-421c5bb022e0}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Air Terminal Outlet Air Node, !- Name
  {d2b30ee3-62d4-4eba-80f7-a4c84b578467}, !- Inlet Port
  {3bdbcdf0-4f29-4853-a552-8f1c8cb430e7}; !- Outlet Port

OS:Connection,
  {e0254e9c-4910-46c9-ba49-ece9667eb3c7}, !- Handle
  {f79c4114-0e25-411c-a012-340508ac4c07}, !- Source Object
  11,                                     !- Outlet Port
  {71385391-9456-4556-8100-afeda9f7cfe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a2dd75e-9b53-49d9-87c5-ddafb1b13b11}, !- Handle
  {664eb03d-5eef-4106-abbf-3aa22b432cf8}, !- Source Object
  3,                                      !- Outlet Port
  {f79c4114-0e25-411c-a012-340508ac4c07}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c108dc5c-2b0e-4476-97f0-1c3522e909d3}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {7c48271b-00a3-4cf2-8301-91b3bbe0286e}, !- Inlet Node Name
  {d5d076a5-22d8-495b-9716-a03aa17ee030}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {655832fd-bf73-41e1-bc30-920f89a6c3dd}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {47e191b5-5da0-4f3b-8c9e-4ff5bb3c94bc}, !- Outlet Node Name
  {84abf23c-e4a4-4117-b792-4199104cb0f3}; !- Inlet Node Name 1

OS:Connection,
  {7c48271b-00a3-4cf2-8301-91b3bbe0286e}, !- Handle
  {71385391-9456-4556-8100-afeda9f7cfe0}, !- Source Object
  3,                                      !- Outlet Port
  {c108dc5c-2b0e-4476-97f0-1c3522e909d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47e191b5-5da0-4f3b-8c9e-4ff5bb3c94bc}, !- Handle
  {655832fd-bf73-41e1-bc30-920f89a6c3dd}, !- Source Object
  2,                                      !- Outlet Port
  {664eb03d-5eef-4106-abbf-3aa22b432cf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f259be97-83fe-40d6-8355-7ca401af64b6}, !- Handle
  {f79c4114-0e25-411c-a012-340508ac4c07}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.416158802125379,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1167.76,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  862.26,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a4d3e4eb-b630-4b27-8e87-bdc49fb2d531}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {15dd2187-4208-4e6f-9f31-d65c59f16060}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {b342772e-36a0-4a14-ba33-03fe9d172434}, !- Handle
  3.0 F above OATwb 7,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {3dc45d44-9203-4aa0-9bd4-9979a03f2d9f}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {84655475-806d-4bef-a892-f5eae180a060}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {3be9c985-3c4c-42c8-86f0-6e9172c02384}, !- Handle
  Zone_PrimarySchool_Classroom_A_end_b___Story_ground_Clg_Load_Sensor, !- Name
  {ead425e1-8057-4081-9806-ca37b06525b4}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {be65c14e-5d92-416d-a6ca-945febd9ba15}, !- Handle
  Zone_PrimarySchool_Classroom_A_end_b___Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {84655475-806d-4bef-a892-f5eae180a060}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {6e7ac30b-1f5a-4109-b14a-e775bee9278c}, !- Handle
  Zone_PrimarySchool_Classroom_A_end_b___Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {3be9c985-3c4c-42c8-86f0-6e9172c02384} < 0.0, !- Program Line 1
  SET {be65c14e-5d92-416d-a6ca-945febd9ba15} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {be65c14e-5d92-416d-a6ca-945febd9ba15} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {365c5b31-b2a8-46a8-9290-e878e0c146d2}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.416158802125379,                      !- Primary Air Design Flow Rate {m3/s}
  {f91dea8f-4eaa-4f82-91a4-a0e64ef78135}, !- Air Inlet Node Name
  {13db2453-5980-4171-b2e0-9dc00f3b0a28}, !- Air Outlet Node Name
  {3dc45d44-9203-4aa0-9bd4-9979a03f2d9f}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {13db2453-5980-4171-b2e0-9dc00f3b0a28}, !- Handle
  {365c5b31-b2a8-46a8-9290-e878e0c146d2}, !- Source Object
  7,                                      !- Outlet Port
  {3dc45d44-9203-4aa0-9bd4-9979a03f2d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ba6993c9-39f0-4df2-86e4-128611712b5f}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.416158802125379,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {40d0e71d-4fc8-4a95-8a4f-da4ffc6f1689}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4581e935-c203-4831-8f52-e4cb19e2d1b2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {40d0e71d-4fc8-4a95-8a4f-da4ffc6f1689}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4581e935-c203-4831-8f52-e4cb19e2d1b2}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9da800c5-2fab-4c40-91a7-083149434df6}, !- Handle
  Dummy Always Off DX Coil 7 17kBtu/hr 11.06SEER 17kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  6888.90584547889,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.416158802125379,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {a2aff28a-4e3d-4795-afc1-a636e5a88457}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {ead425e1-8057-4081-9806-ca37b06525b4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {00decfe9-0615-4be8-a4fc-67191014af2b}, !- Air Inlet Node Name
  {23849dc5-a0cb-4737-a0ad-7ef9a5f791fb}, !- Air Outlet Node Name
  {ba6993c9-39f0-4df2-86e4-128611712b5f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9da800c5-2fab-4c40-91a7-083149434df6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.416158802125379,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.416158802125379,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {4ff90fe5-7e72-42f5-a4c7-4cc7d11c8a0a}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {23849dc5-a0cb-4737-a0ad-7ef9a5f791fb}, !- Inlet Port
  {f91dea8f-4eaa-4f82-91a4-a0e64ef78135}; !- Outlet Port

OS:Connection,
  {23849dc5-a0cb-4737-a0ad-7ef9a5f791fb}, !- Handle
  {a2aff28a-4e3d-4795-afc1-a636e5a88457}, !- Source Object
  7,                                      !- Outlet Port
  {4ff90fe5-7e72-42f5-a4c7-4cc7d11c8a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f91dea8f-4eaa-4f82-91a4-a0e64ef78135}, !- Handle
  {4ff90fe5-7e72-42f5-a4c7-4cc7d11c8a0a}, !- Source Object
  3,                                      !- Outlet Port
  {365c5b31-b2a8-46a8-9290-e878e0c146d2}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1ea9c4aa-d0f7-4700-9757-fd5be0e52f6a}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0722361507326131,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.416158802125379,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ed21c4c1-91a8-4c95-8662-8437856146df}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ed21c4c1-91a8-4c95-8662-8437856146df}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bb4cd94b-4853-4173-8186-b9c95067e095}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Evaporative Cooler OA System, !- Name
  {1ea9c4aa-d0f7-4700-9757-fd5be0e52f6a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f0f9e282-732e-4a85-a2e9-c77e640bcc8a}, !- Mixed Air Node Name
  {9ed3bd9b-50bc-4ab8-9153-7b22c4415446}, !- Outdoor Air Stream Node Name
  {992dcbe7-34c8-4eb3-811c-0efdf181f28d}, !- Relief Air Stream Node Name
  {04066201-422b-4a69-a308-e59b724aca6e}; !- Return Air Stream Node Name

OS:Node,
  {70dc9c6c-2be0-4c5e-8fec-e8e52616892c}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9ed3bd9b-50bc-4ab8-9153-7b22c4415446}; !- Outlet Port

OS:Connection,
  {9ed3bd9b-50bc-4ab8-9153-7b22c4415446}, !- Handle
  {70dc9c6c-2be0-4c5e-8fec-e8e52616892c}, !- Source Object
  3,                                      !- Outlet Port
  {bb4cd94b-4853-4173-8186-b9c95067e095}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c67347a7-c3aa-49e5-8940-607b10cc554c}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Evaporative Cooler Relief Air Node, !- Name
  {992dcbe7-34c8-4eb3-811c-0efdf181f28d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {992dcbe7-34c8-4eb3-811c-0efdf181f28d}, !- Handle
  {bb4cd94b-4853-4173-8186-b9c95067e095}, !- Source Object
  7,                                      !- Outlet Port
  {c67347a7-c3aa-49e5-8940-607b10cc554c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff38b068-d77d-4151-8491-0a82b2dd1bae}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {f0f9e282-732e-4a85-a2e9-c77e640bcc8a}, !- Inlet Port
  {00decfe9-0615-4be8-a4fc-67191014af2b}; !- Outlet Port

OS:Connection,
  {04066201-422b-4a69-a308-e59b724aca6e}, !- Handle
  {ea722739-4725-424b-8be2-04608b46d457}, !- Source Object
  3,                                      !- Outlet Port
  {bb4cd94b-4853-4173-8186-b9c95067e095}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f0f9e282-732e-4a85-a2e9-c77e640bcc8a}, !- Handle
  {bb4cd94b-4853-4173-8186-b9c95067e095}, !- Source Object
  5,                                      !- Outlet Port
  {ff38b068-d77d-4151-8491-0a82b2dd1bae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00decfe9-0615-4be8-a4fc-67191014af2b}, !- Handle
  {ff38b068-d77d-4151-8491-0a82b2dd1bae}, !- Source Object
  3,                                      !- Outlet Port
  {a2aff28a-4e3d-4795-afc1-a636e5a88457}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f6096df4-2a0a-465a-8cf7-57ea7d649043}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {ea7e7092-41a6-4789-bd6b-da495aeb9e5f}, !- Air Inlet Node Name
  {d2b30ee3-62d4-4eba-80f7-a4c84b578467}, !- Air Outlet Node Name
  0.416158802125379;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3515a3bf-6976-454f-afc1-0ae01d1d9c89}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Return Air Node, !- Name
  {5232a076-63a8-4b39-8f86-6c728a5a6d21}, !- Inlet Port
  {84abf23c-e4a4-4117-b792-4199104cb0f3}; !- Outlet Port

OS:Connection,
  {3bdbcdf0-4f29-4853-a552-8f1c8cb430e7}, !- Handle
  {f17df2a9-e0d3-45f1-ba83-421c5bb022e0}, !- Source Object
  3,                                      !- Outlet Port
  {8b20f3ae-6b29-4437-8863-45c88747bdf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5232a076-63a8-4b39-8f86-6c728a5a6d21}, !- Handle
  {d3d31d9d-c2ad-457e-9cb4-66a9f90738c2}, !- Source Object
  2,                                      !- Outlet Port
  {3515a3bf-6976-454f-afc1-0ae01d1d9c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84abf23c-e4a4-4117-b792-4199104cb0f3}, !- Handle
  {3515a3bf-6976-454f-afc1-0ae01d1d9c89}, !- Source Object
  3,                                      !- Outlet Port
  {655832fd-bf73-41e1-bc30-920f89a6c3dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2d74b605-c135-414a-9b3b-36415f39b47b}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Air Terminal Inlet Air Node, !- Name
  {d5d076a5-22d8-495b-9716-a03aa17ee030}, !- Inlet Port
  {ea7e7092-41a6-4789-bd6b-da495aeb9e5f}; !- Outlet Port

OS:Connection,
  {d5d076a5-22d8-495b-9716-a03aa17ee030}, !- Handle
  {c108dc5c-2b0e-4476-97f0-1c3522e909d3}, !- Source Object
  3,                                      !- Outlet Port
  {2d74b605-c135-414a-9b3b-36415f39b47b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea7e7092-41a6-4789-bd6b-da495aeb9e5f}, !- Handle
  {2d74b605-c135-414a-9b3b-36415f39b47b}, !- Source Object
  3,                                      !- Outlet Port
  {f6096df4-2a0a-465a-8cf7-57ea7d649043}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2b30ee3-62d4-4eba-80f7-a4c84b578467}, !- Handle
  {f6096df4-2a0a-465a-8cf7-57ea7d649043}, !- Source Object
  4,                                      !- Outlet Port
  {f17df2a9-e0d3-45f1-ba83-421c5bb022e0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {60efd800-8ffd-4977-98dc-1a39bd2748c4}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {76621e67-d3a6-4b43-9cdb-a7265c3cfd90}, !- Availability Schedule
  {49e2e932-02eb-40aa-a6fb-8e463c623c96}, !- Availability Manager List Name
  8.13272898216687,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5acf28b0-9300-4ef2-903e-b7376abb452b}, !- Supply Side Inlet Node Name
  {3821e15f-6ba4-4c99-87eb-6c3d842bfa16}, !- Demand Side Outlet Node Name
  {c57c3497-3544-4791-b704-8ea1786d9f6c}, !- Demand Side Inlet Node A
  {0aadb100-3fa7-4754-ab26-01a4c60e29fa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bbe450c2-d80c-472f-8706-5b8397c4e15a}, !- Demand Mixer Name
  {7506159d-77af-48d8-a8e4-31b2de65d4ba}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d4ba5f2a-0870-4b37-9c93-49da6d62a620}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {5acf28b0-9300-4ef2-903e-b7376abb452b}, !- Inlet Port
  {4004be87-1a11-4ace-87ab-8e81e864da3c}; !- Outlet Port

OS:Node,
  {ef2d4e11-b502-477f-a465-a7baccc5490b}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {9f239f3a-a282-4816-9281-2a334a1bc429}, !- Inlet Port
  {0aadb100-3fa7-4754-ab26-01a4c60e29fa}; !- Outlet Port

OS:Connection,
  {5acf28b0-9300-4ef2-903e-b7376abb452b}, !- Handle
  {60efd800-8ffd-4977-98dc-1a39bd2748c4}, !- Source Object
  9,                                      !- Outlet Port
  {d4ba5f2a-0870-4b37-9c93-49da6d62a620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aadb100-3fa7-4754-ab26-01a4c60e29fa}, !- Handle
  {ef2d4e11-b502-477f-a465-a7baccc5490b}, !- Source Object
  3,                                      !- Outlet Port
  {60efd800-8ffd-4977-98dc-1a39bd2748c4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6ea0308c-6160-4f90-81a0-5ae9f68f9f59}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {c57c3497-3544-4791-b704-8ea1786d9f6c}, !- Inlet Port
  {f451532f-82ff-41d6-a0eb-53d93b38f3c8}; !- Outlet Port

OS:Node,
  {fa40c2e0-873b-4f20-bac7-8c9ac37d82e8}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {f2cfec29-5eee-4f76-8e9b-c70d700b8356}, !- Inlet Port
  {3821e15f-6ba4-4c99-87eb-6c3d842bfa16}; !- Outlet Port

OS:Node,
  {d5c8356d-ca65-4060-899a-872179d0e50a}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Air Terminal Outlet Air Node, !- Name
  {d4de01a8-6fdf-4dfb-b6dc-f58098e35205}, !- Inlet Port
  {550484a6-f50f-4236-950a-0f6268597bbe}; !- Outlet Port

OS:Connection,
  {c57c3497-3544-4791-b704-8ea1786d9f6c}, !- Handle
  {60efd800-8ffd-4977-98dc-1a39bd2748c4}, !- Source Object
  11,                                     !- Outlet Port
  {6ea0308c-6160-4f90-81a0-5ae9f68f9f59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3821e15f-6ba4-4c99-87eb-6c3d842bfa16}, !- Handle
  {fa40c2e0-873b-4f20-bac7-8c9ac37d82e8}, !- Source Object
  3,                                      !- Outlet Port
  {60efd800-8ffd-4977-98dc-1a39bd2748c4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7506159d-77af-48d8-a8e4-31b2de65d4ba}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {f451532f-82ff-41d6-a0eb-53d93b38f3c8}, !- Inlet Node Name
  {3b9b104e-594d-460d-a94c-7af66af7b7f3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bbe450c2-d80c-472f-8706-5b8397c4e15a}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {f2cfec29-5eee-4f76-8e9b-c70d700b8356}, !- Outlet Node Name
  {923cf925-b6f3-493a-9fb1-2ec8db29bc87}; !- Inlet Node Name 1

OS:Connection,
  {f451532f-82ff-41d6-a0eb-53d93b38f3c8}, !- Handle
  {6ea0308c-6160-4f90-81a0-5ae9f68f9f59}, !- Source Object
  3,                                      !- Outlet Port
  {7506159d-77af-48d8-a8e4-31b2de65d4ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2cfec29-5eee-4f76-8e9b-c70d700b8356}, !- Handle
  {bbe450c2-d80c-472f-8706-5b8397c4e15a}, !- Source Object
  2,                                      !- Outlet Port
  {fa40c2e0-873b-4f20-bac7-8c9ac37d82e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {357bcb97-df4c-4166-8ec5-59f68cdadb21}, !- Handle
  {60efd800-8ffd-4977-98dc-1a39bd2748c4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  8.13272898216687,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  23977.08,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  35658.91,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {49e2e932-02eb-40aa-a6fb-8e463c623c96}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {f4338889-a054-4708-a297-c083d4e7c853}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {dca0b648-eb62-4e78-aa28-56674dd124f6}, !- Handle
  3.0 F above OATwb 8,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {ef2d4e11-b502-477f-a465-a7baccc5490b}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {76621e67-d3a6-4b43-9cdb-a7265c3cfd90}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Evaporative Cooler Availability Sch, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {79569338-1094-4087-a9c5-1a17ab338944}, !- Handle
  Zone_PrimarySchool_Classroom_C____Story_ground_Clg_Load_Sensor, !- Name
  {6669bfc4-f124-42da-b09d-141cc9194de6}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ec2595fc-3fb6-471c-ba51-21c468bae622}, !- Handle
  Zone_PrimarySchool_Classroom_C____Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {76621e67-d3a6-4b43-9cdb-a7265c3cfd90}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d307f69c-1609-468c-a6f0-e0413e394707}, !- Handle
  Zone_PrimarySchool_Classroom_C____Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {79569338-1094-4087-a9c5-1a17ab338944} < 0.0, !- Program Line 1
  SET {ec2595fc-3fb6-471c-ba51-21c468bae622} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {ec2595fc-3fb6-471c-ba51-21c468bae622} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {65d78da3-37b2-47e4-aaba-501b4296ef1f}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  8.13272898216687,                       !- Primary Air Design Flow Rate {m3/s}
  {d4e9847a-a56a-458e-a1a7-d53d298419db}, !- Air Inlet Node Name
  {9f239f3a-a282-4816-9281-2a334a1bc429}, !- Air Outlet Node Name
  {ef2d4e11-b502-477f-a465-a7baccc5490b}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {9f239f3a-a282-4816-9281-2a334a1bc429}, !- Handle
  {65d78da3-37b2-47e4-aaba-501b4296ef1f}, !- Source Object
  7,                                      !- Outlet Port
  {ef2d4e11-b502-477f-a465-a7baccc5490b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c50ced6a-597a-4c56-9aea-ded62f2ce92b}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  8.13272898216687,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a056fe4e-f674-4db9-a9bb-3e4d7693dd93}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7c646a0b-9e36-48ca-96d1-e6884fed7c28}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a056fe4e-f674-4db9-a9bb-3e4d7693dd93}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7c646a0b-9e36-48ca-96d1-e6884fed7c28}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {41281c1d-731a-4cfe-8204-e57cdebfcad4}, !- Handle
  Dummy Always Off DX Coil 8 342kBtu/hr 8.92EER 341kBtu/hr 8.5EER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  134625.541833585,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  8.13272898216687,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {99087c66-f776-4970-82ab-fb767dc8badf}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {6669bfc4-f124-42da-b09d-141cc9194de6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {51430d37-932c-4bde-acf0-4e128228b02f}, !- Air Inlet Node Name
  {e495453b-b594-4577-b5e3-b438b101a258}, !- Air Outlet Node Name
  {c50ced6a-597a-4c56-9aea-ded62f2ce92b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {41281c1d-731a-4cfe-8204-e57cdebfcad4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  8.13272898216687,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  8.13272898216687,                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {4301863c-edbe-4970-ae27-e835538553da}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {e495453b-b594-4577-b5e3-b438b101a258}, !- Inlet Port
  {d4e9847a-a56a-458e-a1a7-d53d298419db}; !- Outlet Port

OS:Connection,
  {e495453b-b594-4577-b5e3-b438b101a258}, !- Handle
  {99087c66-f776-4970-82ab-fb767dc8badf}, !- Source Object
  7,                                      !- Outlet Port
  {4301863c-edbe-4970-ae27-e835538553da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4e9847a-a56a-458e-a1a7-d53d298419db}, !- Handle
  {4301863c-edbe-4970-ae27-e835538553da}, !- Source Object
  3,                                      !- Outlet Port
  {65d78da3-37b2-47e4-aaba-501b4296ef1f}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {938da2ac-e409-4ff3-bf5b-059563ba2f61}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  1.51003150997154,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  8.13272898216687,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {76621e67-d3a6-4b43-9cdb-a7265c3cfd90}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  {e3f87c3f-4c46-40e6-8209-e831fdd35bbe}, !- Maximum Fraction of Outdoor Air Schedule Name
  {862c89f0-a471-4b2c-b038-bb7c0caa39a6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {862c89f0-a471-4b2c-b038-bb7c0caa39a6}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {47d827aa-e0aa-4ecf-be46-7ef61864c1ef}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Evaporative Cooler OA System, !- Name
  {938da2ac-e409-4ff3-bf5b-059563ba2f61}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {db835c8c-8fce-4826-a249-75f11d86e6d8}, !- Mixed Air Node Name
  {7b239aae-3b2d-4150-b135-6becda1846d6}, !- Outdoor Air Stream Node Name
  {70d220cb-7106-438e-a7ec-5cf627ff4829}, !- Relief Air Stream Node Name
  {4004be87-1a11-4ace-87ab-8e81e864da3c}; !- Return Air Stream Node Name

OS:Node,
  {caecc916-539c-4af5-ac89-38385697ac43}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7b239aae-3b2d-4150-b135-6becda1846d6}; !- Outlet Port

OS:Connection,
  {7b239aae-3b2d-4150-b135-6becda1846d6}, !- Handle
  {caecc916-539c-4af5-ac89-38385697ac43}, !- Source Object
  3,                                      !- Outlet Port
  {47d827aa-e0aa-4ecf-be46-7ef61864c1ef}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a9837559-c3b3-49db-91ad-566211c1af6f}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Evaporative Cooler Relief Air Node, !- Name
  {70d220cb-7106-438e-a7ec-5cf627ff4829}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70d220cb-7106-438e-a7ec-5cf627ff4829}, !- Handle
  {47d827aa-e0aa-4ecf-be46-7ef61864c1ef}, !- Source Object
  7,                                      !- Outlet Port
  {a9837559-c3b3-49db-91ad-566211c1af6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5bbeacc9-4173-472e-af5c-b8c7a6c3dc73}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {db835c8c-8fce-4826-a249-75f11d86e6d8}, !- Inlet Port
  {51430d37-932c-4bde-acf0-4e128228b02f}; !- Outlet Port

OS:Connection,
  {4004be87-1a11-4ace-87ab-8e81e864da3c}, !- Handle
  {d4ba5f2a-0870-4b37-9c93-49da6d62a620}, !- Source Object
  3,                                      !- Outlet Port
  {47d827aa-e0aa-4ecf-be46-7ef61864c1ef}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {db835c8c-8fce-4826-a249-75f11d86e6d8}, !- Handle
  {47d827aa-e0aa-4ecf-be46-7ef61864c1ef}, !- Source Object
  5,                                      !- Outlet Port
  {5bbeacc9-4173-472e-af5c-b8c7a6c3dc73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51430d37-932c-4bde-acf0-4e128228b02f}, !- Handle
  {5bbeacc9-4173-472e-af5c-b8c7a6c3dc73}, !- Source Object
  3,                                      !- Outlet Port
  {99087c66-f776-4970-82ab-fb767dc8badf}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {706a5ebe-dedd-4e2d-819c-cec3069d25ad}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {fc82bf2e-22f3-4e58-99a1-145851d067ad}, !- Air Inlet Node Name
  {d4de01a8-6fdf-4dfb-b6dc-f58098e35205}, !- Air Outlet Node Name
  8.13272898216687;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {480718f5-6b3f-47c7-9352-cd2f6ac7bf89}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Return Air Node, !- Name
  {27edbba7-658b-4f92-8658-4536e0aef874}, !- Inlet Port
  {923cf925-b6f3-493a-9fb1-2ec8db29bc87}; !- Outlet Port

OS:Connection,
  {550484a6-f50f-4236-950a-0f6268597bbe}, !- Handle
  {d5c8356d-ca65-4060-899a-872179d0e50a}, !- Source Object
  3,                                      !- Outlet Port
  {c0f62f32-b57d-4e9e-9213-e728c741ce6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27edbba7-658b-4f92-8658-4536e0aef874}, !- Handle
  {1ab1e669-c5e5-4fe5-8765-23d3510f052f}, !- Source Object
  2,                                      !- Outlet Port
  {480718f5-6b3f-47c7-9352-cd2f6ac7bf89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {923cf925-b6f3-493a-9fb1-2ec8db29bc87}, !- Handle
  {480718f5-6b3f-47c7-9352-cd2f6ac7bf89}, !- Source Object
  3,                                      !- Outlet Port
  {bbe450c2-d80c-472f-8706-5b8397c4e15a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0ca19a70-0425-4e0b-a7fc-704471b3b802}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Air Terminal Inlet Air Node, !- Name
  {3b9b104e-594d-460d-a94c-7af66af7b7f3}, !- Inlet Port
  {fc82bf2e-22f3-4e58-99a1-145851d067ad}; !- Outlet Port

OS:Connection,
  {3b9b104e-594d-460d-a94c-7af66af7b7f3}, !- Handle
  {7506159d-77af-48d8-a8e4-31b2de65d4ba}, !- Source Object
  3,                                      !- Outlet Port
  {0ca19a70-0425-4e0b-a7fc-704471b3b802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc82bf2e-22f3-4e58-99a1-145851d067ad}, !- Handle
  {0ca19a70-0425-4e0b-a7fc-704471b3b802}, !- Source Object
  3,                                      !- Outlet Port
  {706a5ebe-dedd-4e2d-819c-cec3069d25ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4de01a8-6fdf-4dfb-b6dc-f58098e35205}, !- Handle
  {706a5ebe-dedd-4e2d-819c-cec3069d25ad}, !- Source Object
  4,                                      !- Outlet Port
  {d5c8356d-ca65-4060-899a-872179d0e50a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6d8b3fa4-87c6-4890-be79-997f727fbebb}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {c154af6f-6289-4ee5-8c72-e5e04ee28532}, !- Availability Schedule
  {7753dafa-73e9-4844-b34e-5956c9a49945}, !- Availability Manager List Name
  3.55433304027979,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c63c9568-6edc-44ef-9225-4193605d3ba4}, !- Supply Side Inlet Node Name
  {11a1c3d2-c53f-47ab-b0cd-17d8cac0bce9}, !- Demand Side Outlet Node Name
  {4008d457-06ad-43e0-84d7-af25d4cb3dc3}, !- Demand Side Inlet Node A
  {de6e30e7-0178-4595-b3f3-c624b89b85e5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bb94e6bf-d8d2-420a-823c-06e09ea58937}, !- Demand Mixer Name
  {34bd8f17-ec49-4e2d-896b-d9fa3a48610e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b975d195-484c-4873-aed4-173ff7f67a77}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Evaporative Cooler Supply Inlet Node, !- Name
  {c63c9568-6edc-44ef-9225-4193605d3ba4}, !- Inlet Port
  {a39e8f1e-7fb9-4fad-af56-2f88612004bf}; !- Outlet Port

OS:Node,
  {407f3689-bd23-477d-b005-45b30f3e45aa}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Evaporative Cooler Supply Outlet Node, !- Name
  {4fe9e080-f66a-4300-b427-ee33b9343fc0}, !- Inlet Port
  {de6e30e7-0178-4595-b3f3-c624b89b85e5}; !- Outlet Port

OS:Connection,
  {c63c9568-6edc-44ef-9225-4193605d3ba4}, !- Handle
  {6d8b3fa4-87c6-4890-be79-997f727fbebb}, !- Source Object
  9,                                      !- Outlet Port
  {b975d195-484c-4873-aed4-173ff7f67a77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de6e30e7-0178-4595-b3f3-c624b89b85e5}, !- Handle
  {407f3689-bd23-477d-b005-45b30f3e45aa}, !- Source Object
  3,                                      !- Outlet Port
  {6d8b3fa4-87c6-4890-be79-997f727fbebb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {44347a3c-e2db-44de-9c58-a34308df1fdf}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Evaporative Cooler Demand Inlet Node, !- Name
  {4008d457-06ad-43e0-84d7-af25d4cb3dc3}, !- Inlet Port
  {b78f53e9-a839-4eb3-960f-2c138cb4c6c6}; !- Outlet Port

OS:Node,
  {27b51edc-6165-43fe-af6d-c4ea5d00e446}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Evaporative Cooler Demand Outlet Node, !- Name
  {d95b7415-0a8a-41f7-84a1-94a1243c265c}, !- Inlet Port
  {11a1c3d2-c53f-47ab-b0cd-17d8cac0bce9}; !- Outlet Port

OS:Node,
  {fc037171-6043-46b1-a66e-07488e45aca2}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Air Terminal Outlet Air Node, !- Name
  {0b472386-5b4c-47e2-898d-c47f16614ed3}, !- Inlet Port
  {97ddb59b-0849-4ce8-bd49-92afb2f99593}; !- Outlet Port

OS:Connection,
  {4008d457-06ad-43e0-84d7-af25d4cb3dc3}, !- Handle
  {6d8b3fa4-87c6-4890-be79-997f727fbebb}, !- Source Object
  11,                                     !- Outlet Port
  {44347a3c-e2db-44de-9c58-a34308df1fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11a1c3d2-c53f-47ab-b0cd-17d8cac0bce9}, !- Handle
  {27b51edc-6165-43fe-af6d-c4ea5d00e446}, !- Source Object
  3,                                      !- Outlet Port
  {6d8b3fa4-87c6-4890-be79-997f727fbebb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {34bd8f17-ec49-4e2d-896b-d9fa3a48610e}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {b78f53e9-a839-4eb3-960f-2c138cb4c6c6}, !- Inlet Node Name
  {59503d15-954e-45be-a147-4bd411d02418}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bb94e6bf-d8d2-420a-823c-06e09ea58937}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {d95b7415-0a8a-41f7-84a1-94a1243c265c}, !- Outlet Node Name
  {58cf2670-7d7a-4769-b340-b8154dd2a328}; !- Inlet Node Name 1

OS:Connection,
  {b78f53e9-a839-4eb3-960f-2c138cb4c6c6}, !- Handle
  {44347a3c-e2db-44de-9c58-a34308df1fdf}, !- Source Object
  3,                                      !- Outlet Port
  {34bd8f17-ec49-4e2d-896b-d9fa3a48610e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d95b7415-0a8a-41f7-84a1-94a1243c265c}, !- Handle
  {bb94e6bf-d8d2-420a-823c-06e09ea58937}, !- Source Object
  2,                                      !- Outlet Port
  {27b51edc-6165-43fe-af6d-c4ea5d00e446}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {449230e2-00d4-4310-ace4-0fbebd21bd05}, !- Handle
  {6d8b3fa4-87c6-4890-be79-997f727fbebb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.55433304027979,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  10555.26,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  15865.2,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7753dafa-73e9-4844-b34e-5956c9a49945}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {fe80a59c-895a-4e4c-86e4-b0aed77479e5}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {3d4342a2-7c02-4fe8-9c7e-6755870fa312}, !- Handle
  3.0 F above OATwb 9,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {407f3689-bd23-477d-b005-45b30f3e45aa}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {c154af6f-6289-4ee5-8c72-e5e04ee28532}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Evaporative Cooler Availability Sch, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {a4aa5b48-9e3d-49da-a375-961226b27841}, !- Handle
  Zone_PrimarySchool_Classroom_C____Story_ground_1_Clg_Load_Sensor, !- Name
  {7aa8765a-553f-4a7d-b247-e28b54da2221}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {a5e865a8-138b-47dc-a86b-1f1867bcff22}, !- Handle
  Zone_PrimarySchool_Classroom_C____Story_ground_1_Evaporative_Cooler_Availability_Actuator, !- Name
  {c154af6f-6289-4ee5-8c72-e5e04ee28532}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {189a7d8d-1bb0-402b-b846-ad1de56a8198}, !- Handle
  Zone_PrimarySchool_Classroom_C____Story_ground_1_Evaporative_Cooler_Availability_Control, !- Name
  IF {a4aa5b48-9e3d-49da-a375-961226b27841} < 0.0, !- Program Line 1
  SET {a5e865a8-138b-47dc-a86b-1f1867bcff22} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {a5e865a8-138b-47dc-a86b-1f1867bcff22} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {0a5812ee-0925-4f66-af0a-cda3a5e5610a}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  3.55433304027979,                       !- Primary Air Design Flow Rate {m3/s}
  {f405fcb2-da06-40a4-b026-75a4f8d976a2}, !- Air Inlet Node Name
  {4fe9e080-f66a-4300-b427-ee33b9343fc0}, !- Air Outlet Node Name
  {407f3689-bd23-477d-b005-45b30f3e45aa}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {4fe9e080-f66a-4300-b427-ee33b9343fc0}, !- Handle
  {0a5812ee-0925-4f66-af0a-cda3a5e5610a}, !- Source Object
  7,                                      !- Outlet Port
  {407f3689-bd23-477d-b005-45b30f3e45aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7fc828aa-abb3-45c4-996b-c9ba5d6250d7}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  3.55433304027979,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e9aee6e-1d17-4bb0-a21e-a6379d5c440b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cdaa7d13-84d2-44d9-8d1f-bcdc4b9d341e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6e9aee6e-1d17-4bb0-a21e-a6379d5c440b}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cdaa7d13-84d2-44d9-8d1f-bcdc4b9d341e}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fbaca8aa-41a0-49f8-bd77-aa5b8be3b77a}, !- Handle
  Dummy Always Off DX Coil 9 149kBtu/hr 9.28EER 149kBtu/hr 8.5EER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  58836.8323171625,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  3.55433304027979,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {6b5ed653-138c-46c2-96b4-04c28de44d3b}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {7aa8765a-553f-4a7d-b247-e28b54da2221}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {69ace3d8-1ea0-4ed9-b78f-07219fc1c27c}, !- Air Inlet Node Name
  {1e7045a2-02a3-4f05-974a-9c03e958b788}, !- Air Outlet Node Name
  {7fc828aa-abb3-45c4-996b-c9ba5d6250d7}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fbaca8aa-41a0-49f8-bd77-aa5b8be3b77a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  3.55433304027979,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  3.55433304027979,                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {78630459-cb34-48fc-b30b-28a92f39c7f2}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {1e7045a2-02a3-4f05-974a-9c03e958b788}, !- Inlet Port
  {f405fcb2-da06-40a4-b026-75a4f8d976a2}; !- Outlet Port

OS:Connection,
  {1e7045a2-02a3-4f05-974a-9c03e958b788}, !- Handle
  {6b5ed653-138c-46c2-96b4-04c28de44d3b}, !- Source Object
  7,                                      !- Outlet Port
  {78630459-cb34-48fc-b30b-28a92f39c7f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f405fcb2-da06-40a4-b026-75a4f8d976a2}, !- Handle
  {78630459-cb34-48fc-b30b-28a92f39c7f2}, !- Source Object
  3,                                      !- Outlet Port
  {0a5812ee-0925-4f66-af0a-cda3a5e5610a}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {15907b1b-9144-472a-add4-046c2c0d32a5}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.66997425907792,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  3.55433304027979,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c154af6f-6289-4ee5-8c72-e5e04ee28532}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  {b545ff63-5794-4923-aed8-434146ef50cc}, !- Maximum Fraction of Outdoor Air Schedule Name
  {7d63411a-cf7c-424f-9cc3-c3784f1e2a47}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7d63411a-cf7c-424f-9cc3-c3784f1e2a47}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {70224581-d229-4eb9-a516-ec9f85855c50}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Evaporative Cooler OA System, !- Name
  {15907b1b-9144-472a-add4-046c2c0d32a5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5c265c1d-fe75-4ba9-a943-e0c8c8e2e036}, !- Mixed Air Node Name
  {e13a8085-4f90-4a8e-8145-1b24a7dc7333}, !- Outdoor Air Stream Node Name
  {2304a0fc-aa0b-4fd1-a555-4e74f2e3bc45}, !- Relief Air Stream Node Name
  {a39e8f1e-7fb9-4fad-af56-2f88612004bf}; !- Return Air Stream Node Name

OS:Node,
  {13452842-b157-43ca-813b-91596f72f625}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e13a8085-4f90-4a8e-8145-1b24a7dc7333}; !- Outlet Port

OS:Connection,
  {e13a8085-4f90-4a8e-8145-1b24a7dc7333}, !- Handle
  {13452842-b157-43ca-813b-91596f72f625}, !- Source Object
  3,                                      !- Outlet Port
  {70224581-d229-4eb9-a516-ec9f85855c50}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cbd61cc5-fb54-4faf-802f-526f0f770e50}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Evaporative Cooler Relief Air Node, !- Name
  {2304a0fc-aa0b-4fd1-a555-4e74f2e3bc45}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2304a0fc-aa0b-4fd1-a555-4e74f2e3bc45}, !- Handle
  {70224581-d229-4eb9-a516-ec9f85855c50}, !- Source Object
  7,                                      !- Outlet Port
  {cbd61cc5-fb54-4faf-802f-526f0f770e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19f1fce4-40ce-4880-a92e-fc121a08413f}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Evaporative Cooler Mixed Air Node, !- Name
  {5c265c1d-fe75-4ba9-a943-e0c8c8e2e036}, !- Inlet Port
  {69ace3d8-1ea0-4ed9-b78f-07219fc1c27c}; !- Outlet Port

OS:Connection,
  {a39e8f1e-7fb9-4fad-af56-2f88612004bf}, !- Handle
  {b975d195-484c-4873-aed4-173ff7f67a77}, !- Source Object
  3,                                      !- Outlet Port
  {70224581-d229-4eb9-a516-ec9f85855c50}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5c265c1d-fe75-4ba9-a943-e0c8c8e2e036}, !- Handle
  {70224581-d229-4eb9-a516-ec9f85855c50}, !- Source Object
  5,                                      !- Outlet Port
  {19f1fce4-40ce-4880-a92e-fc121a08413f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69ace3d8-1ea0-4ed9-b78f-07219fc1c27c}, !- Handle
  {19f1fce4-40ce-4880-a92e-fc121a08413f}, !- Source Object
  3,                                      !- Outlet Port
  {6b5ed653-138c-46c2-96b4-04c28de44d3b}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {082d6280-7c4f-4ae0-acfb-23200e968508}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {9fb04019-cf10-4d52-adc1-1e6bfb745766}, !- Air Inlet Node Name
  {0b472386-5b4c-47e2-898d-c47f16614ed3}, !- Air Outlet Node Name
  3.55433304027979;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b65a461d-c85c-4963-9c9d-df6a47fdb1ee}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Return Air Node, !- Name
  {ac8667dd-8508-4c07-ad61-0abecf504dca}, !- Inlet Port
  {58cf2670-7d7a-4769-b340-b8154dd2a328}; !- Outlet Port

OS:Connection,
  {97ddb59b-0849-4ce8-bd49-92afb2f99593}, !- Handle
  {fc037171-6043-46b1-a66e-07488e45aca2}, !- Source Object
  3,                                      !- Outlet Port
  {be8d937e-751e-4a2e-81bb-ad5e39b719b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac8667dd-8508-4c07-ad61-0abecf504dca}, !- Handle
  {71fe31a5-4d19-4f37-a61a-b5fddb357366}, !- Source Object
  2,                                      !- Outlet Port
  {b65a461d-c85c-4963-9c9d-df6a47fdb1ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58cf2670-7d7a-4769-b340-b8154dd2a328}, !- Handle
  {b65a461d-c85c-4963-9c9d-df6a47fdb1ee}, !- Source Object
  3,                                      !- Outlet Port
  {bb94e6bf-d8d2-420a-823c-06e09ea58937}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0dca62d8-aafa-4519-af77-a0c28bbd7605}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Air Terminal Inlet Air Node, !- Name
  {59503d15-954e-45be-a147-4bd411d02418}, !- Inlet Port
  {9fb04019-cf10-4d52-adc1-1e6bfb745766}; !- Outlet Port

OS:Connection,
  {59503d15-954e-45be-a147-4bd411d02418}, !- Handle
  {34bd8f17-ec49-4e2d-896b-d9fa3a48610e}, !- Source Object
  3,                                      !- Outlet Port
  {0dca62d8-aafa-4519-af77-a0c28bbd7605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fb04019-cf10-4d52-adc1-1e6bfb745766}, !- Handle
  {0dca62d8-aafa-4519-af77-a0c28bbd7605}, !- Source Object
  3,                                      !- Outlet Port
  {082d6280-7c4f-4ae0-acfb-23200e968508}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b472386-5b4c-47e2-898d-c47f16614ed3}, !- Handle
  {082d6280-7c4f-4ae0-acfb-23200e968508}, !- Source Object
  4,                                      !- Outlet Port
  {fc037171-6043-46b1-a66e-07488e45aca2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3dd96afe-3527-4cf7-bf20-5fa6bd761d26}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {4f71f56b-5e71-40b4-a276-c46942a2e524}, !- Availability Schedule
  {a0b2d9f5-df29-4990-af64-ff0a89aca146}, !- Availability Manager List Name
  0.709711486602514,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {06e0950b-a93e-41ec-8704-cf6a52c32701}, !- Supply Side Inlet Node Name
  {5f8a7185-df6c-446a-bb1d-850e84accd57}, !- Demand Side Outlet Node Name
  {44766d64-f617-4435-a4fb-a773a39d8793}, !- Demand Side Inlet Node A
  {a72562d9-7b7b-4e1c-84f1-b8c3d5fe21e4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f6777337-5e2b-4423-ad65-919ffc7ebe78}, !- Demand Mixer Name
  {804a20af-7565-4819-b6c0-10b7e1764022}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ae6d35cf-49d4-47e3-8e40-f29744c3eac1}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {06e0950b-a93e-41ec-8704-cf6a52c32701}, !- Inlet Port
  {74bcb212-1970-46f3-8370-f62413a17994}; !- Outlet Port

OS:Node,
  {0f0884cd-5ddc-4e4b-9a42-f43cb1e7d065}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {6fc74cfc-1bcc-433c-8b74-8426ca05c069}, !- Inlet Port
  {a72562d9-7b7b-4e1c-84f1-b8c3d5fe21e4}; !- Outlet Port

OS:Connection,
  {06e0950b-a93e-41ec-8704-cf6a52c32701}, !- Handle
  {3dd96afe-3527-4cf7-bf20-5fa6bd761d26}, !- Source Object
  9,                                      !- Outlet Port
  {ae6d35cf-49d4-47e3-8e40-f29744c3eac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a72562d9-7b7b-4e1c-84f1-b8c3d5fe21e4}, !- Handle
  {0f0884cd-5ddc-4e4b-9a42-f43cb1e7d065}, !- Source Object
  3,                                      !- Outlet Port
  {3dd96afe-3527-4cf7-bf20-5fa6bd761d26}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d9eb8e02-4825-4cf1-996f-dd9ea610c4af}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {44766d64-f617-4435-a4fb-a773a39d8793}, !- Inlet Port
  {d9ba3bef-9025-4ae0-8217-7e2a639e868a}; !- Outlet Port

OS:Node,
  {ccfb6e98-d840-491a-ace8-37ff6be74ab4}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {2896dc3c-ac7f-41c9-9883-5aee5fa3d209}, !- Inlet Port
  {5f8a7185-df6c-446a-bb1d-850e84accd57}; !- Outlet Port

OS:Node,
  {bc311abc-0508-48e0-bfbf-ca1fdc178ea8}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Air Terminal Outlet Air Node, !- Name
  {ccec42ab-c180-4cbb-a719-71889408ea18}, !- Inlet Port
  {f08937e9-2268-4d87-a60a-fe72e643692e}; !- Outlet Port

OS:Connection,
  {44766d64-f617-4435-a4fb-a773a39d8793}, !- Handle
  {3dd96afe-3527-4cf7-bf20-5fa6bd761d26}, !- Source Object
  11,                                     !- Outlet Port
  {d9eb8e02-4825-4cf1-996f-dd9ea610c4af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f8a7185-df6c-446a-bb1d-850e84accd57}, !- Handle
  {ccfb6e98-d840-491a-ace8-37ff6be74ab4}, !- Source Object
  3,                                      !- Outlet Port
  {3dd96afe-3527-4cf7-bf20-5fa6bd761d26}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {804a20af-7565-4819-b6c0-10b7e1764022}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {d9ba3bef-9025-4ae0-8217-7e2a639e868a}, !- Inlet Node Name
  {d2d27e61-c9a8-4442-8b39-57ce88b9b42f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f6777337-5e2b-4423-ad65-919ffc7ebe78}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {2896dc3c-ac7f-41c9-9883-5aee5fa3d209}, !- Outlet Node Name
  {02d69afd-9126-4ca1-bb98-b6df0552b4ee}; !- Inlet Node Name 1

OS:Connection,
  {d9ba3bef-9025-4ae0-8217-7e2a639e868a}, !- Handle
  {d9eb8e02-4825-4cf1-996f-dd9ea610c4af}, !- Source Object
  3,                                      !- Outlet Port
  {804a20af-7565-4819-b6c0-10b7e1764022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2896dc3c-ac7f-41c9-9883-5aee5fa3d209}, !- Handle
  {f6777337-5e2b-4423-ad65-919ffc7ebe78}, !- Source Object
  2,                                      !- Outlet Port
  {ccfb6e98-d840-491a-ace8-37ff6be74ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ef2fde1e-5a21-4d37-bbfd-15ef4c2c4690}, !- Handle
  {3dd96afe-3527-4cf7-bf20-5fa6bd761d26}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.709711486602514,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1304.62,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  865.48,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a0b2d9f5-df29-4990-af64-ff0a89aca146}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {ec431241-69b1-48f8-a3d1-a7c75c5d475e}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {2cfe6ba3-6d17-4e1c-b941-fc149326312d}, !- Handle
  3.0 F above OATwb 10,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {0f0884cd-5ddc-4e4b-9a42-f43cb1e7d065}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {4f71f56b-5e71-40b4-a276-c46942a2e524}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {6ddd4070-c3e3-4ef2-8640-d39fefa3ad0b}, !- Handle
  Zone_PrimarySchool_Classroom_C_end_a___Story_ground_Clg_Load_Sensor, !- Name
  {71b4930c-c567-4772-ab96-d34e84db28ae}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {1735af09-3f09-48bd-a124-62044ab62ffb}, !- Handle
  Zone_PrimarySchool_Classroom_C_end_a___Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {4f71f56b-5e71-40b4-a276-c46942a2e524}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {68cc0beb-ee68-42ab-af84-4ce6dacac798}, !- Handle
  Zone_PrimarySchool_Classroom_C_end_a___Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {6ddd4070-c3e3-4ef2-8640-d39fefa3ad0b} < 0.0, !- Program Line 1
  SET {1735af09-3f09-48bd-a124-62044ab62ffb} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {1735af09-3f09-48bd-a124-62044ab62ffb} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {d380a564-f2c2-4bc6-8d43-d343cb88e64b}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.709711486602514,                      !- Primary Air Design Flow Rate {m3/s}
  {d7a49050-cc9d-495b-ba59-c71226f9b779}, !- Air Inlet Node Name
  {6fc74cfc-1bcc-433c-8b74-8426ca05c069}, !- Air Outlet Node Name
  {0f0884cd-5ddc-4e4b-9a42-f43cb1e7d065}, !- Sensor Node Name
