  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {6fc74cfc-1bcc-433c-8b74-8426ca05c069}, !- Handle
  {d380a564-f2c2-4bc6-8d43-d343cb88e64b}, !- Source Object
  7,                                      !- Outlet Port
  {0f0884cd-5ddc-4e4b-9a42-f43cb1e7d065}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {711a2cb0-fbff-410b-bf2e-458a3bc449b1}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.709711486602514,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bdc80d5b-c197-4f66-bee8-62b5abf42d80}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c55f59d2-65df-4569-9868-6ab0bb3c9595}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bdc80d5b-c197-4f66-bee8-62b5abf42d80}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c55f59d2-65df-4569-9868-6ab0bb3c9595}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0e527858-277b-483d-b077-207205f91c1f}, !- Handle
  Dummy Always Off DX Coil 10 26kBtu/hr 11.06SEER 26kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  11748.2451018459,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.709711486602514,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {aaa0822f-f571-447f-ad26-543998b6784f}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {71b4930c-c567-4772-ab96-d34e84db28ae}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {a449b516-4645-4d2f-be89-8001771365e9}, !- Air Inlet Node Name
  {d427e866-3ee8-4d6f-af66-dfc3636867b8}, !- Air Outlet Node Name
  {711a2cb0-fbff-410b-bf2e-458a3bc449b1}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0e527858-277b-483d-b077-207205f91c1f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.709711486602514,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.709711486602514,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {f42e71fd-ac15-4429-81dc-3c1402c31ecd}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {d427e866-3ee8-4d6f-af66-dfc3636867b8}, !- Inlet Port
  {d7a49050-cc9d-495b-ba59-c71226f9b779}; !- Outlet Port

OS:Connection,
  {d427e866-3ee8-4d6f-af66-dfc3636867b8}, !- Handle
  {aaa0822f-f571-447f-ad26-543998b6784f}, !- Source Object
  7,                                      !- Outlet Port
  {f42e71fd-ac15-4429-81dc-3c1402c31ecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7a49050-cc9d-495b-ba59-c71226f9b779}, !- Handle
  {f42e71fd-ac15-4429-81dc-3c1402c31ecd}, !- Source Object
  3,                                      !- Outlet Port
  {d380a564-f2c2-4bc6-8d43-d343cb88e64b}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {491ced2e-a35c-44a2-889b-ac37b33feec5}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.072236150732613,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.709711486602514,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fbb055c6-799d-4103-bd25-497809ad29f0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {fbb055c6-799d-4103-bd25-497809ad29f0}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5c15fa2b-5463-4723-bc34-da699d4af85b}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Evaporative Cooler OA System, !- Name
  {491ced2e-a35c-44a2-889b-ac37b33feec5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0d6f09bd-5eff-4da4-b2a5-99fad1d2687c}, !- Mixed Air Node Name
  {c51cb677-ba3d-4b83-bc88-29a5050ef469}, !- Outdoor Air Stream Node Name
  {541c80d8-a288-45ce-b793-eefcb4d198c8}, !- Relief Air Stream Node Name
  {74bcb212-1970-46f3-8370-f62413a17994}; !- Return Air Stream Node Name

OS:Node,
  {ff4c2cc7-c1ad-49ca-8f5a-72013982e7f4}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c51cb677-ba3d-4b83-bc88-29a5050ef469}; !- Outlet Port

OS:Connection,
  {c51cb677-ba3d-4b83-bc88-29a5050ef469}, !- Handle
  {ff4c2cc7-c1ad-49ca-8f5a-72013982e7f4}, !- Source Object
  3,                                      !- Outlet Port
  {5c15fa2b-5463-4723-bc34-da699d4af85b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4934ba20-5fc9-4df4-8108-7c61b17eb971}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Evaporative Cooler Relief Air Node, !- Name
  {541c80d8-a288-45ce-b793-eefcb4d198c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {541c80d8-a288-45ce-b793-eefcb4d198c8}, !- Handle
  {5c15fa2b-5463-4723-bc34-da699d4af85b}, !- Source Object
  7,                                      !- Outlet Port
  {4934ba20-5fc9-4df4-8108-7c61b17eb971}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b82aa85-ca26-4f41-9e65-b988e9b09ba7}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {0d6f09bd-5eff-4da4-b2a5-99fad1d2687c}, !- Inlet Port
  {a449b516-4645-4d2f-be89-8001771365e9}; !- Outlet Port

OS:Connection,
  {74bcb212-1970-46f3-8370-f62413a17994}, !- Handle
  {ae6d35cf-49d4-47e3-8e40-f29744c3eac1}, !- Source Object
  3,                                      !- Outlet Port
  {5c15fa2b-5463-4723-bc34-da699d4af85b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0d6f09bd-5eff-4da4-b2a5-99fad1d2687c}, !- Handle
  {5c15fa2b-5463-4723-bc34-da699d4af85b}, !- Source Object
  5,                                      !- Outlet Port
  {4b82aa85-ca26-4f41-9e65-b988e9b09ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a449b516-4645-4d2f-be89-8001771365e9}, !- Handle
  {4b82aa85-ca26-4f41-9e65-b988e9b09ba7}, !- Source Object
  3,                                      !- Outlet Port
  {aaa0822f-f571-447f-ad26-543998b6784f}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e69105a4-1aca-4020-b9e8-6f197d8840e2}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {fd6bbf38-8ca8-4d69-b40d-c72d3fad88bb}, !- Air Inlet Node Name
  {ccec42ab-c180-4cbb-a719-71889408ea18}, !- Air Outlet Node Name
  0.709711486602514;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1787a71c-7a5b-4791-879c-eab21ea954fe}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Return Air Node, !- Name
  {8f9a0190-0ae0-4075-91d8-a66af455cf5d}, !- Inlet Port
  {02d69afd-9126-4ca1-bb98-b6df0552b4ee}; !- Outlet Port

OS:Connection,
  {f08937e9-2268-4d87-a60a-fe72e643692e}, !- Handle
  {bc311abc-0508-48e0-bfbf-ca1fdc178ea8}, !- Source Object
  3,                                      !- Outlet Port
  {47ff3e95-3226-48e2-9414-c92a12bfdefd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f9a0190-0ae0-4075-91d8-a66af455cf5d}, !- Handle
  {c67dfa28-d4f3-4ead-98d8-fd30aa5d7d2b}, !- Source Object
  2,                                      !- Outlet Port
  {1787a71c-7a5b-4791-879c-eab21ea954fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02d69afd-9126-4ca1-bb98-b6df0552b4ee}, !- Handle
  {1787a71c-7a5b-4791-879c-eab21ea954fe}, !- Source Object
  3,                                      !- Outlet Port
  {f6777337-5e2b-4423-ad65-919ffc7ebe78}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {25825df7-8aaa-4be5-a889-c0108c9ff56b}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Air Terminal Inlet Air Node, !- Name
  {d2d27e61-c9a8-4442-8b39-57ce88b9b42f}, !- Inlet Port
  {fd6bbf38-8ca8-4d69-b40d-c72d3fad88bb}; !- Outlet Port

OS:Connection,
  {d2d27e61-c9a8-4442-8b39-57ce88b9b42f}, !- Handle
  {804a20af-7565-4819-b6c0-10b7e1764022}, !- Source Object
  3,                                      !- Outlet Port
  {25825df7-8aaa-4be5-a889-c0108c9ff56b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd6bbf38-8ca8-4d69-b40d-c72d3fad88bb}, !- Handle
  {25825df7-8aaa-4be5-a889-c0108c9ff56b}, !- Source Object
  3,                                      !- Outlet Port
  {e69105a4-1aca-4020-b9e8-6f197d8840e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ccec42ab-c180-4cbb-a719-71889408ea18}, !- Handle
  {e69105a4-1aca-4020-b9e8-6f197d8840e2}, !- Source Object
  4,                                      !- Outlet Port
  {bc311abc-0508-48e0-bfbf-ca1fdc178ea8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {31c65a9e-9b83-42d0-82fe-8eae96452fe0}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {c7a8d091-bb4e-4006-8702-1033e4afd7d1}, !- Availability Schedule
  {aa9874eb-ce14-4a2e-a8f0-227ffeddcf76}, !- Availability Manager List Name
  0.609166323826578,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bfcdf491-4e33-477f-8c1b-3d4665e7a97d}, !- Supply Side Inlet Node Name
  {8bf65b2b-d58e-48bc-8c3d-735077fd95c0}, !- Demand Side Outlet Node Name
  {4abb158d-3411-496c-8cdc-d1e43306d8cd}, !- Demand Side Inlet Node A
  {8f16ec7d-fe37-4892-8455-bba8f4bc2b71}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ae4aa7c0-c448-46ea-b836-66d5b8f35b72}, !- Demand Mixer Name
  {9bd74654-7340-4805-bfdf-cc0232ec1b08}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c2baf66a-2318-4918-b281-609ce0523488}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Evaporative Cooler Supply Inlet Node, !- Name
  {bfcdf491-4e33-477f-8c1b-3d4665e7a97d}, !- Inlet Port
  {cd9f1e7f-f7a1-41a8-96bc-a2a06b8c2c22}; !- Outlet Port

OS:Node,
  {6932906d-2d57-4ab5-b4f9-469c3d66c551}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Evaporative Cooler Supply Outlet Node, !- Name
  {1e444c82-1766-41ba-94e9-4b382ac4bb98}, !- Inlet Port
  {8f16ec7d-fe37-4892-8455-bba8f4bc2b71}; !- Outlet Port

OS:Connection,
  {bfcdf491-4e33-477f-8c1b-3d4665e7a97d}, !- Handle
  {31c65a9e-9b83-42d0-82fe-8eae96452fe0}, !- Source Object
  9,                                      !- Outlet Port
  {c2baf66a-2318-4918-b281-609ce0523488}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f16ec7d-fe37-4892-8455-bba8f4bc2b71}, !- Handle
  {6932906d-2d57-4ab5-b4f9-469c3d66c551}, !- Source Object
  3,                                      !- Outlet Port
  {31c65a9e-9b83-42d0-82fe-8eae96452fe0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a91170e3-4336-4fa7-8f7f-5147649a243d}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Evaporative Cooler Demand Inlet Node, !- Name
  {4abb158d-3411-496c-8cdc-d1e43306d8cd}, !- Inlet Port
  {9908300f-ff5d-42fd-b48c-136ef3e23fb2}; !- Outlet Port

OS:Node,
  {927a7366-765b-400f-bb04-261d15845c71}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Evaporative Cooler Demand Outlet Node, !- Name
  {1fa51209-52bb-40cb-ab0f-95431a094ac4}, !- Inlet Port
  {8bf65b2b-d58e-48bc-8c3d-735077fd95c0}; !- Outlet Port

OS:Node,
  {3e9a7ebc-e0ff-4cdc-9857-c23d34ceee1f}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Air Terminal Outlet Air Node, !- Name
  {a5f22ced-d661-4d3d-9215-deb326c5a88e}, !- Inlet Port
  {fb954242-91a8-46be-a256-66a2b8d650ff}; !- Outlet Port

OS:Connection,
  {4abb158d-3411-496c-8cdc-d1e43306d8cd}, !- Handle
  {31c65a9e-9b83-42d0-82fe-8eae96452fe0}, !- Source Object
  11,                                     !- Outlet Port
  {a91170e3-4336-4fa7-8f7f-5147649a243d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bf65b2b-d58e-48bc-8c3d-735077fd95c0}, !- Handle
  {927a7366-765b-400f-bb04-261d15845c71}, !- Source Object
  3,                                      !- Outlet Port
  {31c65a9e-9b83-42d0-82fe-8eae96452fe0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9bd74654-7340-4805-bfdf-cc0232ec1b08}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {9908300f-ff5d-42fd-b48c-136ef3e23fb2}, !- Inlet Node Name
  {4c710406-c8f8-49c1-a2cd-af7767f57126}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ae4aa7c0-c448-46ea-b836-66d5b8f35b72}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {1fa51209-52bb-40cb-ab0f-95431a094ac4}, !- Outlet Node Name
  {10260adb-a9f0-4f80-8c11-f07665e622e4}; !- Inlet Node Name 1

OS:Connection,
  {9908300f-ff5d-42fd-b48c-136ef3e23fb2}, !- Handle
  {a91170e3-4336-4fa7-8f7f-5147649a243d}, !- Source Object
  3,                                      !- Outlet Port
  {9bd74654-7340-4805-bfdf-cc0232ec1b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fa51209-52bb-40cb-ab0f-95431a094ac4}, !- Handle
  {ae4aa7c0-c448-46ea-b836-66d5b8f35b72}, !- Source Object
  2,                                      !- Outlet Port
  {927a7366-765b-400f-bb04-261d15845c71}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {aafcc80b-02c1-4697-b726-9cc6308bc939}, !- Handle
  {31c65a9e-9b83-42d0-82fe-8eae96452fe0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.609166323826578,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1254.48,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  871.05,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {aa9874eb-ce14-4a2e-a8f0-227ffeddcf76}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {2df556f6-e19c-4820-bb91-bc4ac2b50eb6}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {066df1f8-b998-4e4d-aa5e-e50b6243778f}, !- Handle
  3.0 F above OATwb 11,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {6932906d-2d57-4ab5-b4f9-469c3d66c551}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {c7a8d091-bb4e-4006-8702-1033e4afd7d1}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {bd2614e6-c066-4c0e-940b-ca8f31b6a809}, !- Handle
  Zone_PrimarySchool_Classroom_C_end_a___Story_ground_1_Clg_Load_Sensor, !- Name
  {b5e182d1-194c-4df8-98ee-b91856f6889e}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {fca1bb5f-e8c4-4952-845d-279d48138988}, !- Handle
  Zone_PrimarySchool_Classroom_C_end_a___Story_ground_1_Evaporative_Cooler_Availability_Actuator, !- Name
  {c7a8d091-bb4e-4006-8702-1033e4afd7d1}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {b9a81a0a-0e9a-4d98-9085-b9e37dc36559}, !- Handle
  Zone_PrimarySchool_Classroom_C_end_a___Story_ground_1_Evaporative_Cooler_Availability_Control, !- Name
  IF {bd2614e6-c066-4c0e-940b-ca8f31b6a809} < 0.0, !- Program Line 1
  SET {fca1bb5f-e8c4-4952-845d-279d48138988} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {fca1bb5f-e8c4-4952-845d-279d48138988} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {a2b886ca-a1ab-4b70-bc6a-818521e31505}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.609166323826578,                      !- Primary Air Design Flow Rate {m3/s}
  {ccc5c8c1-0fcc-4869-afd6-2b58d3e76c9c}, !- Air Inlet Node Name
  {1e444c82-1766-41ba-94e9-4b382ac4bb98}, !- Air Outlet Node Name
  {6932906d-2d57-4ab5-b4f9-469c3d66c551}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {1e444c82-1766-41ba-94e9-4b382ac4bb98}, !- Handle
  {a2b886ca-a1ab-4b70-bc6a-818521e31505}, !- Source Object
  7,                                      !- Outlet Port
  {6932906d-2d57-4ab5-b4f9-469c3d66c551}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c38bc430-8866-4817-a44a-f02980ef52ed}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.609166323826578,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dfc51d18-b44b-4402-a9b7-3fcb79fdc651}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5e9389dc-7e5f-4981-839c-a0f12bdd22f5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dfc51d18-b44b-4402-a9b7-3fcb79fdc651}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5e9389dc-7e5f-4981-839c-a0f12bdd22f5}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e4e55bdd-0a94-4610-a14f-51073d127df2}, !- Handle
  Dummy Always Off DX Coil 11 23kBtu/hr 11.06SEER 23kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  10083.8656485115,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.609166323826578,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {65a6ffbe-d58b-4d75-8b0e-6b0550da26d3}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {b5e182d1-194c-4df8-98ee-b91856f6889e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {13cbc2ee-fb14-42df-a72d-89f59d6054fb}, !- Air Inlet Node Name
  {ac5ada1c-32f0-438c-b337-e4a0c70b8bb7}, !- Air Outlet Node Name
  {c38bc430-8866-4817-a44a-f02980ef52ed}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e4e55bdd-0a94-4610-a14f-51073d127df2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.609166323826578,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.609166323826578,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {a379e4ca-9c87-4ea0-9a71-381ecb85f12c}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {ac5ada1c-32f0-438c-b337-e4a0c70b8bb7}, !- Inlet Port
  {ccc5c8c1-0fcc-4869-afd6-2b58d3e76c9c}; !- Outlet Port

OS:Connection,
  {ac5ada1c-32f0-438c-b337-e4a0c70b8bb7}, !- Handle
  {65a6ffbe-d58b-4d75-8b0e-6b0550da26d3}, !- Source Object
  7,                                      !- Outlet Port
  {a379e4ca-9c87-4ea0-9a71-381ecb85f12c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccc5c8c1-0fcc-4869-afd6-2b58d3e76c9c}, !- Handle
  {a379e4ca-9c87-4ea0-9a71-381ecb85f12c}, !- Source Object
  3,                                      !- Outlet Port
  {a2b886ca-a1ab-4b70-bc6a-818521e31505}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fad014cc-1e80-41ab-b51d-fe60a2274443}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0722361507326131,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.609166323826578,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {52cf5d7d-a8fc-4aa1-880f-9b8a9560ae12}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {52cf5d7d-a8fc-4aa1-880f-9b8a9560ae12}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {eb31b507-2581-4524-b4da-537fb6a21f15}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Evaporative Cooler OA System, !- Name
  {fad014cc-1e80-41ab-b51d-fe60a2274443}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2cf20824-d680-42ee-a82a-ee9999bd56ff}, !- Mixed Air Node Name
  {54d3d3ed-a100-4908-8b53-891575af7566}, !- Outdoor Air Stream Node Name
  {f2d556d8-57e5-4761-abe5-fbe6ffb25133}, !- Relief Air Stream Node Name
  {cd9f1e7f-f7a1-41a8-96bc-a2a06b8c2c22}; !- Return Air Stream Node Name

OS:Node,
  {4bb61a57-994c-4987-8fef-d6a370f40269}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {54d3d3ed-a100-4908-8b53-891575af7566}; !- Outlet Port

OS:Connection,
  {54d3d3ed-a100-4908-8b53-891575af7566}, !- Handle
  {4bb61a57-994c-4987-8fef-d6a370f40269}, !- Source Object
  3,                                      !- Outlet Port
  {eb31b507-2581-4524-b4da-537fb6a21f15}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {665a5447-b20a-481c-a95e-f33df161c432}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Evaporative Cooler Relief Air Node, !- Name
  {f2d556d8-57e5-4761-abe5-fbe6ffb25133}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2d556d8-57e5-4761-abe5-fbe6ffb25133}, !- Handle
  {eb31b507-2581-4524-b4da-537fb6a21f15}, !- Source Object
  7,                                      !- Outlet Port
  {665a5447-b20a-481c-a95e-f33df161c432}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03cdb27e-6811-4553-b7a5-4b5da9388f32}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Evaporative Cooler Mixed Air Node, !- Name
  {2cf20824-d680-42ee-a82a-ee9999bd56ff}, !- Inlet Port
  {13cbc2ee-fb14-42df-a72d-89f59d6054fb}; !- Outlet Port

OS:Connection,
  {cd9f1e7f-f7a1-41a8-96bc-a2a06b8c2c22}, !- Handle
  {c2baf66a-2318-4918-b281-609ce0523488}, !- Source Object
  3,                                      !- Outlet Port
  {eb31b507-2581-4524-b4da-537fb6a21f15}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2cf20824-d680-42ee-a82a-ee9999bd56ff}, !- Handle
  {eb31b507-2581-4524-b4da-537fb6a21f15}, !- Source Object
  5,                                      !- Outlet Port
  {03cdb27e-6811-4553-b7a5-4b5da9388f32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13cbc2ee-fb14-42df-a72d-89f59d6054fb}, !- Handle
  {03cdb27e-6811-4553-b7a5-4b5da9388f32}, !- Source Object
  3,                                      !- Outlet Port
  {65a6ffbe-d58b-4d75-8b0e-6b0550da26d3}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eac15d86-b7c0-4ab8-abc4-34e3fb3957c4}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {267c6fb3-b500-4c0b-9bcd-268bf10170d8}, !- Air Inlet Node Name
  {a5f22ced-d661-4d3d-9215-deb326c5a88e}, !- Air Outlet Node Name
  0.609166323826578;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b0576bce-8604-4e7a-a12a-2e0543744c75}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Return Air Node, !- Name
  {57e41e3d-f8c6-43d1-8085-61ce2ef34687}, !- Inlet Port
  {10260adb-a9f0-4f80-8c11-f07665e622e4}; !- Outlet Port

OS:Connection,
  {fb954242-91a8-46be-a256-66a2b8d650ff}, !- Handle
  {3e9a7ebc-e0ff-4cdc-9857-c23d34ceee1f}, !- Source Object
  3,                                      !- Outlet Port
  {170fda04-ef44-4701-89f3-403d5628ca1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57e41e3d-f8c6-43d1-8085-61ce2ef34687}, !- Handle
  {445e3d4e-98e9-48c0-9d5a-356529a02fd6}, !- Source Object
  2,                                      !- Outlet Port
  {b0576bce-8604-4e7a-a12a-2e0543744c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10260adb-a9f0-4f80-8c11-f07665e622e4}, !- Handle
  {b0576bce-8604-4e7a-a12a-2e0543744c75}, !- Source Object
  3,                                      !- Outlet Port
  {ae4aa7c0-c448-46ea-b836-66d5b8f35b72}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {37189ea0-0fd6-4d1d-b998-eb5ea70b2a0c}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Air Terminal Inlet Air Node, !- Name
  {4c710406-c8f8-49c1-a2cd-af7767f57126}, !- Inlet Port
  {267c6fb3-b500-4c0b-9bcd-268bf10170d8}; !- Outlet Port

OS:Connection,
  {4c710406-c8f8-49c1-a2cd-af7767f57126}, !- Handle
  {9bd74654-7340-4805-bfdf-cc0232ec1b08}, !- Source Object
  3,                                      !- Outlet Port
  {37189ea0-0fd6-4d1d-b998-eb5ea70b2a0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {267c6fb3-b500-4c0b-9bcd-268bf10170d8}, !- Handle
  {37189ea0-0fd6-4d1d-b998-eb5ea70b2a0c}, !- Source Object
  3,                                      !- Outlet Port
  {eac15d86-b7c0-4ab8-abc4-34e3fb3957c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5f22ced-d661-4d3d-9215-deb326c5a88e}, !- Handle
  {eac15d86-b7c0-4ab8-abc4-34e3fb3957c4}, !- Source Object
  4,                                      !- Outlet Port
  {3e9a7ebc-e0ff-4cdc-9857-c23d34ceee1f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {117d36b8-8684-4bdc-9323-0eb084448a24}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {b249ba37-8059-4e30-bc87-dd403cec1e4b}, !- Availability Schedule
  {281057a6-b4b6-4078-8724-42282b0fed81}, !- Availability Manager List Name
  0.496186740926962,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {df112d45-5235-4434-93d0-5dc0948d600c}, !- Supply Side Inlet Node Name
  {fc7820a3-79a5-43cb-bcc1-b4437dda851d}, !- Demand Side Outlet Node Name
  {9c02cc65-b14c-43a9-9397-a00270ba5405}, !- Demand Side Inlet Node A
  {f56ac244-ed44-47b9-8133-466eda53b7a8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {be7edb0f-966d-45ac-bdf9-dd3d1b8b2ad3}, !- Demand Mixer Name
  {5638581b-cf76-496c-a8a1-3bc450251f2b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ff5f4af8-66c4-48a0-b91f-029746fa0e5c}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {df112d45-5235-4434-93d0-5dc0948d600c}, !- Inlet Port
  {3c884039-731a-4cdb-a223-56f61ff336d5}; !- Outlet Port

OS:Node,
  {980adff9-e487-40d7-b353-a37c2516e4b7}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {71b5abc5-4fff-4afb-9b51-a722c2741e53}, !- Inlet Port
  {f56ac244-ed44-47b9-8133-466eda53b7a8}; !- Outlet Port

OS:Connection,
  {df112d45-5235-4434-93d0-5dc0948d600c}, !- Handle
  {117d36b8-8684-4bdc-9323-0eb084448a24}, !- Source Object
  9,                                      !- Outlet Port
  {ff5f4af8-66c4-48a0-b91f-029746fa0e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f56ac244-ed44-47b9-8133-466eda53b7a8}, !- Handle
  {980adff9-e487-40d7-b353-a37c2516e4b7}, !- Source Object
  3,                                      !- Outlet Port
  {117d36b8-8684-4bdc-9323-0eb084448a24}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4640170f-0b0e-4903-a02b-4dd1f4d71d9d}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {9c02cc65-b14c-43a9-9397-a00270ba5405}, !- Inlet Port
  {32331dba-2f80-4f6a-b636-6f8833e80ad4}; !- Outlet Port

OS:Node,
  {3150415c-52da-4f8b-b1df-d254ae0e39d8}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {d77a611d-6c35-45f4-971e-5d4f3dcca20d}, !- Inlet Port
  {fc7820a3-79a5-43cb-bcc1-b4437dda851d}; !- Outlet Port

OS:Node,
  {a3d6fb71-55f9-4e7b-9eef-287c190ff8b8}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Air Terminal Outlet Air Node, !- Name
  {d42ca73d-6d1d-46fc-805c-2d3d6c203be6}, !- Inlet Port
  {d2d5f582-58fc-4bff-a736-17971715eec8}; !- Outlet Port

OS:Connection,
  {9c02cc65-b14c-43a9-9397-a00270ba5405}, !- Handle
  {117d36b8-8684-4bdc-9323-0eb084448a24}, !- Source Object
  11,                                     !- Outlet Port
  {4640170f-0b0e-4903-a02b-4dd1f4d71d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc7820a3-79a5-43cb-bcc1-b4437dda851d}, !- Handle
  {3150415c-52da-4f8b-b1df-d254ae0e39d8}, !- Source Object
  3,                                      !- Outlet Port
  {117d36b8-8684-4bdc-9323-0eb084448a24}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5638581b-cf76-496c-a8a1-3bc450251f2b}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {32331dba-2f80-4f6a-b636-6f8833e80ad4}, !- Inlet Node Name
  {ca1dced7-b790-4bc3-8cd9-202375389d45}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {be7edb0f-966d-45ac-bdf9-dd3d1b8b2ad3}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {d77a611d-6c35-45f4-971e-5d4f3dcca20d}, !- Outlet Node Name
  {186b0a62-22fa-43a0-b35c-a1f36fb9b215}; !- Inlet Node Name 1

OS:Connection,
  {32331dba-2f80-4f6a-b636-6f8833e80ad4}, !- Handle
  {4640170f-0b0e-4903-a02b-4dd1f4d71d9d}, !- Source Object
  3,                                      !- Outlet Port
  {5638581b-cf76-496c-a8a1-3bc450251f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d77a611d-6c35-45f4-971e-5d4f3dcca20d}, !- Handle
  {be7edb0f-966d-45ac-bdf9-dd3d1b8b2ad3}, !- Source Object
  2,                                      !- Outlet Port
  {3150415c-52da-4f8b-b1df-d254ae0e39d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {829103a5-3b9e-4b31-8d94-e38e48c34b55}, !- Handle
  {117d36b8-8684-4bdc-9323-0eb084448a24}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.496186740926962,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1207.49,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  857.5,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {281057a6-b4b6-4078-8724-42282b0fed81}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {65ad649f-0d16-49e8-be24-6743868ffa52}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {8c33fe83-5504-4e7f-93db-cbd8737810e0}, !- Handle
  3.0 F above OATwb 12,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {980adff9-e487-40d7-b353-a37c2516e4b7}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {b249ba37-8059-4e30-bc87-dd403cec1e4b}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {05442205-961c-44fc-b58e-2264b6a9ebed}, !- Handle
  Zone_PrimarySchool_Classroom_C_end_b___Story_ground_Clg_Load_Sensor, !- Name
  {79373d0e-340f-4716-8ef4-e4b4df7c9235}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {450fe505-2082-4b6e-b132-6bb706469ec1}, !- Handle
  Zone_PrimarySchool_Classroom_C_end_b___Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {b249ba37-8059-4e30-bc87-dd403cec1e4b}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {fd23025b-53fe-49f8-bd79-9db9fd4a3bfa}, !- Handle
  Zone_PrimarySchool_Classroom_C_end_b___Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {05442205-961c-44fc-b58e-2264b6a9ebed} < 0.0, !- Program Line 1
  SET {450fe505-2082-4b6e-b132-6bb706469ec1} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {450fe505-2082-4b6e-b132-6bb706469ec1} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {451bdbd5-c4da-466a-8e74-f6cc84a8fec7}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.496186740926962,                      !- Primary Air Design Flow Rate {m3/s}
  {9606176f-408a-461c-a1e7-ede041a8eef9}, !- Air Inlet Node Name
  {71b5abc5-4fff-4afb-9b51-a722c2741e53}, !- Air Outlet Node Name
  {980adff9-e487-40d7-b353-a37c2516e4b7}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {71b5abc5-4fff-4afb-9b51-a722c2741e53}, !- Handle
  {451bdbd5-c4da-466a-8e74-f6cc84a8fec7}, !- Source Object
  7,                                      !- Outlet Port
  {980adff9-e487-40d7-b353-a37c2516e4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {97fa4fc8-6791-4581-822c-58eebcf9c585}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.496186740926962,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {276d3c91-2d47-4672-864a-10efbae035c0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cde39cd1-c578-4c0f-a0c8-8eefea47e1b1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {276d3c91-2d47-4672-864a-10efbae035c0}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cde39cd1-c578-4c0f-a0c8-8eefea47e1b1}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e5895252-3f3b-4e73-9685-9d62422f72b6}, !- Handle
  Dummy Always Off DX Coil 12 19kBtu/hr 11.06SEER 19kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  8213.65239077904,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.496186740926962,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {913f0732-d518-45dc-ad29-9c431f67d7c4}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {79373d0e-340f-4716-8ef4-e4b4df7c9235}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {ed55833c-323d-4354-8b1f-8fa9faef6bc4}, !- Air Inlet Node Name
  {6ce39b05-1327-49f1-8df1-b06db77084dc}, !- Air Outlet Node Name
  {97fa4fc8-6791-4581-822c-58eebcf9c585}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e5895252-3f3b-4e73-9685-9d62422f72b6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.496186740926962,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.496186740926962,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {6f526368-9e8c-448a-b87d-08dfb4825096}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {6ce39b05-1327-49f1-8df1-b06db77084dc}, !- Inlet Port
  {9606176f-408a-461c-a1e7-ede041a8eef9}; !- Outlet Port

OS:Connection,
  {6ce39b05-1327-49f1-8df1-b06db77084dc}, !- Handle
  {913f0732-d518-45dc-ad29-9c431f67d7c4}, !- Source Object
  7,                                      !- Outlet Port
  {6f526368-9e8c-448a-b87d-08dfb4825096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9606176f-408a-461c-a1e7-ede041a8eef9}, !- Handle
  {6f526368-9e8c-448a-b87d-08dfb4825096}, !- Source Object
  3,                                      !- Outlet Port
  {451bdbd5-c4da-466a-8e74-f6cc84a8fec7}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {589d3b5b-ce9a-4358-b799-ff260fecd511}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0722361507326131,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.496186740926962,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7579ef89-55cf-4014-8195-e7ff421929b9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7579ef89-55cf-4014-8195-e7ff421929b9}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b137ecb9-2cdc-4b11-9b4c-4e3b081f96a3}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Evaporative Cooler OA System, !- Name
  {589d3b5b-ce9a-4358-b799-ff260fecd511}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e71a9c0f-ddcc-464e-9c4f-1ed1d606f35e}, !- Mixed Air Node Name
  {effe3a4a-80e4-4f77-9048-4c718039fc70}, !- Outdoor Air Stream Node Name
  {63874455-5dcc-4fec-af3f-e817ab23d4a2}, !- Relief Air Stream Node Name
  {3c884039-731a-4cdb-a223-56f61ff336d5}; !- Return Air Stream Node Name

OS:Node,
  {6264b195-61cf-465f-9b14-7a88ffe5f3d5}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {effe3a4a-80e4-4f77-9048-4c718039fc70}; !- Outlet Port

OS:Connection,
  {effe3a4a-80e4-4f77-9048-4c718039fc70}, !- Handle
  {6264b195-61cf-465f-9b14-7a88ffe5f3d5}, !- Source Object
  3,                                      !- Outlet Port
  {b137ecb9-2cdc-4b11-9b4c-4e3b081f96a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4923625a-8385-45c3-a9d9-d62255b96639}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Evaporative Cooler Relief Air Node, !- Name
  {63874455-5dcc-4fec-af3f-e817ab23d4a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63874455-5dcc-4fec-af3f-e817ab23d4a2}, !- Handle
  {b137ecb9-2cdc-4b11-9b4c-4e3b081f96a3}, !- Source Object
  7,                                      !- Outlet Port
  {4923625a-8385-45c3-a9d9-d62255b96639}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf75cccd-7554-4261-9913-bdb1942b99e9}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {e71a9c0f-ddcc-464e-9c4f-1ed1d606f35e}, !- Inlet Port
  {ed55833c-323d-4354-8b1f-8fa9faef6bc4}; !- Outlet Port

OS:Connection,
  {3c884039-731a-4cdb-a223-56f61ff336d5}, !- Handle
  {ff5f4af8-66c4-48a0-b91f-029746fa0e5c}, !- Source Object
  3,                                      !- Outlet Port
  {b137ecb9-2cdc-4b11-9b4c-4e3b081f96a3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e71a9c0f-ddcc-464e-9c4f-1ed1d606f35e}, !- Handle
  {b137ecb9-2cdc-4b11-9b4c-4e3b081f96a3}, !- Source Object
  5,                                      !- Outlet Port
  {cf75cccd-7554-4261-9913-bdb1942b99e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed55833c-323d-4354-8b1f-8fa9faef6bc4}, !- Handle
  {cf75cccd-7554-4261-9913-bdb1942b99e9}, !- Source Object
  3,                                      !- Outlet Port
  {913f0732-d518-45dc-ad29-9c431f67d7c4}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {66eb6478-3e66-49ab-8956-da7ab5231ff8}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {15f6a132-ec23-463d-846d-1cdc2cb4555e}, !- Air Inlet Node Name
  {d42ca73d-6d1d-46fc-805c-2d3d6c203be6}, !- Air Outlet Node Name
  0.496186740926962;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {da53b452-7247-481a-8c14-4622c818a110}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Return Air Node, !- Name
  {479316f5-6bc0-4970-9098-950d6599968e}, !- Inlet Port
  {186b0a62-22fa-43a0-b35c-a1f36fb9b215}; !- Outlet Port

OS:Connection,
  {d2d5f582-58fc-4bff-a736-17971715eec8}, !- Handle
  {a3d6fb71-55f9-4e7b-9eef-287c190ff8b8}, !- Source Object
  3,                                      !- Outlet Port
  {04e85a21-9121-4ef8-871c-b0718790034b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {479316f5-6bc0-4970-9098-950d6599968e}, !- Handle
  {2c1b7b48-ee99-4fd0-872a-24ad3b55be60}, !- Source Object
  2,                                      !- Outlet Port
  {da53b452-7247-481a-8c14-4622c818a110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {186b0a62-22fa-43a0-b35c-a1f36fb9b215}, !- Handle
  {da53b452-7247-481a-8c14-4622c818a110}, !- Source Object
  3,                                      !- Outlet Port
  {be7edb0f-966d-45ac-bdf9-dd3d1b8b2ad3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {96cb74df-e4ed-4da8-bad5-1e03329836ba}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Air Terminal Inlet Air Node, !- Name
  {ca1dced7-b790-4bc3-8cd9-202375389d45}, !- Inlet Port
  {15f6a132-ec23-463d-846d-1cdc2cb4555e}; !- Outlet Port

OS:Connection,
  {ca1dced7-b790-4bc3-8cd9-202375389d45}, !- Handle
  {5638581b-cf76-496c-a8a1-3bc450251f2b}, !- Source Object
  3,                                      !- Outlet Port
  {96cb74df-e4ed-4da8-bad5-1e03329836ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15f6a132-ec23-463d-846d-1cdc2cb4555e}, !- Handle
  {96cb74df-e4ed-4da8-bad5-1e03329836ba}, !- Source Object
  3,                                      !- Outlet Port
  {66eb6478-3e66-49ab-8956-da7ab5231ff8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d42ca73d-6d1d-46fc-805c-2d3d6c203be6}, !- Handle
  {66eb6478-3e66-49ab-8956-da7ab5231ff8}, !- Source Object
  4,                                      !- Outlet Port
  {a3d6fb71-55f9-4e7b-9eef-287c190ff8b8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {847008a1-a217-4a8a-a731-f75bdbe1a61b}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {2d7f3834-e76f-418d-90f2-21f485cd2d2e}, !- Availability Schedule
  {ec22bc36-0676-4ecb-abff-403c258b0c92}, !- Availability Manager List Name
  1.7686848178354,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a577dad7-ff19-4689-9aa9-433591933138}, !- Supply Side Inlet Node Name
  {9c996145-0580-44cf-acef-d23b076c7b68}, !- Demand Side Outlet Node Name
  {cda15a4f-5aec-49ab-be6b-2056eb30fa8e}, !- Demand Side Inlet Node A
  {ef6d8bbd-90a1-4e7f-8319-159eb0e8e63a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {addc2ac3-cf00-4b74-8695-48ba7ed36f73}, !- Demand Mixer Name
  {c906978e-0bb6-4c26-937d-a16b6ecafe39}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fb3966b1-d0fa-401b-adf2-0ffae72b95f9}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {a577dad7-ff19-4689-9aa9-433591933138}, !- Inlet Port
  {d5e05b07-1738-42ce-af32-1cb9ada6c0bf}; !- Outlet Port

OS:Node,
  {f164c74e-c053-4e80-9962-ca0a89af3384}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {2ffd1097-2431-4358-bb7d-b944a4355bf6}, !- Inlet Port
  {ef6d8bbd-90a1-4e7f-8319-159eb0e8e63a}; !- Outlet Port

OS:Connection,
  {a577dad7-ff19-4689-9aa9-433591933138}, !- Handle
  {847008a1-a217-4a8a-a731-f75bdbe1a61b}, !- Source Object
  9,                                      !- Outlet Port
  {fb3966b1-d0fa-401b-adf2-0ffae72b95f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef6d8bbd-90a1-4e7f-8319-159eb0e8e63a}, !- Handle
  {f164c74e-c053-4e80-9962-ca0a89af3384}, !- Source Object
  3,                                      !- Outlet Port
  {847008a1-a217-4a8a-a731-f75bdbe1a61b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0d1f7a77-f6be-4e14-a667-ebbeb22c3eb3}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {cda15a4f-5aec-49ab-be6b-2056eb30fa8e}, !- Inlet Port
  {bc268fcc-0fe4-4b79-8ed1-2137624fb592}; !- Outlet Port

OS:Node,
  {140face6-b118-4f22-9556-efb0b9dc3b9e}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {eec84ffe-54c5-42fe-8469-4747ffb1405e}, !- Inlet Port
  {9c996145-0580-44cf-acef-d23b076c7b68}; !- Outlet Port

OS:Node,
  {55b62089-a403-423e-abe8-1539cb7fe5ef}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Air Terminal Outlet Air Node, !- Name
  {a2642108-7ea1-4ba6-b0c1-5f1b7424427a}, !- Inlet Port
  {f0213846-9bb0-445a-bc01-671ed32d9182}; !- Outlet Port

OS:Connection,
  {cda15a4f-5aec-49ab-be6b-2056eb30fa8e}, !- Handle
  {847008a1-a217-4a8a-a731-f75bdbe1a61b}, !- Source Object
  11,                                     !- Outlet Port
  {0d1f7a77-f6be-4e14-a667-ebbeb22c3eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c996145-0580-44cf-acef-d23b076c7b68}, !- Handle
  {140face6-b118-4f22-9556-efb0b9dc3b9e}, !- Source Object
  3,                                      !- Outlet Port
  {847008a1-a217-4a8a-a731-f75bdbe1a61b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c906978e-0bb6-4c26-937d-a16b6ecafe39}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {bc268fcc-0fe4-4b79-8ed1-2137624fb592}, !- Inlet Node Name
  {01ab155b-77c0-4fa2-a72f-2d278b2d8af5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {addc2ac3-cf00-4b74-8695-48ba7ed36f73}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {eec84ffe-54c5-42fe-8469-4747ffb1405e}, !- Outlet Node Name
  {1b89c9f4-3ce5-4948-b6e3-05ee9c0190c8}; !- Inlet Node Name 1

OS:Connection,
  {bc268fcc-0fe4-4b79-8ed1-2137624fb592}, !- Handle
  {0d1f7a77-f6be-4e14-a667-ebbeb22c3eb3}, !- Source Object
  3,                                      !- Outlet Port
  {c906978e-0bb6-4c26-937d-a16b6ecafe39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eec84ffe-54c5-42fe-8469-4747ffb1405e}, !- Handle
  {addc2ac3-cf00-4b74-8695-48ba7ed36f73}, !- Source Object
  2,                                      !- Outlet Port
  {140face6-b118-4f22-9556-efb0b9dc3b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7c0d9f4d-1448-486e-ac73-aa96a9616e31}, !- Handle
  {847008a1-a217-4a8a-a731-f75bdbe1a61b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.7686848178354,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3895.16,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2633.72,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ec22bc36-0676-4ecb-abff-403c258b0c92}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {1fc8916e-1b02-4bfb-92f5-db4dc92dd21c}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {9012ad40-b2ef-4375-8af6-f16f74d66226}, !- Handle
  3.0 F above OATwb 13,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {f164c74e-c053-4e80-9962-ca0a89af3384}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {2d7f3834-e76f-418d-90f2-21f485cd2d2e}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Evaporative Cooler Availability Sch, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {d72f79eb-742d-4889-b350-848b4bea3396}, !- Handle
  Zone_PrimarySchool_Corridor_B____Story_ground_Clg_Load_Sensor, !- Name
  {9f1cb14a-7f80-4fda-af7f-5d4687aa2427}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {9f39ff13-c286-4a15-864b-8a7d9104b6de}, !- Handle
  Zone_PrimarySchool_Corridor_B____Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {2d7f3834-e76f-418d-90f2-21f485cd2d2e}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {9d1ddb72-5f3f-4a48-b14b-f08548caa522}, !- Handle
  Zone_PrimarySchool_Corridor_B____Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {d72f79eb-742d-4889-b350-848b4bea3396} < 0.0, !- Program Line 1
  SET {9f39ff13-c286-4a15-864b-8a7d9104b6de} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {9f39ff13-c286-4a15-864b-8a7d9104b6de} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {a6964cef-f7b8-4c3a-8dad-18e325e45216}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  1.7686848178354,                        !- Primary Air Design Flow Rate {m3/s}
  {0ab42166-2cc7-4581-a64d-fe4eedbe4826}, !- Air Inlet Node Name
  {2ffd1097-2431-4358-bb7d-b944a4355bf6}, !- Air Outlet Node Name
  {f164c74e-c053-4e80-9962-ca0a89af3384}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {2ffd1097-2431-4358-bb7d-b944a4355bf6}, !- Handle
  {a6964cef-f7b8-4c3a-8dad-18e325e45216}, !- Source Object
  7,                                      !- Outlet Port
  {f164c74e-c053-4e80-9962-ca0a89af3384}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {bd9ee673-d972-40be-aace-67dee19ae12a}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.7686848178354,                        !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d6366d74-7ca0-40c3-933b-32b5b41ecf86}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b974c15b-d0dd-4f22-a14b-200da1481f53}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d6366d74-7ca0-40c3-933b-32b5b41ecf86}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b974c15b-d0dd-4f22-a14b-200da1481f53}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {63ba450c-98f6-49fd-95ed-49101cc6e6ae}, !- Handle
  Dummy Always Off DX Coil 13 92kBtu/hr 9.63EER 92kBtu/hr 8.9EER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  29278.0138691509,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.10037786878725,                       !- Rated COP {W/W}
  1.7686848178354,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {6f1f480a-f64f-4322-885a-8b0b3c5c5ce4}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {9f1cb14a-7f80-4fda-af7f-5d4687aa2427}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {9cc5c47c-704d-4bab-a5ca-4e3a0119d928}, !- Air Inlet Node Name
  {fe6dfd52-a95d-4463-b92a-06c737ae021d}, !- Air Outlet Node Name
  {bd9ee673-d972-40be-aace-67dee19ae12a}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {63ba450c-98f6-49fd-95ed-49101cc6e6ae}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.7686848178354,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  1.7686848178354,                        !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {93ff5d34-9c43-4872-a9d5-fc154faaea42}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {fe6dfd52-a95d-4463-b92a-06c737ae021d}, !- Inlet Port
  {0ab42166-2cc7-4581-a64d-fe4eedbe4826}; !- Outlet Port

OS:Connection,
  {fe6dfd52-a95d-4463-b92a-06c737ae021d}, !- Handle
  {6f1f480a-f64f-4322-885a-8b0b3c5c5ce4}, !- Source Object
  7,                                      !- Outlet Port
  {93ff5d34-9c43-4872-a9d5-fc154faaea42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ab42166-2cc7-4581-a64d-fe4eedbe4826}, !- Handle
  {93ff5d34-9c43-4872-a9d5-fc154faaea42}, !- Source Object
  3,                                      !- Outlet Port
  {a6964cef-f7b8-4c3a-8dad-18e325e45216}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {28d5f348-6632-4a6c-a3a1-8a2090b082e9}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.223361033813791,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.7686848178354,                        !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2d7f3834-e76f-418d-90f2-21f485cd2d2e}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  {df0ece84-4fce-4369-a9ba-23babe927068}, !- Maximum Fraction of Outdoor Air Schedule Name
  {31353192-209d-42a9-beab-30552835f2e6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {31353192-209d-42a9-beab-30552835f2e6}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e4df9fab-b3a1-4f9c-86fd-ab99fd9efc8e}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Evaporative Cooler OA System, !- Name
  {28d5f348-6632-4a6c-a3a1-8a2090b082e9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e04f8a1e-0597-4d07-a556-150731e015f4}, !- Mixed Air Node Name
  {4891728d-b995-461b-b68b-87c24349b0f8}, !- Outdoor Air Stream Node Name
  {68cc73fe-fc41-44d7-a731-f501a58acf57}, !- Relief Air Stream Node Name
  {d5e05b07-1738-42ce-af32-1cb9ada6c0bf}; !- Return Air Stream Node Name

OS:Node,
  {6a929683-1d4b-4bd4-9e7b-22a24e996a31}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4891728d-b995-461b-b68b-87c24349b0f8}; !- Outlet Port

OS:Connection,
  {4891728d-b995-461b-b68b-87c24349b0f8}, !- Handle
  {6a929683-1d4b-4bd4-9e7b-22a24e996a31}, !- Source Object
  3,                                      !- Outlet Port
  {e4df9fab-b3a1-4f9c-86fd-ab99fd9efc8e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f5c75e6d-a849-4803-9ce1-7b7c984ed103}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Evaporative Cooler Relief Air Node, !- Name
  {68cc73fe-fc41-44d7-a731-f501a58acf57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68cc73fe-fc41-44d7-a731-f501a58acf57}, !- Handle
  {e4df9fab-b3a1-4f9c-86fd-ab99fd9efc8e}, !- Source Object
  7,                                      !- Outlet Port
  {f5c75e6d-a849-4803-9ce1-7b7c984ed103}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73a89d2d-12b7-44eb-9de2-fec1cbf31032}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {e04f8a1e-0597-4d07-a556-150731e015f4}, !- Inlet Port
  {9cc5c47c-704d-4bab-a5ca-4e3a0119d928}; !- Outlet Port

OS:Connection,
  {d5e05b07-1738-42ce-af32-1cb9ada6c0bf}, !- Handle
  {fb3966b1-d0fa-401b-adf2-0ffae72b95f9}, !- Source Object
  3,                                      !- Outlet Port
  {e4df9fab-b3a1-4f9c-86fd-ab99fd9efc8e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e04f8a1e-0597-4d07-a556-150731e015f4}, !- Handle
  {e4df9fab-b3a1-4f9c-86fd-ab99fd9efc8e}, !- Source Object
  5,                                      !- Outlet Port
  {73a89d2d-12b7-44eb-9de2-fec1cbf31032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cc5c47c-704d-4bab-a5ca-4e3a0119d928}, !- Handle
  {73a89d2d-12b7-44eb-9de2-fec1cbf31032}, !- Source Object
  3,                                      !- Outlet Port
  {6f1f480a-f64f-4322-885a-8b0b3c5c5ce4}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {beda6bf8-16a2-4267-ba57-7f30d1ddbfeb}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {e391d812-4f31-46af-bdfa-5fb507c59ea1}, !- Air Inlet Node Name
  {a2642108-7ea1-4ba6-b0c1-5f1b7424427a}, !- Air Outlet Node Name
  1.7686848178354;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {009f3c6e-48e2-4cd6-a9db-2dd5b65b72ea}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Return Air Node, !- Name
  {cade5993-9cff-4581-9b18-fce65bea1f6f}, !- Inlet Port
  {1b89c9f4-3ce5-4948-b6e3-05ee9c0190c8}; !- Outlet Port

OS:Connection,
  {f0213846-9bb0-445a-bc01-671ed32d9182}, !- Handle
  {55b62089-a403-423e-abe8-1539cb7fe5ef}, !- Source Object
  3,                                      !- Outlet Port
  {1b8c8106-e70a-478f-9509-0340fd30ee04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cade5993-9cff-4581-9b18-fce65bea1f6f}, !- Handle
  {4b6f4c1f-bc5f-447c-8e90-01964b310774}, !- Source Object
  2,                                      !- Outlet Port
  {009f3c6e-48e2-4cd6-a9db-2dd5b65b72ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b89c9f4-3ce5-4948-b6e3-05ee9c0190c8}, !- Handle
  {009f3c6e-48e2-4cd6-a9db-2dd5b65b72ea}, !- Source Object
  3,                                      !- Outlet Port
  {addc2ac3-cf00-4b74-8695-48ba7ed36f73}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {831215a3-7675-4609-bb09-47c872087d7c}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Air Terminal Inlet Air Node, !- Name
  {01ab155b-77c0-4fa2-a72f-2d278b2d8af5}, !- Inlet Port
  {e391d812-4f31-46af-bdfa-5fb507c59ea1}; !- Outlet Port

OS:Connection,
  {01ab155b-77c0-4fa2-a72f-2d278b2d8af5}, !- Handle
  {c906978e-0bb6-4c26-937d-a16b6ecafe39}, !- Source Object
  3,                                      !- Outlet Port
  {831215a3-7675-4609-bb09-47c872087d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e391d812-4f31-46af-bdfa-5fb507c59ea1}, !- Handle
  {831215a3-7675-4609-bb09-47c872087d7c}, !- Source Object
  3,                                      !- Outlet Port
  {beda6bf8-16a2-4267-ba57-7f30d1ddbfeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2642108-7ea1-4ba6-b0c1-5f1b7424427a}, !- Handle
  {beda6bf8-16a2-4267-ba57-7f30d1ddbfeb}, !- Source Object
  4,                                      !- Outlet Port
  {55b62089-a403-423e-abe8-1539cb7fe5ef}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5d5928bf-413b-48a2-abbd-c952165e1c98}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {4b551f39-85c4-407d-92e1-20d8d89abdb4}, !- Availability Schedule
  {6ae59224-a015-43f6-b489-669b9c8a7761}, !- Availability Manager List Name
  0.740572981507329,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {33e8b52f-6642-417b-891a-4ab8c83c4543}, !- Supply Side Inlet Node Name
  {992339cc-579f-45e0-81aa-a0bf33601f2d}, !- Demand Side Outlet Node Name
  {9e094983-45ba-4201-9ddd-45e00937ffc4}, !- Demand Side Inlet Node A
  {4bb829d4-2932-4d15-b9d2-01e181b83d16}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e4892e7a-3007-4f8c-bd16-00d27fcb0610}, !- Demand Mixer Name
  {c3c83357-26f8-4254-8f4f-bfeb7655c4d1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {717956d9-eac2-4754-8495-8b48db4e0b4d}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Evaporative Cooler Supply Inlet Node, !- Name
  {33e8b52f-6642-417b-891a-4ab8c83c4543}, !- Inlet Port
  {285c9d23-3502-4122-8ce6-621595f6b87b}; !- Outlet Port

OS:Node,
  {b4f4bd12-0674-43e0-ab47-2d587b37274f}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Evaporative Cooler Supply Outlet Node, !- Name
  {cf22d28a-b98d-405a-a1c0-e89dc8937fd7}, !- Inlet Port
  {4bb829d4-2932-4d15-b9d2-01e181b83d16}; !- Outlet Port

OS:Connection,
  {33e8b52f-6642-417b-891a-4ab8c83c4543}, !- Handle
  {5d5928bf-413b-48a2-abbd-c952165e1c98}, !- Source Object
  9,                                      !- Outlet Port
  {717956d9-eac2-4754-8495-8b48db4e0b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bb829d4-2932-4d15-b9d2-01e181b83d16}, !- Handle
  {b4f4bd12-0674-43e0-ab47-2d587b37274f}, !- Source Object
  3,                                      !- Outlet Port
  {5d5928bf-413b-48a2-abbd-c952165e1c98}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {87b2a815-8866-4327-a531-e0674832df67}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Evaporative Cooler Demand Inlet Node, !- Name
  {9e094983-45ba-4201-9ddd-45e00937ffc4}, !- Inlet Port
  {dcf429cc-7e4a-4c42-9aa5-0fc159b6ffd7}; !- Outlet Port

OS:Node,
  {36ad4bcd-10ca-4547-806d-58e56b30ba0b}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Evaporative Cooler Demand Outlet Node, !- Name
  {04bf27eb-f690-4d69-8371-26c22b56cd46}, !- Inlet Port
  {992339cc-579f-45e0-81aa-a0bf33601f2d}; !- Outlet Port

OS:Node,
  {0ac08389-2984-40a7-8be4-962ceb272d4c}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Air Terminal Outlet Air Node, !- Name
  {631eda4e-d28d-4931-b383-5d62ed179021}, !- Inlet Port
  {c972d4ff-d2ee-4aa4-bd11-bca8518d95a7}; !- Outlet Port

OS:Connection,
  {9e094983-45ba-4201-9ddd-45e00937ffc4}, !- Handle
  {5d5928bf-413b-48a2-abbd-c952165e1c98}, !- Source Object
  11,                                     !- Outlet Port
  {87b2a815-8866-4327-a531-e0674832df67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {992339cc-579f-45e0-81aa-a0bf33601f2d}, !- Handle
  {36ad4bcd-10ca-4547-806d-58e56b30ba0b}, !- Source Object
  3,                                      !- Outlet Port
  {5d5928bf-413b-48a2-abbd-c952165e1c98}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c3c83357-26f8-4254-8f4f-bfeb7655c4d1}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {dcf429cc-7e4a-4c42-9aa5-0fc159b6ffd7}, !- Inlet Node Name
  {dbac17bd-8f9f-4c7a-946c-b7574eb7b504}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e4892e7a-3007-4f8c-bd16-00d27fcb0610}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {04bf27eb-f690-4d69-8371-26c22b56cd46}, !- Outlet Node Name
  {4bfb9880-8cf5-4686-b633-52af358a9e3a}; !- Inlet Node Name 1

OS:Connection,
  {dcf429cc-7e4a-4c42-9aa5-0fc159b6ffd7}, !- Handle
  {87b2a815-8866-4327-a531-e0674832df67}, !- Source Object
  3,                                      !- Outlet Port
  {c3c83357-26f8-4254-8f4f-bfeb7655c4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04bf27eb-f690-4d69-8371-26c22b56cd46}, !- Handle
  {e4892e7a-3007-4f8c-bd16-00d27fcb0610}, !- Source Object
  2,                                      !- Outlet Port
  {36ad4bcd-10ca-4547-806d-58e56b30ba0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {87c921e7-d177-4cab-82b1-ec492376b6c5}, !- Handle
  {5d5928bf-413b-48a2-abbd-c952165e1c98}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.740572981507329,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1711.08,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1170.52,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6ae59224-a015-43f6-b489-669b9c8a7761}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {31f633ba-9ac8-431d-8815-92503e8ee000}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {a1b0b0d2-3b90-4363-be5d-33dd1fe5c849}, !- Handle
  3.0 F above OATwb 14,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {b4f4bd12-0674-43e0-ab47-2d587b37274f}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {4b551f39-85c4-407d-92e1-20d8d89abdb4}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {42e3c804-4fd9-46da-a28b-ff998dbcef42}, !- Handle
  Zone_PrimarySchool_Corridor_B____Story_ground_1_Clg_Load_Sensor, !- Name
  {98e9082c-a3f7-4fc9-9f29-6ae3409310a7}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4c9daa71-ff14-4845-b4f5-a07b1506758b}, !- Handle
  Zone_PrimarySchool_Corridor_B____Story_ground_1_Evaporative_Cooler_Availability_Actuator, !- Name
  {4b551f39-85c4-407d-92e1-20d8d89abdb4}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {6ff5e5f0-4266-4ad6-9ea0-33cb58bca807}, !- Handle
  Zone_PrimarySchool_Corridor_B____Story_ground_1_Evaporative_Cooler_Availability_Control, !- Name
  IF {42e3c804-4fd9-46da-a28b-ff998dbcef42} < 0.0, !- Program Line 1
  SET {4c9daa71-ff14-4845-b4f5-a07b1506758b} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {4c9daa71-ff14-4845-b4f5-a07b1506758b} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {62b1e829-e6d3-426c-97eb-eb8aeea9ab42}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.740572981507329,                      !- Primary Air Design Flow Rate {m3/s}
  {c586f712-934b-413d-b108-e55b3577996e}, !- Air Inlet Node Name
  {cf22d28a-b98d-405a-a1c0-e89dc8937fd7}, !- Air Outlet Node Name
  {b4f4bd12-0674-43e0-ab47-2d587b37274f}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {cf22d28a-b98d-405a-a1c0-e89dc8937fd7}, !- Handle
  {62b1e829-e6d3-426c-97eb-eb8aeea9ab42}, !- Source Object
  7,                                      !- Outlet Port
  {b4f4bd12-0674-43e0-ab47-2d587b37274f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7eb93c72-82f8-4c2a-814d-37508c72b70b}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.740572981507329,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e5d138a-10a0-4c2b-a730-c3423dfcc8f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {09e2ed06-ee20-4a90-ac3e-4e2d9ccdf87a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6e5d138a-10a0-4c2b-a730-c3423dfcc8f8}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {09e2ed06-ee20-4a90-ac3e-4e2d9ccdf87a}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3bd6e4fa-da00-4d5b-ac77-d6569ec2c56e}, !- Handle
  Dummy Always Off DX Coil 14 40kBtu/hr 11.06SEER 40kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  12259.1124235612,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.740572981507329,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {94f2e4cf-a658-45ce-a82d-1c5bd872c8a6}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {98e9082c-a3f7-4fc9-9f29-6ae3409310a7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {12c994ec-2713-4f54-b72e-4af33c5428f6}, !- Air Inlet Node Name
  {1691b941-42c3-41e2-b850-488addb584ee}, !- Air Outlet Node Name
  {7eb93c72-82f8-4c2a-814d-37508c72b70b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3bd6e4fa-da00-4d5b-ac77-d6569ec2c56e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.740572981507329,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.740572981507329,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {e6c07230-1d0c-4bba-ba1f-f31699692d3a}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {1691b941-42c3-41e2-b850-488addb584ee}, !- Inlet Port
  {c586f712-934b-413d-b108-e55b3577996e}; !- Outlet Port

OS:Connection,
  {1691b941-42c3-41e2-b850-488addb584ee}, !- Handle
  {94f2e4cf-a658-45ce-a82d-1c5bd872c8a6}, !- Source Object
  7,                                      !- Outlet Port
  {e6c07230-1d0c-4bba-ba1f-f31699692d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c586f712-934b-413d-b108-e55b3577996e}, !- Handle
  {e6c07230-1d0c-4bba-ba1f-f31699692d3a}, !- Source Object
  3,                                      !- Outlet Port
  {62b1e829-e6d3-426c-97eb-eb8aeea9ab42}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {19a57aac-7f88-411f-9401-fb0f626f8197}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0991013380502746,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.740572981507329,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {75caa1c9-ad9f-4869-9639-4a9a900c1c46}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {75caa1c9-ad9f-4869-9639-4a9a900c1c46}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {32b70203-47dc-450e-aa7b-024e1662c3df}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Evaporative Cooler OA System, !- Name
  {19a57aac-7f88-411f-9401-fb0f626f8197}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b2bd8adf-9de1-4237-8b36-e7da8499385d}, !- Mixed Air Node Name
  {2f243e28-3261-4565-a7e5-adeb363cd26d}, !- Outdoor Air Stream Node Name
  {9fe53901-953f-4ef0-8be0-cfb778062d77}, !- Relief Air Stream Node Name
  {285c9d23-3502-4122-8ce6-621595f6b87b}; !- Return Air Stream Node Name

OS:Node,
  {38830cad-8bb7-47ee-b36d-2275aa8a684f}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2f243e28-3261-4565-a7e5-adeb363cd26d}; !- Outlet Port

OS:Connection,
  {2f243e28-3261-4565-a7e5-adeb363cd26d}, !- Handle
  {38830cad-8bb7-47ee-b36d-2275aa8a684f}, !- Source Object
  3,                                      !- Outlet Port
  {32b70203-47dc-450e-aa7b-024e1662c3df}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {74837fce-db8b-45b3-a58d-1e40bb1e2680}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Evaporative Cooler Relief Air Node, !- Name
  {9fe53901-953f-4ef0-8be0-cfb778062d77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fe53901-953f-4ef0-8be0-cfb778062d77}, !- Handle
  {32b70203-47dc-450e-aa7b-024e1662c3df}, !- Source Object
  7,                                      !- Outlet Port
  {74837fce-db8b-45b3-a58d-1e40bb1e2680}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {147967e3-2a88-439d-aba5-da42c9b39211}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Evaporative Cooler Mixed Air Node, !- Name
  {b2bd8adf-9de1-4237-8b36-e7da8499385d}, !- Inlet Port
  {12c994ec-2713-4f54-b72e-4af33c5428f6}; !- Outlet Port

OS:Connection,
  {285c9d23-3502-4122-8ce6-621595f6b87b}, !- Handle
  {717956d9-eac2-4754-8495-8b48db4e0b4d}, !- Source Object
  3,                                      !- Outlet Port
  {32b70203-47dc-450e-aa7b-024e1662c3df}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b2bd8adf-9de1-4237-8b36-e7da8499385d}, !- Handle
  {32b70203-47dc-450e-aa7b-024e1662c3df}, !- Source Object
  5,                                      !- Outlet Port
  {147967e3-2a88-439d-aba5-da42c9b39211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12c994ec-2713-4f54-b72e-4af33c5428f6}, !- Handle
  {147967e3-2a88-439d-aba5-da42c9b39211}, !- Source Object
  3,                                      !- Outlet Port
  {94f2e4cf-a658-45ce-a82d-1c5bd872c8a6}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7906b5e9-50d4-48dc-9644-d283a182016d}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {0fb7ff58-a9d1-4c3d-bc39-8ca81b74d5c0}, !- Air Inlet Node Name
  {631eda4e-d28d-4931-b383-5d62ed179021}, !- Air Outlet Node Name
  0.740572981507329;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {86a0aef3-6ac3-4b89-8e24-9bc8bf5b18b7}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Return Air Node, !- Name
  {f0e8f379-0df2-4677-b2ea-a8413651c3a6}, !- Inlet Port
  {4bfb9880-8cf5-4686-b633-52af358a9e3a}; !- Outlet Port

OS:Connection,
  {c972d4ff-d2ee-4aa4-bd11-bca8518d95a7}, !- Handle
  {0ac08389-2984-40a7-8be4-962ceb272d4c}, !- Source Object
  3,                                      !- Outlet Port
  {0790c2aa-0afb-4254-836e-05b611f88acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0e8f379-0df2-4677-b2ea-a8413651c3a6}, !- Handle
  {69d17efd-6e2c-4a4f-88f1-afb4c275aa88}, !- Source Object
  2,                                      !- Outlet Port
  {86a0aef3-6ac3-4b89-8e24-9bc8bf5b18b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bfb9880-8cf5-4686-b633-52af358a9e3a}, !- Handle
  {86a0aef3-6ac3-4b89-8e24-9bc8bf5b18b7}, !- Source Object
  3,                                      !- Outlet Port
  {e4892e7a-3007-4f8c-bd16-00d27fcb0610}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8c69ec67-3dea-4db5-a05f-2f64bf8c6433}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Air Terminal Inlet Air Node, !- Name
  {dbac17bd-8f9f-4c7a-946c-b7574eb7b504}, !- Inlet Port
  {0fb7ff58-a9d1-4c3d-bc39-8ca81b74d5c0}; !- Outlet Port

OS:Connection,
  {dbac17bd-8f9f-4c7a-946c-b7574eb7b504}, !- Handle
  {c3c83357-26f8-4254-8f4f-bfeb7655c4d1}, !- Source Object
  3,                                      !- Outlet Port
  {8c69ec67-3dea-4db5-a05f-2f64bf8c6433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb7ff58-a9d1-4c3d-bc39-8ca81b74d5c0}, !- Handle
  {8c69ec67-3dea-4db5-a05f-2f64bf8c6433}, !- Source Object
  3,                                      !- Outlet Port
  {7906b5e9-50d4-48dc-9644-d283a182016d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {631eda4e-d28d-4931-b383-5d62ed179021}, !- Handle
  {7906b5e9-50d4-48dc-9644-d283a182016d}, !- Source Object
  4,                                      !- Outlet Port
  {0ac08389-2984-40a7-8be4-962ceb272d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3f3e3d4f-6819-465b-8f24-db1164aa4ac8}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {bf9e5eb0-23a1-4832-b066-f3b8d171cb07}, !- Availability Schedule
  {c93b04b3-8091-41c7-a9fe-600c97026d23}, !- Availability Manager List Name
  0.324524074999701,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4ba1d42a-e9f4-43ec-b088-8687845f3c5c}, !- Supply Side Inlet Node Name
  {e7097503-39bd-4ff2-93e4-559ff5e38461}, !- Demand Side Outlet Node Name
  {55ed8f5b-759d-4453-9e33-fe08025e5b37}, !- Demand Side Inlet Node A
  {6dc6d588-ceea-4a74-91be-b84992b66464}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c6d625d8-1503-4e6d-8cb8-f3670647c2ee}, !- Demand Mixer Name
  {62c0b93b-eab3-4a3c-b13b-5331c06b7d51}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {568a37f7-dc99-4120-a862-0e7377006eb9}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {4ba1d42a-e9f4-43ec-b088-8687845f3c5c}, !- Inlet Port
  {8146e5d5-91b2-4c6e-b019-e62ec469dea8}; !- Outlet Port

OS:Node,
  {6864b365-65fb-40e4-9494-a593891bb290}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {b0f85b6e-89c8-4605-b370-298b26a8ba59}, !- Inlet Port
  {6dc6d588-ceea-4a74-91be-b84992b66464}; !- Outlet Port

OS:Connection,
  {4ba1d42a-e9f4-43ec-b088-8687845f3c5c}, !- Handle
  {3f3e3d4f-6819-465b-8f24-db1164aa4ac8}, !- Source Object
  9,                                      !- Outlet Port
  {568a37f7-dc99-4120-a862-0e7377006eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dc6d588-ceea-4a74-91be-b84992b66464}, !- Handle
  {6864b365-65fb-40e4-9494-a593891bb290}, !- Source Object
  3,                                      !- Outlet Port
  {3f3e3d4f-6819-465b-8f24-db1164aa4ac8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {86b7fca5-b63d-43d1-bc25-ca7316f75fb0}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {55ed8f5b-759d-4453-9e33-fe08025e5b37}, !- Inlet Port
  {f06ea096-02fd-4b18-9465-14b828cc33f7}; !- Outlet Port

OS:Node,
  {1954053a-a7b6-4da1-87f0-dc0c7da5123b}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {08c488a9-2d34-488e-993b-ca256c5d095f}, !- Inlet Port
  {e7097503-39bd-4ff2-93e4-559ff5e38461}; !- Outlet Port

OS:Node,
  {79bd25cf-5451-4e12-9747-3331c397918f}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Air Terminal Outlet Air Node, !- Name
  {af05a642-9ec7-4d0d-a064-9bf10f9d74b5}, !- Inlet Port
  {86dcaf6f-c71d-46a8-8469-3f88f1905df9}; !- Outlet Port

OS:Connection,
  {55ed8f5b-759d-4453-9e33-fe08025e5b37}, !- Handle
  {3f3e3d4f-6819-465b-8f24-db1164aa4ac8}, !- Source Object
  11,                                     !- Outlet Port
  {86b7fca5-b63d-43d1-bc25-ca7316f75fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7097503-39bd-4ff2-93e4-559ff5e38461}, !- Handle
  {1954053a-a7b6-4da1-87f0-dc0c7da5123b}, !- Source Object
  3,                                      !- Outlet Port
  {3f3e3d4f-6819-465b-8f24-db1164aa4ac8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {62c0b93b-eab3-4a3c-b13b-5331c06b7d51}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {f06ea096-02fd-4b18-9465-14b828cc33f7}, !- Inlet Node Name
  {ae8a1546-5e5d-42e8-bd07-19e7fbc83c68}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c6d625d8-1503-4e6d-8cb8-f3670647c2ee}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {08c488a9-2d34-488e-993b-ca256c5d095f}, !- Outlet Node Name
  {524f1252-57cc-4338-8c71-275ed336f6b4}; !- Inlet Node Name 1

OS:Connection,
  {f06ea096-02fd-4b18-9465-14b828cc33f7}, !- Handle
  {86b7fca5-b63d-43d1-bc25-ca7316f75fb0}, !- Source Object
  3,                                      !- Outlet Port
  {62c0b93b-eab3-4a3c-b13b-5331c06b7d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08c488a9-2d34-488e-993b-ca256c5d095f}, !- Handle
  {c6d625d8-1503-4e6d-8cb8-f3670647c2ee}, !- Source Object
  2,                                      !- Outlet Port
  {1954053a-a7b6-4da1-87f0-dc0c7da5123b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4a10538b-afe6-44bf-a0d6-3a87c391810b}, !- Handle
  {3f3e3d4f-6819-465b-8f24-db1164aa4ac8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.324524074999701,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  286.15,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  21.81,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c93b04b3-8091-41c7-a9fe-600c97026d23}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {57776cc2-1c2b-437e-9227-0b2cb30158b1}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {5438cbc8-9b5f-498b-bd6b-0236f1288d3a}, !- Handle
  3.0 F above OATwb 15,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {6864b365-65fb-40e4-9494-a593891bb290}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {bf9e5eb0-23a1-4832-b066-f3b8d171cb07}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {f19d7f7c-a162-49ae-8501-a31e1248126d}, !- Handle
  Zone_PrimarySchool_Corridor_B_end_a___Story_ground_Clg_Load_Sensor, !- Name
  {1b9465e6-d670-49e7-8143-896570572f7e}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5b15cf4d-f24e-4a65-a84a-ca1f9a450fc1}, !- Handle
  Zone_PrimarySchool_Corridor_B_end_a___Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {bf9e5eb0-23a1-4832-b066-f3b8d171cb07}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {14a5fc63-7d48-462c-b960-5b1c40fae54c}, !- Handle
  Zone_PrimarySchool_Corridor_B_end_a___Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {f19d7f7c-a162-49ae-8501-a31e1248126d} < 0.0, !- Program Line 1
  SET {5b15cf4d-f24e-4a65-a84a-ca1f9a450fc1} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {5b15cf4d-f24e-4a65-a84a-ca1f9a450fc1} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {0066a307-02ce-405d-a3fd-45454eda46f4}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.324524074999701,                      !- Primary Air Design Flow Rate {m3/s}
  {3016c5b4-128e-4672-905f-3dee8076709f}, !- Air Inlet Node Name
  {b0f85b6e-89c8-4605-b370-298b26a8ba59}, !- Air Outlet Node Name
  {6864b365-65fb-40e4-9494-a593891bb290}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {b0f85b6e-89c8-4605-b370-298b26a8ba59}, !- Handle
  {0066a307-02ce-405d-a3fd-45454eda46f4}, !- Source Object
  7,                                      !- Outlet Port
  {6864b365-65fb-40e4-9494-a593891bb290}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0a55cbe5-ad94-4ad1-bc89-09d18094f341}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.324524074999701,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {42167bf3-75d2-4d1c-9205-038de5f7085a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {43fa13a8-d72f-4d34-bbbb-6e1043189aab}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {42167bf3-75d2-4d1c-9205-038de5f7085a}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {43fa13a8-d72f-4d34-bbbb-6e1043189aab}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ecaaa3db-e39f-4d3c-b828-bdff92d3ccde}, !- Handle
  Dummy Always Off DX Coil 15 11kBtu/hr 11.06SEER 11kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  5372.02574076645,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.324524074999701,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {f7505e64-cbd8-4769-a5e6-78e2263b3439}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {1b9465e6-d670-49e7-8143-896570572f7e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {babd6f42-1eca-41bd-85ae-60cd4336afc2}, !- Air Inlet Node Name
  {74a5ba69-f41e-42e2-9e34-6b0b2d664a5f}, !- Air Outlet Node Name
  {0a55cbe5-ad94-4ad1-bc89-09d18094f341}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ecaaa3db-e39f-4d3c-b828-bdff92d3ccde}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.324524074999701,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.324524074999701,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {16c1bb05-7c65-4a44-aa9b-9069aa28c124}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {74a5ba69-f41e-42e2-9e34-6b0b2d664a5f}, !- Inlet Port
  {3016c5b4-128e-4672-905f-3dee8076709f}; !- Outlet Port

OS:Connection,
  {74a5ba69-f41e-42e2-9e34-6b0b2d664a5f}, !- Handle
  {f7505e64-cbd8-4769-a5e6-78e2263b3439}, !- Source Object
  7,                                      !- Outlet Port
  {16c1bb05-7c65-4a44-aa9b-9069aa28c124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3016c5b4-128e-4672-905f-3dee8076709f}, !- Handle
  {16c1bb05-7c65-4a44-aa9b-9069aa28c124}, !- Source Object
  3,                                      !- Outlet Port
  {0066a307-02ce-405d-a3fd-45454eda46f4}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {42e23c5a-88b3-47f4-b883-3ef060d23a22}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106850361729666,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.324524074999701,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2b090681-a13f-4397-a6d7-f68a2d2446ea}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2b090681-a13f-4397-a6d7-f68a2d2446ea}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0ed25699-a7f9-4d59-ab8f-e0e06457ebc3}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Evaporative Cooler OA System, !- Name
  {42e23c5a-88b3-47f4-b883-3ef060d23a22}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {79e8a13e-1471-437a-861a-a1a71385ab42}, !- Mixed Air Node Name
  {d9052861-40aa-44c3-a44d-ea80be29a752}, !- Outdoor Air Stream Node Name
  {7921d9ed-f7ee-4f80-80bc-5b1e7183bd24}, !- Relief Air Stream Node Name
  {8146e5d5-91b2-4c6e-b019-e62ec469dea8}; !- Return Air Stream Node Name

OS:Node,
  {226c262b-75a5-4467-a9ce-91ffae7017e3}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d9052861-40aa-44c3-a44d-ea80be29a752}; !- Outlet Port

OS:Connection,
  {d9052861-40aa-44c3-a44d-ea80be29a752}, !- Handle
  {226c262b-75a5-4467-a9ce-91ffae7017e3}, !- Source Object
  3,                                      !- Outlet Port
  {0ed25699-a7f9-4d59-ab8f-e0e06457ebc3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {28e50388-e2e1-410b-8c25-004d2d5be054}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Evaporative Cooler Relief Air Node, !- Name
  {7921d9ed-f7ee-4f80-80bc-5b1e7183bd24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7921d9ed-f7ee-4f80-80bc-5b1e7183bd24}, !- Handle
  {0ed25699-a7f9-4d59-ab8f-e0e06457ebc3}, !- Source Object
  7,                                      !- Outlet Port
  {28e50388-e2e1-410b-8c25-004d2d5be054}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1535e74e-4a5a-44da-a76d-e9ff09ff4790}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {79e8a13e-1471-437a-861a-a1a71385ab42}, !- Inlet Port
  {babd6f42-1eca-41bd-85ae-60cd4336afc2}; !- Outlet Port

OS:Connection,
  {8146e5d5-91b2-4c6e-b019-e62ec469dea8}, !- Handle
  {568a37f7-dc99-4120-a862-0e7377006eb9}, !- Source Object
  3,                                      !- Outlet Port
  {0ed25699-a7f9-4d59-ab8f-e0e06457ebc3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {79e8a13e-1471-437a-861a-a1a71385ab42}, !- Handle
  {0ed25699-a7f9-4d59-ab8f-e0e06457ebc3}, !- Source Object
  5,                                      !- Outlet Port
  {1535e74e-4a5a-44da-a76d-e9ff09ff4790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {babd6f42-1eca-41bd-85ae-60cd4336afc2}, !- Handle
  {1535e74e-4a5a-44da-a76d-e9ff09ff4790}, !- Source Object
  3,                                      !- Outlet Port
  {f7505e64-cbd8-4769-a5e6-78e2263b3439}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0447054f-b1c1-4097-9595-ac8a4cc74929}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {b9074d47-fe12-4bdb-abd4-5c6c4859572d}, !- Air Inlet Node Name
  {af05a642-9ec7-4d0d-a064-9bf10f9d74b5}, !- Air Outlet Node Name
  0.324524074999701;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c74be3a6-9aa8-42bf-a44f-aec935e16872}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Return Air Node, !- Name
  {ad72b01a-fb8f-47ab-ac6d-6adc44ef1fa4}, !- Inlet Port
  {524f1252-57cc-4338-8c71-275ed336f6b4}; !- Outlet Port

OS:Connection,
  {86dcaf6f-c71d-46a8-8469-3f88f1905df9}, !- Handle
  {79bd25cf-5451-4e12-9747-3331c397918f}, !- Source Object
  3,                                      !- Outlet Port
  {90e2274d-9f8e-483c-8254-e3de74163d18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad72b01a-fb8f-47ab-ac6d-6adc44ef1fa4}, !- Handle
  {8f9d3782-729a-43e9-8b00-f04ffc16aeef}, !- Source Object
  2,                                      !- Outlet Port
  {c74be3a6-9aa8-42bf-a44f-aec935e16872}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {524f1252-57cc-4338-8c71-275ed336f6b4}, !- Handle
  {c74be3a6-9aa8-42bf-a44f-aec935e16872}, !- Source Object
  3,                                      !- Outlet Port
  {c6d625d8-1503-4e6d-8cb8-f3670647c2ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9b96be6-aba0-449f-9afe-bc992ed83cbf}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Air Terminal Inlet Air Node, !- Name
  {ae8a1546-5e5d-42e8-bd07-19e7fbc83c68}, !- Inlet Port
  {b9074d47-fe12-4bdb-abd4-5c6c4859572d}; !- Outlet Port

OS:Connection,
  {ae8a1546-5e5d-42e8-bd07-19e7fbc83c68}, !- Handle
  {62c0b93b-eab3-4a3c-b13b-5331c06b7d51}, !- Source Object
  3,                                      !- Outlet Port
  {c9b96be6-aba0-449f-9afe-bc992ed83cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9074d47-fe12-4bdb-abd4-5c6c4859572d}, !- Handle
  {c9b96be6-aba0-449f-9afe-bc992ed83cbf}, !- Source Object
  3,                                      !- Outlet Port
  {0447054f-b1c1-4097-9595-ac8a4cc74929}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af05a642-9ec7-4d0d-a064-9bf10f9d74b5}, !- Handle
  {0447054f-b1c1-4097-9595-ac8a4cc74929}, !- Source Object
  4,                                      !- Outlet Port
  {79bd25cf-5451-4e12-9747-3331c397918f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3c7f092c-f846-4c21-ace8-1c61365795cb}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {fd749772-08e3-4d39-9342-23d505c3b5b6}, !- Availability Schedule
  {73819ab5-c0f4-490d-abf4-4bb8028f5e3d}, !- Availability Manager List Name
  0.276033958183539,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bde99cdc-9771-4b2f-bead-82c54c372ac4}, !- Supply Side Inlet Node Name
  {0876e12c-4ac9-403e-b7bf-6068e97410cb}, !- Demand Side Outlet Node Name
  {65299e9d-3843-4399-b532-9fa489112749}, !- Demand Side Inlet Node A
  {33b47d47-7743-49be-abff-b025ca516594}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8727bec1-755b-46b8-b5f6-c290a265d3e9}, !- Demand Mixer Name
  {b0b01b75-cbb3-41bb-b8b6-cb4e5ea708dd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {980ae798-f353-41be-b6c6-5a1755ae428f}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Evaporative Cooler Supply Inlet Node, !- Name
  {bde99cdc-9771-4b2f-bead-82c54c372ac4}, !- Inlet Port
  {cc782458-e771-46b9-a220-60e02449c577}; !- Outlet Port

OS:Node,
  {a704aea9-59d6-41b7-b35f-ac5d24b60e3e}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Evaporative Cooler Supply Outlet Node, !- Name
  {6b0225d4-7a70-4890-9fd9-bcdf3bb40202}, !- Inlet Port
  {33b47d47-7743-49be-abff-b025ca516594}; !- Outlet Port

OS:Connection,
  {bde99cdc-9771-4b2f-bead-82c54c372ac4}, !- Handle
  {3c7f092c-f846-4c21-ace8-1c61365795cb}, !- Source Object
  9,                                      !- Outlet Port
  {980ae798-f353-41be-b6c6-5a1755ae428f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33b47d47-7743-49be-abff-b025ca516594}, !- Handle
  {a704aea9-59d6-41b7-b35f-ac5d24b60e3e}, !- Source Object
  3,                                      !- Outlet Port
  {3c7f092c-f846-4c21-ace8-1c61365795cb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3a8f4715-f003-4eb9-b524-47d8188eeebc}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Evaporative Cooler Demand Inlet Node, !- Name
  {65299e9d-3843-4399-b532-9fa489112749}, !- Inlet Port
  {1efcd2fe-0311-4311-a65a-278b881e129d}; !- Outlet Port

OS:Node,
  {67d13502-d0e1-46a9-aa2e-da05e9c9a5a8}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Evaporative Cooler Demand Outlet Node, !- Name
  {46e919ac-dd89-4d87-917d-395e752f6166}, !- Inlet Port
  {0876e12c-4ac9-403e-b7bf-6068e97410cb}; !- Outlet Port

OS:Node,
  {275872a3-dcf5-4db2-aee4-53e900d45079}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Air Terminal Outlet Air Node, !- Name
  {729021a6-04a6-4769-9000-55bd82344739}, !- Inlet Port
  {2890e853-7a9a-4221-bfee-36b345038090}; !- Outlet Port

OS:Connection,
  {65299e9d-3843-4399-b532-9fa489112749}, !- Handle
  {3c7f092c-f846-4c21-ace8-1c61365795cb}, !- Source Object
  11,                                     !- Outlet Port
  {3a8f4715-f003-4eb9-b524-47d8188eeebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0876e12c-4ac9-403e-b7bf-6068e97410cb}, !- Handle
  {67d13502-d0e1-46a9-aa2e-da05e9c9a5a8}, !- Source Object
  3,                                      !- Outlet Port
  {3c7f092c-f846-4c21-ace8-1c61365795cb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b0b01b75-cbb3-41bb-b8b6-cb4e5ea708dd}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {1efcd2fe-0311-4311-a65a-278b881e129d}, !- Inlet Node Name
  {eb2bbba6-d006-4542-a078-35a73ba4abdc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8727bec1-755b-46b8-b5f6-c290a265d3e9}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {46e919ac-dd89-4d87-917d-395e752f6166}, !- Outlet Node Name
  {0b640879-670a-4960-aab7-738e23487866}; !- Inlet Node Name 1

OS:Connection,
  {1efcd2fe-0311-4311-a65a-278b881e129d}, !- Handle
  {3a8f4715-f003-4eb9-b524-47d8188eeebc}, !- Source Object
  3,                                      !- Outlet Port
  {b0b01b75-cbb3-41bb-b8b6-cb4e5ea708dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46e919ac-dd89-4d87-917d-395e752f6166}, !- Handle
  {8727bec1-755b-46b8-b5f6-c290a265d3e9}, !- Source Object
  2,                                      !- Outlet Port
  {67d13502-d0e1-46a9-aa2e-da05e9c9a5a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {90eabf7a-3eb7-4a49-b36c-09f045aa938a}, !- Handle
  {3c7f092c-f846-4c21-ace8-1c61365795cb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.276033958183539,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  251.83,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  21.81,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {73819ab5-c0f4-490d-abf4-4bb8028f5e3d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {5b4036f2-6894-42c9-86a5-c57de78b7985}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {4119cc78-40cf-433c-b2b1-685bf4f2752d}, !- Handle
  3.0 F above OATwb 16,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {a704aea9-59d6-41b7-b35f-ac5d24b60e3e}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {fd749772-08e3-4d39-9342-23d505c3b5b6}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {5632302f-6bcd-483e-8826-3f0e76c077f1}, !- Handle
  Zone_PrimarySchool_Corridor_B_end_a___Story_ground_1_Clg_Load_Sensor, !- Name
  {ad7bb862-408f-470f-a643-bc0e234bc492}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b59d34ce-03cd-4099-b2e4-8dadde4f5523}, !- Handle
  Zone_PrimarySchool_Corridor_B_end_a___Story_ground_1_Evaporative_Cooler_Availability_Actuator, !- Name
  {fd749772-08e3-4d39-9342-23d505c3b5b6}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {049979d0-e081-4e93-b903-e353ad0d54d1}, !- Handle
  Zone_PrimarySchool_Corridor_B_end_a___Story_ground_1_Evaporative_Cooler_Availability_Control, !- Name
  IF {5632302f-6bcd-483e-8826-3f0e76c077f1} < 0.0, !- Program Line 1
  SET {b59d34ce-03cd-4099-b2e4-8dadde4f5523} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {b59d34ce-03cd-4099-b2e4-8dadde4f5523} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {e2939fe6-aa75-469f-af77-3ccb2b353103}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.276033958183539,                      !- Primary Air Design Flow Rate {m3/s}
  {5ebf2547-2dd9-41bf-b28c-432a04bf3e8e}, !- Air Inlet Node Name
  {6b0225d4-7a70-4890-9fd9-bcdf3bb40202}, !- Air Outlet Node Name
  {a704aea9-59d6-41b7-b35f-ac5d24b60e3e}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {6b0225d4-7a70-4890-9fd9-bcdf3bb40202}, !- Handle
  {e2939fe6-aa75-469f-af77-3ccb2b353103}, !- Source Object
  7,                                      !- Outlet Port
  {a704aea9-59d6-41b7-b35f-ac5d24b60e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {79b82229-be61-4995-bd67-e640aff05ac5}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.276033958183539,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9fc95b1b-ac08-45d0-8841-0b628b663acc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ce76385d-ab83-41f8-bde8-d5c44155c7ba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9fc95b1b-ac08-45d0-8841-0b628b663acc}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ce76385d-ab83-41f8-bde8-d5c44155c7ba}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4fb44957-a8b9-480f-9e46-0fe62b861564}, !- Handle
  Dummy Always Off DX Coil 16 10kBtu/hr 11.06SEER 10kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  4569.34213182484,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.276033958183539,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {42faf8ee-f643-48c5-b58b-a194c2d9d174}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {ad7bb862-408f-470f-a643-bc0e234bc492}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {02a0019a-39d6-4d06-9206-015a71594c90}, !- Air Inlet Node Name
  {7cfd2200-eb70-4b92-9a1a-4350268005da}, !- Air Outlet Node Name
  {79b82229-be61-4995-bd67-e640aff05ac5}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4fb44957-a8b9-480f-9e46-0fe62b861564}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.276033958183539,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.276033958183539,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {04d76dab-8145-47d5-b22c-dadea25ea21d}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {7cfd2200-eb70-4b92-9a1a-4350268005da}, !- Inlet Port
  {5ebf2547-2dd9-41bf-b28c-432a04bf3e8e}; !- Outlet Port

OS:Connection,
  {7cfd2200-eb70-4b92-9a1a-4350268005da}, !- Handle
  {42faf8ee-f643-48c5-b58b-a194c2d9d174}, !- Source Object
  7,                                      !- Outlet Port
  {04d76dab-8145-47d5-b22c-dadea25ea21d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ebf2547-2dd9-41bf-b28c-432a04bf3e8e}, !- Handle
  {04d76dab-8145-47d5-b22c-dadea25ea21d}, !- Source Object
  3,                                      !- Outlet Port
  {e2939fe6-aa75-469f-af77-3ccb2b353103}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e653eb3c-65db-4c1d-a6b4-b06d7c44e426}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106850361729654,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.276033958183539,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {df0ec302-bc54-46f2-b34c-16112e72f32d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {df0ec302-bc54-46f2-b34c-16112e72f32d}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {98993eba-5e9e-4e51-bd3a-69fd4bffa8bd}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Evaporative Cooler OA System, !- Name
  {e653eb3c-65db-4c1d-a6b4-b06d7c44e426}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f3af1966-f1ec-483e-b916-c539f03ff0c8}, !- Mixed Air Node Name
  {5e602edf-6fb6-473c-92b6-896583c1a063}, !- Outdoor Air Stream Node Name
  {0bac6c2a-ba5a-4a5b-ba8f-61d277251d86}, !- Relief Air Stream Node Name
  {cc782458-e771-46b9-a220-60e02449c577}; !- Return Air Stream Node Name

OS:Node,
  {9a6e20ef-7261-4da3-9ec2-3238633b6a99}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5e602edf-6fb6-473c-92b6-896583c1a063}; !- Outlet Port

OS:Connection,
  {5e602edf-6fb6-473c-92b6-896583c1a063}, !- Handle
  {9a6e20ef-7261-4da3-9ec2-3238633b6a99}, !- Source Object
  3,                                      !- Outlet Port
  {98993eba-5e9e-4e51-bd3a-69fd4bffa8bd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8cba593c-4163-4618-b5c2-631b0d3d0e4a}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Evaporative Cooler Relief Air Node, !- Name
  {0bac6c2a-ba5a-4a5b-ba8f-61d277251d86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bac6c2a-ba5a-4a5b-ba8f-61d277251d86}, !- Handle
  {98993eba-5e9e-4e51-bd3a-69fd4bffa8bd}, !- Source Object
  7,                                      !- Outlet Port
  {8cba593c-4163-4618-b5c2-631b0d3d0e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60d4b0a5-3dfe-486d-b4b6-230cc41bad20}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Evaporative Cooler Mixed Air Node, !- Name
  {f3af1966-f1ec-483e-b916-c539f03ff0c8}, !- Inlet Port
  {02a0019a-39d6-4d06-9206-015a71594c90}; !- Outlet Port

OS:Connection,
  {cc782458-e771-46b9-a220-60e02449c577}, !- Handle
  {980ae798-f353-41be-b6c6-5a1755ae428f}, !- Source Object
  3,                                      !- Outlet Port
  {98993eba-5e9e-4e51-bd3a-69fd4bffa8bd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f3af1966-f1ec-483e-b916-c539f03ff0c8}, !- Handle
  {98993eba-5e9e-4e51-bd3a-69fd4bffa8bd}, !- Source Object
  5,                                      !- Outlet Port
  {60d4b0a5-3dfe-486d-b4b6-230cc41bad20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a0019a-39d6-4d06-9206-015a71594c90}, !- Handle
  {60d4b0a5-3dfe-486d-b4b6-230cc41bad20}, !- Source Object
  3,                                      !- Outlet Port
  {42faf8ee-f643-48c5-b58b-a194c2d9d174}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4710967a-fde2-42c5-b31d-267470b276f9}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {d561cc4f-75d1-407e-89e6-073c05aeaf62}, !- Air Inlet Node Name
  {729021a6-04a6-4769-9000-55bd82344739}, !- Air Outlet Node Name
  0.276033958183539;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0d271f2d-fba6-4cfc-9b36-5a85d1b8d918}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Return Air Node, !- Name
  {596159a6-9b8f-425c-91a7-68c27aa8787b}, !- Inlet Port
  {0b640879-670a-4960-aab7-738e23487866}; !- Outlet Port

OS:Connection,
  {2890e853-7a9a-4221-bfee-36b345038090}, !- Handle
  {275872a3-dcf5-4db2-aee4-53e900d45079}, !- Source Object
  3,                                      !- Outlet Port
  {53e827ad-a901-4868-b4eb-f7b6960a3bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {596159a6-9b8f-425c-91a7-68c27aa8787b}, !- Handle
  {98ff8787-ed0d-4552-9875-2c03a24d8b9b}, !- Source Object
  2,                                      !- Outlet Port
  {0d271f2d-fba6-4cfc-9b36-5a85d1b8d918}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b640879-670a-4960-aab7-738e23487866}, !- Handle
  {0d271f2d-fba6-4cfc-9b36-5a85d1b8d918}, !- Source Object
  3,                                      !- Outlet Port
  {8727bec1-755b-46b8-b5f6-c290a265d3e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {58393a48-f7ed-46b0-aa15-d451c2d265e7}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Air Terminal Inlet Air Node, !- Name
  {eb2bbba6-d006-4542-a078-35a73ba4abdc}, !- Inlet Port
  {d561cc4f-75d1-407e-89e6-073c05aeaf62}; !- Outlet Port

OS:Connection,
  {eb2bbba6-d006-4542-a078-35a73ba4abdc}, !- Handle
  {b0b01b75-cbb3-41bb-b8b6-cb4e5ea708dd}, !- Source Object
  3,                                      !- Outlet Port
  {58393a48-f7ed-46b0-aa15-d451c2d265e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d561cc4f-75d1-407e-89e6-073c05aeaf62}, !- Handle
  {58393a48-f7ed-46b0-aa15-d451c2d265e7}, !- Source Object
  3,                                      !- Outlet Port
  {4710967a-fde2-42c5-b31d-267470b276f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {729021a6-04a6-4769-9000-55bd82344739}, !- Handle
  {4710967a-fde2-42c5-b31d-267470b276f9}, !- Source Object
  4,                                      !- Outlet Port
  {275872a3-dcf5-4db2-aee4-53e900d45079}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cae7d5a5-5612-4c97-84aa-0117c50406c9}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {93daadb3-bd1f-4483-babd-1b528e1d4a78}, !- Availability Schedule
  {f7f3c4f9-e973-4cce-80d2-b360a02563eb}, !- Availability Manager List Name
  0.14562311533455,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a154d906-8c8d-4b97-ba49-44a22ff079ba}, !- Supply Side Inlet Node Name
  {bce778f0-d115-4a65-b7f7-fc9fadeb316b}, !- Demand Side Outlet Node Name
  {c9fc9294-8af5-468b-9e9e-3f62d9d48735}, !- Demand Side Inlet Node A
  {1c3bb14b-1117-4b52-9f3b-f2f70b48a1b6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7bb3fc21-9def-4532-8f7c-e24c9b2d83c2}, !- Demand Mixer Name
  {905a4e60-bb4c-41f7-bc77-fe3989f73f26}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {402fdc1a-6ed8-4e0a-8701-7eeb339146b3}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {a154d906-8c8d-4b97-ba49-44a22ff079ba}, !- Inlet Port
  {000afac7-9115-4ecd-839d-9ca3c3b11706}; !- Outlet Port

OS:Node,
  {96264e80-e869-43b6-b365-1093cf03d594}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {9fc63ef2-c87e-46d2-9771-d23c046af5e6}, !- Inlet Port
  {1c3bb14b-1117-4b52-9f3b-f2f70b48a1b6}; !- Outlet Port

OS:Connection,
  {a154d906-8c8d-4b97-ba49-44a22ff079ba}, !- Handle
  {cae7d5a5-5612-4c97-84aa-0117c50406c9}, !- Source Object
  9,                                      !- Outlet Port
  {402fdc1a-6ed8-4e0a-8701-7eeb339146b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c3bb14b-1117-4b52-9f3b-f2f70b48a1b6}, !- Handle
  {96264e80-e869-43b6-b365-1093cf03d594}, !- Source Object
  3,                                      !- Outlet Port
  {cae7d5a5-5612-4c97-84aa-0117c50406c9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4bcc30a8-71b4-46f3-a1ec-5d8e94aa8cd7}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {c9fc9294-8af5-468b-9e9e-3f62d9d48735}, !- Inlet Port
  {0538558f-0bd3-48d0-a70b-1b43802b8c0d}; !- Outlet Port

OS:Node,
  {70138809-e32d-404d-9a8e-65f5e664c20f}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {a1578510-921a-4d40-ad95-bf87d47a6367}, !- Inlet Port
  {bce778f0-d115-4a65-b7f7-fc9fadeb316b}; !- Outlet Port

OS:Node,
  {0f33d330-d038-4708-ad86-a01598aa8177}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Air Terminal Outlet Air Node, !- Name
  {8617aae0-6f9d-4f71-aec8-5bb8dfb11694}, !- Inlet Port
  {9f9db0ea-42be-46c0-9b5b-cd0656c45886}; !- Outlet Port

OS:Connection,
  {c9fc9294-8af5-468b-9e9e-3f62d9d48735}, !- Handle
  {cae7d5a5-5612-4c97-84aa-0117c50406c9}, !- Source Object
  11,                                     !- Outlet Port
  {4bcc30a8-71b4-46f3-a1ec-5d8e94aa8cd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bce778f0-d115-4a65-b7f7-fc9fadeb316b}, !- Handle
  {70138809-e32d-404d-9a8e-65f5e664c20f}, !- Source Object
  3,                                      !- Outlet Port
  {cae7d5a5-5612-4c97-84aa-0117c50406c9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {905a4e60-bb4c-41f7-bc77-fe3989f73f26}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {0538558f-0bd3-48d0-a70b-1b43802b8c0d}, !- Inlet Node Name
  {27d2939c-6925-49e4-bc33-48af5a7603ea}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7bb3fc21-9def-4532-8f7c-e24c9b2d83c2}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {a1578510-921a-4d40-ad95-bf87d47a6367}, !- Outlet Node Name
  {2b31c6f9-f668-4392-a13c-bd822dd891d5}; !- Inlet Node Name 1

OS:Connection,
  {0538558f-0bd3-48d0-a70b-1b43802b8c0d}, !- Handle
  {4bcc30a8-71b4-46f3-a1ec-5d8e94aa8cd7}, !- Source Object
  3,                                      !- Outlet Port
  {905a4e60-bb4c-41f7-bc77-fe3989f73f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1578510-921a-4d40-ad95-bf87d47a6367}, !- Handle
  {7bb3fc21-9def-4532-8f7c-e24c9b2d83c2}, !- Source Object
  2,                                      !- Outlet Port
  {70138809-e32d-404d-9a8e-65f5e664c20f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {92d53c75-8c49-4d91-aa10-e1e0180ed7b4}, !- Handle
  {cae7d5a5-5612-4c97-84aa-0117c50406c9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.14562311533455,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  220.36,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  21.81,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f7f3c4f9-e973-4cce-80d2-b360a02563eb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {fe1a9814-62e8-458f-9988-cd28532039b6}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {b23edd54-a891-4a0d-9c61-71f9e689d21d}, !- Handle
  3.0 F above OATwb 17,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {96264e80-e869-43b6-b365-1093cf03d594}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {93daadb3-bd1f-4483-babd-1b528e1d4a78}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {6c2ae54a-642a-4bff-b76e-30ce63a30bc7}, !- Handle
  Zone_PrimarySchool_Corridor_B_end_b___Story_ground_Clg_Load_Sensor, !- Name
  {fc7487ec-9ffe-4bcb-b6cf-bc4dff7045cd}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {7b62235a-d7b0-4b0a-824d-08418215c03f}, !- Handle
  Zone_PrimarySchool_Corridor_B_end_b___Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {93daadb3-bd1f-4483-babd-1b528e1d4a78}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {a9780a8e-b0e7-472f-8e78-389ce2639025}, !- Handle
  Zone_PrimarySchool_Corridor_B_end_b___Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {6c2ae54a-642a-4bff-b76e-30ce63a30bc7} < 0.0, !- Program Line 1
  SET {7b62235a-d7b0-4b0a-824d-08418215c03f} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {7b62235a-d7b0-4b0a-824d-08418215c03f} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {1db78d18-e0b1-482f-b1dc-a144652dc164}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.14562311533455,                       !- Primary Air Design Flow Rate {m3/s}
  {f2e4d272-e49b-4bd3-8427-5187c9946fd7}, !- Air Inlet Node Name
  {9fc63ef2-c87e-46d2-9771-d23c046af5e6}, !- Air Outlet Node Name
  {96264e80-e869-43b6-b365-1093cf03d594}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {9fc63ef2-c87e-46d2-9771-d23c046af5e6}, !- Handle
  {1db78d18-e0b1-482f-b1dc-a144652dc164}, !- Source Object
  7,                                      !- Outlet Port
  {96264e80-e869-43b6-b365-1093cf03d594}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5f474875-4876-4ca4-af79-0e68b55b3426}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.14562311533455,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76193cbd-c979-4230-a0c1-f416b2ca11e2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7abaf62f-4b03-4abf-a0d1-5839d7939f7e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {76193cbd-c979-4230-a0c1-f416b2ca11e2}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7abaf62f-4b03-4abf-a0d1-5839d7939f7e}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f9f71cc9-b661-43dd-94ee-0b7dbce1368e}, !- Handle
  Dummy Always Off DX Coil 17 6kBtu/hr 11.06SEER 6kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  2410.57962811704,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.14562311533455,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {95a9a64a-b04f-4267-8ac1-a44266b59748}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {fc7487ec-9ffe-4bcb-b6cf-bc4dff7045cd}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {61bc4d01-a601-4508-be3f-7aaa6164d461}, !- Air Inlet Node Name
  {43cf6e98-c78b-47b3-9554-c7c986573b52}, !- Air Outlet Node Name
  {5f474875-4876-4ca4-af79-0e68b55b3426}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f9f71cc9-b661-43dd-94ee-0b7dbce1368e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.14562311533455,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.14562311533455,                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {2d5fa110-f759-46a1-b3ef-78ca9cd25d54}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {43cf6e98-c78b-47b3-9554-c7c986573b52}, !- Inlet Port
  {f2e4d272-e49b-4bd3-8427-5187c9946fd7}; !- Outlet Port

OS:Connection,
  {43cf6e98-c78b-47b3-9554-c7c986573b52}, !- Handle
  {95a9a64a-b04f-4267-8ac1-a44266b59748}, !- Source Object
  7,                                      !- Outlet Port
  {2d5fa110-f759-46a1-b3ef-78ca9cd25d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2e4d272-e49b-4bd3-8427-5187c9946fd7}, !- Handle
  {2d5fa110-f759-46a1-b3ef-78ca9cd25d54}, !- Source Object
  3,                                      !- Outlet Port
  {1db78d18-e0b1-482f-b1dc-a144652dc164}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d9cdcb2a-bef4-44e9-8fe4-3181cf502383}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106850361729666,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.14562311533455,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e94c60d9-f6d6-41ea-a55b-0e3a7f5ce635}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e94c60d9-f6d6-41ea-a55b-0e3a7f5ce635}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {19c802fc-6454-4073-baff-7dea21c5f40c}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Evaporative Cooler OA System, !- Name
  {d9cdcb2a-bef4-44e9-8fe4-3181cf502383}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {36884aac-b101-4cb2-ad52-d54fd01eed6b}, !- Mixed Air Node Name
  {ca24c592-ae14-4497-9cd9-f793aaeaa382}, !- Outdoor Air Stream Node Name
  {c6f9d9bc-4f6c-438a-bd3e-b4b470ca801c}, !- Relief Air Stream Node Name
  {000afac7-9115-4ecd-839d-9ca3c3b11706}; !- Return Air Stream Node Name

OS:Node,
  {0298512d-c5bc-45e8-8357-27d24fad49a7}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ca24c592-ae14-4497-9cd9-f793aaeaa382}; !- Outlet Port

OS:Connection,
  {ca24c592-ae14-4497-9cd9-f793aaeaa382}, !- Handle
  {0298512d-c5bc-45e8-8357-27d24fad49a7}, !- Source Object
  3,                                      !- Outlet Port
  {19c802fc-6454-4073-baff-7dea21c5f40c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b1329bf2-6818-4d81-b5e1-851eb97978e3}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Evaporative Cooler Relief Air Node, !- Name
  {c6f9d9bc-4f6c-438a-bd3e-b4b470ca801c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6f9d9bc-4f6c-438a-bd3e-b4b470ca801c}, !- Handle
  {19c802fc-6454-4073-baff-7dea21c5f40c}, !- Source Object
  7,                                      !- Outlet Port
  {b1329bf2-6818-4d81-b5e1-851eb97978e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {deaf45d7-46d5-43b6-a2e0-e30ad12e4b89}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {36884aac-b101-4cb2-ad52-d54fd01eed6b}, !- Inlet Port
  {61bc4d01-a601-4508-be3f-7aaa6164d461}; !- Outlet Port

OS:Connection,
  {000afac7-9115-4ecd-839d-9ca3c3b11706}, !- Handle
  {402fdc1a-6ed8-4e0a-8701-7eeb339146b3}, !- Source Object
  3,                                      !- Outlet Port
  {19c802fc-6454-4073-baff-7dea21c5f40c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {36884aac-b101-4cb2-ad52-d54fd01eed6b}, !- Handle
  {19c802fc-6454-4073-baff-7dea21c5f40c}, !- Source Object
  5,                                      !- Outlet Port
  {deaf45d7-46d5-43b6-a2e0-e30ad12e4b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61bc4d01-a601-4508-be3f-7aaa6164d461}, !- Handle
  {deaf45d7-46d5-43b6-a2e0-e30ad12e4b89}, !- Source Object
  3,                                      !- Outlet Port
  {95a9a64a-b04f-4267-8ac1-a44266b59748}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f2f82087-f351-4f96-a699-858d6b3badfe}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {b6e6e504-ac9f-4a87-8f18-40cf8dab2730}, !- Air Inlet Node Name
  {8617aae0-6f9d-4f71-aec8-5bb8dfb11694}, !- Air Outlet Node Name
  0.14562311533455;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0c6ad7f3-68fe-4eb9-b838-04b02466e382}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Return Air Node, !- Name
  {0fea6c85-4a13-4cb9-9bf7-09184b74afa2}, !- Inlet Port
  {2b31c6f9-f668-4392-a13c-bd822dd891d5}; !- Outlet Port

OS:Connection,
  {9f9db0ea-42be-46c0-9b5b-cd0656c45886}, !- Handle
  {0f33d330-d038-4708-ad86-a01598aa8177}, !- Source Object
  3,                                      !- Outlet Port
  {29cc528f-379f-4fc0-b6e6-367e32c7b533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fea6c85-4a13-4cb9-9bf7-09184b74afa2}, !- Handle
  {60e5779a-cfea-4665-8731-f0c3a1ae3091}, !- Source Object
  2,                                      !- Outlet Port
  {0c6ad7f3-68fe-4eb9-b838-04b02466e382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b31c6f9-f668-4392-a13c-bd822dd891d5}, !- Handle
  {0c6ad7f3-68fe-4eb9-b838-04b02466e382}, !- Source Object
  3,                                      !- Outlet Port
  {7bb3fc21-9def-4532-8f7c-e24c9b2d83c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {49d5a012-ec1b-443e-a458-52f5258193e1}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Air Terminal Inlet Air Node, !- Name
  {27d2939c-6925-49e4-bc33-48af5a7603ea}, !- Inlet Port
  {b6e6e504-ac9f-4a87-8f18-40cf8dab2730}; !- Outlet Port

OS:Connection,
  {27d2939c-6925-49e4-bc33-48af5a7603ea}, !- Handle
  {905a4e60-bb4c-41f7-bc77-fe3989f73f26}, !- Source Object
  3,                                      !- Outlet Port
  {49d5a012-ec1b-443e-a458-52f5258193e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6e6e504-ac9f-4a87-8f18-40cf8dab2730}, !- Handle
  {49d5a012-ec1b-443e-a458-52f5258193e1}, !- Source Object
  3,                                      !- Outlet Port
  {f2f82087-f351-4f96-a699-858d6b3badfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8617aae0-6f9d-4f71-aec8-5bb8dfb11694}, !- Handle
  {f2f82087-f351-4f96-a699-858d6b3badfe}, !- Source Object
  4,                                      !- Outlet Port
  {0f33d330-d038-4708-ad86-a01598aa8177}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2f57d044-d740-4001-9948-dac250fe4c35}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {890f553e-f9de-45eb-86f5-b352eb83a66d}, !- Availability Schedule
  {88194385-7a9d-43d2-ad41-3ba9466e1049}, !- Availability Manager List Name
  0.389487726266154,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e667662e-f4c1-4454-be1b-e6ea14080aeb}, !- Supply Side Inlet Node Name
  {452e27f8-4989-413c-8b4a-0e32df060560}, !- Demand Side Outlet Node Name
  {66a85ce4-8398-4e36-95f5-bcaeb85fc6ad}, !- Demand Side Inlet Node A
  {8e15db4d-b171-4840-9611-a0eeea848a76}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {de4a8feb-42d9-4145-b821-52ed1a4c64b6}, !- Demand Mixer Name
  {56ba7f18-a01d-4611-9707-ba5f97856e2f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {13913472-8e3b-421b-bff2-529f3e84c778}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {e667662e-f4c1-4454-be1b-e6ea14080aeb}, !- Inlet Port
  {530ebf59-afaf-403a-bfa0-9bfe446fe1db}; !- Outlet Port

OS:Node,
  {aaaa8bf8-ede5-494e-8a63-bb359e684597}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {8e3186a0-f57f-4ffd-b1a6-c71430c76667}, !- Inlet Port
  {8e15db4d-b171-4840-9611-a0eeea848a76}; !- Outlet Port

OS:Connection,
  {e667662e-f4c1-4454-be1b-e6ea14080aeb}, !- Handle
  {2f57d044-d740-4001-9948-dac250fe4c35}, !- Source Object
  9,                                      !- Outlet Port
  {13913472-8e3b-421b-bff2-529f3e84c778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e15db4d-b171-4840-9611-a0eeea848a76}, !- Handle
  {aaaa8bf8-ede5-494e-8a63-bb359e684597}, !- Source Object
  3,                                      !- Outlet Port
  {2f57d044-d740-4001-9948-dac250fe4c35}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fb6e4112-e201-40c0-9d5d-d7da1f93c7e4}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {66a85ce4-8398-4e36-95f5-bcaeb85fc6ad}, !- Inlet Port
  {df711608-764b-4aba-9cab-263a7831652c}; !- Outlet Port

OS:Node,
  {91cfa7fd-0685-4fc7-9414-baa67f1bb225}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {beafd7e2-b3fc-4835-ac10-6a194b44e111}, !- Inlet Port
  {452e27f8-4989-413c-8b4a-0e32df060560}; !- Outlet Port

OS:Node,
  {677bf89b-7dd9-4701-b73c-39d1a339f2c7}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Air Terminal Outlet Air Node, !- Name
  {b63c0546-978c-47ce-845a-6fd059de41df}, !- Inlet Port
  {0d97c968-b39d-45a6-81b6-a54b3bb0e540}; !- Outlet Port

OS:Connection,
  {66a85ce4-8398-4e36-95f5-bcaeb85fc6ad}, !- Handle
  {2f57d044-d740-4001-9948-dac250fe4c35}, !- Source Object
  11,                                     !- Outlet Port
  {fb6e4112-e201-40c0-9d5d-d7da1f93c7e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {452e27f8-4989-413c-8b4a-0e32df060560}, !- Handle
  {91cfa7fd-0685-4fc7-9414-baa67f1bb225}, !- Source Object
  3,                                      !- Outlet Port
  {2f57d044-d740-4001-9948-dac250fe4c35}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {56ba7f18-a01d-4611-9707-ba5f97856e2f}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {df711608-764b-4aba-9cab-263a7831652c}, !- Inlet Node Name
  {d255ae64-a150-4b58-8096-7e9854f8192e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {de4a8feb-42d9-4145-b821-52ed1a4c64b6}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {beafd7e2-b3fc-4835-ac10-6a194b44e111}, !- Outlet Node Name
  {57a09da0-18bd-42c7-83c0-fcd744d77d0b}; !- Inlet Node Name 1

OS:Connection,
  {df711608-764b-4aba-9cab-263a7831652c}, !- Handle
  {fb6e4112-e201-40c0-9d5d-d7da1f93c7e4}, !- Source Object
  3,                                      !- Outlet Port
  {56ba7f18-a01d-4611-9707-ba5f97856e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beafd7e2-b3fc-4835-ac10-6a194b44e111}, !- Handle
  {de4a8feb-42d9-4145-b821-52ed1a4c64b6}, !- Source Object
  2,                                      !- Outlet Port
  {91cfa7fd-0685-4fc7-9414-baa67f1bb225}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e7b621c9-b62c-467f-85f3-4b7682ad6b43}, !- Handle
  {2f57d044-d740-4001-9948-dac250fe4c35}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.389487726266154,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2050.64,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3345.44,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {88194385-7a9d-43d2-ad41-3ba9466e1049}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {b40eb04c-ac20-461e-9145-ee91d6138e3c}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {3d3451b4-0ab2-4fa0-9c98-c322d8fdc053}, !- Handle
  3.0 F above OATwb 18,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {aaaa8bf8-ede5-494e-8a63-bb359e684597}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {890f553e-f9de-45eb-86f5-b352eb83a66d}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {b8b3503f-7d55-470b-9a1c-f3f3b1acd77f}, !- Handle
  Zone_PrimarySchool_Gym_A____Story_ground_Clg_Load_Sensor, !- Name
  {706db38d-3911-471e-987b-f2997f3c19dc}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e4403eec-547e-4875-a7c6-9a94e22509be}, !- Handle
  Zone_PrimarySchool_Gym_A____Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {890f553e-f9de-45eb-86f5-b352eb83a66d}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {3e685f46-f8b0-42c8-865d-e0e74f0a3f09}, !- Handle
  Zone_PrimarySchool_Gym_A____Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {b8b3503f-7d55-470b-9a1c-f3f3b1acd77f} < 0.0, !- Program Line 1
  SET {e4403eec-547e-4875-a7c6-9a94e22509be} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {e4403eec-547e-4875-a7c6-9a94e22509be} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {c5ede800-9ffe-4f40-8190-1b7aec41a14f}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.389487726266154,                      !- Primary Air Design Flow Rate {m3/s}
  {db507b12-0b9f-422b-a3a2-bf14d7d7def2}, !- Air Inlet Node Name
  {8e3186a0-f57f-4ffd-b1a6-c71430c76667}, !- Air Outlet Node Name
  {aaaa8bf8-ede5-494e-8a63-bb359e684597}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {8e3186a0-f57f-4ffd-b1a6-c71430c76667}, !- Handle
  {c5ede800-9ffe-4f40-8190-1b7aec41a14f}, !- Source Object
  7,                                      !- Outlet Port
  {aaaa8bf8-ede5-494e-8a63-bb359e684597}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {61c2e721-cc11-467a-afcf-f1f2e4774e23}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.389487726266154,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c61b8fff-c9d1-41f0-832b-ba0401f04990}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b29dc9f6-5c8e-415f-83cc-9475b5411adf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c61b8fff-c9d1-41f0-832b-ba0401f04990}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b29dc9f6-5c8e-415f-83cc-9475b5411adf}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fa050c32-f27d-48ef-93fa-153c2a0b4991}, !- Handle
  Dummy Always Off DX Coil 18 15kBtu/hr 11.06SEER 15kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  6447.4048380426,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.389487726266154,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {c2a6a5be-3e43-48eb-80b5-9578b9cde075}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {706db38d-3911-471e-987b-f2997f3c19dc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {b5dcf482-d62f-4c9d-9e82-1091be61f173}, !- Air Inlet Node Name
  {4bfb608a-1a3a-48d4-bfe7-34b652504e6e}, !- Air Outlet Node Name
  {61c2e721-cc11-467a-afcf-f1f2e4774e23}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fa050c32-f27d-48ef-93fa-153c2a0b4991}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.389487726266154,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.389487726266154,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {a1e302b3-e7ad-4388-b347-2d225ef4b1dc}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {4bfb608a-1a3a-48d4-bfe7-34b652504e6e}, !- Inlet Port
  {db507b12-0b9f-422b-a3a2-bf14d7d7def2}; !- Outlet Port

OS:Connection,
  {4bfb608a-1a3a-48d4-bfe7-34b652504e6e}, !- Handle
  {c2a6a5be-3e43-48eb-80b5-9578b9cde075}, !- Source Object
  7,                                      !- Outlet Port
  {a1e302b3-e7ad-4388-b347-2d225ef4b1dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db507b12-0b9f-422b-a3a2-bf14d7d7def2}, !- Handle
  {a1e302b3-e7ad-4388-b347-2d225ef4b1dc}, !- Source Object
  3,                                      !- Outlet Port
  {c5ede800-9ffe-4f40-8190-1b7aec41a14f}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {29315468-478d-4054-9798-44c14608149e}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.14114219604573,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0.389487726266154,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e50bd673-14a2-4769-a09a-c850876165c6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e50bd673-14a2-4769-a09a-c850876165c6}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {eea3583c-36a0-4327-ad9f-2df4837bfe5e}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Evaporative Cooler OA System, !- Name
  {29315468-478d-4054-9798-44c14608149e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1c95b49a-ccb3-4d2c-90d6-caec9e8ed7e6}, !- Mixed Air Node Name
  {f1710408-f5ce-42f1-a961-6824f3902fbb}, !- Outdoor Air Stream Node Name
  {7a76d3ed-4daa-49ea-88f0-87b900865042}, !- Relief Air Stream Node Name
  {530ebf59-afaf-403a-bfa0-9bfe446fe1db}; !- Return Air Stream Node Name

OS:Node,
  {60693587-54c1-47e6-a3b2-6fe919844d6e}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f1710408-f5ce-42f1-a961-6824f3902fbb}; !- Outlet Port

OS:Connection,
  {f1710408-f5ce-42f1-a961-6824f3902fbb}, !- Handle
  {60693587-54c1-47e6-a3b2-6fe919844d6e}, !- Source Object
  3,                                      !- Outlet Port
  {eea3583c-36a0-4327-ad9f-2df4837bfe5e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9276b26c-23f0-4595-9a1b-173ba6bba9bf}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Evaporative Cooler Relief Air Node, !- Name
  {7a76d3ed-4daa-49ea-88f0-87b900865042}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a76d3ed-4daa-49ea-88f0-87b900865042}, !- Handle
  {eea3583c-36a0-4327-ad9f-2df4837bfe5e}, !- Source Object
  7,                                      !- Outlet Port
  {9276b26c-23f0-4595-9a1b-173ba6bba9bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1dd72e6-3f72-4d09-b4a1-e8c268c9d6b2}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {1c95b49a-ccb3-4d2c-90d6-caec9e8ed7e6}, !- Inlet Port
  {b5dcf482-d62f-4c9d-9e82-1091be61f173}; !- Outlet Port

OS:Connection,
  {530ebf59-afaf-403a-bfa0-9bfe446fe1db}, !- Handle
  {13913472-8e3b-421b-bff2-529f3e84c778}, !- Source Object
  3,                                      !- Outlet Port
  {eea3583c-36a0-4327-ad9f-2df4837bfe5e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1c95b49a-ccb3-4d2c-90d6-caec9e8ed7e6}, !- Handle
  {eea3583c-36a0-4327-ad9f-2df4837bfe5e}, !- Source Object
  5,                                      !- Outlet Port
  {b1dd72e6-3f72-4d09-b4a1-e8c268c9d6b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5dcf482-d62f-4c9d-9e82-1091be61f173}, !- Handle
  {b1dd72e6-3f72-4d09-b4a1-e8c268c9d6b2}, !- Source Object
  3,                                      !- Outlet Port
  {c2a6a5be-3e43-48eb-80b5-9578b9cde075}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {24830e29-637b-4d05-8cba-c130e54fdb27}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {f6c468ef-3741-4e6a-8388-c3d9c295b191}, !- Air Inlet Node Name
  {b63c0546-978c-47ce-845a-6fd059de41df}, !- Air Outlet Node Name
  0.389487726266154;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {088f3418-d512-4697-ac18-12abe6bce629}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Return Air Node, !- Name
  {049124bf-17eb-4da5-91e8-b534247772c4}, !- Inlet Port
  {57a09da0-18bd-42c7-83c0-fcd744d77d0b}; !- Outlet Port

OS:Connection,
  {0d97c968-b39d-45a6-81b6-a54b3bb0e540}, !- Handle
  {677bf89b-7dd9-4701-b73c-39d1a339f2c7}, !- Source Object
  3,                                      !- Outlet Port
  {448a3016-bd95-4494-a47e-cd5e78cbee2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {049124bf-17eb-4da5-91e8-b534247772c4}, !- Handle
  {9a60486e-ac2c-49e7-8e8a-84c5426ca56b}, !- Source Object
  2,                                      !- Outlet Port
  {088f3418-d512-4697-ac18-12abe6bce629}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57a09da0-18bd-42c7-83c0-fcd744d77d0b}, !- Handle
  {088f3418-d512-4697-ac18-12abe6bce629}, !- Source Object
  3,                                      !- Outlet Port
  {de4a8feb-42d9-4145-b821-52ed1a4c64b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {66a74315-ee43-4f9b-ba4c-f0cb38268597}, !- Handle
  Zone PrimarySchool Gym A  - Story ground Air Terminal Inlet Air Node, !- Name
  {d255ae64-a150-4b58-8096-7e9854f8192e}, !- Inlet Port
  {f6c468ef-3741-4e6a-8388-c3d9c295b191}; !- Outlet Port

OS:Connection,
  {d255ae64-a150-4b58-8096-7e9854f8192e}, !- Handle
  {56ba7f18-a01d-4611-9707-ba5f97856e2f}, !- Source Object
  3,                                      !- Outlet Port
  {66a74315-ee43-4f9b-ba4c-f0cb38268597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6c468ef-3741-4e6a-8388-c3d9c295b191}, !- Handle
  {66a74315-ee43-4f9b-ba4c-f0cb38268597}, !- Source Object
  3,                                      !- Outlet Port
  {24830e29-637b-4d05-8cba-c130e54fdb27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b63c0546-978c-47ce-845a-6fd059de41df}, !- Handle
  {24830e29-637b-4d05-8cba-c130e54fdb27}, !- Source Object
  4,                                      !- Outlet Port
  {677bf89b-7dd9-4701-b73c-39d1a339f2c7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9636104d-8e4b-417a-a094-4090ba3968d8}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {d02939bf-9f04-49a2-b491-a4c7e037af36}, !- Availability Schedule
  {e03cbde2-8f1f-4d25-8b34-aa135e14c414}, !- Availability Manager List Name
  0.657451806320631,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4753a4cd-4621-4692-910c-cfd4f3e2d8ed}, !- Supply Side Inlet Node Name
  {347da869-16b9-4215-8a19-40439531b682}, !- Demand Side Outlet Node Name
  {b70cb095-4e78-4c9c-b668-acbcafae3589}, !- Demand Side Inlet Node A
  {84b9c2c0-109a-46be-b4f9-bbfae9b83872}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {176f316f-dc44-4c37-8319-f5757f9c7832}, !- Demand Mixer Name
  {811cd574-9f68-4e0d-83e7-4796f6681251}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9e3a3504-1148-4ef4-b734-f7e986efbd96}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {4753a4cd-4621-4692-910c-cfd4f3e2d8ed}, !- Inlet Port
  {e997a1d8-fb02-4498-be08-6ba924f07713}; !- Outlet Port

OS:Node,
  {0361cd0b-3377-4370-ad05-106eeaf1cd4b}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {a131a891-ccc1-44df-a1a2-ca8fe0690412}, !- Inlet Port
  {84b9c2c0-109a-46be-b4f9-bbfae9b83872}; !- Outlet Port

OS:Connection,
  {4753a4cd-4621-4692-910c-cfd4f3e2d8ed}, !- Handle
  {9636104d-8e4b-417a-a094-4090ba3968d8}, !- Source Object
  9,                                      !- Outlet Port
  {9e3a3504-1148-4ef4-b734-f7e986efbd96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84b9c2c0-109a-46be-b4f9-bbfae9b83872}, !- Handle
  {0361cd0b-3377-4370-ad05-106eeaf1cd4b}, !- Source Object
  3,                                      !- Outlet Port
  {9636104d-8e4b-417a-a094-4090ba3968d8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bf53c04a-118a-4661-9778-b756d2edb8fb}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {b70cb095-4e78-4c9c-b668-acbcafae3589}, !- Inlet Port
  {d699c599-ca39-4652-9586-5581fec002d7}; !- Outlet Port

OS:Node,
  {76898583-04f8-4dc9-80b0-472eb14f6dba}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {46970cfa-29f6-493f-8584-8693ade59a16}, !- Inlet Port
  {347da869-16b9-4215-8a19-40439531b682}; !- Outlet Port

OS:Node,
  {c994d8a6-ff61-45df-85b4-5e2d6e783a9f}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Air Terminal Outlet Air Node, !- Name
  {357cc434-65fb-4f21-95c7-7250b443728c}, !- Inlet Port
  {e43855f4-65fa-4e82-b5c1-808ca804e075}; !- Outlet Port

OS:Connection,
  {b70cb095-4e78-4c9c-b668-acbcafae3589}, !- Handle
  {9636104d-8e4b-417a-a094-4090ba3968d8}, !- Source Object
  11,                                     !- Outlet Port
  {bf53c04a-118a-4661-9778-b756d2edb8fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {347da869-16b9-4215-8a19-40439531b682}, !- Handle
  {76898583-04f8-4dc9-80b0-472eb14f6dba}, !- Source Object
  3,                                      !- Outlet Port
  {9636104d-8e4b-417a-a094-4090ba3968d8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {811cd574-9f68-4e0d-83e7-4796f6681251}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {d699c599-ca39-4652-9586-5581fec002d7}, !- Inlet Node Name
  {d75d0d22-848f-458f-aeaa-dc1736104554}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {176f316f-dc44-4c37-8319-f5757f9c7832}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {46970cfa-29f6-493f-8584-8693ade59a16}, !- Outlet Node Name
  {09c3817b-b196-45e6-81e1-ab6d55a7fa45}; !- Inlet Node Name 1

OS:Connection,
  {d699c599-ca39-4652-9586-5581fec002d7}, !- Handle
  {bf53c04a-118a-4661-9778-b756d2edb8fb}, !- Source Object
  3,                                      !- Outlet Port
  {811cd574-9f68-4e0d-83e7-4796f6681251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46970cfa-29f6-493f-8584-8693ade59a16}, !- Handle
  {176f316f-dc44-4c37-8319-f5757f9c7832}, !- Source Object
  2,                                      !- Outlet Port
  {76898583-04f8-4dc9-80b0-472eb14f6dba}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {573fe841-d2bc-461d-a3d3-f6ddb867ce92}, !- Handle
  {9636104d-8e4b-417a-a094-4090ba3968d8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.657451806320631,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4874.49,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  9928.55,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e03cbde2-8f1f-4d25-8b34-aa135e14c414}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {bf16daf6-c7f7-49c8-b210-f2ddeebf40ba}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {86295cdc-fbd4-47a6-816d-4d9d2238dfef}, !- Handle
  3.0 F above OATwb 19,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {0361cd0b-3377-4370-ad05-106eeaf1cd4b}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {d02939bf-9f04-49a2-b491-a4c7e037af36}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {43e764b7-b4cf-498d-a5b3-daca4536057e}, !- Handle
  Zone_PrimarySchool_Gym_B____Story_ground_Clg_Load_Sensor, !- Name
  {c8414a12-d305-49cb-a2c4-bd2f4bb26377}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {487faa96-1b8e-4ea7-a86e-d2de0c9b911a}, !- Handle
  Zone_PrimarySchool_Gym_B____Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {d02939bf-9f04-49a2-b491-a4c7e037af36}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {cc97ad39-72a5-44c7-a9a3-ce7efa7bc3f8}, !- Handle
  Zone_PrimarySchool_Gym_B____Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {43e764b7-b4cf-498d-a5b3-daca4536057e} < 0.0, !- Program Line 1
  SET {487faa96-1b8e-4ea7-a86e-d2de0c9b911a} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {487faa96-1b8e-4ea7-a86e-d2de0c9b911a} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {e685958a-cbbd-4252-981f-3782051249d2}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.657451806320631,                      !- Primary Air Design Flow Rate {m3/s}
  {bb984af8-f402-45d4-9c52-b2476d5bb7f6}, !- Air Inlet Node Name
  {a131a891-ccc1-44df-a1a2-ca8fe0690412}, !- Air Outlet Node Name
  {0361cd0b-3377-4370-ad05-106eeaf1cd4b}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {a131a891-ccc1-44df-a1a2-ca8fe0690412}, !- Handle
  {e685958a-cbbd-4252-981f-3782051249d2}, !- Source Object
  7,                                      !- Outlet Port
  {0361cd0b-3377-4370-ad05-106eeaf1cd4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {81515083-7444-4f95-bd69-2479711e15d2}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.657451806320631,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9bb6bd1e-4025-4599-87ee-765f4596431f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e64ebf52-4288-410c-98fd-0785c46c11da}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9bb6bd1e-4025-4599-87ee-765f4596431f}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e64ebf52-4288-410c-98fd-0785c46c11da}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d7729b6a-4197-4f55-b752-dea83af30ffe}, !- Handle
  Dummy Always Off DX Coil 19 29kBtu/hr 11.06SEER 29kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  10883.1618328196,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.657451806320631,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {53223229-3eef-43ed-b69e-21e71629bdb3}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {c8414a12-d305-49cb-a2c4-bd2f4bb26377}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {8dd5daa5-4ca9-4477-ba19-71d2f3d74b50}, !- Air Inlet Node Name
  {fe9ccba4-7551-45ce-a3bd-91575c11e358}, !- Air Outlet Node Name
  {81515083-7444-4f95-bd69-2479711e15d2}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d7729b6a-4197-4f55-b752-dea83af30ffe}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.657451806320631,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.657451806320631,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {fd5e7b93-4121-4293-b67e-1837e0ecd110}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {fe9ccba4-7551-45ce-a3bd-91575c11e358}, !- Inlet Port
  {bb984af8-f402-45d4-9c52-b2476d5bb7f6}; !- Outlet Port

OS:Connection,
  {fe9ccba4-7551-45ce-a3bd-91575c11e358}, !- Handle
  {53223229-3eef-43ed-b69e-21e71629bdb3}, !- Source Object
  7,                                      !- Outlet Port
  {fd5e7b93-4121-4293-b67e-1837e0ecd110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb984af8-f402-45d4-9c52-b2476d5bb7f6}, !- Handle
  {fd5e7b93-4121-4293-b67e-1837e0ecd110}, !- Source Object
  3,                                      !- Outlet Port
  {e685958a-cbbd-4252-981f-3782051249d2}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a0710561-a0ca-4f55-9b82-3c96deb7f0e7}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.34764085045554,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0.657451806320631,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4749f027-6789-45aa-a916-763c95506f9f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4749f027-6789-45aa-a916-763c95506f9f}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ead8bf67-07ef-426d-b7f0-de2bdedfc306}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Evaporative Cooler OA System, !- Name
  {a0710561-a0ca-4f55-9b82-3c96deb7f0e7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e5bfbacd-bf05-45b2-aa9c-ede8321b828e}, !- Mixed Air Node Name
  {97980858-3b29-45ea-a402-234e1d34de6a}, !- Outdoor Air Stream Node Name
  {5e74b460-54aa-4f11-8daa-ab72da54dee1}, !- Relief Air Stream Node Name
  {e997a1d8-fb02-4498-be08-6ba924f07713}; !- Return Air Stream Node Name

OS:Node,
  {e26564bd-6648-4bf3-bf92-69024c948eed}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {97980858-3b29-45ea-a402-234e1d34de6a}; !- Outlet Port

OS:Connection,
  {97980858-3b29-45ea-a402-234e1d34de6a}, !- Handle
  {e26564bd-6648-4bf3-bf92-69024c948eed}, !- Source Object
  3,                                      !- Outlet Port
  {ead8bf67-07ef-426d-b7f0-de2bdedfc306}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cb3f694c-182c-4646-8d99-109b5e46a7f0}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Evaporative Cooler Relief Air Node, !- Name
  {5e74b460-54aa-4f11-8daa-ab72da54dee1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e74b460-54aa-4f11-8daa-ab72da54dee1}, !- Handle
  {ead8bf67-07ef-426d-b7f0-de2bdedfc306}, !- Source Object
  7,                                      !- Outlet Port
  {cb3f694c-182c-4646-8d99-109b5e46a7f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1f14936-2685-43a9-ac6c-f000e3853156}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {e5bfbacd-bf05-45b2-aa9c-ede8321b828e}, !- Inlet Port
  {8dd5daa5-4ca9-4477-ba19-71d2f3d74b50}; !- Outlet Port

OS:Connection,
  {e997a1d8-fb02-4498-be08-6ba924f07713}, !- Handle
  {9e3a3504-1148-4ef4-b734-f7e986efbd96}, !- Source Object
  3,                                      !- Outlet Port
  {ead8bf67-07ef-426d-b7f0-de2bdedfc306}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e5bfbacd-bf05-45b2-aa9c-ede8321b828e}, !- Handle
  {ead8bf67-07ef-426d-b7f0-de2bdedfc306}, !- Source Object
  5,                                      !- Outlet Port
  {f1f14936-2685-43a9-ac6c-f000e3853156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dd5daa5-4ca9-4477-ba19-71d2f3d74b50}, !- Handle
  {f1f14936-2685-43a9-ac6c-f000e3853156}, !- Source Object
  3,                                      !- Outlet Port
  {53223229-3eef-43ed-b69e-21e71629bdb3}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {700dd4f9-ef18-4e32-af62-a39a76f21a86}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {c53dd838-1e1c-4a9d-b599-284c2b80c27e}, !- Air Inlet Node Name
  {357cc434-65fb-4f21-95c7-7250b443728c}, !- Air Outlet Node Name
  0.657451806320631;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {92772876-a80e-440f-aeac-18cb90f8ca49}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Return Air Node, !- Name
  {1e17dd8c-8e89-4eb2-8757-6f1e2f565742}, !- Inlet Port
  {09c3817b-b196-45e6-81e1-ab6d55a7fa45}; !- Outlet Port

OS:Connection,
  {e43855f4-65fa-4e82-b5c1-808ca804e075}, !- Handle
  {c994d8a6-ff61-45df-85b4-5e2d6e783a9f}, !- Source Object
  3,                                      !- Outlet Port
  {878478e3-2626-4d7e-a4c1-607ff0b88afa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e17dd8c-8e89-4eb2-8757-6f1e2f565742}, !- Handle
  {55d59a44-62c4-40bd-aa28-a75549a72d1a}, !- Source Object
  2,                                      !- Outlet Port
  {92772876-a80e-440f-aeac-18cb90f8ca49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09c3817b-b196-45e6-81e1-ab6d55a7fa45}, !- Handle
  {92772876-a80e-440f-aeac-18cb90f8ca49}, !- Source Object
  3,                                      !- Outlet Port
  {176f316f-dc44-4c37-8319-f5757f9c7832}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {18014f25-ec8c-4de7-a3cf-0f65e04ee61a}, !- Handle
  Zone PrimarySchool Gym B  - Story ground Air Terminal Inlet Air Node, !- Name
  {d75d0d22-848f-458f-aeaa-dc1736104554}, !- Inlet Port
  {c53dd838-1e1c-4a9d-b599-284c2b80c27e}; !- Outlet Port

OS:Connection,
  {d75d0d22-848f-458f-aeaa-dc1736104554}, !- Handle
  {811cd574-9f68-4e0d-83e7-4796f6681251}, !- Source Object
  3,                                      !- Outlet Port
  {18014f25-ec8c-4de7-a3cf-0f65e04ee61a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c53dd838-1e1c-4a9d-b599-284c2b80c27e}, !- Handle
  {18014f25-ec8c-4de7-a3cf-0f65e04ee61a}, !- Source Object
  3,                                      !- Outlet Port
  {700dd4f9-ef18-4e32-af62-a39a76f21a86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {357cc434-65fb-4f21-95c7-7250b443728c}, !- Handle
  {700dd4f9-ef18-4e32-af62-a39a76f21a86}, !- Source Object
  4,                                      !- Outlet Port
  {c994d8a6-ff61-45df-85b4-5e2d6e783a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7fc1220a-cbe9-45c5-8017-4a626c15f5d3}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {008069da-5725-4c3d-b9ad-7cc23c14dd2d}, !- Availability Schedule
  {940b9b9c-9e0a-4534-96c1-e57282d08b07}, !- Availability Manager List Name
  0.766192675056802,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e3089515-8714-48fb-a47d-cd0045add2b2}, !- Supply Side Inlet Node Name
  {fd41f2e4-357e-4894-91cd-08d4512e47a5}, !- Demand Side Outlet Node Name
  {0132aaf0-5611-45f8-a7fd-cecba77c2c11}, !- Demand Side Inlet Node A
  {7b623612-4e8e-46ce-910a-d820c6c8f362}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {679dd019-971e-4abc-8f7b-dc30084573fe}, !- Demand Mixer Name
  {68804166-7096-4a85-8220-fe0d8f39cbb6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d40d772c-3e76-4b05-8c48-ed5462492457}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {e3089515-8714-48fb-a47d-cd0045add2b2}, !- Inlet Port
  {4e2fdb11-8ae9-47db-9cc9-feaac8b98648}; !- Outlet Port

OS:Node,
  {7ff4ea6f-5e82-49b3-9a62-aa02b44f6cf4}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {16061760-d18d-43d4-8bdc-d2280c9ed92f}, !- Inlet Port
  {7b623612-4e8e-46ce-910a-d820c6c8f362}; !- Outlet Port

OS:Connection,
  {e3089515-8714-48fb-a47d-cd0045add2b2}, !- Handle
  {7fc1220a-cbe9-45c5-8017-4a626c15f5d3}, !- Source Object
  9,                                      !- Outlet Port
  {d40d772c-3e76-4b05-8c48-ed5462492457}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b623612-4e8e-46ce-910a-d820c6c8f362}, !- Handle
  {7ff4ea6f-5e82-49b3-9a62-aa02b44f6cf4}, !- Source Object
  3,                                      !- Outlet Port
  {7fc1220a-cbe9-45c5-8017-4a626c15f5d3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bf7ba0e1-c130-4f62-8c5c-38ed078cc7f9}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {0132aaf0-5611-45f8-a7fd-cecba77c2c11}, !- Inlet Port
  {f5e3363d-c8d0-445f-b0f6-9e93081bcbde}; !- Outlet Port

OS:Node,
  {8f9eee18-bfe4-42fe-a7dc-4885420239dd}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {56dcdc41-ffb1-44a3-b247-a7b7f2ec1f2c}, !- Inlet Port
  {fd41f2e4-357e-4894-91cd-08d4512e47a5}; !- Outlet Port

OS:Node,
  {eab830cc-bf8f-48b9-8799-011d482f7ae1}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Air Terminal Outlet Air Node, !- Name
  {462296ef-f3fb-436c-87c3-be3d1b99cc15}, !- Inlet Port
  {68c156ba-a560-42ee-a9c2-0c7452f4b1c7}; !- Outlet Port

OS:Connection,
  {0132aaf0-5611-45f8-a7fd-cecba77c2c11}, !- Handle
  {7fc1220a-cbe9-45c5-8017-4a626c15f5d3}, !- Source Object
  11,                                     !- Outlet Port
  {bf7ba0e1-c130-4f62-8c5c-38ed078cc7f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd41f2e4-357e-4894-91cd-08d4512e47a5}, !- Handle
  {8f9eee18-bfe4-42fe-a7dc-4885420239dd}, !- Source Object
  3,                                      !- Outlet Port
  {7fc1220a-cbe9-45c5-8017-4a626c15f5d3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {68804166-7096-4a85-8220-fe0d8f39cbb6}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {f5e3363d-c8d0-445f-b0f6-9e93081bcbde}, !- Inlet Node Name
  {92badadf-f9af-402e-929d-7c01ce6b6ad4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {679dd019-971e-4abc-8f7b-dc30084573fe}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {56dcdc41-ffb1-44a3-b247-a7b7f2ec1f2c}, !- Outlet Node Name
  {4ec51aa2-6034-46b8-bb93-90e871ac89ee}; !- Inlet Node Name 1

OS:Connection,
  {f5e3363d-c8d0-445f-b0f6-9e93081bcbde}, !- Handle
  {bf7ba0e1-c130-4f62-8c5c-38ed078cc7f9}, !- Source Object
  3,                                      !- Outlet Port
  {68804166-7096-4a85-8220-fe0d8f39cbb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56dcdc41-ffb1-44a3-b247-a7b7f2ec1f2c}, !- Handle
  {679dd019-971e-4abc-8f7b-dc30084573fe}, !- Source Object
  2,                                      !- Outlet Port
  {8f9eee18-bfe4-42fe-a7dc-4885420239dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c1f1ed61-3211-4b62-a4fb-9d470e0f99d5}, !- Handle
  {7fc1220a-cbe9-45c5-8017-4a626c15f5d3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.766192675056802,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2201.76,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3356.84,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {940b9b9c-9e0a-4534-96c1-e57282d08b07}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {d151c857-7a86-4a40-9bde-e240fff1a184}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {30526f28-a872-4dfb-b02e-143a713b450e}, !- Handle
  3.0 F above OATwb 20,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {7ff4ea6f-5e82-49b3-9a62-aa02b44f6cf4}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {008069da-5725-4c3d-b9ad-7cc23c14dd2d}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {78ca4093-8091-4434-ae08-0f3bfd6bc0ec}, !- Handle
  Zone_PrimarySchool_Gym_C____Story_ground_Clg_Load_Sensor, !- Name
  {91e11746-54a9-4170-9a1e-fd0bbefcf068}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5371cf76-8cf4-49c3-9986-a3c002405937}, !- Handle
  Zone_PrimarySchool_Gym_C____Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {008069da-5725-4c3d-b9ad-7cc23c14dd2d}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {2c15ff9e-7a82-4350-8efd-788d10eb3f41}, !- Handle
  Zone_PrimarySchool_Gym_C____Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {78ca4093-8091-4434-ae08-0f3bfd6bc0ec} < 0.0, !- Program Line 1
  SET {5371cf76-8cf4-49c3-9986-a3c002405937} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {5371cf76-8cf4-49c3-9986-a3c002405937} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {92b7cf19-af03-4994-b0fb-6b3943e9fdd0}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.766192675056802,                      !- Primary Air Design Flow Rate {m3/s}
  {706ad48f-ca10-4a92-b0fe-ba0730b57c9a}, !- Air Inlet Node Name
  {16061760-d18d-43d4-8bdc-d2280c9ed92f}, !- Air Outlet Node Name
  {7ff4ea6f-5e82-49b3-9a62-aa02b44f6cf4}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {16061760-d18d-43d4-8bdc-d2280c9ed92f}, !- Handle
  {92b7cf19-af03-4994-b0fb-6b3943e9fdd0}, !- Source Object
  7,                                      !- Outlet Port
  {7ff4ea6f-5e82-49b3-9a62-aa02b44f6cf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {faf827ce-3d9c-4f4e-9421-5bdb58880812}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.766192675056802,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {45922c48-8d1d-4792-9504-f5f61eeaf831}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b1a6a3a0-ce6b-48c1-9a4e-595030420b15}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {45922c48-8d1d-4792-9504-f5f61eeaf831}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b1a6a3a0-ce6b-48c1-9a4e-595030420b15}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {dfd3ffcf-873e-426f-b8f0-2d02cd6a35dc}, !- Handle
  Dummy Always Off DX Coil 20 26kBtu/hr 11.06SEER 26kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  12683.2093205893,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.766192675056802,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {73584ddc-1dca-4362-9cf0-390ed2a1d6af}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {91e11746-54a9-4170-9a1e-fd0bbefcf068}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {dc72ada6-79b1-4c0a-93ce-e9e05758f5c9}, !- Air Inlet Node Name
  {81559daf-ef94-416c-aa3d-8e935099f5e8}, !- Air Outlet Node Name
  {faf827ce-3d9c-4f4e-9421-5bdb58880812}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {dfd3ffcf-873e-426f-b8f0-2d02cd6a35dc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.766192675056802,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.766192675056802,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {564fa159-30f0-4772-8d2a-1a58d3ce8855}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {81559daf-ef94-416c-aa3d-8e935099f5e8}, !- Inlet Port
  {706ad48f-ca10-4a92-b0fe-ba0730b57c9a}; !- Outlet Port

OS:Connection,
  {81559daf-ef94-416c-aa3d-8e935099f5e8}, !- Handle
  {73584ddc-1dca-4362-9cf0-390ed2a1d6af}, !- Source Object
  7,                                      !- Outlet Port
  {564fa159-30f0-4772-8d2a-1a58d3ce8855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {706ad48f-ca10-4a92-b0fe-ba0730b57c9a}, !- Handle
  {564fa159-30f0-4772-8d2a-1a58d3ce8855}, !- Source Object
  3,                                      !- Outlet Port
  {92b7cf19-af03-4994-b0fb-6b3943e9fdd0}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d444f256-b631-4ea1-9bed-b0edf2c8be0c}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.14114219604573,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0.766192675056802,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {79862917-136f-4b91-b961-d5747ee94f98}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {79862917-136f-4b91-b961-d5747ee94f98}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d059af51-3408-4e7a-abca-ee9f4def5f82}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Evaporative Cooler OA System, !- Name
  {d444f256-b631-4ea1-9bed-b0edf2c8be0c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dc4def02-bb74-4b13-aefd-0a5a53409b80}, !- Mixed Air Node Name
  {6f5bb9c9-dfb1-434f-927c-f4300cf8ecda}, !- Outdoor Air Stream Node Name
  {f11dca14-7602-4caa-aa49-16a3a33c3b7b}, !- Relief Air Stream Node Name
  {4e2fdb11-8ae9-47db-9cc9-feaac8b98648}; !- Return Air Stream Node Name

OS:Node,
  {aa779814-7f77-4db9-8adf-4ddc45c3cb5d}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6f5bb9c9-dfb1-434f-927c-f4300cf8ecda}; !- Outlet Port

OS:Connection,
  {6f5bb9c9-dfb1-434f-927c-f4300cf8ecda}, !- Handle
  {aa779814-7f77-4db9-8adf-4ddc45c3cb5d}, !- Source Object
  3,                                      !- Outlet Port
  {d059af51-3408-4e7a-abca-ee9f4def5f82}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8dab5e46-fe1d-4b7e-939b-8e0f1c021592}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Evaporative Cooler Relief Air Node, !- Name
  {f11dca14-7602-4caa-aa49-16a3a33c3b7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f11dca14-7602-4caa-aa49-16a3a33c3b7b}, !- Handle
  {d059af51-3408-4e7a-abca-ee9f4def5f82}, !- Source Object
  7,                                      !- Outlet Port
  {8dab5e46-fe1d-4b7e-939b-8e0f1c021592}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {397090e9-8ef3-41fc-9b50-9e69e0aa9806}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {dc4def02-bb74-4b13-aefd-0a5a53409b80}, !- Inlet Port
  {dc72ada6-79b1-4c0a-93ce-e9e05758f5c9}; !- Outlet Port

OS:Connection,
  {4e2fdb11-8ae9-47db-9cc9-feaac8b98648}, !- Handle
  {d40d772c-3e76-4b05-8c48-ed5462492457}, !- Source Object
  3,                                      !- Outlet Port
  {d059af51-3408-4e7a-abca-ee9f4def5f82}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dc4def02-bb74-4b13-aefd-0a5a53409b80}, !- Handle
  {d059af51-3408-4e7a-abca-ee9f4def5f82}, !- Source Object
  5,                                      !- Outlet Port
  {397090e9-8ef3-41fc-9b50-9e69e0aa9806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc72ada6-79b1-4c0a-93ce-e9e05758f5c9}, !- Handle
  {397090e9-8ef3-41fc-9b50-9e69e0aa9806}, !- Source Object
  3,                                      !- Outlet Port
  {73584ddc-1dca-4362-9cf0-390ed2a1d6af}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {90988a16-fc79-47be-8c64-39c664d6afdf}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {e4b42f11-5a0b-44f2-9423-cab1a72d7d8a}, !- Air Inlet Node Name
  {462296ef-f3fb-436c-87c3-be3d1b99cc15}, !- Air Outlet Node Name
  0.766192675056802;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c589827d-515b-4293-881a-bbcdaa39563d}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Return Air Node, !- Name
  {ecec3ad0-6589-4257-aa66-952bd4c9b054}, !- Inlet Port
  {4ec51aa2-6034-46b8-bb93-90e871ac89ee}; !- Outlet Port

OS:Connection,
  {68c156ba-a560-42ee-a9c2-0c7452f4b1c7}, !- Handle
  {eab830cc-bf8f-48b9-8799-011d482f7ae1}, !- Source Object
  3,                                      !- Outlet Port
  {e0fe92ce-9b78-4244-bc0f-2f3f4c341f13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecec3ad0-6589-4257-aa66-952bd4c9b054}, !- Handle
  {f748be9c-3e6d-4caf-87b3-4dc85255863e}, !- Source Object
  2,                                      !- Outlet Port
  {c589827d-515b-4293-881a-bbcdaa39563d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ec51aa2-6034-46b8-bb93-90e871ac89ee}, !- Handle
  {c589827d-515b-4293-881a-bbcdaa39563d}, !- Source Object
  3,                                      !- Outlet Port
  {679dd019-971e-4abc-8f7b-dc30084573fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dbba9ac3-4abe-416c-a6cc-6e9a54ecd060}, !- Handle
  Zone PrimarySchool Gym C  - Story ground Air Terminal Inlet Air Node, !- Name
  {92badadf-f9af-402e-929d-7c01ce6b6ad4}, !- Inlet Port
  {e4b42f11-5a0b-44f2-9423-cab1a72d7d8a}; !- Outlet Port

OS:Connection,
  {92badadf-f9af-402e-929d-7c01ce6b6ad4}, !- Handle
  {68804166-7096-4a85-8220-fe0d8f39cbb6}, !- Source Object
  3,                                      !- Outlet Port
  {dbba9ac3-4abe-416c-a6cc-6e9a54ecd060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4b42f11-5a0b-44f2-9423-cab1a72d7d8a}, !- Handle
  {dbba9ac3-4abe-416c-a6cc-6e9a54ecd060}, !- Source Object
  3,                                      !- Outlet Port
  {90988a16-fc79-47be-8c64-39c664d6afdf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {462296ef-f3fb-436c-87c3-be3d1b99cc15}, !- Handle
  {90988a16-fc79-47be-8c64-39c664d6afdf}, !- Source Object
  4,                                      !- Outlet Port
  {eab830cc-bf8f-48b9-8799-011d482f7ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {19f23634-3f1a-498f-aa81-80bcd4ca40f9}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {194f31d9-3daf-4366-bde2-fc64e85f9571}, !- Availability Schedule
  {b24dad15-42de-44f5-88b5-5a526524ec64}, !- Availability Manager List Name
  0.18556504330986,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {60c65c45-b4d0-4a37-86ba-7d100109aead}, !- Supply Side Inlet Node Name
  {c51ec13a-cf4b-45d6-8fd4-448f0ddf872e}, !- Demand Side Outlet Node Name
  {2c702ca8-c129-4985-81f1-08eb1f1b1aec}, !- Demand Side Inlet Node A
  {f4f9f279-0f62-4910-b218-52a40d904bbc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fef10d1b-005f-4a84-be08-dec8dff5d112}, !- Demand Mixer Name
  {2fb914ef-36b5-4d38-9ce7-61a5828702b5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e0b8d16e-05fc-47ec-b728-9855acdca9c4}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {60c65c45-b4d0-4a37-86ba-7d100109aead}, !- Inlet Port
  {77095b5c-ecb4-4a68-a8b5-0d00091fc79e}; !- Outlet Port

OS:Node,
  {447318a2-1808-4ac8-8f12-db0e369abdcc}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {53bd8426-28a8-4df1-a125-f7ec318b4273}, !- Inlet Port
  {f4f9f279-0f62-4910-b218-52a40d904bbc}; !- Outlet Port

OS:Connection,
  {60c65c45-b4d0-4a37-86ba-7d100109aead}, !- Handle
  {19f23634-3f1a-498f-aa81-80bcd4ca40f9}, !- Source Object
  9,                                      !- Outlet Port
  {e0b8d16e-05fc-47ec-b728-9855acdca9c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f9f279-0f62-4910-b218-52a40d904bbc}, !- Handle
  {447318a2-1808-4ac8-8f12-db0e369abdcc}, !- Source Object
  3,                                      !- Outlet Port
  {19f23634-3f1a-498f-aa81-80bcd4ca40f9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {970f0b95-38ac-4f84-a723-c59fd6daeddc}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {2c702ca8-c129-4985-81f1-08eb1f1b1aec}, !- Inlet Port
  {a9f6cc05-7bbc-423e-b5eb-75902dac7b25}; !- Outlet Port

OS:Node,
  {f43aefc8-84df-4ea7-8d51-36bcb4474b7f}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {0b784955-eec3-4090-a2ca-ff72b96c74d0}, !- Inlet Port
  {c51ec13a-cf4b-45d6-8fd4-448f0ddf872e}; !- Outlet Port

OS:Node,
  {8b9eb04b-07b3-4e81-8408-326f3b6086ab}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Air Terminal Outlet Air Node, !- Name
  {24480e54-2b38-4f87-b86d-345849e6e0be}, !- Inlet Port
  {08d2838a-8565-405e-9540-76520af49793}; !- Outlet Port

OS:Connection,
  {2c702ca8-c129-4985-81f1-08eb1f1b1aec}, !- Handle
  {19f23634-3f1a-498f-aa81-80bcd4ca40f9}, !- Source Object
  11,                                     !- Outlet Port
  {970f0b95-38ac-4f84-a723-c59fd6daeddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c51ec13a-cf4b-45d6-8fd4-448f0ddf872e}, !- Handle
  {f43aefc8-84df-4ea7-8d51-36bcb4474b7f}, !- Source Object
  3,                                      !- Outlet Port
  {19f23634-3f1a-498f-aa81-80bcd4ca40f9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2fb914ef-36b5-4d38-9ce7-61a5828702b5}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {a9f6cc05-7bbc-423e-b5eb-75902dac7b25}, !- Inlet Node Name
  {efb84aab-7bcc-4025-b826-713a4d88aa27}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fef10d1b-005f-4a84-be08-dec8dff5d112}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {0b784955-eec3-4090-a2ca-ff72b96c74d0}, !- Outlet Node Name
  {d6d8287e-b30c-44af-9878-e316a9377bbe}; !- Inlet Node Name 1

OS:Connection,
  {a9f6cc05-7bbc-423e-b5eb-75902dac7b25}, !- Handle
  {970f0b95-38ac-4f84-a723-c59fd6daeddc}, !- Source Object
  3,                                      !- Outlet Port
  {2fb914ef-36b5-4d38-9ce7-61a5828702b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b784955-eec3-4090-a2ca-ff72b96c74d0}, !- Handle
  {fef10d1b-005f-4a84-be08-dec8dff5d112}, !- Source Object
  2,                                      !- Outlet Port
  {f43aefc8-84df-4ea7-8d51-36bcb4474b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1375f47b-84bf-46c7-8783-2f35eba28203}, !- Handle
  {19f23634-3f1a-498f-aa81-80bcd4ca40f9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.18556504330986,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  837.11,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1191.26,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b24dad15-42de-44f5-88b5-5a526524ec64}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {aae0951a-80fc-4fa1-b3c5-dd43c78265a7}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {b036d220-dd93-4b8e-b00b-53371c83625d}, !- Handle
  3.0 F above OATwb 21,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {447318a2-1808-4ac8-8f12-db0e369abdcc}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {194f31d9-3daf-4366-bde2-fc64e85f9571}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {e8bf9afe-c741-4079-8bf4-6ec888b22c75}, !- Handle
  Zone_PrimarySchool_Kitchen_A____Story_ground_Clg_Load_Sensor, !- Name
  {288520e6-912d-4f5b-adbd-58b6adf700c9}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {455d0d36-df9c-4727-af8d-beb6dda449f4}, !- Handle
  Zone_PrimarySchool_Kitchen_A____Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {194f31d9-3daf-4366-bde2-fc64e85f9571}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {aff021fb-a9d0-41bb-8ac5-324adfc6915a}, !- Handle
  Zone_PrimarySchool_Kitchen_A____Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {e8bf9afe-c741-4079-8bf4-6ec888b22c75} < 0.0, !- Program Line 1
  SET {455d0d36-df9c-4727-af8d-beb6dda449f4} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {455d0d36-df9c-4727-af8d-beb6dda449f4} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {1855fb88-80c3-446d-b28d-e928e994eafc}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.18556504330986,                       !- Primary Air Design Flow Rate {m3/s}
  {042e2602-d175-4737-aa5d-f405cb23b3ef}, !- Air Inlet Node Name
  {53bd8426-28a8-4df1-a125-f7ec318b4273}, !- Air Outlet Node Name
  {447318a2-1808-4ac8-8f12-db0e369abdcc}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {53bd8426-28a8-4df1-a125-f7ec318b4273}, !- Handle
  {1855fb88-80c3-446d-b28d-e928e994eafc}, !- Source Object
  7,                                      !- Outlet Port
  {447318a2-1808-4ac8-8f12-db0e369abdcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {6c6c8892-ce92-4a50-99fc-caaad3c6f7fb}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.18556504330986,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c69ef3a-d5b9-41fd-948a-25f869d66508}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c15fc4e1-69ec-4871-a94e-b1239ea9f846}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8c69ef3a-d5b9-41fd-948a-25f869d66508}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c15fc4e1-69ec-4871-a94e-b1239ea9f846}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a822cb94-ebf0-47da-a749-0c19ada231f2}, !- Handle
  Dummy Always Off DX Coil 21 12kBtu/hr 11.06SEER 11kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  3071.76035937526,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.18556504330986,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {83bf5efe-4a73-4763-82f8-b44c740cf92e}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {288520e6-912d-4f5b-adbd-58b6adf700c9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {4a9ac260-56a4-4fbc-950d-f39a0e28d3c1}, !- Air Inlet Node Name
  {1bb52d01-d163-4baf-898d-90c616c1036b}, !- Air Outlet Node Name
  {6c6c8892-ce92-4a50-99fc-caaad3c6f7fb}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a822cb94-ebf0-47da-a749-0c19ada231f2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.18556504330986,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.18556504330986,                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {ee33329f-6510-46f8-95d3-827cd32faf0f}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {1bb52d01-d163-4baf-898d-90c616c1036b}, !- Inlet Port
  {042e2602-d175-4737-aa5d-f405cb23b3ef}; !- Outlet Port

OS:Connection,
  {1bb52d01-d163-4baf-898d-90c616c1036b}, !- Handle
  {83bf5efe-4a73-4763-82f8-b44c740cf92e}, !- Source Object
  7,                                      !- Outlet Port
  {ee33329f-6510-46f8-95d3-827cd32faf0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {042e2602-d175-4737-aa5d-f405cb23b3ef}, !- Handle
  {ee33329f-6510-46f8-95d3-827cd32faf0f}, !- Source Object
  3,                                      !- Outlet Port
  {1855fb88-80c3-446d-b28d-e928e994eafc}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {50bb776e-781a-4389-82fc-3f485ce6d0eb}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.055783660885463,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.18556504330986,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {be3e0133-5286-4aca-9672-32b1c37fe418}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {be3e0133-5286-4aca-9672-32b1c37fe418}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9c376309-6c89-499b-8a85-9d60ad7eccce}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Evaporative Cooler OA System, !- Name
  {50bb776e-781a-4389-82fc-3f485ce6d0eb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ec1769a6-af85-464a-b435-fd26a87a2d9d}, !- Mixed Air Node Name
  {6f37702e-b299-4f44-b1e0-b8a1a46cc562}, !- Outdoor Air Stream Node Name
  {27eedfd3-44b1-4e65-9b95-00cc6c8ea155}, !- Relief Air Stream Node Name
  {77095b5c-ecb4-4a68-a8b5-0d00091fc79e}; !- Return Air Stream Node Name

OS:Node,
  {b038771e-ae3b-4d9c-b173-4a5cccb5043a}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6f37702e-b299-4f44-b1e0-b8a1a46cc562}; !- Outlet Port

OS:Connection,
  {6f37702e-b299-4f44-b1e0-b8a1a46cc562}, !- Handle
  {b038771e-ae3b-4d9c-b173-4a5cccb5043a}, !- Source Object
  3,                                      !- Outlet Port
  {9c376309-6c89-499b-8a85-9d60ad7eccce}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9b84e5b8-1f90-4215-8374-9e512610784b}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Evaporative Cooler Relief Air Node, !- Name
  {27eedfd3-44b1-4e65-9b95-00cc6c8ea155}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27eedfd3-44b1-4e65-9b95-00cc6c8ea155}, !- Handle
  {9c376309-6c89-499b-8a85-9d60ad7eccce}, !- Source Object
  7,                                      !- Outlet Port
  {9b84e5b8-1f90-4215-8374-9e512610784b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3ad9e01-e3fb-4d32-bcd3-bf02cbc22026}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {ec1769a6-af85-464a-b435-fd26a87a2d9d}, !- Inlet Port
  {4a9ac260-56a4-4fbc-950d-f39a0e28d3c1}; !- Outlet Port

OS:Connection,
  {77095b5c-ecb4-4a68-a8b5-0d00091fc79e}, !- Handle
  {e0b8d16e-05fc-47ec-b728-9855acdca9c4}, !- Source Object
  3,                                      !- Outlet Port
  {9c376309-6c89-499b-8a85-9d60ad7eccce}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ec1769a6-af85-464a-b435-fd26a87a2d9d}, !- Handle
  {9c376309-6c89-499b-8a85-9d60ad7eccce}, !- Source Object
  5,                                      !- Outlet Port
  {f3ad9e01-e3fb-4d32-bcd3-bf02cbc22026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a9ac260-56a4-4fbc-950d-f39a0e28d3c1}, !- Handle
  {f3ad9e01-e3fb-4d32-bcd3-bf02cbc22026}, !- Source Object
  3,                                      !- Outlet Port
  {83bf5efe-4a73-4763-82f8-b44c740cf92e}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {308a9e9e-ecb6-4461-a420-d91e92c71958}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {4b032e61-2ac9-4497-b0cc-ce0d387174d2}, !- Air Inlet Node Name
  {24480e54-2b38-4f87-b86d-345849e6e0be}, !- Air Outlet Node Name
  0.18556504330986;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {26b790a9-3554-43b2-b694-3a1b7f4c3d2d}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Return Air Node, !- Name
  {8a37cc05-27f6-4c5f-9b69-de5bbaeb5155}, !- Inlet Port
  {d6d8287e-b30c-44af-9878-e316a9377bbe}; !- Outlet Port

OS:Connection,
  {08d2838a-8565-405e-9540-76520af49793}, !- Handle
  {8b9eb04b-07b3-4e81-8408-326f3b6086ab}, !- Source Object
  3,                                      !- Outlet Port
  {35c93a15-197b-422b-a833-31109f2b1ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a37cc05-27f6-4c5f-9b69-de5bbaeb5155}, !- Handle
  {b5d7bc95-228e-4249-9c23-538781c7611a}, !- Source Object
  2,                                      !- Outlet Port
  {26b790a9-3554-43b2-b694-3a1b7f4c3d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6d8287e-b30c-44af-9878-e316a9377bbe}, !- Handle
  {26b790a9-3554-43b2-b694-3a1b7f4c3d2d}, !- Source Object
  3,                                      !- Outlet Port
  {fef10d1b-005f-4a84-be08-dec8dff5d112}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4915b802-8af3-41d6-9a61-a45a941ffe13}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Air Terminal Inlet Air Node, !- Name
  {efb84aab-7bcc-4025-b826-713a4d88aa27}, !- Inlet Port
  {4b032e61-2ac9-4497-b0cc-ce0d387174d2}; !- Outlet Port

OS:Connection,
  {efb84aab-7bcc-4025-b826-713a4d88aa27}, !- Handle
  {2fb914ef-36b5-4d38-9ce7-61a5828702b5}, !- Source Object
  3,                                      !- Outlet Port
  {4915b802-8af3-41d6-9a61-a45a941ffe13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b032e61-2ac9-4497-b0cc-ce0d387174d2}, !- Handle
  {4915b802-8af3-41d6-9a61-a45a941ffe13}, !- Source Object
  3,                                      !- Outlet Port
  {308a9e9e-ecb6-4461-a420-d91e92c71958}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24480e54-2b38-4f87-b86d-345849e6e0be}, !- Handle
  {308a9e9e-ecb6-4461-a420-d91e92c71958}, !- Source Object
  4,                                      !- Outlet Port
  {8b9eb04b-07b3-4e81-8408-326f3b6086ab}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ebfd9f29-d000-4c5d-a32e-50a71dac35fc}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {72a3be9e-4f72-4cdd-bd48-1f7224cced46}, !- Availability Schedule
  {7c0a1247-012d-487d-a16e-8e82afb10cae}, !- Availability Manager List Name
  0.274023560717742,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6dce229f-7e85-4303-a3f0-f2cfb81e1907}, !- Supply Side Inlet Node Name
  {832454a2-d5d9-4f76-9dcb-e4fd0ce9a6c9}, !- Demand Side Outlet Node Name
  {063323dc-a7dc-4062-b266-6c088ead800d}, !- Demand Side Inlet Node A
  {3356b465-463f-47e3-9903-11e3834cb107}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3ac5a27d-07ef-4067-8446-1501bc6e6c48}, !- Demand Mixer Name
  {405cb2bd-0901-40c0-a526-29ea5ad0f196}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ebb84985-6085-474d-8ec1-20206a404093}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {6dce229f-7e85-4303-a3f0-f2cfb81e1907}, !- Inlet Port
  {62e5a972-752e-4a17-804e-73ee72dce1a5}; !- Outlet Port

OS:Node,
  {92393d3a-700f-49f3-9392-3f3a3e9edb70}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {ba146da7-f47a-4c17-9458-1008ded235ab}, !- Inlet Port
  {3356b465-463f-47e3-9903-11e3834cb107}; !- Outlet Port

OS:Connection,
  {6dce229f-7e85-4303-a3f0-f2cfb81e1907}, !- Handle
  {ebfd9f29-d000-4c5d-a32e-50a71dac35fc}, !- Source Object
  9,                                      !- Outlet Port
  {ebb84985-6085-474d-8ec1-20206a404093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3356b465-463f-47e3-9903-11e3834cb107}, !- Handle
  {92393d3a-700f-49f3-9392-3f3a3e9edb70}, !- Source Object
  3,                                      !- Outlet Port
  {ebfd9f29-d000-4c5d-a32e-50a71dac35fc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2e9efd41-5214-4522-8174-315367ae9545}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {063323dc-a7dc-4062-b266-6c088ead800d}, !- Inlet Port
  {ae0cd03c-0864-44cb-8d36-706350c30c87}; !- Outlet Port

OS:Node,
  {fdea2dca-9b7a-441c-8a89-564185bd42f9}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {699cdd6c-574a-4666-bf5e-656a8e957b56}, !- Inlet Port
  {832454a2-d5d9-4f76-9dcb-e4fd0ce9a6c9}; !- Outlet Port

OS:Node,
  {b4f0bb90-d423-4a52-8d6e-45b7f1cf9c00}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Air Terminal Outlet Air Node, !- Name
  {67e117c0-1bea-4b2e-828f-c01f3f664c83}, !- Inlet Port
  {40a32fbd-d1ab-4a73-a292-b84c8bddb328}; !- Outlet Port

OS:Connection,
  {063323dc-a7dc-4062-b266-6c088ead800d}, !- Handle
  {ebfd9f29-d000-4c5d-a32e-50a71dac35fc}, !- Source Object
  11,                                     !- Outlet Port
  {2e9efd41-5214-4522-8174-315367ae9545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {832454a2-d5d9-4f76-9dcb-e4fd0ce9a6c9}, !- Handle
  {fdea2dca-9b7a-441c-8a89-564185bd42f9}, !- Source Object
  3,                                      !- Outlet Port
  {ebfd9f29-d000-4c5d-a32e-50a71dac35fc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {405cb2bd-0901-40c0-a526-29ea5ad0f196}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {ae0cd03c-0864-44cb-8d36-706350c30c87}, !- Inlet Node Name
  {601f1113-5bb8-4093-a811-2b8d18cb9913}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3ac5a27d-07ef-4067-8446-1501bc6e6c48}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {699cdd6c-574a-4666-bf5e-656a8e957b56}, !- Outlet Node Name
  {8c9429d4-ac22-4662-b7c7-08650b5f27e4}; !- Inlet Node Name 1

OS:Connection,
  {ae0cd03c-0864-44cb-8d36-706350c30c87}, !- Handle
  {2e9efd41-5214-4522-8174-315367ae9545}, !- Source Object
  3,                                      !- Outlet Port
  {405cb2bd-0901-40c0-a526-29ea5ad0f196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {699cdd6c-574a-4666-bf5e-656a8e957b56}, !- Handle
  {3ac5a27d-07ef-4067-8446-1501bc6e6c48}, !- Source Object
  2,                                      !- Outlet Port
  {fdea2dca-9b7a-441c-8a89-564185bd42f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c1615673-565e-4548-9599-777bb2e67ac2}, !- Handle
  {ebfd9f29-d000-4c5d-a32e-50a71dac35fc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.274023560717742,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1887.81,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3924.06,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7c0a1247-012d-487d-a16e-8e82afb10cae}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {8d4409c5-a582-4c7d-8279-b7b17893068f}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {52d96fab-6427-4d8a-8cbb-74bd30d22d72}, !- Handle
  3.0 F above OATwb 22,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {92393d3a-700f-49f3-9392-3f3a3e9edb70}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {72a3be9e-4f72-4cdd-bd48-1f7224cced46}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {f9a2a093-8ea0-4410-ad2f-caa6323b02d2}, !- Handle
  Zone_PrimarySchool_Kitchen_B____Story_ground_Clg_Load_Sensor, !- Name
  {ff10e752-a488-444c-be45-82635f868661}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {43c3d409-06da-47c3-8243-dd0ba595e258}, !- Handle
  Zone_PrimarySchool_Kitchen_B____Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {72a3be9e-4f72-4cdd-bd48-1f7224cced46}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {0d739c2c-3a8c-4bdf-bd72-aa7d5e58c30e}, !- Handle
  Zone_PrimarySchool_Kitchen_B____Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {f9a2a093-8ea0-4410-ad2f-caa6323b02d2} < 0.0, !- Program Line 1
  SET {43c3d409-06da-47c3-8243-dd0ba595e258} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {43c3d409-06da-47c3-8243-dd0ba595e258} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {aa9113da-bc0a-4c63-811a-f08029070a2c}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.274023560717742,                      !- Primary Air Design Flow Rate {m3/s}
  {bf915ed6-3586-40c9-95dd-502dcb8bea52}, !- Air Inlet Node Name
  {ba146da7-f47a-4c17-9458-1008ded235ab}, !- Air Outlet Node Name
  {92393d3a-700f-49f3-9392-3f3a3e9edb70}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {ba146da7-f47a-4c17-9458-1008ded235ab}, !- Handle
  {aa9113da-bc0a-4c63-811a-f08029070a2c}, !- Source Object
  7,                                      !- Outlet Port
  {92393d3a-700f-49f3-9392-3f3a3e9edb70}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {afa225f2-7cae-4fe4-8327-e19c609ed987}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.274023560717742,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {efa0d378-48cd-401d-abdc-d377ac5003d4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6c58671-9784-4f17-8b6e-309ffd0e6aab}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {efa0d378-48cd-401d-abdc-d377ac5003d4}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d6c58671-9784-4f17-8b6e-309ffd0e6aab}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1e274832-3a28-4d5e-92a3-450067951c82}, !- Handle
  Dummy Always Off DX Coil 22 15kBtu/hr 11.06SEER 15kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  4600.75364091208,                       !- Rated Total Cooling Capacity {W}
  0.80048569706018,                       !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.274023560717742,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {5f9a8a83-8477-4a5c-a627-eb358a26454c}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {ff10e752-a488-444c-be45-82635f868661}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {7540d58e-354a-4928-afb1-df96839b8caf}, !- Air Inlet Node Name
  {54c46571-43e0-45e0-8634-9399b0e0d2a6}, !- Air Outlet Node Name
  {afa225f2-7cae-4fe4-8327-e19c609ed987}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1e274832-3a28-4d5e-92a3-450067951c82}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.274023560717742,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.274023560717742,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {518b41f3-c208-4512-9c52-5af28fc4f555}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {54c46571-43e0-45e0-8634-9399b0e0d2a6}, !- Inlet Port
  {bf915ed6-3586-40c9-95dd-502dcb8bea52}; !- Outlet Port

OS:Connection,
  {54c46571-43e0-45e0-8634-9399b0e0d2a6}, !- Handle
  {5f9a8a83-8477-4a5c-a627-eb358a26454c}, !- Source Object
  7,                                      !- Outlet Port
  {518b41f3-c208-4512-9c52-5af28fc4f555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf915ed6-3586-40c9-95dd-502dcb8bea52}, !- Handle
  {518b41f3-c208-4512-9c52-5af28fc4f555}, !- Source Object
  3,                                      !- Outlet Port
  {aa9113da-bc0a-4c63-811a-f08029070a2c}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2f8a5784-51e4-4099-a81b-9a4d1260b03a}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.13739816904551,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0.274023560717742,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5eb6b715-90a8-4671-a55b-37d3bff93948}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5eb6b715-90a8-4671-a55b-37d3bff93948}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {90d62b48-9525-4af6-9e5a-38b2a7bbb1b9}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Evaporative Cooler OA System, !- Name
  {2f8a5784-51e4-4099-a81b-9a4d1260b03a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {15c9ea6b-c36e-4662-aba2-9b61cdea86bc}, !- Mixed Air Node Name
  {b72ae8b7-4720-4248-9361-684a8ed24979}, !- Outdoor Air Stream Node Name
  {33ed6c09-ec2e-4956-a4bd-566d7afdde08}, !- Relief Air Stream Node Name
  {62e5a972-752e-4a17-804e-73ee72dce1a5}; !- Return Air Stream Node Name

OS:Node,
  {8bbfd634-0f0d-4b9a-a216-4781b725d349}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b72ae8b7-4720-4248-9361-684a8ed24979}; !- Outlet Port

OS:Connection,
  {b72ae8b7-4720-4248-9361-684a8ed24979}, !- Handle
  {8bbfd634-0f0d-4b9a-a216-4781b725d349}, !- Source Object
  3,                                      !- Outlet Port
  {90d62b48-9525-4af6-9e5a-38b2a7bbb1b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ffbf8228-4fc3-46fb-b04c-e16fc2e85b9d}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Evaporative Cooler Relief Air Node, !- Name
  {33ed6c09-ec2e-4956-a4bd-566d7afdde08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33ed6c09-ec2e-4956-a4bd-566d7afdde08}, !- Handle
  {90d62b48-9525-4af6-9e5a-38b2a7bbb1b9}, !- Source Object
  7,                                      !- Outlet Port
  {ffbf8228-4fc3-46fb-b04c-e16fc2e85b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47983b4d-f43f-4276-a62e-52a13fa5ef0f}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {15c9ea6b-c36e-4662-aba2-9b61cdea86bc}, !- Inlet Port
  {7540d58e-354a-4928-afb1-df96839b8caf}; !- Outlet Port

OS:Connection,
  {62e5a972-752e-4a17-804e-73ee72dce1a5}, !- Handle
  {ebb84985-6085-474d-8ec1-20206a404093}, !- Source Object
  3,                                      !- Outlet Port
  {90d62b48-9525-4af6-9e5a-38b2a7bbb1b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {15c9ea6b-c36e-4662-aba2-9b61cdea86bc}, !- Handle
  {90d62b48-9525-4af6-9e5a-38b2a7bbb1b9}, !- Source Object
  5,                                      !- Outlet Port
  {47983b4d-f43f-4276-a62e-52a13fa5ef0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7540d58e-354a-4928-afb1-df96839b8caf}, !- Handle
  {47983b4d-f43f-4276-a62e-52a13fa5ef0f}, !- Source Object
  3,                                      !- Outlet Port
  {5f9a8a83-8477-4a5c-a627-eb358a26454c}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8581b1b0-a129-4eaf-b9ea-7a67ce541639}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {78965cff-794e-4a39-bf88-43205c0f3e69}, !- Air Inlet Node Name
  {67e117c0-1bea-4b2e-828f-c01f3f664c83}, !- Air Outlet Node Name
  0.274023560717742;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4afc79ec-0337-45f5-b7f5-cf88e92cf946}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Return Air Node, !- Name
  {636b0180-f561-42c4-a808-64f2867d4324}, !- Inlet Port
  {8c9429d4-ac22-4662-b7c7-08650b5f27e4}; !- Outlet Port

OS:Connection,
  {40a32fbd-d1ab-4a73-a292-b84c8bddb328}, !- Handle
  {b4f0bb90-d423-4a52-8d6e-45b7f1cf9c00}, !- Source Object
  3,                                      !- Outlet Port
  {6b2317d8-6460-455e-8d1f-7190a092eb0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {636b0180-f561-42c4-a808-64f2867d4324}, !- Handle
  {3fd4000b-fce6-4b3b-bc26-fa8f5c256c2e}, !- Source Object
  2,                                      !- Outlet Port
  {4afc79ec-0337-45f5-b7f5-cf88e92cf946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c9429d4-ac22-4662-b7c7-08650b5f27e4}, !- Handle
  {4afc79ec-0337-45f5-b7f5-cf88e92cf946}, !- Source Object
  3,                                      !- Outlet Port
  {3ac5a27d-07ef-4067-8446-1501bc6e6c48}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {70a4e878-f4eb-44f7-918b-5081d8f9814a}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Air Terminal Inlet Air Node, !- Name
  {601f1113-5bb8-4093-a811-2b8d18cb9913}, !- Inlet Port
  {78965cff-794e-4a39-bf88-43205c0f3e69}; !- Outlet Port

OS:Connection,
  {601f1113-5bb8-4093-a811-2b8d18cb9913}, !- Handle
  {405cb2bd-0901-40c0-a526-29ea5ad0f196}, !- Source Object
  3,                                      !- Outlet Port
  {70a4e878-f4eb-44f7-918b-5081d8f9814a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78965cff-794e-4a39-bf88-43205c0f3e69}, !- Handle
  {70a4e878-f4eb-44f7-918b-5081d8f9814a}, !- Source Object
  3,                                      !- Outlet Port
  {8581b1b0-a129-4eaf-b9ea-7a67ce541639}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67e117c0-1bea-4b2e-828f-c01f3f664c83}, !- Handle
  {8581b1b0-a129-4eaf-b9ea-7a67ce541639}, !- Source Object
  4,                                      !- Outlet Port
  {b4f0bb90-d423-4a52-8d6e-45b7f1cf9c00}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bec556dc-64ee-478d-9c2b-3e79a3d09512}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {d59a89b8-39b8-4b9b-bd42-0267c65bd656}, !- Availability Schedule
  {a90ab16a-dfca-48c1-8290-d44694201721}, !- Availability Manager List Name
  0.385625466932412,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1edab997-8918-428c-9e7d-7abaecd20579}, !- Supply Side Inlet Node Name
  {41ed3078-6d32-4913-8ec7-e5167b7255c1}, !- Demand Side Outlet Node Name
  {204a6ec2-d6dc-4506-a1e4-c49acf8bd55a}, !- Demand Side Inlet Node A
  {a4557df6-8aad-4c23-b42d-ab00e9e5b186}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {045f23e2-6475-43cb-8435-29ced048e146}, !- Demand Mixer Name
  {9930e6b7-901d-4046-a6cd-d097d3a7c828}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {02045abb-fbca-476c-8fc6-a002f4089b9d}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {1edab997-8918-428c-9e7d-7abaecd20579}, !- Inlet Port
  {05d94cd2-8a23-43bb-9bc3-65308c73bd93}; !- Outlet Port

OS:Node,
  {796b44af-37ec-4bff-8b6c-39989090ddd9}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {d4acfdb9-3929-4eba-a095-ba6e3a153446}, !- Inlet Port
  {a4557df6-8aad-4c23-b42d-ab00e9e5b186}; !- Outlet Port

OS:Connection,
  {1edab997-8918-428c-9e7d-7abaecd20579}, !- Handle
  {bec556dc-64ee-478d-9c2b-3e79a3d09512}, !- Source Object
  9,                                      !- Outlet Port
  {02045abb-fbca-476c-8fc6-a002f4089b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4557df6-8aad-4c23-b42d-ab00e9e5b186}, !- Handle
  {796b44af-37ec-4bff-8b6c-39989090ddd9}, !- Source Object
  3,                                      !- Outlet Port
  {bec556dc-64ee-478d-9c2b-3e79a3d09512}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1ce784b2-89bc-4605-97ee-510f42a74801}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {204a6ec2-d6dc-4506-a1e4-c49acf8bd55a}, !- Inlet Port
  {1792df6d-0968-4373-a7eb-11b2de0cf309}; !- Outlet Port

OS:Node,
  {413a318f-dccb-4b57-9ef9-f6bb638d5f81}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {0b00126e-33f9-43b7-80cc-f205c59acfe1}, !- Inlet Port
  {41ed3078-6d32-4913-8ec7-e5167b7255c1}; !- Outlet Port

OS:Node,
  {f1fefe5f-8731-4784-a87e-539ed5e574dd}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Air Terminal Outlet Air Node, !- Name
  {3e3c70f6-9b3a-4c6f-be54-3cca8e52ae2e}, !- Inlet Port
  {3369fac9-d58e-43ec-8e0b-862e6ed3245b}; !- Outlet Port

OS:Connection,
  {204a6ec2-d6dc-4506-a1e4-c49acf8bd55a}, !- Handle
  {bec556dc-64ee-478d-9c2b-3e79a3d09512}, !- Source Object
  11,                                     !- Outlet Port
  {1ce784b2-89bc-4605-97ee-510f42a74801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41ed3078-6d32-4913-8ec7-e5167b7255c1}, !- Handle
  {413a318f-dccb-4b57-9ef9-f6bb638d5f81}, !- Source Object
  3,                                      !- Outlet Port
  {bec556dc-64ee-478d-9c2b-3e79a3d09512}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9930e6b7-901d-4046-a6cd-d097d3a7c828}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {1792df6d-0968-4373-a7eb-11b2de0cf309}, !- Inlet Node Name
  {f925595b-b0d5-4e86-8197-d06655ec83f5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {045f23e2-6475-43cb-8435-29ced048e146}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {0b00126e-33f9-43b7-80cc-f205c59acfe1}, !- Outlet Node Name
  {e08ec240-e323-4920-820b-7711687b6073}; !- Inlet Node Name 1

OS:Connection,
  {1792df6d-0968-4373-a7eb-11b2de0cf309}, !- Handle
  {1ce784b2-89bc-4605-97ee-510f42a74801}, !- Source Object
  3,                                      !- Outlet Port
  {9930e6b7-901d-4046-a6cd-d097d3a7c828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b00126e-33f9-43b7-80cc-f205c59acfe1}, !- Handle
  {045f23e2-6475-43cb-8435-29ced048e146}, !- Source Object
  2,                                      !- Outlet Port
  {413a318f-dccb-4b57-9ef9-f6bb638d5f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {029dd0df-4761-4304-a6cb-137b51556ac5}, !- Handle
  {bec556dc-64ee-478d-9c2b-3e79a3d09512}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.385625466932412,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  909.18,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1196.64,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a90ab16a-dfca-48c1-8290-d44694201721}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {bba72470-55c4-46b4-a44c-afcc9a1bbe16}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {a6f02a32-84b1-4750-968b-32a24206e971}, !- Handle
  3.0 F above OATwb 23,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {796b44af-37ec-4bff-8b6c-39989090ddd9}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {d59a89b8-39b8-4b9b-bd42-0267c65bd656}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {1e49c21a-5e50-46c1-932c-3978df2504e0}, !- Handle
  Zone_PrimarySchool_Kitchen_C____Story_ground_Clg_Load_Sensor, !- Name
  {4d08c0b7-7994-4c3b-b7f0-f58efee59e8f}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {351c1d53-4692-4072-be01-3b494e638381}, !- Handle
  Zone_PrimarySchool_Kitchen_C____Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {d59a89b8-39b8-4b9b-bd42-0267c65bd656}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {fcf53cc1-8d55-4abf-930d-b4230d4c9368}, !- Handle
  Zone_PrimarySchool_Kitchen_C____Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {1e49c21a-5e50-46c1-932c-3978df2504e0} < 0.0, !- Program Line 1
  SET {351c1d53-4692-4072-be01-3b494e638381} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {351c1d53-4692-4072-be01-3b494e638381} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {8965e138-e3a2-4c79-a563-607e023fb620}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
