  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.385625466932412,                      !- Primary Air Design Flow Rate {m3/s}
  {af35c8be-85fc-42c9-ba41-7fe1977ffd86}, !- Air Inlet Node Name
  {d4acfdb9-3929-4eba-a095-ba6e3a153446}, !- Air Outlet Node Name
  {796b44af-37ec-4bff-8b6c-39989090ddd9}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {d4acfdb9-3929-4eba-a095-ba6e3a153446}, !- Handle
  {8965e138-e3a2-4c79-a563-607e023fb620}, !- Source Object
  7,                                      !- Outlet Port
  {796b44af-37ec-4bff-8b6c-39989090ddd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {15d3b2e6-d635-449c-897e-5660b34943eb}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.385625466932412,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {df5df509-7e3e-4f86-ba78-f813eeb0006d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9f29c8ee-0c30-4455-81d2-ece2c3b57ebe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {df5df509-7e3e-4f86-ba78-f813eeb0006d}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9f29c8ee-0c30-4455-81d2-ece2c3b57ebe}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f0229ed8-eac3-470c-b13f-15db52f48c93}, !- Handle
  Dummy Always Off DX Coil 23 18kBtu/hr 11.06SEER 18kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  6383.47073220348,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.385625466932412,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {4e557032-2ec3-4dee-9e2b-3639115c05a9}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {4d08c0b7-7994-4c3b-b7f0-f58efee59e8f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {2219c1a7-d613-48f1-a1e6-5d6193231df0}, !- Air Inlet Node Name
  {30645e7d-090f-4e57-b14c-a6a912335c4c}, !- Air Outlet Node Name
  {15d3b2e6-d635-449c-897e-5660b34943eb}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f0229ed8-eac3-470c-b13f-15db52f48c93}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.385625466932412,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.385625466932412,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {851b01d9-53d9-4973-a2e5-1d29840e9c04}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {30645e7d-090f-4e57-b14c-a6a912335c4c}, !- Inlet Port
  {af35c8be-85fc-42c9-ba41-7fe1977ffd86}; !- Outlet Port

OS:Connection,
  {30645e7d-090f-4e57-b14c-a6a912335c4c}, !- Handle
  {4e557032-2ec3-4dee-9e2b-3639115c05a9}, !- Source Object
  7,                                      !- Outlet Port
  {851b01d9-53d9-4973-a2e5-1d29840e9c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af35c8be-85fc-42c9-ba41-7fe1977ffd86}, !- Handle
  {851b01d9-53d9-4973-a2e5-1d29840e9c04}, !- Source Object
  3,                                      !- Outlet Port
  {8965e138-e3a2-4c79-a563-607e023fb620}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0619ef39-68cf-4069-b69f-a07982da3075}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.055783660885463,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.385625466932412,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1ec6e779-191f-4fab-a9fe-25a73ae7e5e3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1ec6e779-191f-4fab-a9fe-25a73ae7e5e3}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8824b51d-e131-4029-8edd-0028886eb0e6}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Evaporative Cooler OA System, !- Name
  {0619ef39-68cf-4069-b69f-a07982da3075}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dad15aeb-271a-4f52-8d0f-6e4a8d9d10f3}, !- Mixed Air Node Name
  {0abfef65-7352-4347-af37-4e95376641ed}, !- Outdoor Air Stream Node Name
  {2dc58c41-ccbb-4db0-a78b-bf971a0185ca}, !- Relief Air Stream Node Name
  {05d94cd2-8a23-43bb-9bc3-65308c73bd93}; !- Return Air Stream Node Name

OS:Node,
  {19c0b76b-486e-42be-9428-d4f24eb0b298}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0abfef65-7352-4347-af37-4e95376641ed}; !- Outlet Port

OS:Connection,
  {0abfef65-7352-4347-af37-4e95376641ed}, !- Handle
  {19c0b76b-486e-42be-9428-d4f24eb0b298}, !- Source Object
  3,                                      !- Outlet Port
  {8824b51d-e131-4029-8edd-0028886eb0e6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d76d3272-5f73-4b34-a3eb-c1aa740d8e56}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Evaporative Cooler Relief Air Node, !- Name
  {2dc58c41-ccbb-4db0-a78b-bf971a0185ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2dc58c41-ccbb-4db0-a78b-bf971a0185ca}, !- Handle
  {8824b51d-e131-4029-8edd-0028886eb0e6}, !- Source Object
  7,                                      !- Outlet Port
  {d76d3272-5f73-4b34-a3eb-c1aa740d8e56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab8f965f-ca9b-46b0-81fc-b4048c89bea6}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {dad15aeb-271a-4f52-8d0f-6e4a8d9d10f3}, !- Inlet Port
  {2219c1a7-d613-48f1-a1e6-5d6193231df0}; !- Outlet Port

OS:Connection,
  {05d94cd2-8a23-43bb-9bc3-65308c73bd93}, !- Handle
  {02045abb-fbca-476c-8fc6-a002f4089b9d}, !- Source Object
  3,                                      !- Outlet Port
  {8824b51d-e131-4029-8edd-0028886eb0e6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dad15aeb-271a-4f52-8d0f-6e4a8d9d10f3}, !- Handle
  {8824b51d-e131-4029-8edd-0028886eb0e6}, !- Source Object
  5,                                      !- Outlet Port
  {ab8f965f-ca9b-46b0-81fc-b4048c89bea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2219c1a7-d613-48f1-a1e6-5d6193231df0}, !- Handle
  {ab8f965f-ca9b-46b0-81fc-b4048c89bea6}, !- Source Object
  3,                                      !- Outlet Port
  {4e557032-2ec3-4dee-9e2b-3639115c05a9}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ac2cf99b-3ac0-491e-bcd2-7dbbf2f08ef7}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {05dab94b-c55b-4211-9d46-f9e010e38edc}, !- Air Inlet Node Name
  {3e3c70f6-9b3a-4c6f-be54-3cca8e52ae2e}, !- Air Outlet Node Name
  0.385625466932412;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6e7a36f1-ef24-4d20-bcfd-a7e1473fb752}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Return Air Node, !- Name
  {daab449b-6592-4085-b26c-e01566c65bf4}, !- Inlet Port
  {e08ec240-e323-4920-820b-7711687b6073}; !- Outlet Port

OS:Connection,
  {3369fac9-d58e-43ec-8e0b-862e6ed3245b}, !- Handle
  {f1fefe5f-8731-4784-a87e-539ed5e574dd}, !- Source Object
  3,                                      !- Outlet Port
  {7a4f3508-6489-4c3e-a917-b2ae26c47aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daab449b-6592-4085-b26c-e01566c65bf4}, !- Handle
  {c6fd7a46-a2e4-4c86-a80e-48312005d048}, !- Source Object
  2,                                      !- Outlet Port
  {6e7a36f1-ef24-4d20-bcfd-a7e1473fb752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e08ec240-e323-4920-820b-7711687b6073}, !- Handle
  {6e7a36f1-ef24-4d20-bcfd-a7e1473fb752}, !- Source Object
  3,                                      !- Outlet Port
  {045f23e2-6475-43cb-8435-29ced048e146}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9aedf526-ff96-44d0-b0c4-c90a213b5d5a}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Air Terminal Inlet Air Node, !- Name
  {f925595b-b0d5-4e86-8197-d06655ec83f5}, !- Inlet Port
  {05dab94b-c55b-4211-9d46-f9e010e38edc}; !- Outlet Port

OS:Connection,
  {f925595b-b0d5-4e86-8197-d06655ec83f5}, !- Handle
  {9930e6b7-901d-4046-a6cd-d097d3a7c828}, !- Source Object
  3,                                      !- Outlet Port
  {9aedf526-ff96-44d0-b0c4-c90a213b5d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05dab94b-c55b-4211-9d46-f9e010e38edc}, !- Handle
  {9aedf526-ff96-44d0-b0c4-c90a213b5d5a}, !- Source Object
  3,                                      !- Outlet Port
  {ac2cf99b-3ac0-491e-bcd2-7dbbf2f08ef7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e3c70f6-9b3a-4c6f-be54-3cca8e52ae2e}, !- Handle
  {ac2cf99b-3ac0-491e-bcd2-7dbbf2f08ef7}, !- Source Object
  4,                                      !- Outlet Port
  {f1fefe5f-8731-4784-a87e-539ed5e574dd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cde87cd6-8599-44ff-ab2e-61311fa8db30}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {ccb788d3-487d-49fc-8df2-a1b896fb5b85}, !- Availability Schedule
  {94a0adaa-d5f4-4170-8456-ad87e143d7be}, !- Availability Manager List Name
  0.13665547451829,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {42dfc554-032a-4d36-bfa5-f006cac499ee}, !- Supply Side Inlet Node Name
  {2bcdf25a-3c7b-4623-a26f-fc23dbfd7dd8}, !- Demand Side Outlet Node Name
  {33e0fa67-d1c2-487e-8766-a6e25d801fdc}, !- Demand Side Inlet Node A
  {7e32ccd8-f972-4dc9-8f4e-7a88344d98e9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c5088971-260e-4f49-a877-22b639b1820c}, !- Demand Mixer Name
  {9f27f723-5997-4636-a618-4ad1389cddc6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {48436d2f-a61f-4029-9892-ef541527f4a2}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {42dfc554-032a-4d36-bfa5-f006cac499ee}, !- Inlet Port
  {22526d7b-d9de-4d12-a285-31f63a4589a8}; !- Outlet Port

OS:Node,
  {5fb748df-3164-4a69-9470-60222cf3956c}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {59d72d5f-76f4-4136-870a-a78375b1a61a}, !- Inlet Port
  {7e32ccd8-f972-4dc9-8f4e-7a88344d98e9}; !- Outlet Port

OS:Connection,
  {42dfc554-032a-4d36-bfa5-f006cac499ee}, !- Handle
  {cde87cd6-8599-44ff-ab2e-61311fa8db30}, !- Source Object
  9,                                      !- Outlet Port
  {48436d2f-a61f-4029-9892-ef541527f4a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e32ccd8-f972-4dc9-8f4e-7a88344d98e9}, !- Handle
  {5fb748df-3164-4a69-9470-60222cf3956c}, !- Source Object
  3,                                      !- Outlet Port
  {cde87cd6-8599-44ff-ab2e-61311fa8db30}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f53d5a51-92f8-48c5-9bdd-009fde25a2ff}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {33e0fa67-d1c2-487e-8766-a6e25d801fdc}, !- Inlet Port
  {2b1333ec-89dc-47b5-9781-1974f1190a0f}; !- Outlet Port

OS:Node,
  {9998140b-135c-40ea-a4a8-3e6ac019a979}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {7e87b807-a9a5-4fbd-9c46-a187f3152d01}, !- Inlet Port
  {2bcdf25a-3c7b-4623-a26f-fc23dbfd7dd8}; !- Outlet Port

OS:Node,
  {ea188130-03d2-4d86-bc94-9189805ab92f}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Air Terminal Outlet Air Node, !- Name
  {42c11629-a9f2-4be2-92f4-16f4d6cc2854}, !- Inlet Port
  {87482e1a-4939-46ab-bc10-1da00e589215}; !- Outlet Port

OS:Connection,
  {33e0fa67-d1c2-487e-8766-a6e25d801fdc}, !- Handle
  {cde87cd6-8599-44ff-ab2e-61311fa8db30}, !- Source Object
  11,                                     !- Outlet Port
  {f53d5a51-92f8-48c5-9bdd-009fde25a2ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bcdf25a-3c7b-4623-a26f-fc23dbfd7dd8}, !- Handle
  {9998140b-135c-40ea-a4a8-3e6ac019a979}, !- Source Object
  3,                                      !- Outlet Port
  {cde87cd6-8599-44ff-ab2e-61311fa8db30}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9f27f723-5997-4636-a618-4ad1389cddc6}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {2b1333ec-89dc-47b5-9781-1974f1190a0f}, !- Inlet Node Name
  {a0ebbfa8-2815-492d-b7ac-1c5b19715adb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c5088971-260e-4f49-a877-22b639b1820c}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {7e87b807-a9a5-4fbd-9c46-a187f3152d01}, !- Outlet Node Name
  {75e95c4b-5d65-42b6-8350-903982e64740}; !- Inlet Node Name 1

OS:Connection,
  {2b1333ec-89dc-47b5-9781-1974f1190a0f}, !- Handle
  {f53d5a51-92f8-48c5-9bdd-009fde25a2ff}, !- Source Object
  3,                                      !- Outlet Port
  {9f27f723-5997-4636-a618-4ad1389cddc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e87b807-a9a5-4fbd-9c46-a187f3152d01}, !- Handle
  {c5088971-260e-4f49-a877-22b639b1820c}, !- Source Object
  2,                                      !- Outlet Port
  {9998140b-135c-40ea-a4a8-3e6ac019a979}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fe436139-7fc9-4578-8389-069602ba50ac}, !- Handle
  {cde87cd6-8599-44ff-ab2e-61311fa8db30}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.13665547451829,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  234.41,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  24.72,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {94a0adaa-d5f4-4170-8456-ad87e143d7be}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {94fbc6d5-09cf-402d-a477-2f1e7848632a}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {5d969278-0654-40dd-bca8-8579777b16cf}, !- Handle
  3.0 F above OATwb 24,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {5fb748df-3164-4a69-9470-60222cf3956c}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {ccb788d3-487d-49fc-8df2-a1b896fb5b85}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {4401d2a7-19de-4fe1-a740-828d1dc88a15}, !- Handle
  Zone_PrimarySchool_Lobby_A____Story_ground_Clg_Load_Sensor, !- Name
  {60d23017-315d-4004-bbf7-a8782044129b}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {896d646d-bd9b-45b3-bc19-4f5c01921be5}, !- Handle
  Zone_PrimarySchool_Lobby_A____Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {ccb788d3-487d-49fc-8df2-a1b896fb5b85}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {60518071-c202-4977-97c5-045af6530c4c}, !- Handle
  Zone_PrimarySchool_Lobby_A____Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {4401d2a7-19de-4fe1-a740-828d1dc88a15} < 0.0, !- Program Line 1
  SET {896d646d-bd9b-45b3-bc19-4f5c01921be5} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {896d646d-bd9b-45b3-bc19-4f5c01921be5} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {340d6ba7-a1ca-4d99-8b58-6c25c9f76130}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.13665547451829,                       !- Primary Air Design Flow Rate {m3/s}
  {04fc4ae5-7154-4d6b-a177-744cfe235cf8}, !- Air Inlet Node Name
  {59d72d5f-76f4-4136-870a-a78375b1a61a}, !- Air Outlet Node Name
  {5fb748df-3164-4a69-9470-60222cf3956c}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {59d72d5f-76f4-4136-870a-a78375b1a61a}, !- Handle
  {340d6ba7-a1ca-4d99-8b58-6c25c9f76130}, !- Source Object
  7,                                      !- Outlet Port
  {5fb748df-3164-4a69-9470-60222cf3956c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5d09c2e7-9280-4d41-bcb2-d8afedd128e1}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.13665547451829,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2a1bea1b-e9b7-4dcb-92bf-2ef89ca4c1fe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {97ab8df2-a92e-49fc-9bc2-b2abf96f9c2a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2a1bea1b-e9b7-4dcb-92bf-2ef89ca4c1fe}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {97ab8df2-a92e-49fc-9bc2-b2abf96f9c2a}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d26bd29b-2dc0-406f-9475-d02138dc76f1}, !- Handle
  Dummy Always Off DX Coil 24 6kBtu/hr 11.06SEER 6kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  2262.13333087717,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.13665547451829,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {8774062d-80df-4f40-ae09-8b8226e3f210}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {60d23017-315d-4004-bbf7-a8782044129b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {426c2613-28d1-4899-bfa7-2213c0ddfd72}, !- Air Inlet Node Name
  {59263e60-d919-474e-a6c5-31aacd9f1fac}, !- Air Outlet Node Name
  {5d09c2e7-9280-4d41-bcb2-d8afedd128e1}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d26bd29b-2dc0-406f-9475-d02138dc76f1}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.13665547451829,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.13665547451829,                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {8ce9991c-9c2b-4d70-9b00-93ef0d782f1c}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {59263e60-d919-474e-a6c5-31aacd9f1fac}, !- Inlet Port
  {04fc4ae5-7154-4d6b-a177-744cfe235cf8}; !- Outlet Port

OS:Connection,
  {59263e60-d919-474e-a6c5-31aacd9f1fac}, !- Handle
  {8774062d-80df-4f40-ae09-8b8226e3f210}, !- Source Object
  7,                                      !- Outlet Port
  {8ce9991c-9c2b-4d70-9b00-93ef0d782f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04fc4ae5-7154-4d6b-a177-744cfe235cf8}, !- Handle
  {8ce9991c-9c2b-4d70-9b00-93ef0d782f1c}, !- Source Object
  3,                                      !- Outlet Port
  {340d6ba7-a1ca-4d99-8b58-6c25c9f76130}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8e60bcb9-34c5-40e7-8f95-beba4f03c4b0}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0121120784447825,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.13665547451829,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8954b1d0-3d8c-421a-9dcf-676f0a03e3f5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8954b1d0-3d8c-421a-9dcf-676f0a03e3f5}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0e566ffa-699a-44f3-967d-a3ec9aa7a4b7}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Evaporative Cooler OA System, !- Name
  {8e60bcb9-34c5-40e7-8f95-beba4f03c4b0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {89347d40-1d10-49cd-8c04-4bce5964dd15}, !- Mixed Air Node Name
  {cde381eb-99d7-4e4e-a02a-65adab7acfb1}, !- Outdoor Air Stream Node Name
  {749c1942-5faa-474b-b6b6-1468bfb7adb0}, !- Relief Air Stream Node Name
  {22526d7b-d9de-4d12-a285-31f63a4589a8}; !- Return Air Stream Node Name

OS:Node,
  {20b2fd61-c289-45e3-9e78-43af07cfbc3c}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {cde381eb-99d7-4e4e-a02a-65adab7acfb1}; !- Outlet Port

OS:Connection,
  {cde381eb-99d7-4e4e-a02a-65adab7acfb1}, !- Handle
  {20b2fd61-c289-45e3-9e78-43af07cfbc3c}, !- Source Object
  3,                                      !- Outlet Port
  {0e566ffa-699a-44f3-967d-a3ec9aa7a4b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4fa2658c-b6dc-4c84-9399-194f7c5164bb}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Evaporative Cooler Relief Air Node, !- Name
  {749c1942-5faa-474b-b6b6-1468bfb7adb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {749c1942-5faa-474b-b6b6-1468bfb7adb0}, !- Handle
  {0e566ffa-699a-44f3-967d-a3ec9aa7a4b7}, !- Source Object
  7,                                      !- Outlet Port
  {4fa2658c-b6dc-4c84-9399-194f7c5164bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31f21e02-ca19-4240-a3ea-603bf6b29880}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {89347d40-1d10-49cd-8c04-4bce5964dd15}, !- Inlet Port
  {426c2613-28d1-4899-bfa7-2213c0ddfd72}; !- Outlet Port

OS:Connection,
  {22526d7b-d9de-4d12-a285-31f63a4589a8}, !- Handle
  {48436d2f-a61f-4029-9892-ef541527f4a2}, !- Source Object
  3,                                      !- Outlet Port
  {0e566ffa-699a-44f3-967d-a3ec9aa7a4b7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {89347d40-1d10-49cd-8c04-4bce5964dd15}, !- Handle
  {0e566ffa-699a-44f3-967d-a3ec9aa7a4b7}, !- Source Object
  5,                                      !- Outlet Port
  {31f21e02-ca19-4240-a3ea-603bf6b29880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {426c2613-28d1-4899-bfa7-2213c0ddfd72}, !- Handle
  {31f21e02-ca19-4240-a3ea-603bf6b29880}, !- Source Object
  3,                                      !- Outlet Port
  {8774062d-80df-4f40-ae09-8b8226e3f210}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4618d978-f21b-462c-8c72-eac64441bf7e}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {a27ba9a9-d84c-4d5f-92e0-f302477b9f88}, !- Air Inlet Node Name
  {42c11629-a9f2-4be2-92f4-16f4d6cc2854}, !- Air Outlet Node Name
  0.13665547451829;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {169f2344-6574-476b-bd70-68da315d5990}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Return Air Node, !- Name
  {005d2a70-420c-4591-8f1a-ef22451636b6}, !- Inlet Port
  {75e95c4b-5d65-42b6-8350-903982e64740}; !- Outlet Port

OS:Connection,
  {87482e1a-4939-46ab-bc10-1da00e589215}, !- Handle
  {ea188130-03d2-4d86-bc94-9189805ab92f}, !- Source Object
  3,                                      !- Outlet Port
  {82fc028e-b23f-4383-a45f-73672669df3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {005d2a70-420c-4591-8f1a-ef22451636b6}, !- Handle
  {f6cd0f91-8ebc-4871-9cc1-81e22b2e4094}, !- Source Object
  2,                                      !- Outlet Port
  {169f2344-6574-476b-bd70-68da315d5990}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75e95c4b-5d65-42b6-8350-903982e64740}, !- Handle
  {169f2344-6574-476b-bd70-68da315d5990}, !- Source Object
  3,                                      !- Outlet Port
  {c5088971-260e-4f49-a877-22b639b1820c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b25734b9-7650-4a99-a684-7ddb649507e5}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Air Terminal Inlet Air Node, !- Name
  {a0ebbfa8-2815-492d-b7ac-1c5b19715adb}, !- Inlet Port
  {a27ba9a9-d84c-4d5f-92e0-f302477b9f88}; !- Outlet Port

OS:Connection,
  {a0ebbfa8-2815-492d-b7ac-1c5b19715adb}, !- Handle
  {9f27f723-5997-4636-a618-4ad1389cddc6}, !- Source Object
  3,                                      !- Outlet Port
  {b25734b9-7650-4a99-a684-7ddb649507e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a27ba9a9-d84c-4d5f-92e0-f302477b9f88}, !- Handle
  {b25734b9-7650-4a99-a684-7ddb649507e5}, !- Source Object
  3,                                      !- Outlet Port
  {4618d978-f21b-462c-8c72-eac64441bf7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42c11629-a9f2-4be2-92f4-16f4d6cc2854}, !- Handle
  {4618d978-f21b-462c-8c72-eac64441bf7e}, !- Source Object
  4,                                      !- Outlet Port
  {ea188130-03d2-4d86-bc94-9189805ab92f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bb1ffa80-3d19-4f74-83f6-55be872bcaad}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {5dece9aa-4c55-4504-b78d-8a06b80cd5db}, !- Availability Schedule
  {e0b61fe6-bb32-457f-bb85-016a2ec271e2}, !- Availability Manager List Name
  0.165997625548248,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5298fe06-6fff-42e0-8042-dfe11aac5168}, !- Supply Side Inlet Node Name
  {e2a3a216-102d-4632-a631-b587be669dba}, !- Demand Side Outlet Node Name
  {031fccad-75f4-440a-b70f-0537325ec397}, !- Demand Side Inlet Node A
  {e18cf524-f9d0-4d04-b1d8-f39a54a3298c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cab0b9da-6d86-474b-a009-e7573041ab1d}, !- Demand Mixer Name
  {78b5d0bd-a7fa-41a9-8c36-1fda67314fdb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6ad59e29-3de9-4c68-abbf-df1c98b0b888}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {5298fe06-6fff-42e0-8042-dfe11aac5168}, !- Inlet Port
  {72e00c06-6565-4ea5-a15f-0f8b5c1eab03}; !- Outlet Port

OS:Node,
  {c1ebfee2-44bb-427e-a1bf-c1e58f25f740}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {2579e97e-e0da-4d40-8278-8808433f73f7}, !- Inlet Port
  {e18cf524-f9d0-4d04-b1d8-f39a54a3298c}; !- Outlet Port

OS:Connection,
  {5298fe06-6fff-42e0-8042-dfe11aac5168}, !- Handle
  {bb1ffa80-3d19-4f74-83f6-55be872bcaad}, !- Source Object
  9,                                      !- Outlet Port
  {6ad59e29-3de9-4c68-abbf-df1c98b0b888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e18cf524-f9d0-4d04-b1d8-f39a54a3298c}, !- Handle
  {c1ebfee2-44bb-427e-a1bf-c1e58f25f740}, !- Source Object
  3,                                      !- Outlet Port
  {bb1ffa80-3d19-4f74-83f6-55be872bcaad}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {de864609-109c-4892-b4d3-80377cc4ec43}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {031fccad-75f4-440a-b70f-0537325ec397}, !- Inlet Port
  {0040479e-9ecb-4e80-9f87-cf0d3d57fdb0}; !- Outlet Port

OS:Node,
  {637129cd-fcdb-406f-a2ed-0b3f99d25652}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {fb00415f-3c2f-434c-b827-36e84b51585b}, !- Inlet Port
  {e2a3a216-102d-4632-a631-b587be669dba}; !- Outlet Port

OS:Node,
  {b919985b-f0ab-4b7d-b7db-5da2392b9bb7}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Air Terminal Outlet Air Node, !- Name
  {fa4b41cb-e55e-421a-b60e-e11391d93d7c}, !- Inlet Port
  {e0862189-e47c-48b9-82b7-0beed1b22f8a}; !- Outlet Port

OS:Connection,
  {031fccad-75f4-440a-b70f-0537325ec397}, !- Handle
  {bb1ffa80-3d19-4f74-83f6-55be872bcaad}, !- Source Object
  11,                                     !- Outlet Port
  {de864609-109c-4892-b4d3-80377cc4ec43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2a3a216-102d-4632-a631-b587be669dba}, !- Handle
  {637129cd-fcdb-406f-a2ed-0b3f99d25652}, !- Source Object
  3,                                      !- Outlet Port
  {bb1ffa80-3d19-4f74-83f6-55be872bcaad}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {78b5d0bd-a7fa-41a9-8c36-1fda67314fdb}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {0040479e-9ecb-4e80-9f87-cf0d3d57fdb0}, !- Inlet Node Name
  {ed17fc10-46d7-4844-83ae-ebde1f8a9014}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cab0b9da-6d86-474b-a009-e7573041ab1d}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {fb00415f-3c2f-434c-b827-36e84b51585b}, !- Outlet Node Name
  {c68cbf64-440a-4dc5-b953-85d077f8384d}; !- Inlet Node Name 1

OS:Connection,
  {0040479e-9ecb-4e80-9f87-cf0d3d57fdb0}, !- Handle
  {de864609-109c-4892-b4d3-80377cc4ec43}, !- Source Object
  3,                                      !- Outlet Port
  {78b5d0bd-a7fa-41a9-8c36-1fda67314fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb00415f-3c2f-434c-b827-36e84b51585b}, !- Handle
  {cab0b9da-6d86-474b-a009-e7573041ab1d}, !- Source Object
  2,                                      !- Outlet Port
  {637129cd-fcdb-406f-a2ed-0b3f99d25652}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cb1822c6-a4db-4906-9acb-175954d8ea37}, !- Handle
  {bb1ffa80-3d19-4f74-83f6-55be872bcaad}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.165997625548248,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  484.04,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  418.17,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e0b61fe6-bb32-457f-bb85-016a2ec271e2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {dd0124c0-65c8-4d74-aceb-0d5131198c22}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {1a434ee9-12ce-48d2-9cc7-aad63186a437}, !- Handle
  3.0 F above OATwb 25,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {c1ebfee2-44bb-427e-a1bf-c1e58f25f740}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {5dece9aa-4c55-4504-b78d-8a06b80cd5db}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {e61148d1-2a1e-409d-bf8c-45b790a1f703}, !- Handle
  Zone_PrimarySchool_Lobby_B____Story_ground_Clg_Load_Sensor, !- Name
  {3d318cdd-3808-41de-868a-ba8433ba27ca}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5167ae9c-e960-46d1-a19d-107475862ad7}, !- Handle
  Zone_PrimarySchool_Lobby_B____Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {5dece9aa-4c55-4504-b78d-8a06b80cd5db}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {a50f1983-d31b-4ae7-a16a-e5dcb29079e2}, !- Handle
  Zone_PrimarySchool_Lobby_B____Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {e61148d1-2a1e-409d-bf8c-45b790a1f703} < 0.0, !- Program Line 1
  SET {5167ae9c-e960-46d1-a19d-107475862ad7} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {5167ae9c-e960-46d1-a19d-107475862ad7} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {cd959fd1-7248-41a5-9b56-d07b55db8110}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.165997625548248,                      !- Primary Air Design Flow Rate {m3/s}
  {246cb88c-0342-4272-852d-29772f4b06a2}, !- Air Inlet Node Name
  {2579e97e-e0da-4d40-8278-8808433f73f7}, !- Air Outlet Node Name
  {c1ebfee2-44bb-427e-a1bf-c1e58f25f740}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {2579e97e-e0da-4d40-8278-8808433f73f7}, !- Handle
  {cd959fd1-7248-41a5-9b56-d07b55db8110}, !- Source Object
  7,                                      !- Outlet Port
  {c1ebfee2-44bb-427e-a1bf-c1e58f25f740}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {122ca3ac-b7c2-401b-8839-e3dd72826af4}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.165997625548248,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {731d3f94-e66c-48dc-86c0-2c802fae387f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bf18c4b8-7210-4706-83fa-ae43730f9278}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {731d3f94-e66c-48dc-86c0-2c802fae387f}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bf18c4b8-7210-4706-83fa-ae43730f9278}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ae41a81f-009e-4ff9-85df-b7871a599c3e}, !- Handle
  Dummy Always Off DX Coil 25 10kBtu/hr 11.06SEER 10kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  2747.85011667353,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.165997625548248,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {493711b7-fb46-4373-8e46-f1e2b965e21b}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {3d318cdd-3808-41de-868a-ba8433ba27ca}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {f87d4960-963d-43cd-959d-57f17997a709}, !- Air Inlet Node Name
  {cb1165ee-0ba3-4f03-ace7-1c73cfff9518}, !- Air Outlet Node Name
  {122ca3ac-b7c2-401b-8839-e3dd72826af4}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ae41a81f-009e-4ff9-85df-b7871a599c3e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.165997625548248,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.165997625548248,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {981b8109-3723-4dad-9043-79d321ca2ebb}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {cb1165ee-0ba3-4f03-ace7-1c73cfff9518}, !- Inlet Port
  {246cb88c-0342-4272-852d-29772f4b06a2}; !- Outlet Port

OS:Connection,
  {cb1165ee-0ba3-4f03-ace7-1c73cfff9518}, !- Handle
  {493711b7-fb46-4373-8e46-f1e2b965e21b}, !- Source Object
  7,                                      !- Outlet Port
  {981b8109-3723-4dad-9043-79d321ca2ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {246cb88c-0342-4272-852d-29772f4b06a2}, !- Handle
  {981b8109-3723-4dad-9043-79d321ca2ebb}, !- Source Object
  3,                                      !- Outlet Port
  {cd959fd1-7248-41a5-9b56-d07b55db8110}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {968a3d9e-96d2-4aac-b7e4-305b9a802610}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0298327032545544,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.165997625548248,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b2b3a4cf-353d-4db6-abfd-622c6afdac4a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b2b3a4cf-353d-4db6-abfd-622c6afdac4a}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {27c26cb6-a85c-417f-9b53-050577c6dff1}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Evaporative Cooler OA System, !- Name
  {968a3d9e-96d2-4aac-b7e4-305b9a802610}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {00e49ba4-4137-4100-b4bf-ff87aa8af0c8}, !- Mixed Air Node Name
  {712c0b05-7fa9-4f41-866a-990dc2b4ecf9}, !- Outdoor Air Stream Node Name
  {43367b91-e9eb-4ad8-8a7d-6c0bfbd0f78b}, !- Relief Air Stream Node Name
  {72e00c06-6565-4ea5-a15f-0f8b5c1eab03}; !- Return Air Stream Node Name

OS:Node,
  {894718e1-7a4c-4e8a-aa7d-4f048775174a}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {712c0b05-7fa9-4f41-866a-990dc2b4ecf9}; !- Outlet Port

OS:Connection,
  {712c0b05-7fa9-4f41-866a-990dc2b4ecf9}, !- Handle
  {894718e1-7a4c-4e8a-aa7d-4f048775174a}, !- Source Object
  3,                                      !- Outlet Port
  {27c26cb6-a85c-417f-9b53-050577c6dff1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a4160e1b-1763-4a35-9a1c-24f48e23da3c}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Evaporative Cooler Relief Air Node, !- Name
  {43367b91-e9eb-4ad8-8a7d-6c0bfbd0f78b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43367b91-e9eb-4ad8-8a7d-6c0bfbd0f78b}, !- Handle
  {27c26cb6-a85c-417f-9b53-050577c6dff1}, !- Source Object
  7,                                      !- Outlet Port
  {a4160e1b-1763-4a35-9a1c-24f48e23da3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fba202f2-5143-4391-bc57-54d87d8c8aa1}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {00e49ba4-4137-4100-b4bf-ff87aa8af0c8}, !- Inlet Port
  {f87d4960-963d-43cd-959d-57f17997a709}; !- Outlet Port

OS:Connection,
  {72e00c06-6565-4ea5-a15f-0f8b5c1eab03}, !- Handle
  {6ad59e29-3de9-4c68-abbf-df1c98b0b888}, !- Source Object
  3,                                      !- Outlet Port
  {27c26cb6-a85c-417f-9b53-050577c6dff1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {00e49ba4-4137-4100-b4bf-ff87aa8af0c8}, !- Handle
  {27c26cb6-a85c-417f-9b53-050577c6dff1}, !- Source Object
  5,                                      !- Outlet Port
  {fba202f2-5143-4391-bc57-54d87d8c8aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f87d4960-963d-43cd-959d-57f17997a709}, !- Handle
  {fba202f2-5143-4391-bc57-54d87d8c8aa1}, !- Source Object
  3,                                      !- Outlet Port
  {493711b7-fb46-4373-8e46-f1e2b965e21b}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fac046d0-cc24-4ad6-a07d-1300be804fbb}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {48ea77ac-c72b-41b0-9a42-a5904b7b73a4}, !- Air Inlet Node Name
  {fa4b41cb-e55e-421a-b60e-e11391d93d7c}, !- Air Outlet Node Name
  0.165997625548248;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5acce0a4-299c-4cc9-abbe-3d8c6c7b6a8a}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Return Air Node, !- Name
  {1ea2d633-a912-4067-82ca-c0a85e1bdee0}, !- Inlet Port
  {c68cbf64-440a-4dc5-b953-85d077f8384d}; !- Outlet Port

OS:Connection,
  {e0862189-e47c-48b9-82b7-0beed1b22f8a}, !- Handle
  {b919985b-f0ab-4b7d-b7db-5da2392b9bb7}, !- Source Object
  3,                                      !- Outlet Port
  {820567a7-92e3-445d-9f4d-606b4fdfe248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ea2d633-a912-4067-82ca-c0a85e1bdee0}, !- Handle
  {c15f7479-2767-4193-9c5c-fa945c15d2b8}, !- Source Object
  2,                                      !- Outlet Port
  {5acce0a4-299c-4cc9-abbe-3d8c6c7b6a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c68cbf64-440a-4dc5-b953-85d077f8384d}, !- Handle
  {5acce0a4-299c-4cc9-abbe-3d8c6c7b6a8a}, !- Source Object
  3,                                      !- Outlet Port
  {cab0b9da-6d86-474b-a009-e7573041ab1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4eacd669-4444-4139-af9c-f8d8135a0882}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Air Terminal Inlet Air Node, !- Name
  {ed17fc10-46d7-4844-83ae-ebde1f8a9014}, !- Inlet Port
  {48ea77ac-c72b-41b0-9a42-a5904b7b73a4}; !- Outlet Port

OS:Connection,
  {ed17fc10-46d7-4844-83ae-ebde1f8a9014}, !- Handle
  {78b5d0bd-a7fa-41a9-8c36-1fda67314fdb}, !- Source Object
  3,                                      !- Outlet Port
  {4eacd669-4444-4139-af9c-f8d8135a0882}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48ea77ac-c72b-41b0-9a42-a5904b7b73a4}, !- Handle
  {4eacd669-4444-4139-af9c-f8d8135a0882}, !- Source Object
  3,                                      !- Outlet Port
  {fac046d0-cc24-4ad6-a07d-1300be804fbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa4b41cb-e55e-421a-b60e-e11391d93d7c}, !- Handle
  {fac046d0-cc24-4ad6-a07d-1300be804fbb}, !- Source Object
  4,                                      !- Outlet Port
  {b919985b-f0ab-4b7d-b7db-5da2392b9bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {924fc4db-af42-4aa1-9858-d9a10f4b0322}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {bfa98397-fe4f-4db0-8aaf-0bbe932529c9}, !- Availability Schedule
  {5ac1d2b1-ad54-4fe9-b2e0-0fb4e9f1c5c6}, !- Availability Manager List Name
  0.343219794903554,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {63c19620-b968-4d32-841d-b53e15fd734c}, !- Supply Side Inlet Node Name
  {b9914716-e284-47cc-8c41-5d4ee2c98260}, !- Demand Side Outlet Node Name
  {80f1aa4b-95bd-4e11-8605-e1530c3745c8}, !- Demand Side Inlet Node A
  {b10326dc-5abe-477b-a532-a353d67e6920}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {904bb033-8d38-491d-8562-aa36f408bfc4}, !- Demand Mixer Name
  {a3c959e7-4c1d-417b-aad0-2fd843e286e3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5955fa68-9e6a-4c52-8516-de6e747342a2}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {63c19620-b968-4d32-841d-b53e15fd734c}, !- Inlet Port
  {eb856794-3300-4e4c-8146-7c417ed63519}; !- Outlet Port

OS:Node,
  {0faeeb13-ccc6-4a1e-a491-150cbcea03dc}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {b2bd8da6-c2fa-4f3a-a47f-6635dd781cc0}, !- Inlet Port
  {b10326dc-5abe-477b-a532-a353d67e6920}; !- Outlet Port

OS:Connection,
  {63c19620-b968-4d32-841d-b53e15fd734c}, !- Handle
  {924fc4db-af42-4aa1-9858-d9a10f4b0322}, !- Source Object
  9,                                      !- Outlet Port
  {5955fa68-9e6a-4c52-8516-de6e747342a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b10326dc-5abe-477b-a532-a353d67e6920}, !- Handle
  {0faeeb13-ccc6-4a1e-a491-150cbcea03dc}, !- Source Object
  3,                                      !- Outlet Port
  {924fc4db-af42-4aa1-9858-d9a10f4b0322}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3f923b33-53b7-40db-bec5-cf42e631120c}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {80f1aa4b-95bd-4e11-8605-e1530c3745c8}, !- Inlet Port
  {a892cbdf-df5c-42c9-a9b1-4cb6f3341a4c}; !- Outlet Port

OS:Node,
  {559efc98-33af-457d-a819-9026a7d3068a}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {b6a448ba-37a3-43e7-8547-309c2feb5e79}, !- Inlet Port
  {b9914716-e284-47cc-8c41-5d4ee2c98260}; !- Outlet Port

OS:Node,
  {6245a621-067d-4f8f-8a32-1e8a280430a4}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Air Terminal Outlet Air Node, !- Name
  {aa98826e-1feb-4d11-8994-54cf6efdb6b3}, !- Inlet Port
  {a3d1b395-8a8a-4751-acaa-2a4e78dfe3a3}; !- Outlet Port

OS:Connection,
  {80f1aa4b-95bd-4e11-8605-e1530c3745c8}, !- Handle
  {924fc4db-af42-4aa1-9858-d9a10f4b0322}, !- Source Object
  11,                                     !- Outlet Port
  {3f923b33-53b7-40db-bec5-cf42e631120c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9914716-e284-47cc-8c41-5d4ee2c98260}, !- Handle
  {559efc98-33af-457d-a819-9026a7d3068a}, !- Source Object
  3,                                      !- Outlet Port
  {924fc4db-af42-4aa1-9858-d9a10f4b0322}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a3c959e7-4c1d-417b-aad0-2fd843e286e3}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {a892cbdf-df5c-42c9-a9b1-4cb6f3341a4c}, !- Inlet Node Name
  {777c305b-8be7-4e2d-aa49-7a0d43f30da9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {904bb033-8d38-491d-8562-aa36f408bfc4}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {b6a448ba-37a3-43e7-8547-309c2feb5e79}, !- Outlet Node Name
  {b9d03fdb-b7d5-4d91-b4c8-f4a81d79649d}; !- Inlet Node Name 1

OS:Connection,
  {a892cbdf-df5c-42c9-a9b1-4cb6f3341a4c}, !- Handle
  {3f923b33-53b7-40db-bec5-cf42e631120c}, !- Source Object
  3,                                      !- Outlet Port
  {a3c959e7-4c1d-417b-aad0-2fd843e286e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6a448ba-37a3-43e7-8547-309c2feb5e79}, !- Handle
  {904bb033-8d38-491d-8562-aa36f408bfc4}, !- Source Object
  2,                                      !- Outlet Port
  {559efc98-33af-457d-a819-9026a7d3068a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5df94960-3b22-4842-b91c-468a54a02787}, !- Handle
  {924fc4db-af42-4aa1-9858-d9a10f4b0322}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.343219794903554,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  308.73,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  24.72,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5ac1d2b1-ad54-4fe9-b2e0-0fb4e9f1c5c6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {fd5dfe35-03f4-4d99-b842-3ab660d4eff1}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {aa4cc12c-76e4-4ac9-8b38-60b13152c950}, !- Handle
  3.0 F above OATwb 26,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {0faeeb13-ccc6-4a1e-a491-150cbcea03dc}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {bfa98397-fe4f-4db0-8aaf-0bbe932529c9}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {ba2d74f3-bb11-4c8d-818c-7b607d8eb3a9}, !- Handle
  Zone_PrimarySchool_Lobby_C____Story_ground_Clg_Load_Sensor, !- Name
  {6be14eef-09cd-4ecd-a7fd-809cb4273c10}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5591996a-12be-4109-be3c-bf51f913f1f5}, !- Handle
  Zone_PrimarySchool_Lobby_C____Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {bfa98397-fe4f-4db0-8aaf-0bbe932529c9}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {94de9ae8-b2ea-4438-a7e8-51c76f5a6b3d}, !- Handle
  Zone_PrimarySchool_Lobby_C____Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {ba2d74f3-bb11-4c8d-818c-7b607d8eb3a9} < 0.0, !- Program Line 1
  SET {5591996a-12be-4109-be3c-bf51f913f1f5} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {5591996a-12be-4109-be3c-bf51f913f1f5} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {010d9526-6e63-4090-b74d-d764f99125ec}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.343219794903554,                      !- Primary Air Design Flow Rate {m3/s}
  {82258f6f-ca4d-4bcf-bd2a-3f6af482f25a}, !- Air Inlet Node Name
  {b2bd8da6-c2fa-4f3a-a47f-6635dd781cc0}, !- Air Outlet Node Name
  {0faeeb13-ccc6-4a1e-a491-150cbcea03dc}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {b2bd8da6-c2fa-4f3a-a47f-6635dd781cc0}, !- Handle
  {010d9526-6e63-4090-b74d-d764f99125ec}, !- Source Object
  7,                                      !- Outlet Port
  {0faeeb13-ccc6-4a1e-a491-150cbcea03dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {640d7786-7e3b-4850-b166-e056eb3eba4f}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.343219794903554,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e0a319e0-e4b5-4304-b549-0379c935fd17}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3e920c2d-33d8-43e3-9e8c-89f7433e9725}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e0a319e0-e4b5-4304-b549-0379c935fd17}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3e920c2d-33d8-43e3-9e8c-89f7433e9725}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7dd3dde8-4de6-468f-b935-905183cbf4a6}, !- Handle
  Dummy Always Off DX Coil 26 12kBtu/hr 11.06SEER 12kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  5681.50628875275,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.343219794903554,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {0982d074-6d3d-4e9b-8b0c-e070a76541df}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {6be14eef-09cd-4ecd-a7fd-809cb4273c10}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {1830efe9-dc48-43ee-8a36-9da49f15327f}, !- Air Inlet Node Name
  {44e5fa75-04d7-4b09-ae99-b18488221a71}, !- Air Outlet Node Name
  {640d7786-7e3b-4850-b166-e056eb3eba4f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7dd3dde8-4de6-468f-b935-905183cbf4a6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.343219794903554,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.343219794903554,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {c19ea795-a2d9-48f2-848b-e1fd5b990222}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {44e5fa75-04d7-4b09-ae99-b18488221a71}, !- Inlet Port
  {82258f6f-ca4d-4bcf-bd2a-3f6af482f25a}; !- Outlet Port

OS:Connection,
  {44e5fa75-04d7-4b09-ae99-b18488221a71}, !- Handle
  {0982d074-6d3d-4e9b-8b0c-e070a76541df}, !- Source Object
  7,                                      !- Outlet Port
  {c19ea795-a2d9-48f2-848b-e1fd5b990222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82258f6f-ca4d-4bcf-bd2a-3f6af482f25a}, !- Handle
  {c19ea795-a2d9-48f2-848b-e1fd5b990222}, !- Source Object
  3,                                      !- Outlet Port
  {010d9526-6e63-4090-b74d-d764f99125ec}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1e855702-b171-42ff-be36-ed5b34def75d}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0121120784447825,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.343219794903554,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d423ab36-bd93-4300-acdb-ed01a56ec9db}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d423ab36-bd93-4300-acdb-ed01a56ec9db}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0a437685-158b-492f-a6d3-656c1c0c58d7}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Evaporative Cooler OA System, !- Name
  {1e855702-b171-42ff-be36-ed5b34def75d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {173e5c85-7286-4b34-b1f0-7f8b7f11b50c}, !- Mixed Air Node Name
  {bd056046-513b-4a64-ba73-fcf0a28bd53a}, !- Outdoor Air Stream Node Name
  {f3b7bfb6-596a-428a-9e98-4d14db9c2e69}, !- Relief Air Stream Node Name
  {eb856794-3300-4e4c-8146-7c417ed63519}; !- Return Air Stream Node Name

OS:Node,
  {63ab4f3a-e176-4b3d-b669-9e30fbb02974}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bd056046-513b-4a64-ba73-fcf0a28bd53a}; !- Outlet Port

OS:Connection,
  {bd056046-513b-4a64-ba73-fcf0a28bd53a}, !- Handle
  {63ab4f3a-e176-4b3d-b669-9e30fbb02974}, !- Source Object
  3,                                      !- Outlet Port
  {0a437685-158b-492f-a6d3-656c1c0c58d7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c4f9c793-9245-4c21-93fd-66bc4e443a20}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Evaporative Cooler Relief Air Node, !- Name
  {f3b7bfb6-596a-428a-9e98-4d14db9c2e69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3b7bfb6-596a-428a-9e98-4d14db9c2e69}, !- Handle
  {0a437685-158b-492f-a6d3-656c1c0c58d7}, !- Source Object
  7,                                      !- Outlet Port
  {c4f9c793-9245-4c21-93fd-66bc4e443a20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a62c6d6-6410-4af9-9824-5cfc60f0369d}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {173e5c85-7286-4b34-b1f0-7f8b7f11b50c}, !- Inlet Port
  {1830efe9-dc48-43ee-8a36-9da49f15327f}; !- Outlet Port

OS:Connection,
  {eb856794-3300-4e4c-8146-7c417ed63519}, !- Handle
  {5955fa68-9e6a-4c52-8516-de6e747342a2}, !- Source Object
  3,                                      !- Outlet Port
  {0a437685-158b-492f-a6d3-656c1c0c58d7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {173e5c85-7286-4b34-b1f0-7f8b7f11b50c}, !- Handle
  {0a437685-158b-492f-a6d3-656c1c0c58d7}, !- Source Object
  5,                                      !- Outlet Port
  {2a62c6d6-6410-4af9-9824-5cfc60f0369d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1830efe9-dc48-43ee-8a36-9da49f15327f}, !- Handle
  {2a62c6d6-6410-4af9-9824-5cfc60f0369d}, !- Source Object
  3,                                      !- Outlet Port
  {0982d074-6d3d-4e9b-8b0c-e070a76541df}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8463f3c4-6345-4a72-b1eb-4070f53df65b}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {dcdb9199-b7de-4152-b3a5-886e02adc4fa}, !- Air Inlet Node Name
  {aa98826e-1feb-4d11-8994-54cf6efdb6b3}, !- Air Outlet Node Name
  0.343219794903554;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {767b344b-4e32-45ef-ab12-c817a5b17926}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Return Air Node, !- Name
  {2e1613c4-3290-4358-a295-fdf0d8b1bcc0}, !- Inlet Port
  {b9d03fdb-b7d5-4d91-b4c8-f4a81d79649d}; !- Outlet Port

OS:Connection,
  {a3d1b395-8a8a-4751-acaa-2a4e78dfe3a3}, !- Handle
  {6245a621-067d-4f8f-8a32-1e8a280430a4}, !- Source Object
  3,                                      !- Outlet Port
  {92855211-6d9d-4510-88b6-82cfb5c9627b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e1613c4-3290-4358-a295-fdf0d8b1bcc0}, !- Handle
  {631e1cab-22ad-481e-b299-0db2bf29921b}, !- Source Object
  2,                                      !- Outlet Port
  {767b344b-4e32-45ef-ab12-c817a5b17926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9d03fdb-b7d5-4d91-b4c8-f4a81d79649d}, !- Handle
  {767b344b-4e32-45ef-ab12-c817a5b17926}, !- Source Object
  3,                                      !- Outlet Port
  {904bb033-8d38-491d-8562-aa36f408bfc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1dbb87b8-aaa7-4052-8b07-17caf68d5d2a}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Air Terminal Inlet Air Node, !- Name
  {777c305b-8be7-4e2d-aa49-7a0d43f30da9}, !- Inlet Port
  {dcdb9199-b7de-4152-b3a5-886e02adc4fa}; !- Outlet Port

OS:Connection,
  {777c305b-8be7-4e2d-aa49-7a0d43f30da9}, !- Handle
  {a3c959e7-4c1d-417b-aad0-2fd843e286e3}, !- Source Object
  3,                                      !- Outlet Port
  {1dbb87b8-aaa7-4052-8b07-17caf68d5d2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcdb9199-b7de-4152-b3a5-886e02adc4fa}, !- Handle
  {1dbb87b8-aaa7-4052-8b07-17caf68d5d2a}, !- Source Object
  3,                                      !- Outlet Port
  {8463f3c4-6345-4a72-b1eb-4070f53df65b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa98826e-1feb-4d11-8994-54cf6efdb6b3}, !- Handle
  {8463f3c4-6345-4a72-b1eb-4070f53df65b}, !- Source Object
  4,                                      !- Outlet Port
  {6245a621-067d-4f8f-8a32-1e8a280430a4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {475cadec-6e22-4448-97e3-56e5e06e566d}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {3cb8e49d-b746-4130-b1b4-cf5cb267bd09}, !- Availability Schedule
  {476c99c6-a044-4ef7-a6c1-f0c3de4f4ec6}, !- Availability Manager List Name
  0.212667588307609,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a1264796-e9e4-4e8d-8fe8-8313bf59c9ed}, !- Supply Side Inlet Node Name
  {7fcddd60-deca-46f5-87e3-54c81d6f980b}, !- Demand Side Outlet Node Name
  {d77e409e-2fff-48d3-a00c-4ad458038099}, !- Demand Side Inlet Node A
  {86ecf480-3533-4685-9e3b-09a2a55cd3fc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f052c947-d4f7-4a1a-9680-09a7f9ffbe65}, !- Demand Mixer Name
  {8e20d76b-ddec-4c2e-9f86-558629ef87fe}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {40f562bc-8640-47a8-a6d8-28c8b4cabced}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {a1264796-e9e4-4e8d-8fe8-8313bf59c9ed}, !- Inlet Port
  {fba99744-cc13-4627-bcbc-8d7e1b558bf7}; !- Outlet Port

OS:Node,
  {d9b36b90-01b7-4579-91f2-d7fc8f87f20e}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {5ce7d9ce-5640-47d7-b2dd-26675b71ded3}, !- Inlet Port
  {86ecf480-3533-4685-9e3b-09a2a55cd3fc}; !- Outlet Port

OS:Connection,
  {a1264796-e9e4-4e8d-8fe8-8313bf59c9ed}, !- Handle
  {475cadec-6e22-4448-97e3-56e5e06e566d}, !- Source Object
  9,                                      !- Outlet Port
  {40f562bc-8640-47a8-a6d8-28c8b4cabced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86ecf480-3533-4685-9e3b-09a2a55cd3fc}, !- Handle
  {d9b36b90-01b7-4579-91f2-d7fc8f87f20e}, !- Source Object
  3,                                      !- Outlet Port
  {475cadec-6e22-4448-97e3-56e5e06e566d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1f490085-053f-46fd-83de-f90b454ac717}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {d77e409e-2fff-48d3-a00c-4ad458038099}, !- Inlet Port
  {13e52cee-191f-400c-ae1e-974bad4fc9c0}; !- Outlet Port

OS:Node,
  {17ab7472-bfaf-458b-b705-37c0da4c30de}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {da1c33b2-2090-40a9-9e54-7a09e7ac84b1}, !- Inlet Port
  {7fcddd60-deca-46f5-87e3-54c81d6f980b}; !- Outlet Port

OS:Node,
  {4064968a-7806-44b3-a3bb-fcc1008fb854}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Air Terminal Outlet Air Node, !- Name
  {bcbb8040-a0c3-4c68-aa00-aa7596eecdd3}, !- Inlet Port
  {451257ce-fd3c-4430-80c8-0f9bd2fcece6}; !- Outlet Port

OS:Connection,
  {d77e409e-2fff-48d3-a00c-4ad458038099}, !- Handle
  {475cadec-6e22-4448-97e3-56e5e06e566d}, !- Source Object
  11,                                     !- Outlet Port
  {1f490085-053f-46fd-83de-f90b454ac717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fcddd60-deca-46f5-87e3-54c81d6f980b}, !- Handle
  {17ab7472-bfaf-458b-b705-37c0da4c30de}, !- Source Object
  3,                                      !- Outlet Port
  {475cadec-6e22-4448-97e3-56e5e06e566d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8e20d76b-ddec-4c2e-9f86-558629ef87fe}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {13e52cee-191f-400c-ae1e-974bad4fc9c0}, !- Inlet Node Name
  {c22e68fb-1ec0-4988-8e6e-7b763c6af5d8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f052c947-d4f7-4a1a-9680-09a7f9ffbe65}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {da1c33b2-2090-40a9-9e54-7a09e7ac84b1}, !- Outlet Node Name
  {2fcebf80-9485-4e9b-9c58-d1d046003ffc}; !- Inlet Node Name 1

OS:Connection,
  {13e52cee-191f-400c-ae1e-974bad4fc9c0}, !- Handle
  {1f490085-053f-46fd-83de-f90b454ac717}, !- Source Object
  3,                                      !- Outlet Port
  {8e20d76b-ddec-4c2e-9f86-558629ef87fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da1c33b2-2090-40a9-9e54-7a09e7ac84b1}, !- Handle
  {f052c947-d4f7-4a1a-9680-09a7f9ffbe65}, !- Source Object
  2,                                      !- Outlet Port
  {17ab7472-bfaf-458b-b705-37c0da4c30de}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e112c0ca-6706-4480-a36f-6fd3c96c7696}, !- Handle
  {475cadec-6e22-4448-97e3-56e5e06e566d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.212667588307609,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  233.83,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  18.22,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {476c99c6-a044-4ef7-a6c1-f0c3de4f4ec6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {51d38699-9860-4a55-b08b-5a3a0268480b}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {2e98b225-36f5-4bf6-a9fc-1db905c3cbaa}, !- Handle
  3.0 F above OATwb 27,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {d9b36b90-01b7-4579-91f2-d7fc8f87f20e}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {3cb8e49d-b746-4130-b1b4-cf5cb267bd09}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {a33e61c8-fe25-4f71-a9d6-5174fae5e660}, !- Handle
  Zone_PrimarySchool_Mechanical_A____Story_ground_Clg_Load_Sensor, !- Name
  {490dcdc5-1c0c-4bfe-9276-7bb752e49da9}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {96ceacb2-3fda-447b-8642-190f76949765}, !- Handle
  Zone_PrimarySchool_Mechanical_A____Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {3cb8e49d-b746-4130-b1b4-cf5cb267bd09}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {44b7b203-01f6-4f55-b491-ffdd91efd639}, !- Handle
  Zone_PrimarySchool_Mechanical_A____Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {a33e61c8-fe25-4f71-a9d6-5174fae5e660} < 0.0, !- Program Line 1
  SET {96ceacb2-3fda-447b-8642-190f76949765} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {96ceacb2-3fda-447b-8642-190f76949765} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {bf5569fa-9ae6-489e-9798-ab5b7b0d3ae9}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.212667588307609,                      !- Primary Air Design Flow Rate {m3/s}
  {fa75a88a-72aa-4b51-a094-66adada099ad}, !- Air Inlet Node Name
  {5ce7d9ce-5640-47d7-b2dd-26675b71ded3}, !- Air Outlet Node Name
  {d9b36b90-01b7-4579-91f2-d7fc8f87f20e}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {5ce7d9ce-5640-47d7-b2dd-26675b71ded3}, !- Handle
  {bf5569fa-9ae6-489e-9798-ab5b7b0d3ae9}, !- Source Object
  7,                                      !- Outlet Port
  {d9b36b90-01b7-4579-91f2-d7fc8f87f20e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {185f1424-340a-43b1-8c39-8ecb30b1df5f}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.212667588307609,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ade6a35-8412-4449-83b3-d5b5c4860269}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {76995f15-6e65-48ca-babd-3807c6f42220}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3ade6a35-8412-4449-83b3-d5b5c4860269}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {76995f15-6e65-48ca-babd-3807c6f42220}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4a126b61-214e-4e31-9389-341b2891bbef}, !- Handle
  Dummy Always Off DX Coil 27 9kBtu/hr 11.06SEER 9kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  3520.40371308739,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.212667588307609,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {4d96d5f3-6f24-44ea-9b48-0f2fa2395303}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {490dcdc5-1c0c-4bfe-9276-7bb752e49da9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {fced428e-3323-4baa-808e-34ef17f202f3}, !- Air Inlet Node Name
  {0f63ef40-4c4e-4bc0-a83c-d5cc64ccb0ea}, !- Air Outlet Node Name
  {185f1424-340a-43b1-8c39-8ecb30b1df5f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4a126b61-214e-4e31-9389-341b2891bbef}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.212667588307609,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.212667588307609,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {4e47efb3-72eb-4785-8856-08fac33c93b1}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {0f63ef40-4c4e-4bc0-a83c-d5cc64ccb0ea}, !- Inlet Port
  {fa75a88a-72aa-4b51-a094-66adada099ad}; !- Outlet Port

OS:Connection,
  {0f63ef40-4c4e-4bc0-a83c-d5cc64ccb0ea}, !- Handle
  {4d96d5f3-6f24-44ea-9b48-0f2fa2395303}, !- Source Object
  7,                                      !- Outlet Port
  {4e47efb3-72eb-4785-8856-08fac33c93b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa75a88a-72aa-4b51-a094-66adada099ad}, !- Handle
  {4e47efb3-72eb-4785-8856-08fac33c93b1}, !- Source Object
  3,                                      !- Outlet Port
  {bf5569fa-9ae6-489e-9798-ab5b7b0d3ae9}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {49284c0a-3dc2-4d1e-8937-ee55763964c4}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00892596945629649,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.212667588307609,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0a8d4d59-a564-496e-a52d-4ecb9463f50e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0a8d4d59-a564-496e-a52d-4ecb9463f50e}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5ad3c945-8538-4244-840b-377957371b62}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Evaporative Cooler OA System, !- Name
  {49284c0a-3dc2-4d1e-8937-ee55763964c4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {22be3020-771a-46c9-a0f0-0004dfd2a9b8}, !- Mixed Air Node Name
  {b4637248-7bcc-4561-8404-fd41d85c6fe6}, !- Outdoor Air Stream Node Name
  {c8712b81-e036-4165-b459-f2fb2c2d3283}, !- Relief Air Stream Node Name
  {fba99744-cc13-4627-bcbc-8d7e1b558bf7}; !- Return Air Stream Node Name

OS:Node,
  {294812db-256a-4916-9b71-72375b4608ab}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b4637248-7bcc-4561-8404-fd41d85c6fe6}; !- Outlet Port

OS:Connection,
  {b4637248-7bcc-4561-8404-fd41d85c6fe6}, !- Handle
  {294812db-256a-4916-9b71-72375b4608ab}, !- Source Object
  3,                                      !- Outlet Port
  {5ad3c945-8538-4244-840b-377957371b62}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d78ed4ae-22b7-4bc1-ba7a-d82ea066e5a3}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Evaporative Cooler Relief Air Node, !- Name
  {c8712b81-e036-4165-b459-f2fb2c2d3283}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8712b81-e036-4165-b459-f2fb2c2d3283}, !- Handle
  {5ad3c945-8538-4244-840b-377957371b62}, !- Source Object
  7,                                      !- Outlet Port
  {d78ed4ae-22b7-4bc1-ba7a-d82ea066e5a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77efc9c7-9185-4049-af26-67a9d15c5f47}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {22be3020-771a-46c9-a0f0-0004dfd2a9b8}, !- Inlet Port
  {fced428e-3323-4baa-808e-34ef17f202f3}; !- Outlet Port

OS:Connection,
  {fba99744-cc13-4627-bcbc-8d7e1b558bf7}, !- Handle
  {40f562bc-8640-47a8-a6d8-28c8b4cabced}, !- Source Object
  3,                                      !- Outlet Port
  {5ad3c945-8538-4244-840b-377957371b62}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {22be3020-771a-46c9-a0f0-0004dfd2a9b8}, !- Handle
  {5ad3c945-8538-4244-840b-377957371b62}, !- Source Object
  5,                                      !- Outlet Port
  {77efc9c7-9185-4049-af26-67a9d15c5f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fced428e-3323-4baa-808e-34ef17f202f3}, !- Handle
  {77efc9c7-9185-4049-af26-67a9d15c5f47}, !- Source Object
  3,                                      !- Outlet Port
  {4d96d5f3-6f24-44ea-9b48-0f2fa2395303}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dbd70122-2ea4-4731-9b4a-57abd1ddb6f8}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {4136bb87-31be-4ab5-ae97-712dddf0769e}, !- Air Inlet Node Name
  {bcbb8040-a0c3-4c68-aa00-aa7596eecdd3}, !- Air Outlet Node Name
  0.212667588307609;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {40e29a1a-2912-4ac6-921d-78cd78af9fe4}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Return Air Node, !- Name
  {97d6fa4a-c99f-415b-80ac-bb21ca1d7ce2}, !- Inlet Port
  {2fcebf80-9485-4e9b-9c58-d1d046003ffc}; !- Outlet Port

OS:Connection,
  {451257ce-fd3c-4430-80c8-0f9bd2fcece6}, !- Handle
  {4064968a-7806-44b3-a3bb-fcc1008fb854}, !- Source Object
  3,                                      !- Outlet Port
  {e5ffb073-7e1c-4601-b2a0-ec146cba3236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97d6fa4a-c99f-415b-80ac-bb21ca1d7ce2}, !- Handle
  {d338157b-a5d5-4efc-afbc-18fe43f48481}, !- Source Object
  2,                                      !- Outlet Port
  {40e29a1a-2912-4ac6-921d-78cd78af9fe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fcebf80-9485-4e9b-9c58-d1d046003ffc}, !- Handle
  {40e29a1a-2912-4ac6-921d-78cd78af9fe4}, !- Source Object
  3,                                      !- Outlet Port
  {f052c947-d4f7-4a1a-9680-09a7f9ffbe65}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e6a4ea34-1f2f-45dd-a013-a731b0f9fc1f}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Air Terminal Inlet Air Node, !- Name
  {c22e68fb-1ec0-4988-8e6e-7b763c6af5d8}, !- Inlet Port
  {4136bb87-31be-4ab5-ae97-712dddf0769e}; !- Outlet Port

OS:Connection,
  {c22e68fb-1ec0-4988-8e6e-7b763c6af5d8}, !- Handle
  {8e20d76b-ddec-4c2e-9f86-558629ef87fe}, !- Source Object
  3,                                      !- Outlet Port
  {e6a4ea34-1f2f-45dd-a013-a731b0f9fc1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4136bb87-31be-4ab5-ae97-712dddf0769e}, !- Handle
  {e6a4ea34-1f2f-45dd-a013-a731b0f9fc1f}, !- Source Object
  3,                                      !- Outlet Port
  {dbd70122-2ea4-4731-9b4a-57abd1ddb6f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bcbb8040-a0c3-4c68-aa00-aa7596eecdd3}, !- Handle
  {dbd70122-2ea4-4731-9b4a-57abd1ddb6f8}, !- Source Object
  4,                                      !- Outlet Port
  {4064968a-7806-44b3-a3bb-fcc1008fb854}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cf0b6552-fa3b-4ae3-9f04-e9b550a0b359}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {004ba949-9487-46bd-9fc7-7d683bc044c7}, !- Availability Schedule
  {93448476-be1c-42c2-a303-f7764991c196}, !- Availability Manager List Name
  0.291328453908325,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {87eb4dbd-0316-4b4f-ae47-c7036fe8f6a5}, !- Supply Side Inlet Node Name
  {d9faa48a-6306-4913-a872-519b62c5b75d}, !- Demand Side Outlet Node Name
  {c43c939e-ac58-4e28-8d62-4a3a45a8ddcd}, !- Demand Side Inlet Node A
  {291258f3-549b-4996-b032-fd668413eff8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5b4f1698-b061-446e-b97d-f19a48191a66}, !- Demand Mixer Name
  {0529eec5-9f36-4a75-9151-c59c447f1bef}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {966cd9af-4de2-4da7-85d9-470c39b7e5d5}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {87eb4dbd-0316-4b4f-ae47-c7036fe8f6a5}, !- Inlet Port
  {e6fbb5fd-e3b2-4362-b47d-c598ebf288d9}; !- Outlet Port

OS:Node,
  {75386f2f-59ce-4634-b419-3162fdfce6ac}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {9c0cef00-d20e-4818-9571-feb3f84a87bb}, !- Inlet Port
  {291258f3-549b-4996-b032-fd668413eff8}; !- Outlet Port

OS:Connection,
  {87eb4dbd-0316-4b4f-ae47-c7036fe8f6a5}, !- Handle
  {cf0b6552-fa3b-4ae3-9f04-e9b550a0b359}, !- Source Object
  9,                                      !- Outlet Port
  {966cd9af-4de2-4da7-85d9-470c39b7e5d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {291258f3-549b-4996-b032-fd668413eff8}, !- Handle
  {75386f2f-59ce-4634-b419-3162fdfce6ac}, !- Source Object
  3,                                      !- Outlet Port
  {cf0b6552-fa3b-4ae3-9f04-e9b550a0b359}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3cddfe8c-dfdd-4dd6-882f-7f398b5ca07d}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {c43c939e-ac58-4e28-8d62-4a3a45a8ddcd}, !- Inlet Port
  {1d8b4920-3b60-4ce7-9614-8470df826e45}; !- Outlet Port

OS:Node,
  {339611e4-ab56-4b16-ac19-f2ebaeeeb23f}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {58057ea9-aba7-47b8-bdb8-c201c1acb67f}, !- Inlet Port
  {d9faa48a-6306-4913-a872-519b62c5b75d}; !- Outlet Port

OS:Node,
  {cafcde89-6566-44a1-be4f-cc8821561117}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Air Terminal Outlet Air Node, !- Name
  {908f9c68-8fe3-41d3-ac41-8615f3d448bf}, !- Inlet Port
  {e3cc39fd-96b4-4785-9e2a-227af8804117}; !- Outlet Port

OS:Connection,
  {c43c939e-ac58-4e28-8d62-4a3a45a8ddcd}, !- Handle
  {cf0b6552-fa3b-4ae3-9f04-e9b550a0b359}, !- Source Object
  11,                                     !- Outlet Port
  {3cddfe8c-dfdd-4dd6-882f-7f398b5ca07d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9faa48a-6306-4913-a872-519b62c5b75d}, !- Handle
  {339611e4-ab56-4b16-ac19-f2ebaeeeb23f}, !- Source Object
  3,                                      !- Outlet Port
  {cf0b6552-fa3b-4ae3-9f04-e9b550a0b359}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0529eec5-9f36-4a75-9151-c59c447f1bef}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {1d8b4920-3b60-4ce7-9614-8470df826e45}, !- Inlet Node Name
  {54792b07-2298-48c9-98f3-e635f87e0b73}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5b4f1698-b061-446e-b97d-f19a48191a66}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {58057ea9-aba7-47b8-bdb8-c201c1acb67f}, !- Outlet Node Name
  {3f543f4a-1f23-4b63-b132-10d3dccc8eb4}; !- Inlet Node Name 1

OS:Connection,
  {1d8b4920-3b60-4ce7-9614-8470df826e45}, !- Handle
  {3cddfe8c-dfdd-4dd6-882f-7f398b5ca07d}, !- Source Object
  3,                                      !- Outlet Port
  {0529eec5-9f36-4a75-9151-c59c447f1bef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58057ea9-aba7-47b8-bdb8-c201c1acb67f}, !- Handle
  {5b4f1698-b061-446e-b97d-f19a48191a66}, !- Source Object
  2,                                      !- Outlet Port
  {339611e4-ab56-4b16-ac19-f2ebaeeeb23f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a7b35de8-5c62-490e-bcd7-e15ef3ca26ea}, !- Handle
  {cf0b6552-fa3b-4ae3-9f04-e9b550a0b359}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.291328453908325,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  448.92,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  44.87,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {93448476-be1c-42c2-a303-f7764991c196}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {e4a4b389-7002-41a8-af92-b172d20e79dd}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {ce1d515b-9781-4606-b8b8-ef64bbfd0064}, !- Handle
  3.0 F above OATwb 28,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {75386f2f-59ce-4634-b419-3162fdfce6ac}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {004ba949-9487-46bd-9fc7-7d683bc044c7}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {d23a8897-0e8e-48b1-8b77-53fbd6e66478}, !- Handle
  Zone_PrimarySchool_Mechanical_B____Story_ground_Clg_Load_Sensor, !- Name
  {d4bae003-6c23-48bc-ae91-b183f11f4511}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {6725f746-05ac-4a15-b749-cb4114f07885}, !- Handle
  Zone_PrimarySchool_Mechanical_B____Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {004ba949-9487-46bd-9fc7-7d683bc044c7}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {ff5b87ac-3fd2-4198-a326-f2776e303905}, !- Handle
  Zone_PrimarySchool_Mechanical_B____Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {d23a8897-0e8e-48b1-8b77-53fbd6e66478} < 0.0, !- Program Line 1
  SET {6725f746-05ac-4a15-b749-cb4114f07885} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {6725f746-05ac-4a15-b749-cb4114f07885} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {34cb8d51-9e84-4f19-96ee-1ea02e2db3a2}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.291328453908325,                      !- Primary Air Design Flow Rate {m3/s}
  {16140fea-5ffa-4ae6-b288-bab9256b6c81}, !- Air Inlet Node Name
  {9c0cef00-d20e-4818-9571-feb3f84a87bb}, !- Air Outlet Node Name
  {75386f2f-59ce-4634-b419-3162fdfce6ac}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {9c0cef00-d20e-4818-9571-feb3f84a87bb}, !- Handle
  {34cb8d51-9e84-4f19-96ee-1ea02e2db3a2}, !- Source Object
  7,                                      !- Outlet Port
  {75386f2f-59ce-4634-b419-3162fdfce6ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f7172f47-63ae-47c3-9423-9573a002a745}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.291328453908325,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {21a1dd12-0e02-416c-88df-4126b9f6f6fe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cb27939a-119e-4af1-acfd-afca80143f46}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {21a1dd12-0e02-416c-88df-4126b9f6f6fe}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cb27939a-119e-4af1-acfd-afca80143f46}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c0922226-b78c-4d86-a9c2-61684e950373}, !- Handle
  Dummy Always Off DX Coil 28 13kBtu/hr 11.06SEER 13kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  4822.52034279631,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.291328453908325,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {8addbd6a-35cc-4160-b0e7-46af7251a71f}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {d4bae003-6c23-48bc-ae91-b183f11f4511}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {9bd6c05a-b314-4c58-8219-2b2f02a0fb46}, !- Air Inlet Node Name
  {1f576df1-ac45-4fb8-93a4-684830e42a48}, !- Air Outlet Node Name
  {f7172f47-63ae-47c3-9423-9573a002a745}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c0922226-b78c-4d86-a9c2-61684e950373}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.291328453908325,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.291328453908325,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {956f0330-cdd8-4842-ad23-f3b3dfb0dc33}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {1f576df1-ac45-4fb8-93a4-684830e42a48}, !- Inlet Port
  {16140fea-5ffa-4ae6-b288-bab9256b6c81}; !- Outlet Port

OS:Connection,
  {1f576df1-ac45-4fb8-93a4-684830e42a48}, !- Handle
  {8addbd6a-35cc-4160-b0e7-46af7251a71f}, !- Source Object
  7,                                      !- Outlet Port
  {956f0330-cdd8-4842-ad23-f3b3dfb0dc33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16140fea-5ffa-4ae6-b288-bab9256b6c81}, !- Handle
  {956f0330-cdd8-4842-ad23-f3b3dfb0dc33}, !- Source Object
  3,                                      !- Outlet Port
  {34cb8d51-9e84-4f19-96ee-1ea02e2db3a2}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {71d6613b-09f3-41ba-ba54-8ee8d32ce8c3}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0219851447679169,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.291328453908325,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {555f206c-f62d-4ad5-b8d1-2247998e8069}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {555f206c-f62d-4ad5-b8d1-2247998e8069}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2d901e90-664e-4a17-9518-474afe94fa82}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Evaporative Cooler OA System, !- Name
  {71d6613b-09f3-41ba-ba54-8ee8d32ce8c3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d8e300ab-5a3a-446d-90e3-26f845a427c4}, !- Mixed Air Node Name
  {02dea8b9-2e90-4d50-aa03-9b84fc9141e0}, !- Outdoor Air Stream Node Name
  {8db5ec5f-a95a-4781-b6d2-67e91452bfbf}, !- Relief Air Stream Node Name
  {e6fbb5fd-e3b2-4362-b47d-c598ebf288d9}; !- Return Air Stream Node Name

OS:Node,
  {a989f3fc-b018-440c-9d63-7a8deb0c5146}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {02dea8b9-2e90-4d50-aa03-9b84fc9141e0}; !- Outlet Port

OS:Connection,
  {02dea8b9-2e90-4d50-aa03-9b84fc9141e0}, !- Handle
  {a989f3fc-b018-440c-9d63-7a8deb0c5146}, !- Source Object
  3,                                      !- Outlet Port
  {2d901e90-664e-4a17-9518-474afe94fa82}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {39576997-a58f-47e8-9dbd-00f9fd8d9ea3}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Evaporative Cooler Relief Air Node, !- Name
  {8db5ec5f-a95a-4781-b6d2-67e91452bfbf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8db5ec5f-a95a-4781-b6d2-67e91452bfbf}, !- Handle
  {2d901e90-664e-4a17-9518-474afe94fa82}, !- Source Object
  7,                                      !- Outlet Port
  {39576997-a58f-47e8-9dbd-00f9fd8d9ea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b641209-7b07-4e3e-87f3-06608bf7ff88}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {d8e300ab-5a3a-446d-90e3-26f845a427c4}, !- Inlet Port
  {9bd6c05a-b314-4c58-8219-2b2f02a0fb46}; !- Outlet Port

OS:Connection,
  {e6fbb5fd-e3b2-4362-b47d-c598ebf288d9}, !- Handle
  {966cd9af-4de2-4da7-85d9-470c39b7e5d5}, !- Source Object
  3,                                      !- Outlet Port
  {2d901e90-664e-4a17-9518-474afe94fa82}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d8e300ab-5a3a-446d-90e3-26f845a427c4}, !- Handle
  {2d901e90-664e-4a17-9518-474afe94fa82}, !- Source Object
  5,                                      !- Outlet Port
  {4b641209-7b07-4e3e-87f3-06608bf7ff88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd6c05a-b314-4c58-8219-2b2f02a0fb46}, !- Handle
  {4b641209-7b07-4e3e-87f3-06608bf7ff88}, !- Source Object
  3,                                      !- Outlet Port
  {8addbd6a-35cc-4160-b0e7-46af7251a71f}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8d883bb7-5a63-4b23-a2ba-2e84ed9e00c9}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {f9d74e22-736d-443e-be5b-a4c595ae2298}, !- Air Inlet Node Name
  {908f9c68-8fe3-41d3-ac41-8615f3d448bf}, !- Air Outlet Node Name
  0.291328453908325;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {43b9c8b7-20e2-4cc3-8dd0-81d3ba10ab39}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Return Air Node, !- Name
  {25ab3cfd-0a7e-4b42-a03a-bc800394eb19}, !- Inlet Port
  {3f543f4a-1f23-4b63-b132-10d3dccc8eb4}; !- Outlet Port

OS:Connection,
  {e3cc39fd-96b4-4785-9e2a-227af8804117}, !- Handle
  {cafcde89-6566-44a1-be4f-cc8821561117}, !- Source Object
  3,                                      !- Outlet Port
  {587729d6-78a5-40f7-bd31-b891b6942b1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25ab3cfd-0a7e-4b42-a03a-bc800394eb19}, !- Handle
  {ed51b692-bf8c-462b-a5d2-da1a24c5ccc1}, !- Source Object
  2,                                      !- Outlet Port
  {43b9c8b7-20e2-4cc3-8dd0-81d3ba10ab39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f543f4a-1f23-4b63-b132-10d3dccc8eb4}, !- Handle
  {43b9c8b7-20e2-4cc3-8dd0-81d3ba10ab39}, !- Source Object
  3,                                      !- Outlet Port
  {5b4f1698-b061-446e-b97d-f19a48191a66}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {07ad51b4-4218-435b-a36a-463d61d97673}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Air Terminal Inlet Air Node, !- Name
  {54792b07-2298-48c9-98f3-e635f87e0b73}, !- Inlet Port
  {f9d74e22-736d-443e-be5b-a4c595ae2298}; !- Outlet Port

OS:Connection,
  {54792b07-2298-48c9-98f3-e635f87e0b73}, !- Handle
  {0529eec5-9f36-4a75-9151-c59c447f1bef}, !- Source Object
  3,                                      !- Outlet Port
  {07ad51b4-4218-435b-a36a-463d61d97673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9d74e22-736d-443e-be5b-a4c595ae2298}, !- Handle
  {07ad51b4-4218-435b-a36a-463d61d97673}, !- Source Object
  3,                                      !- Outlet Port
  {8d883bb7-5a63-4b23-a2ba-2e84ed9e00c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {908f9c68-8fe3-41d3-ac41-8615f3d448bf}, !- Handle
  {8d883bb7-5a63-4b23-a2ba-2e84ed9e00c9}, !- Source Object
  4,                                      !- Outlet Port
  {cafcde89-6566-44a1-be4f-cc8821561117}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {97e83fbb-aad7-447e-8183-24434af70832}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {448e4c06-3361-4f44-8ea0-9672496040db}, !- Availability Schedule
  {3f5a662b-391e-4f61-a496-55553fb18eab}, !- Availability Manager List Name
  0.512738788358006,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1a44178b-fd00-4d2c-b181-2f49688cfff2}, !- Supply Side Inlet Node Name
  {bc79b068-1031-4df6-8e9e-b26ee4bb2d65}, !- Demand Side Outlet Node Name
  {26899fbf-9358-46f1-a808-19e74a3643eb}, !- Demand Side Inlet Node A
  {1a64f2cc-495f-4e0b-9bcd-b0f31aadc5bd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ed9c79d6-9086-4fc0-a9b7-0c221ae3bdcc}, !- Demand Mixer Name
  {ba208677-1996-4d50-80c7-24e3861e4d73}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {da5a4d2c-f521-4e21-b5d8-d5d47e873978}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {1a44178b-fd00-4d2c-b181-2f49688cfff2}, !- Inlet Port
  {eab9e848-0bdd-4a30-9b70-1debb53f5f02}; !- Outlet Port

OS:Node,
  {eee68ac2-3092-4b53-9e85-2c74f2ab374f}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {ed4628ff-4725-42dc-8939-2b48393a7b99}, !- Inlet Port
  {1a64f2cc-495f-4e0b-9bcd-b0f31aadc5bd}; !- Outlet Port

OS:Connection,
  {1a44178b-fd00-4d2c-b181-2f49688cfff2}, !- Handle
  {97e83fbb-aad7-447e-8183-24434af70832}, !- Source Object
  9,                                      !- Outlet Port
  {da5a4d2c-f521-4e21-b5d8-d5d47e873978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a64f2cc-495f-4e0b-9bcd-b0f31aadc5bd}, !- Handle
  {eee68ac2-3092-4b53-9e85-2c74f2ab374f}, !- Source Object
  3,                                      !- Outlet Port
  {97e83fbb-aad7-447e-8183-24434af70832}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7952746c-cb93-452c-a194-426c2e9e149d}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {26899fbf-9358-46f1-a808-19e74a3643eb}, !- Inlet Port
  {7e93b99f-9049-499a-9dcb-f1130b7d6bb9}; !- Outlet Port

OS:Node,
  {415d8368-1b55-49c9-ba57-9a6f9b8c115b}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {e117f2a3-c35c-4faf-b291-b96669eaea0e}, !- Inlet Port
  {bc79b068-1031-4df6-8e9e-b26ee4bb2d65}; !- Outlet Port

OS:Node,
  {43ec2097-f69c-4338-b229-e94e3fd48d93}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Air Terminal Outlet Air Node, !- Name
  {e63f6b1a-9cb1-44a5-b114-e5b0cb3fa8f6}, !- Inlet Port
  {99a41a80-19a0-4ba9-a979-a43eaf9a2115}; !- Outlet Port

OS:Connection,
  {26899fbf-9358-46f1-a808-19e74a3643eb}, !- Handle
  {97e83fbb-aad7-447e-8183-24434af70832}, !- Source Object
  11,                                     !- Outlet Port
  {7952746c-cb93-452c-a194-426c2e9e149d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc79b068-1031-4df6-8e9e-b26ee4bb2d65}, !- Handle
  {415d8368-1b55-49c9-ba57-9a6f9b8c115b}, !- Source Object
  3,                                      !- Outlet Port
  {97e83fbb-aad7-447e-8183-24434af70832}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ba208677-1996-4d50-80c7-24e3861e4d73}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {7e93b99f-9049-499a-9dcb-f1130b7d6bb9}, !- Inlet Node Name
  {d573ddf5-92bf-404a-a48f-a7589d1e6854}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ed9c79d6-9086-4fc0-a9b7-0c221ae3bdcc}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {e117f2a3-c35c-4faf-b291-b96669eaea0e}, !- Outlet Node Name
  {3987a29a-932e-4552-838c-1d10731e4105}; !- Inlet Node Name 1

OS:Connection,
  {7e93b99f-9049-499a-9dcb-f1130b7d6bb9}, !- Handle
  {7952746c-cb93-452c-a194-426c2e9e149d}, !- Source Object
  3,                                      !- Outlet Port
  {ba208677-1996-4d50-80c7-24e3861e4d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e117f2a3-c35c-4faf-b291-b96669eaea0e}, !- Handle
  {ed9c79d6-9086-4fc0-a9b7-0c221ae3bdcc}, !- Source Object
  2,                                      !- Outlet Port
  {415d8368-1b55-49c9-ba57-9a6f9b8c115b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {92cdd1d3-972e-4dd2-bdc9-9f8b8579fd71}, !- Handle
  {97e83fbb-aad7-447e-8183-24434af70832}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.512738788358006,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  357.7,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  18.22,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3f5a662b-391e-4f61-a496-55553fb18eab}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {df5bd813-fc56-4d0a-9a12-7de32ba045be}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {23fcb7a3-481b-4aa2-9a57-3238ea7fb76e}, !- Handle
  3.0 F above OATwb 29,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {eee68ac2-3092-4b53-9e85-2c74f2ab374f}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {448e4c06-3361-4f44-8ea0-9672496040db}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {5f6ee251-1aa4-4525-a05f-b9957c5ca07a}, !- Handle
  Zone_PrimarySchool_Mechanical_C____Story_ground_Clg_Load_Sensor, !- Name
  {c5a5a4f6-1f4b-480c-8f35-fe814471331f}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e897bdea-c629-487f-add6-175576b6073b}, !- Handle
  Zone_PrimarySchool_Mechanical_C____Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {448e4c06-3361-4f44-8ea0-9672496040db}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {8d19aee5-b133-4992-8ff5-96d28d8382c2}, !- Handle
  Zone_PrimarySchool_Mechanical_C____Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {5f6ee251-1aa4-4525-a05f-b9957c5ca07a} < 0.0, !- Program Line 1
  SET {e897bdea-c629-487f-add6-175576b6073b} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {e897bdea-c629-487f-add6-175576b6073b} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {b3e29dba-cd22-4bc3-9313-9a416021b456}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.512738788358006,                      !- Primary Air Design Flow Rate {m3/s}
  {c8f7459b-9c73-4b4e-bef5-0bd6efc2bb60}, !- Air Inlet Node Name
  {ed4628ff-4725-42dc-8939-2b48393a7b99}, !- Air Outlet Node Name
  {eee68ac2-3092-4b53-9e85-2c74f2ab374f}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {ed4628ff-4725-42dc-8939-2b48393a7b99}, !- Handle
  {b3e29dba-cd22-4bc3-9313-9a416021b456}, !- Source Object
  7,                                      !- Outlet Port
  {eee68ac2-3092-4b53-9e85-2c74f2ab374f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a4e2d5d5-5306-40af-96ff-db05877bf9cc}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.512738788358006,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e78d9b17-6459-499e-a0b2-624a1d7c73f7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {21e7ebe4-be71-4e38-b057-79b36b12c5ec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e78d9b17-6459-499e-a0b2-624a1d7c73f7}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {21e7ebe4-be71-4e38-b057-79b36b12c5ec}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2898d5e3-afc6-4aa3-b72c-1f538c65341c}, !- Handle
  Dummy Always Off DX Coil 29 17kBtu/hr 11.06SEER 17kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  8487.64754772399,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.512738788358006,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {8ba3009b-1c42-4870-ad9b-428b6a6ee5bc}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {c5a5a4f6-1f4b-480c-8f35-fe814471331f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {305c16a4-06a3-4135-983e-1470a14b6304}, !- Air Inlet Node Name
  {6a58f5f0-d3ba-4ea7-b6a3-1154d13053a2}, !- Air Outlet Node Name
  {a4e2d5d5-5306-40af-96ff-db05877bf9cc}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2898d5e3-afc6-4aa3-b72c-1f538c65341c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.512738788358006,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.512738788358006,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {710f5f5e-804c-4702-b823-44b73d74f3f9}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {6a58f5f0-d3ba-4ea7-b6a3-1154d13053a2}, !- Inlet Port
  {c8f7459b-9c73-4b4e-bef5-0bd6efc2bb60}; !- Outlet Port

OS:Connection,
  {6a58f5f0-d3ba-4ea7-b6a3-1154d13053a2}, !- Handle
  {8ba3009b-1c42-4870-ad9b-428b6a6ee5bc}, !- Source Object
  7,                                      !- Outlet Port
  {710f5f5e-804c-4702-b823-44b73d74f3f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8f7459b-9c73-4b4e-bef5-0bd6efc2bb60}, !- Handle
  {710f5f5e-804c-4702-b823-44b73d74f3f9}, !- Source Object
  3,                                      !- Outlet Port
  {b3e29dba-cd22-4bc3-9313-9a416021b456}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {74d6ea65-78ce-4070-bf59-a40e44aa28df}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00892596945629649,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.512738788358006,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0a1cd132-7458-4c43-ad9e-111774059e0e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0a1cd132-7458-4c43-ad9e-111774059e0e}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {55666b6d-88b8-468b-b17e-ed1f3957aa02}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Evaporative Cooler OA System, !- Name
  {74d6ea65-78ce-4070-bf59-a40e44aa28df}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fcd1dec1-8494-4809-b12d-d1e41dc9659b}, !- Mixed Air Node Name
  {d0d32bb3-5256-4b5d-89bb-1190ded5566d}, !- Outdoor Air Stream Node Name
  {9484de81-e9f7-42a3-9417-e3bde86cb252}, !- Relief Air Stream Node Name
  {eab9e848-0bdd-4a30-9b70-1debb53f5f02}; !- Return Air Stream Node Name

OS:Node,
  {73c23d4d-26f8-4982-bca2-4275fa0ef0b7}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d0d32bb3-5256-4b5d-89bb-1190ded5566d}; !- Outlet Port

OS:Connection,
  {d0d32bb3-5256-4b5d-89bb-1190ded5566d}, !- Handle
  {73c23d4d-26f8-4982-bca2-4275fa0ef0b7}, !- Source Object
  3,                                      !- Outlet Port
  {55666b6d-88b8-468b-b17e-ed1f3957aa02}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {09666fe5-4913-4409-b0b7-822f456296e3}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Evaporative Cooler Relief Air Node, !- Name
  {9484de81-e9f7-42a3-9417-e3bde86cb252}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9484de81-e9f7-42a3-9417-e3bde86cb252}, !- Handle
  {55666b6d-88b8-468b-b17e-ed1f3957aa02}, !- Source Object
  7,                                      !- Outlet Port
  {09666fe5-4913-4409-b0b7-822f456296e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e7433c0-8f12-4f94-8f12-270a06d6bd0f}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {fcd1dec1-8494-4809-b12d-d1e41dc9659b}, !- Inlet Port
  {305c16a4-06a3-4135-983e-1470a14b6304}; !- Outlet Port

OS:Connection,
  {eab9e848-0bdd-4a30-9b70-1debb53f5f02}, !- Handle
  {da5a4d2c-f521-4e21-b5d8-d5d47e873978}, !- Source Object
  3,                                      !- Outlet Port
  {55666b6d-88b8-468b-b17e-ed1f3957aa02}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fcd1dec1-8494-4809-b12d-d1e41dc9659b}, !- Handle
  {55666b6d-88b8-468b-b17e-ed1f3957aa02}, !- Source Object
  5,                                      !- Outlet Port
  {0e7433c0-8f12-4f94-8f12-270a06d6bd0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {305c16a4-06a3-4135-983e-1470a14b6304}, !- Handle
  {0e7433c0-8f12-4f94-8f12-270a06d6bd0f}, !- Source Object
  3,                                      !- Outlet Port
  {8ba3009b-1c42-4870-ad9b-428b6a6ee5bc}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a5ce4428-86fe-46dd-a29c-0ba13d3db86d}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {f41f8dd0-c037-46b2-8bf6-2a3599d8005d}, !- Air Inlet Node Name
  {e63f6b1a-9cb1-44a5-b114-e5b0cb3fa8f6}, !- Air Outlet Node Name
  0.512738788358006;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {25737c92-fc17-4c9b-942f-498c9c9fb947}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Return Air Node, !- Name
  {88360765-057b-45c4-a48c-332bffa58c23}, !- Inlet Port
  {3987a29a-932e-4552-838c-1d10731e4105}; !- Outlet Port

OS:Connection,
  {99a41a80-19a0-4ba9-a979-a43eaf9a2115}, !- Handle
  {43ec2097-f69c-4338-b229-e94e3fd48d93}, !- Source Object
  3,                                      !- Outlet Port
  {ad4f2de7-685f-4c78-97be-579cb5b775bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88360765-057b-45c4-a48c-332bffa58c23}, !- Handle
  {66fae69b-d6ec-4cba-bf40-e9940c652545}, !- Source Object
  2,                                      !- Outlet Port
  {25737c92-fc17-4c9b-942f-498c9c9fb947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3987a29a-932e-4552-838c-1d10731e4105}, !- Handle
  {25737c92-fc17-4c9b-942f-498c9c9fb947}, !- Source Object
  3,                                      !- Outlet Port
  {ed9c79d6-9086-4fc0-a9b7-0c221ae3bdcc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1aa7305c-6eb9-4e26-884e-1ebc6f27aaa3}, !- Handle
  Zone PrimarySchool Mechanical C  - Story ground Air Terminal Inlet Air Node, !- Name
  {d573ddf5-92bf-404a-a48f-a7589d1e6854}, !- Inlet Port
  {f41f8dd0-c037-46b2-8bf6-2a3599d8005d}; !- Outlet Port

OS:Connection,
  {d573ddf5-92bf-404a-a48f-a7589d1e6854}, !- Handle
  {ba208677-1996-4d50-80c7-24e3861e4d73}, !- Source Object
  3,                                      !- Outlet Port
  {1aa7305c-6eb9-4e26-884e-1ebc6f27aaa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f41f8dd0-c037-46b2-8bf6-2a3599d8005d}, !- Handle
  {1aa7305c-6eb9-4e26-884e-1ebc6f27aaa3}, !- Source Object
  3,                                      !- Outlet Port
  {a5ce4428-86fe-46dd-a29c-0ba13d3db86d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e63f6b1a-9cb1-44a5-b114-e5b0cb3fa8f6}, !- Handle
  {a5ce4428-86fe-46dd-a29c-0ba13d3db86d}, !- Source Object
  4,                                      !- Outlet Port
  {43ec2097-f69c-4338-b229-e94e3fd48d93}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {529dd622-b4a3-422c-9664-717b147dfa1e}, !- Handle
  Zone PrimarySchool Office A  - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {82f8cd08-f7bb-426a-a6b9-069ee85f3307}, !- Availability Schedule
  {6c8ac967-442d-4ba7-8784-52728d53d593}, !- Availability Manager List Name
  0.263516124703621,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8f880bb7-d3bd-4dbe-8af7-ac7cde4d5aea}, !- Supply Side Inlet Node Name
  {3e336a64-04b2-4168-956f-19af756b8899}, !- Demand Side Outlet Node Name
  {f713d3da-f81c-43ef-b2eb-c2c798716b2d}, !- Demand Side Inlet Node A
  {9fe212f4-eae4-49d5-abc3-f6e8c0d1f296}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b63d89c6-5e79-426c-afb7-65f500b67b4b}, !- Demand Mixer Name
  {e1102b92-a8b7-4a08-9c75-192de7e71124}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {25374107-51cf-4e2f-b897-b2452126246e}, !- Handle
  Zone PrimarySchool Office A  - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {8f880bb7-d3bd-4dbe-8af7-ac7cde4d5aea}, !- Inlet Port
  {4f358a34-df6c-459b-ba6b-226196640749}; !- Outlet Port

OS:Node,
  {0e8185ff-b8f8-4833-a618-e26f9498fc97}, !- Handle
  Zone PrimarySchool Office A  - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {28a1e13a-fbd7-4152-a1e7-505442bb61f5}, !- Inlet Port
  {9fe212f4-eae4-49d5-abc3-f6e8c0d1f296}; !- Outlet Port

OS:Connection,
  {8f880bb7-d3bd-4dbe-8af7-ac7cde4d5aea}, !- Handle
  {529dd622-b4a3-422c-9664-717b147dfa1e}, !- Source Object
  9,                                      !- Outlet Port
  {25374107-51cf-4e2f-b897-b2452126246e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fe212f4-eae4-49d5-abc3-f6e8c0d1f296}, !- Handle
  {0e8185ff-b8f8-4833-a618-e26f9498fc97}, !- Source Object
  3,                                      !- Outlet Port
  {529dd622-b4a3-422c-9664-717b147dfa1e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fa9d8f0f-7759-4181-81e5-562c3b051f18}, !- Handle
  Zone PrimarySchool Office A  - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {f713d3da-f81c-43ef-b2eb-c2c798716b2d}, !- Inlet Port
  {89c97c5f-e4b3-4f06-9abd-826a94646e57}; !- Outlet Port

OS:Node,
  {dfc7fa36-9f3c-4647-a72f-443a610bcfd1}, !- Handle
  Zone PrimarySchool Office A  - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {9f168f87-70ff-47b7-ac65-b3c7f1bd5bfd}, !- Inlet Port
  {3e336a64-04b2-4168-956f-19af756b8899}; !- Outlet Port

OS:Node,
  {f48669ed-e334-407d-ae8a-68545b82592f}, !- Handle
  Zone PrimarySchool Office A  - Story ground Air Terminal Outlet Air Node, !- Name
  {8cd58156-bb5d-4286-aae4-98461f7465f8}, !- Inlet Port
  {e7c59c4b-b88c-4c4e-b076-2b30f45ebaa6}; !- Outlet Port

OS:Connection,
  {f713d3da-f81c-43ef-b2eb-c2c798716b2d}, !- Handle
  {529dd622-b4a3-422c-9664-717b147dfa1e}, !- Source Object
  11,                                     !- Outlet Port
  {fa9d8f0f-7759-4181-81e5-562c3b051f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e336a64-04b2-4168-956f-19af756b8899}, !- Handle
  {dfc7fa36-9f3c-4647-a72f-443a610bcfd1}, !- Source Object
  3,                                      !- Outlet Port
  {529dd622-b4a3-422c-9664-717b147dfa1e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e1102b92-a8b7-4a08-9c75-192de7e71124}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {89c97c5f-e4b3-4f06-9abd-826a94646e57}, !- Inlet Node Name
  {a79c4a9d-7571-4fb1-a6c5-d23b972bc225}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b63d89c6-5e79-426c-afb7-65f500b67b4b}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {9f168f87-70ff-47b7-ac65-b3c7f1bd5bfd}, !- Outlet Node Name
  {96eceac3-4858-4931-b803-e41dcca2de2c}; !- Inlet Node Name 1

OS:Connection,
  {89c97c5f-e4b3-4f06-9abd-826a94646e57}, !- Handle
  {fa9d8f0f-7759-4181-81e5-562c3b051f18}, !- Source Object
  3,                                      !- Outlet Port
  {e1102b92-a8b7-4a08-9c75-192de7e71124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f168f87-70ff-47b7-ac65-b3c7f1bd5bfd}, !- Handle
  {b63d89c6-5e79-426c-afb7-65f500b67b4b}, !- Source Object
  2,                                      !- Outlet Port
  {dfc7fa36-9f3c-4647-a72f-443a610bcfd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a0271174-a355-42c8-8812-8a4c77b2e865}, !- Handle
  {529dd622-b4a3-422c-9664-717b147dfa1e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.263516124703621,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  396.65,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  39.12,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6c8ac967-442d-4ba7-8784-52728d53d593}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {a8c19b17-7cd8-41dd-a777-5873965d9ec0}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {9080fcbe-fba6-49d5-80d6-bff9b627d948}, !- Handle
  3.0 F above OATwb 30,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {0e8185ff-b8f8-4833-a618-e26f9498fc97}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {82f8cd08-f7bb-426a-a6b9-069ee85f3307}, !- Handle
  Zone PrimarySchool Office A  - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {fe39f386-78fb-4056-b4e2-78c465b801ef}, !- Handle
  Zone_PrimarySchool_Office_A____Story_ground_Clg_Load_Sensor, !- Name
  {d859109f-64e1-494c-8f8b-41b783612476}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {a923a725-0d3c-4985-904f-fd4f99a80c71}, !- Handle
  Zone_PrimarySchool_Office_A____Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {82f8cd08-f7bb-426a-a6b9-069ee85f3307}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {9dcc52a4-909d-4ec9-b688-ccd518ee107d}, !- Handle
  Zone_PrimarySchool_Office_A____Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {fe39f386-78fb-4056-b4e2-78c465b801ef} < 0.0, !- Program Line 1
  SET {a923a725-0d3c-4985-904f-fd4f99a80c71} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {a923a725-0d3c-4985-904f-fd4f99a80c71} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {731fe842-c82d-4b5e-90ee-305bc579520e}, !- Handle
  Zone PrimarySchool Office A  - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.263516124703621,                      !- Primary Air Design Flow Rate {m3/s}
  {7b9d88e0-350a-456e-b054-cbd1b66b4661}, !- Air Inlet Node Name
  {28a1e13a-fbd7-4152-a1e7-505442bb61f5}, !- Air Outlet Node Name
  {0e8185ff-b8f8-4833-a618-e26f9498fc97}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {28a1e13a-fbd7-4152-a1e7-505442bb61f5}, !- Handle
  {731fe842-c82d-4b5e-90ee-305bc579520e}, !- Source Object
  7,                                      !- Outlet Port
  {0e8185ff-b8f8-4833-a618-e26f9498fc97}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4168e2b9-fca0-49e4-91cd-df9a0c23a4f0}, !- Handle
  Zone PrimarySchool Office A  - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.263516124703621,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3313d7c-a495-4dd0-8e5a-9b505dd9ff7f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {13f8571c-e171-47f1-bf09-035a22c0684d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a3313d7c-a495-4dd0-8e5a-9b505dd9ff7f}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {13f8571c-e171-47f1-bf09-035a22c0684d}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ecdbd88f-e53c-4832-a2aa-fbc04ce95660}, !- Handle
  Dummy Always Off DX Coil 30 12kBtu/hr 11.06SEER 12kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  4362.12754020229,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.263516124703621,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {78e79527-cc6e-4f03-82e1-d7ee9f367828}, !- Handle
  Zone PrimarySchool Office A  - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {d859109f-64e1-494c-8f8b-41b783612476}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {38b73efd-ec9d-4cde-95b5-fc6fe7045a78}, !- Air Inlet Node Name
  {b62b1c04-3821-48ba-a665-12795d3bcfd3}, !- Air Outlet Node Name
  {4168e2b9-fca0-49e4-91cd-df9a0c23a4f0}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ecdbd88f-e53c-4832-a2aa-fbc04ce95660}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.263516124703621,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.263516124703621,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {2a51345a-e63b-4cba-965b-c50fdfb4a884}, !- Handle
  Zone PrimarySchool Office A  - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {b62b1c04-3821-48ba-a665-12795d3bcfd3}, !- Inlet Port
  {7b9d88e0-350a-456e-b054-cbd1b66b4661}; !- Outlet Port

OS:Connection,
  {b62b1c04-3821-48ba-a665-12795d3bcfd3}, !- Handle
  {78e79527-cc6e-4f03-82e1-d7ee9f367828}, !- Source Object
  7,                                      !- Outlet Port
  {2a51345a-e63b-4cba-965b-c50fdfb4a884}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b9d88e0-350a-456e-b054-cbd1b66b4661}, !- Handle
  {2a51345a-e63b-4cba-965b-c50fdfb4a884}, !- Source Object
  3,                                      !- Outlet Port
  {731fe842-c82d-4b5e-90ee-305bc579520e}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b260a819-79b7-42f6-a001-554d9488d2af}, !- Handle
  Zone PrimarySchool Office A  - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0191672208604507,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.263516124703621,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8f69d43a-f0b4-4e97-81bd-7395d6e46494}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8f69d43a-f0b4-4e97-81bd-7395d6e46494}, !- Handle
  Zone PrimarySchool Office A  - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {86af7da5-80c0-4bd0-b0a8-6a2562289375}, !- Handle
  Zone PrimarySchool Office A  - Story ground Evaporative Cooler OA System, !- Name
  {b260a819-79b7-42f6-a001-554d9488d2af}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b326a704-b3f0-478f-bec7-88d52795068e}, !- Mixed Air Node Name
  {024d1095-e505-4e8d-80da-ba0aabcd6124}, !- Outdoor Air Stream Node Name
  {b1d443e3-940b-4884-b3d0-f412c8593bce}, !- Relief Air Stream Node Name
  {4f358a34-df6c-459b-ba6b-226196640749}; !- Return Air Stream Node Name

OS:Node,
  {77aa709a-0cd2-4e41-a552-ab1b205e822c}, !- Handle
  Zone PrimarySchool Office A  - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {024d1095-e505-4e8d-80da-ba0aabcd6124}; !- Outlet Port

OS:Connection,
  {024d1095-e505-4e8d-80da-ba0aabcd6124}, !- Handle
  {77aa709a-0cd2-4e41-a552-ab1b205e822c}, !- Source Object
  3,                                      !- Outlet Port
  {86af7da5-80c0-4bd0-b0a8-6a2562289375}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3ab0eac2-24d8-478c-bd77-e8f850ed8277}, !- Handle
  Zone PrimarySchool Office A  - Story ground Evaporative Cooler Relief Air Node, !- Name
  {b1d443e3-940b-4884-b3d0-f412c8593bce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1d443e3-940b-4884-b3d0-f412c8593bce}, !- Handle
  {86af7da5-80c0-4bd0-b0a8-6a2562289375}, !- Source Object
  7,                                      !- Outlet Port
  {3ab0eac2-24d8-478c-bd77-e8f850ed8277}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ef43cc3-aedd-4007-b7bb-b79db5cf6555}, !- Handle
  Zone PrimarySchool Office A  - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {b326a704-b3f0-478f-bec7-88d52795068e}, !- Inlet Port
  {38b73efd-ec9d-4cde-95b5-fc6fe7045a78}; !- Outlet Port

OS:Connection,
  {4f358a34-df6c-459b-ba6b-226196640749}, !- Handle
  {25374107-51cf-4e2f-b897-b2452126246e}, !- Source Object
  3,                                      !- Outlet Port
  {86af7da5-80c0-4bd0-b0a8-6a2562289375}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b326a704-b3f0-478f-bec7-88d52795068e}, !- Handle
  {86af7da5-80c0-4bd0-b0a8-6a2562289375}, !- Source Object
  5,                                      !- Outlet Port
  {6ef43cc3-aedd-4007-b7bb-b79db5cf6555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b73efd-ec9d-4cde-95b5-fc6fe7045a78}, !- Handle
  {6ef43cc3-aedd-4007-b7bb-b79db5cf6555}, !- Source Object
  3,                                      !- Outlet Port
  {78e79527-cc6e-4f03-82e1-d7ee9f367828}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1f191496-7037-47df-bf98-08a11375fa0f}, !- Handle
  Zone PrimarySchool Office A  - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {b0760c2c-53e3-4451-901e-1fc9e89fa912}, !- Air Inlet Node Name
  {8cd58156-bb5d-4286-aae4-98461f7465f8}, !- Air Outlet Node Name
  0.263516124703621;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a9b6229a-db13-49a0-ad9a-3ac233f1b1b2}, !- Handle
  Zone PrimarySchool Office A  - Story ground Return Air Node, !- Name
  {9883b108-d0ad-4995-a60d-d4b826eb846d}, !- Inlet Port
  {96eceac3-4858-4931-b803-e41dcca2de2c}; !- Outlet Port

OS:Connection,
  {e7c59c4b-b88c-4c4e-b076-2b30f45ebaa6}, !- Handle
  {f48669ed-e334-407d-ae8a-68545b82592f}, !- Source Object
  3,                                      !- Outlet Port
  {42a63774-4766-4811-962c-a8118007c43d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9883b108-d0ad-4995-a60d-d4b826eb846d}, !- Handle
  {ab6909be-9a4d-4f65-87a5-4a9a238d9de1}, !- Source Object
  2,                                      !- Outlet Port
  {a9b6229a-db13-49a0-ad9a-3ac233f1b1b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96eceac3-4858-4931-b803-e41dcca2de2c}, !- Handle
  {a9b6229a-db13-49a0-ad9a-3ac233f1b1b2}, !- Source Object
  3,                                      !- Outlet Port
  {b63d89c6-5e79-426c-afb7-65f500b67b4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a1866b2a-506e-4d8c-962f-e573e60a7988}, !- Handle
  Zone PrimarySchool Office A  - Story ground Air Terminal Inlet Air Node, !- Name
  {a79c4a9d-7571-4fb1-a6c5-d23b972bc225}, !- Inlet Port
  {b0760c2c-53e3-4451-901e-1fc9e89fa912}; !- Outlet Port

OS:Connection,
  {a79c4a9d-7571-4fb1-a6c5-d23b972bc225}, !- Handle
  {e1102b92-a8b7-4a08-9c75-192de7e71124}, !- Source Object
  3,                                      !- Outlet Port
  {a1866b2a-506e-4d8c-962f-e573e60a7988}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0760c2c-53e3-4451-901e-1fc9e89fa912}, !- Handle
  {a1866b2a-506e-4d8c-962f-e573e60a7988}, !- Source Object
  3,                                      !- Outlet Port
  {1f191496-7037-47df-bf98-08a11375fa0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8cd58156-bb5d-4286-aae4-98461f7465f8}, !- Handle
  {1f191496-7037-47df-bf98-08a11375fa0f}, !- Source Object
  4,                                      !- Outlet Port
  {f48669ed-e334-407d-ae8a-68545b82592f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d4b088fa-826d-4a90-9cf9-ee0d9b3b90e4}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {af9fc803-c4e8-400f-a037-ffa4cad47840}, !- Availability Schedule
  {5d724ec8-4b95-4d15-966c-37c523ac5a96}, !- Availability Manager List Name
  0.3604481738216,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5ab0221d-4b89-4c23-bacd-8fd969952a27}, !- Supply Side Inlet Node Name
  {2b938e4d-df31-42c6-9222-a5acea28af48}, !- Demand Side Outlet Node Name
  {778a0e6d-e69f-4a6e-8e08-403f4d1db92f}, !- Demand Side Inlet Node A
  {f97c782a-d549-4e2e-8880-3179509c72a9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e3fdc175-515a-4ca4-aad7-c05808ad9096}, !- Demand Mixer Name
  {fd60910b-c3cf-4f6c-9273-758db495d665}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {05f6d494-78ee-49e8-914f-24bafbb26ee7}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {5ab0221d-4b89-4c23-bacd-8fd969952a27}, !- Inlet Port
  {f7705245-e19c-4125-9341-3616a1f74854}; !- Outlet Port

OS:Node,
  {71bff4cf-22d5-473a-b75a-0ce19dd224dc}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {25f5561e-8e83-482c-8880-3c9f05cb1e8c}, !- Inlet Port
  {f97c782a-d549-4e2e-8880-3179509c72a9}; !- Outlet Port

OS:Connection,
  {5ab0221d-4b89-4c23-bacd-8fd969952a27}, !- Handle
  {d4b088fa-826d-4a90-9cf9-ee0d9b3b90e4}, !- Source Object
  9,                                      !- Outlet Port
  {05f6d494-78ee-49e8-914f-24bafbb26ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f97c782a-d549-4e2e-8880-3179509c72a9}, !- Handle
  {71bff4cf-22d5-473a-b75a-0ce19dd224dc}, !- Source Object
  3,                                      !- Outlet Port
  {d4b088fa-826d-4a90-9cf9-ee0d9b3b90e4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e96442ca-ab7d-4aac-a62d-b0adc2119878}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {778a0e6d-e69f-4a6e-8e08-403f4d1db92f}, !- Inlet Port
  {d723838d-cb23-49db-9f9e-62f9f1945326}; !- Outlet Port

OS:Node,
  {e064aa24-cc84-4cab-bd6c-1c8d3d78f0e5}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {6843921a-c1c7-4e9b-8179-9e680f5b7373}, !- Inlet Port
  {2b938e4d-df31-42c6-9222-a5acea28af48}; !- Outlet Port

OS:Node,
  {6dd1bcde-ad17-470a-80a6-9157e9a97c27}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Air Terminal Outlet Air Node, !- Name
  {1ad08613-3543-4602-bea4-f44e90ca241d}, !- Inlet Port
  {5950079d-e4ec-4fd6-a9f9-a0416446ed3f}; !- Outlet Port

OS:Connection,
  {778a0e6d-e69f-4a6e-8e08-403f4d1db92f}, !- Handle
  {d4b088fa-826d-4a90-9cf9-ee0d9b3b90e4}, !- Source Object
  11,                                     !- Outlet Port
  {e96442ca-ab7d-4aac-a62d-b0adc2119878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b938e4d-df31-42c6-9222-a5acea28af48}, !- Handle
  {e064aa24-cc84-4cab-bd6c-1c8d3d78f0e5}, !- Source Object
  3,                                      !- Outlet Port
  {d4b088fa-826d-4a90-9cf9-ee0d9b3b90e4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fd60910b-c3cf-4f6c-9273-758db495d665}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {d723838d-cb23-49db-9f9e-62f9f1945326}, !- Inlet Node Name
  {26b2d30f-df12-4afb-a9c1-12dd65e1e0fe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e3fdc175-515a-4ca4-aad7-c05808ad9096}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {6843921a-c1c7-4e9b-8179-9e680f5b7373}, !- Outlet Node Name
  {86c8a1d7-bff8-416e-aa71-caa7b7cd74ea}; !- Inlet Node Name 1

OS:Connection,
  {d723838d-cb23-49db-9f9e-62f9f1945326}, !- Handle
  {e96442ca-ab7d-4aac-a62d-b0adc2119878}, !- Source Object
  3,                                      !- Outlet Port
  {fd60910b-c3cf-4f6c-9273-758db495d665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6843921a-c1c7-4e9b-8179-9e680f5b7373}, !- Handle
  {e3fdc175-515a-4ca4-aad7-c05808ad9096}, !- Source Object
  2,                                      !- Outlet Port
  {e064aa24-cc84-4cab-bd6c-1c8d3d78f0e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f435b237-4e9e-4a7a-884f-f3488af37509}, !- Handle
  {d4b088fa-826d-4a90-9cf9-ee0d9b3b90e4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.3604481738216,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  315.91,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  20.15,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5d724ec8-4b95-4d15-966c-37c523ac5a96}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {db0d1799-4779-4b67-8ca7-00775282a6fe}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {4a0224fa-963e-4a96-8e04-09120590ce8e}, !- Handle
  3.0 F above OATwb 31,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {71bff4cf-22d5-473a-b75a-0ce19dd224dc}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {af9fc803-c4e8-400f-a037-ffa4cad47840}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {b62233e3-5e11-4546-9335-fd3377b1c7ae}, !- Handle
  Zone_PrimarySchool_Office_A_end_b___Story_ground_Clg_Load_Sensor, !- Name
  {dc8eb0b2-d92f-4ad5-a595-d5d3244088b0}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f9cdb963-cf5d-47b7-8f3e-f2a3781fbeb6}, !- Handle
  Zone_PrimarySchool_Office_A_end_b___Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {af9fc803-c4e8-400f-a037-ffa4cad47840}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {7f610c73-0b2f-472b-84bd-57f478ba4da7}, !- Handle
  Zone_PrimarySchool_Office_A_end_b___Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {b62233e3-5e11-4546-9335-fd3377b1c7ae} < 0.0, !- Program Line 1
  SET {f9cdb963-cf5d-47b7-8f3e-f2a3781fbeb6} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {f9cdb963-cf5d-47b7-8f3e-f2a3781fbeb6} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {01fce2cd-7ddc-4f08-8dd4-e5a03ba5c67d}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.3604481738216,                        !- Primary Air Design Flow Rate {m3/s}
  {b5d9d9c9-493a-4bc5-a5e4-d7684fb34cad}, !- Air Inlet Node Name
  {25f5561e-8e83-482c-8880-3c9f05cb1e8c}, !- Air Outlet Node Name
  {71bff4cf-22d5-473a-b75a-0ce19dd224dc}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {25f5561e-8e83-482c-8880-3c9f05cb1e8c}, !- Handle
  {01fce2cd-7ddc-4f08-8dd4-e5a03ba5c67d}, !- Source Object
  7,                                      !- Outlet Port
  {71bff4cf-22d5-473a-b75a-0ce19dd224dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {fcb0cad5-aed0-4491-9ff1-006c8f122c7a}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.3604481738216,                        !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f7dcfae8-b46b-45c9-9c72-f994b129dc4b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {311491d9-07fd-4748-a50e-44a0770d4567}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f7dcfae8-b46b-45c9-9c72-f994b129dc4b}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {311491d9-07fd-4748-a50e-44a0770d4567}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {14a7386d-1da1-4398-b84c-e35617d87fa7}, !- Handle
  Dummy Always Off DX Coil 31 13kBtu/hr 11.06SEER 13kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  5966.69713328256,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.3604481738216,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {bac7b69c-2710-4237-8074-ceb18dc7ed3c}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {dc8eb0b2-d92f-4ad5-a595-d5d3244088b0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {14c663d4-8f92-49f2-bd87-1c325d1ca2e8}, !- Air Inlet Node Name
  {8ccc15eb-542b-40f2-9613-9641491c27ab}, !- Air Outlet Node Name
  {fcb0cad5-aed0-4491-9ff1-006c8f122c7a}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {14a7386d-1da1-4398-b84c-e35617d87fa7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.3604481738216,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.3604481738216,                        !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {8fbee313-cdc1-4e01-a730-200887abf797}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {8ccc15eb-542b-40f2-9613-9641491c27ab}, !- Inlet Port
  {b5d9d9c9-493a-4bc5-a5e4-d7684fb34cad}; !- Outlet Port

OS:Connection,
  {8ccc15eb-542b-40f2-9613-9641491c27ab}, !- Handle
  {bac7b69c-2710-4237-8074-ceb18dc7ed3c}, !- Source Object
  7,                                      !- Outlet Port
  {8fbee313-cdc1-4e01-a730-200887abf797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5d9d9c9-493a-4bc5-a5e4-d7684fb34cad}, !- Handle
  {8fbee313-cdc1-4e01-a730-200887abf797}, !- Source Object
  3,                                      !- Outlet Port
  {01fce2cd-7ddc-4f08-8dd4-e5a03ba5c67d}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c3c1d76c-c0bc-49a9-8669-d68f1e37d790}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00987550024896001,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.3604481738216,                        !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {73ce9a08-f0a9-490f-a4b3-2d486e3ea742}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {73ce9a08-f0a9-490f-a4b3-2d486e3ea742}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e7284ec1-71ae-4320-954b-1f78a5515703}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Evaporative Cooler OA System, !- Name
  {c3c1d76c-c0bc-49a9-8669-d68f1e37d790}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f865464d-7bb5-4d55-9a56-02c0a112695c}, !- Mixed Air Node Name
  {f67a74ae-6b8c-47be-9f72-53ed5858078a}, !- Outdoor Air Stream Node Name
  {da776c1f-91ed-4df2-bbc2-d7f1aa3a0624}, !- Relief Air Stream Node Name
  {f7705245-e19c-4125-9341-3616a1f74854}; !- Return Air Stream Node Name

OS:Node,
  {5c061389-1f5b-40ab-9160-da59cf648b9e}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f67a74ae-6b8c-47be-9f72-53ed5858078a}; !- Outlet Port

OS:Connection,
  {f67a74ae-6b8c-47be-9f72-53ed5858078a}, !- Handle
  {5c061389-1f5b-40ab-9160-da59cf648b9e}, !- Source Object
  3,                                      !- Outlet Port
  {e7284ec1-71ae-4320-954b-1f78a5515703}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bf7685bb-7d53-48f9-8857-d001438f96cb}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Evaporative Cooler Relief Air Node, !- Name
  {da776c1f-91ed-4df2-bbc2-d7f1aa3a0624}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da776c1f-91ed-4df2-bbc2-d7f1aa3a0624}, !- Handle
  {e7284ec1-71ae-4320-954b-1f78a5515703}, !- Source Object
  7,                                      !- Outlet Port
  {bf7685bb-7d53-48f9-8857-d001438f96cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9df8908b-44c2-4462-8964-8ea5a8ccdfd0}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {f865464d-7bb5-4d55-9a56-02c0a112695c}, !- Inlet Port
  {14c663d4-8f92-49f2-bd87-1c325d1ca2e8}; !- Outlet Port

OS:Connection,
  {f7705245-e19c-4125-9341-3616a1f74854}, !- Handle
  {05f6d494-78ee-49e8-914f-24bafbb26ee7}, !- Source Object
  3,                                      !- Outlet Port
  {e7284ec1-71ae-4320-954b-1f78a5515703}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f865464d-7bb5-4d55-9a56-02c0a112695c}, !- Handle
  {e7284ec1-71ae-4320-954b-1f78a5515703}, !- Source Object
  5,                                      !- Outlet Port
  {9df8908b-44c2-4462-8964-8ea5a8ccdfd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14c663d4-8f92-49f2-bd87-1c325d1ca2e8}, !- Handle
  {9df8908b-44c2-4462-8964-8ea5a8ccdfd0}, !- Source Object
  3,                                      !- Outlet Port
  {bac7b69c-2710-4237-8074-ceb18dc7ed3c}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ae0fb9fd-5427-484a-9483-088ad2f4a3f9}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {388ed7be-879c-4886-8d0d-eccc6d2816ec}, !- Air Inlet Node Name
  {1ad08613-3543-4602-bea4-f44e90ca241d}, !- Air Outlet Node Name
  0.3604481738216;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fc72e3a3-9666-40d0-b8d5-f657dddf264b}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Return Air Node, !- Name
  {9d8160df-d2c7-42da-9acf-2db0b67cb93f}, !- Inlet Port
  {86c8a1d7-bff8-416e-aa71-caa7b7cd74ea}; !- Outlet Port

OS:Connection,
  {5950079d-e4ec-4fd6-a9f9-a0416446ed3f}, !- Handle
  {6dd1bcde-ad17-470a-80a6-9157e9a97c27}, !- Source Object
  3,                                      !- Outlet Port
  {1696b608-b6d9-4ed9-a814-387ec3a8cddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d8160df-d2c7-42da-9acf-2db0b67cb93f}, !- Handle
  {6379adbe-b11f-4ee1-93ab-76561b1ccb12}, !- Source Object
  2,                                      !- Outlet Port
  {fc72e3a3-9666-40d0-b8d5-f657dddf264b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86c8a1d7-bff8-416e-aa71-caa7b7cd74ea}, !- Handle
  {fc72e3a3-9666-40d0-b8d5-f657dddf264b}, !- Source Object
  3,                                      !- Outlet Port
  {e3fdc175-515a-4ca4-aad7-c05808ad9096}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c61accde-fbe2-436a-8a73-450c1eddbccd}, !- Handle
  Zone PrimarySchool Office A end_b - Story ground Air Terminal Inlet Air Node, !- Name
  {26b2d30f-df12-4afb-a9c1-12dd65e1e0fe}, !- Inlet Port
  {388ed7be-879c-4886-8d0d-eccc6d2816ec}; !- Outlet Port

OS:Connection,
  {26b2d30f-df12-4afb-a9c1-12dd65e1e0fe}, !- Handle
  {fd60910b-c3cf-4f6c-9273-758db495d665}, !- Source Object
  3,                                      !- Outlet Port
  {c61accde-fbe2-436a-8a73-450c1eddbccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {388ed7be-879c-4886-8d0d-eccc6d2816ec}, !- Handle
  {c61accde-fbe2-436a-8a73-450c1eddbccd}, !- Source Object
  3,                                      !- Outlet Port
  {ae0fb9fd-5427-484a-9483-088ad2f4a3f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ad08613-3543-4602-bea4-f44e90ca241d}, !- Handle
  {ae0fb9fd-5427-484a-9483-088ad2f4a3f9}, !- Source Object
  4,                                      !- Outlet Port
  {6dd1bcde-ad17-470a-80a6-9157e9a97c27}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4549242a-4b3e-4acd-8176-590224c358c7}, !- Handle
  Zone PrimarySchool Office B  - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {90ca0f82-da18-434c-a96f-5fdb41de2231}, !- Availability Schedule
  {91c7752e-1277-4f11-bd10-7f84c3191713}, !- Availability Manager List Name
  0.386054879480616,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ce74b144-0345-4f15-9747-e96715f52dae}, !- Supply Side Inlet Node Name
  {774eb35b-2bf6-4553-ad96-c98696be2833}, !- Demand Side Outlet Node Name
  {a5c99d6c-93d6-4877-bcd2-68c31b115c4d}, !- Demand Side Inlet Node A
  {430d4360-92bd-4aef-8442-7561fbd6b48f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c8998ddd-0892-461f-8017-c65959dd40b9}, !- Demand Mixer Name
  {2ddee7f2-022d-4470-a611-12a9d62b9d0c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4af61268-ff68-4f32-a503-385e4ab88794}, !- Handle
  Zone PrimarySchool Office B  - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {ce74b144-0345-4f15-9747-e96715f52dae}, !- Inlet Port
  {8b5894f4-655c-4242-b4a7-f3dfd60d2587}; !- Outlet Port

OS:Node,
  {930e9aef-ef49-4987-a32a-11b09f64cd58}, !- Handle
  Zone PrimarySchool Office B  - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {4c6cb398-a6aa-41a3-8445-7b92510e82c1}, !- Inlet Port
  {430d4360-92bd-4aef-8442-7561fbd6b48f}; !- Outlet Port

OS:Connection,
  {ce74b144-0345-4f15-9747-e96715f52dae}, !- Handle
  {4549242a-4b3e-4acd-8176-590224c358c7}, !- Source Object
  9,                                      !- Outlet Port
  {4af61268-ff68-4f32-a503-385e4ab88794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {430d4360-92bd-4aef-8442-7561fbd6b48f}, !- Handle
  {930e9aef-ef49-4987-a32a-11b09f64cd58}, !- Source Object
  3,                                      !- Outlet Port
  {4549242a-4b3e-4acd-8176-590224c358c7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dde063ba-6505-48b1-8727-6d303a4d9c36}, !- Handle
  Zone PrimarySchool Office B  - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {a5c99d6c-93d6-4877-bcd2-68c31b115c4d}, !- Inlet Port
  {856d800c-8986-4e16-b9b6-70ab89446d16}; !- Outlet Port

OS:Node,
  {3b3181ad-c46d-454f-9143-1c4dd1273cab}, !- Handle
  Zone PrimarySchool Office B  - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {2cb19fdb-9782-415b-829b-e4ae751836c0}, !- Inlet Port
  {774eb35b-2bf6-4553-ad96-c98696be2833}; !- Outlet Port

OS:Node,
  {18847440-7827-49d0-9d9f-6643c41e9559}, !- Handle
  Zone PrimarySchool Office B  - Story ground Air Terminal Outlet Air Node, !- Name
  {19039d75-162e-4cd9-99c2-e98704a1788d}, !- Inlet Port
  {ce9d20b1-cd81-4aee-bf9a-4bf8639ffd02}; !- Outlet Port

OS:Connection,
  {a5c99d6c-93d6-4877-bcd2-68c31b115c4d}, !- Handle
  {4549242a-4b3e-4acd-8176-590224c358c7}, !- Source Object
  11,                                     !- Outlet Port
  {dde063ba-6505-48b1-8727-6d303a4d9c36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {774eb35b-2bf6-4553-ad96-c98696be2833}, !- Handle
  {3b3181ad-c46d-454f-9143-1c4dd1273cab}, !- Source Object
  3,                                      !- Outlet Port
  {4549242a-4b3e-4acd-8176-590224c358c7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2ddee7f2-022d-4470-a611-12a9d62b9d0c}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {856d800c-8986-4e16-b9b6-70ab89446d16}, !- Inlet Node Name
  {426d6c90-3892-4d48-ab2e-fcd6c78ae6dc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c8998ddd-0892-461f-8017-c65959dd40b9}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {2cb19fdb-9782-415b-829b-e4ae751836c0}, !- Outlet Node Name
  {10541a50-60e3-4d40-81f2-f79f6518e8c4}; !- Inlet Node Name 1

OS:Connection,
  {856d800c-8986-4e16-b9b6-70ab89446d16}, !- Handle
  {dde063ba-6505-48b1-8727-6d303a4d9c36}, !- Source Object
  3,                                      !- Outlet Port
  {2ddee7f2-022d-4470-a611-12a9d62b9d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cb19fdb-9782-415b-829b-e4ae751836c0}, !- Handle
  {c8998ddd-0892-461f-8017-c65959dd40b9}, !- Source Object
  2,                                      !- Outlet Port
  {3b3181ad-c46d-454f-9143-1c4dd1273cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cf86c9b4-010e-48b9-b21e-104687373ada}, !- Handle
  {4549242a-4b3e-4acd-8176-590224c358c7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.386054879480616,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  833.43,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  509.5,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {91c7752e-1277-4f11-bd10-7f84c3191713}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {c3eaa226-e70a-4f3f-9d1e-708a07866aad}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {8e53e458-da36-4a62-9ac3-1563d9fdfcd5}, !- Handle
  3.0 F above OATwb 32,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {930e9aef-ef49-4987-a32a-11b09f64cd58}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {90ca0f82-da18-434c-a96f-5fdb41de2231}, !- Handle
  Zone PrimarySchool Office B  - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {11e3841d-40cc-4ee0-a6c8-fbcb1e0d0693}, !- Handle
  Zone_PrimarySchool_Office_B____Story_ground_Clg_Load_Sensor, !- Name
  {aa092f54-689f-4b55-bd6a-313c98712d61}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f3924c6b-6e9e-4ec3-ac44-554f32805945}, !- Handle
  Zone_PrimarySchool_Office_B____Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {90ca0f82-da18-434c-a96f-5fdb41de2231}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {ac49cecc-c370-4d84-b2eb-fa9e5e6811fe}, !- Handle
  Zone_PrimarySchool_Office_B____Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {11e3841d-40cc-4ee0-a6c8-fbcb1e0d0693} < 0.0, !- Program Line 1
  SET {f3924c6b-6e9e-4ec3-ac44-554f32805945} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {f3924c6b-6e9e-4ec3-ac44-554f32805945} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {cd47f953-a0b9-4e91-96cf-c40b153e0aa0}, !- Handle
  Zone PrimarySchool Office B  - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.386054879480616,                      !- Primary Air Design Flow Rate {m3/s}
  {9319aa2a-a568-4a79-9cce-d14a8c949d9c}, !- Air Inlet Node Name
  {4c6cb398-a6aa-41a3-8445-7b92510e82c1}, !- Air Outlet Node Name
  {930e9aef-ef49-4987-a32a-11b09f64cd58}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {4c6cb398-a6aa-41a3-8445-7b92510e82c1}, !- Handle
  {cd47f953-a0b9-4e91-96cf-c40b153e0aa0}, !- Source Object
  7,                                      !- Outlet Port
  {930e9aef-ef49-4987-a32a-11b09f64cd58}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {502c3c59-7d6c-4221-98dc-2fe79a362a88}, !- Handle
  Zone PrimarySchool Office B  - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.386054879480616,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d713fd0d-a2db-4c08-88a1-a61ba2c15ef8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {af91c6d4-eee1-40ae-b255-06968d2ad144}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d713fd0d-a2db-4c08-88a1-a61ba2c15ef8}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {af91c6d4-eee1-40ae-b255-06968d2ad144}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {33dc246f-653f-4485-bf1b-0debb344bccb}, !- Handle
  Dummy Always Off DX Coil 32 23kBtu/hr 11.06SEER 23kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  6390.57903460711,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.386054879480616,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {3f903f68-67a8-42fb-9089-fe54f9f78c7e}, !- Handle
  Zone PrimarySchool Office B  - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {aa092f54-689f-4b55-bd6a-313c98712d61}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {43df3bb6-602e-4b7a-a32f-61d6a338ed84}, !- Air Inlet Node Name
  {890763d9-31c9-4f63-b439-d1be2f65e4e1}, !- Air Outlet Node Name
  {502c3c59-7d6c-4221-98dc-2fe79a362a88}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {33dc246f-653f-4485-bf1b-0debb344bccb}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.386054879480616,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.386054879480616,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {85b3c357-8704-4869-b8c9-e8fbdb1bde2e}, !- Handle
  Zone PrimarySchool Office B  - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {890763d9-31c9-4f63-b439-d1be2f65e4e1}, !- Inlet Port
  {9319aa2a-a568-4a79-9cce-d14a8c949d9c}; !- Outlet Port

OS:Connection,
  {890763d9-31c9-4f63-b439-d1be2f65e4e1}, !- Handle
  {3f903f68-67a8-42fb-9089-fe54f9f78c7e}, !- Source Object
  7,                                      !- Outlet Port
  {85b3c357-8704-4869-b8c9-e8fbdb1bde2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9319aa2a-a568-4a79-9cce-d14a8c949d9c}, !- Handle
  {85b3c357-8704-4869-b8c9-e8fbdb1bde2e}, !- Source Object
  3,                                      !- Outlet Port
  {cd47f953-a0b9-4e91-96cf-c40b153e0aa0}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {196abaf7-ffef-401d-9717-b4a144a0a994}, !- Handle
  Zone PrimarySchool Office B  - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0472098999978528,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.386054879480616,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ddf0195d-4049-4cbc-9104-ffbbf6dab57b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ddf0195d-4049-4cbc-9104-ffbbf6dab57b}, !- Handle
  Zone PrimarySchool Office B  - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1b1ad1f7-b2fa-451a-be6b-eab8894ee7ab}, !- Handle
  Zone PrimarySchool Office B  - Story ground Evaporative Cooler OA System, !- Name
  {196abaf7-ffef-401d-9717-b4a144a0a994}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8e42cd82-742d-482e-a93b-438abf866adc}, !- Mixed Air Node Name
  {b5c53114-a218-4d94-8500-918b047e2db5}, !- Outdoor Air Stream Node Name
  {3eaba78e-4a1e-4f06-bf37-cf016d4a6186}, !- Relief Air Stream Node Name
  {8b5894f4-655c-4242-b4a7-f3dfd60d2587}; !- Return Air Stream Node Name

OS:Node,
  {c9de285f-74f5-49ce-a720-33b2398a7555}, !- Handle
  Zone PrimarySchool Office B  - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b5c53114-a218-4d94-8500-918b047e2db5}; !- Outlet Port

OS:Connection,
  {b5c53114-a218-4d94-8500-918b047e2db5}, !- Handle
  {c9de285f-74f5-49ce-a720-33b2398a7555}, !- Source Object
  3,                                      !- Outlet Port
  {1b1ad1f7-b2fa-451a-be6b-eab8894ee7ab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9197e6db-2525-44e1-b490-8410c421b3c0}, !- Handle
  Zone PrimarySchool Office B  - Story ground Evaporative Cooler Relief Air Node, !- Name
  {3eaba78e-4a1e-4f06-bf37-cf016d4a6186}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3eaba78e-4a1e-4f06-bf37-cf016d4a6186}, !- Handle
  {1b1ad1f7-b2fa-451a-be6b-eab8894ee7ab}, !- Source Object
  7,                                      !- Outlet Port
  {9197e6db-2525-44e1-b490-8410c421b3c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccd8f81b-93b1-4cdf-8d9e-99b61be68374}, !- Handle
  Zone PrimarySchool Office B  - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {8e42cd82-742d-482e-a93b-438abf866adc}, !- Inlet Port
  {43df3bb6-602e-4b7a-a32f-61d6a338ed84}; !- Outlet Port

OS:Connection,
  {8b5894f4-655c-4242-b4a7-f3dfd60d2587}, !- Handle
  {4af61268-ff68-4f32-a503-385e4ab88794}, !- Source Object
  3,                                      !- Outlet Port
  {1b1ad1f7-b2fa-451a-be6b-eab8894ee7ab}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8e42cd82-742d-482e-a93b-438abf866adc}, !- Handle
  {1b1ad1f7-b2fa-451a-be6b-eab8894ee7ab}, !- Source Object
  5,                                      !- Outlet Port
  {ccd8f81b-93b1-4cdf-8d9e-99b61be68374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43df3bb6-602e-4b7a-a32f-61d6a338ed84}, !- Handle
  {ccd8f81b-93b1-4cdf-8d9e-99b61be68374}, !- Source Object
  3,                                      !- Outlet Port
  {3f903f68-67a8-42fb-9089-fe54f9f78c7e}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {72a431a3-30c8-4c1b-b705-2bdf237d69fb}, !- Handle
  Zone PrimarySchool Office B  - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {11b5fa27-62b9-472e-8c66-e4e9c8e8051a}, !- Air Inlet Node Name
  {19039d75-162e-4cd9-99c2-e98704a1788d}, !- Air Outlet Node Name
  0.386054879480616;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {87fcb4eb-7ce8-4f55-a9f6-327d49927b8f}, !- Handle
  Zone PrimarySchool Office B  - Story ground Return Air Node, !- Name
  {654b6c51-2204-4480-a416-98e90e9d13e1}, !- Inlet Port
  {10541a50-60e3-4d40-81f2-f79f6518e8c4}; !- Outlet Port

OS:Connection,
  {ce9d20b1-cd81-4aee-bf9a-4bf8639ffd02}, !- Handle
  {18847440-7827-49d0-9d9f-6643c41e9559}, !- Source Object
  3,                                      !- Outlet Port
  {19d258a0-cff5-4e35-b0a9-09b2217560b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {654b6c51-2204-4480-a416-98e90e9d13e1}, !- Handle
  {bb4ab2bc-9886-42f1-853b-17081aefbbc1}, !- Source Object
  2,                                      !- Outlet Port
  {87fcb4eb-7ce8-4f55-a9f6-327d49927b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10541a50-60e3-4d40-81f2-f79f6518e8c4}, !- Handle
  {87fcb4eb-7ce8-4f55-a9f6-327d49927b8f}, !- Source Object
  3,                                      !- Outlet Port
  {c8998ddd-0892-461f-8017-c65959dd40b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2fbc955a-b3da-4abc-b9f6-d95c2cdd7589}, !- Handle
  Zone PrimarySchool Office B  - Story ground Air Terminal Inlet Air Node, !- Name
  {426d6c90-3892-4d48-ab2e-fcd6c78ae6dc}, !- Inlet Port
  {11b5fa27-62b9-472e-8c66-e4e9c8e8051a}; !- Outlet Port

OS:Connection,
  {426d6c90-3892-4d48-ab2e-fcd6c78ae6dc}, !- Handle
  {2ddee7f2-022d-4470-a611-12a9d62b9d0c}, !- Source Object
  3,                                      !- Outlet Port
  {2fbc955a-b3da-4abc-b9f6-d95c2cdd7589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b5fa27-62b9-472e-8c66-e4e9c8e8051a}, !- Handle
  {2fbc955a-b3da-4abc-b9f6-d95c2cdd7589}, !- Source Object
  3,                                      !- Outlet Port
  {72a431a3-30c8-4c1b-b705-2bdf237d69fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19039d75-162e-4cd9-99c2-e98704a1788d}, !- Handle
  {72a431a3-30c8-4c1b-b705-2bdf237d69fb}, !- Source Object
  4,                                      !- Outlet Port
  {18847440-7827-49d0-9d9f-6643c41e9559}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7667ce9f-3d5f-4380-8822-096a30900897}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {012ea7f7-d810-4874-9eae-0bce5747d15a}, !- Availability Schedule
  {18dd34ba-aa3e-475c-9476-d7d79aab22ae}, !- Availability Manager List Name
  0.765151557160949,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bf47fab6-3779-4bbc-a468-9b82a9864934}, !- Supply Side Inlet Node Name
  {adeb078a-2932-439a-960a-e15b7d28388f}, !- Demand Side Outlet Node Name
  {537014bd-1527-43d3-ae0e-e82647cf5abc}, !- Demand Side Inlet Node A
  {f42dbe0d-fc03-43b9-8e11-a7b869d78a09}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2a057a52-7be3-4a10-bcfa-f308dd1d2162}, !- Demand Mixer Name
  {05d05f33-4ee8-432e-bc52-46dc8bbd400b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e87bca46-42e2-4d9c-b1e7-27afc6795f42}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {bf47fab6-3779-4bbc-a468-9b82a9864934}, !- Inlet Port
  {ac0e76b1-5991-4445-9ec9-9eedf533642c}; !- Outlet Port

OS:Node,
  {0e7425cf-14c4-4173-a25f-8512a97e8e00}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {915004ab-a12b-471f-8fd2-b93ef29ecb53}, !- Inlet Port
  {f42dbe0d-fc03-43b9-8e11-a7b869d78a09}; !- Outlet Port

OS:Connection,
  {bf47fab6-3779-4bbc-a468-9b82a9864934}, !- Handle
  {7667ce9f-3d5f-4380-8822-096a30900897}, !- Source Object
  9,                                      !- Outlet Port
  {e87bca46-42e2-4d9c-b1e7-27afc6795f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f42dbe0d-fc03-43b9-8e11-a7b869d78a09}, !- Handle
  {0e7425cf-14c4-4173-a25f-8512a97e8e00}, !- Source Object
  3,                                      !- Outlet Port
  {7667ce9f-3d5f-4380-8822-096a30900897}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f5541e56-002f-4a33-8e20-2d902c07b8b1}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {537014bd-1527-43d3-ae0e-e82647cf5abc}, !- Inlet Port
  {486d0345-1638-4510-9d4e-f047b6db4362}; !- Outlet Port

OS:Node,
  {68fa312a-0481-497e-b247-4c89c2047a48}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {f359ba83-ce4e-4773-aeb8-44c295b97911}, !- Inlet Port
  {adeb078a-2932-439a-960a-e15b7d28388f}; !- Outlet Port

OS:Node,
  {50142899-403a-4c02-8aca-2164b1d7b4db}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Air Terminal Outlet Air Node, !- Name
  {f02062d8-3f4e-4b6a-9063-c837b07fc724}, !- Inlet Port
  {b0f851e7-b98e-470f-9ae1-7e3ba46f4499}; !- Outlet Port

OS:Connection,
  {537014bd-1527-43d3-ae0e-e82647cf5abc}, !- Handle
  {7667ce9f-3d5f-4380-8822-096a30900897}, !- Source Object
  11,                                     !- Outlet Port
  {f5541e56-002f-4a33-8e20-2d902c07b8b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adeb078a-2932-439a-960a-e15b7d28388f}, !- Handle
  {68fa312a-0481-497e-b247-4c89c2047a48}, !- Source Object
  3,                                      !- Outlet Port
  {7667ce9f-3d5f-4380-8822-096a30900897}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {05d05f33-4ee8-432e-bc52-46dc8bbd400b}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {486d0345-1638-4510-9d4e-f047b6db4362}, !- Inlet Node Name
  {8a343467-fbd6-4d61-89b2-9f5677ddd72a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2a057a52-7be3-4a10-bcfa-f308dd1d2162}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {f359ba83-ce4e-4773-aeb8-44c295b97911}, !- Outlet Node Name
  {3084f7ea-afd3-4d57-ad86-05ef64ee824d}; !- Inlet Node Name 1

OS:Connection,
  {486d0345-1638-4510-9d4e-f047b6db4362}, !- Handle
  {f5541e56-002f-4a33-8e20-2d902c07b8b1}, !- Source Object
  3,                                      !- Outlet Port
  {05d05f33-4ee8-432e-bc52-46dc8bbd400b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f359ba83-ce4e-4773-aeb8-44c295b97911}, !- Handle
  {2a057a52-7be3-4a10-bcfa-f308dd1d2162}, !- Source Object
  2,                                      !- Outlet Port
  {68fa312a-0481-497e-b247-4c89c2047a48}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d08637ff-ce51-406f-aba6-59fde25835e5}, !- Handle
  {7667ce9f-3d5f-4380-8822-096a30900897}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.765151557160949,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  705.8,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  49.64,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {18dd34ba-aa3e-475c-9476-d7d79aab22ae}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {e94dc421-3a86-442e-82be-819bea258fb6}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {fad9982b-e897-4321-af8e-fdf2b80605e0}, !- Handle
  3.0 F above OATwb 33,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {0e7425cf-14c4-4173-a25f-8512a97e8e00}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {012ea7f7-d810-4874-9eae-0bce5747d15a}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {99be2d33-a2dc-4ffa-bb55-d5c09f7fb8a4}, !- Handle
  Zone_PrimarySchool_Office_B_end_b___Story_ground_Clg_Load_Sensor, !- Name
  {deeb1492-34de-47fa-9cad-96f2a0f9dd6a}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {8818de00-9701-48b8-99ee-8de05480614c}, !- Handle
  Zone_PrimarySchool_Office_B_end_b___Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {012ea7f7-d810-4874-9eae-0bce5747d15a}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {a967a70d-104c-4091-9552-5d3a08cb4954}, !- Handle
  Zone_PrimarySchool_Office_B_end_b___Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {99be2d33-a2dc-4ffa-bb55-d5c09f7fb8a4} < 0.0, !- Program Line 1
  SET {8818de00-9701-48b8-99ee-8de05480614c} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {8818de00-9701-48b8-99ee-8de05480614c} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {30e44c31-eab2-489d-bf79-358eb35bf01c}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.765151557160949,                      !- Primary Air Design Flow Rate {m3/s}
  {e483b5f0-acea-460f-a5ac-7bd04e057b97}, !- Air Inlet Node Name
  {915004ab-a12b-471f-8fd2-b93ef29ecb53}, !- Air Outlet Node Name
  {0e7425cf-14c4-4173-a25f-8512a97e8e00}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {915004ab-a12b-471f-8fd2-b93ef29ecb53}, !- Handle
  {30e44c31-eab2-489d-bf79-358eb35bf01c}, !- Source Object
  7,                                      !- Outlet Port
  {0e7425cf-14c4-4173-a25f-8512a97e8e00}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8e40ae32-2730-4950-bd8f-1563cead5ff7}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.765151557160949,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f20121e0-c800-4914-b382-33f214b79a19}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5b3b4ce2-08c1-4453-86f7-04a131d64f64}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f20121e0-c800-4914-b382-33f214b79a19}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5b3b4ce2-08c1-4453-86f7-04a131d64f64}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8b866914-0438-4e00-a256-98cd204731c0}, !- Handle
  Dummy Always Off DX Coil 33 29kBtu/hr 11.06SEER 29kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  12665.9751226775,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.765151557160949,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {1d4c4b7f-0e18-4d84-b115-0355e66f0b70}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {deeb1492-34de-47fa-9cad-96f2a0f9dd6a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {8a7049a6-e83b-4a03-8721-47795192dacd}, !- Air Inlet Node Name
  {950eba4e-d5e2-4dbd-a07f-3e8d156aec99}, !- Air Outlet Node Name
  {8e40ae32-2730-4950-bd8f-1563cead5ff7}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8b866914-0438-4e00-a256-98cd204731c0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.765151557160949,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.765151557160949,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {be257feb-34ec-4f81-8db5-f8e7fdc5b8c6}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {950eba4e-d5e2-4dbd-a07f-3e8d156aec99}, !- Inlet Port
  {e483b5f0-acea-460f-a5ac-7bd04e057b97}; !- Outlet Port

OS:Connection,
  {950eba4e-d5e2-4dbd-a07f-3e8d156aec99}, !- Handle
  {1d4c4b7f-0e18-4d84-b115-0355e66f0b70}, !- Source Object
  7,                                      !- Outlet Port
  {be257feb-34ec-4f81-8db5-f8e7fdc5b8c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e483b5f0-acea-460f-a5ac-7bd04e057b97}, !- Handle
  {be257feb-34ec-4f81-8db5-f8e7fdc5b8c6}, !- Source Object
  3,                                      !- Outlet Port
  {30e44c31-eab2-489d-bf79-358eb35bf01c}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7b4895a3-c68d-482d-8691-a10435320bc8}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.024323890384347,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.765151557160949,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3b947848-23f3-4e06-9a29-a9081157adb8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3b947848-23f3-4e06-9a29-a9081157adb8}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d4b78c77-4ca5-477a-9d91-75a4b9974922}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Evaporative Cooler OA System, !- Name
  {7b4895a3-c68d-482d-8691-a10435320bc8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {54a52d5e-03e5-40a9-a426-f5ec42e7f0cf}, !- Mixed Air Node Name
  {64dc38d7-fc55-4e26-91fb-bf407b0e0c86}, !- Outdoor Air Stream Node Name
  {26ff7de8-5eba-46a2-8ed7-5780314a6eaa}, !- Relief Air Stream Node Name
  {ac0e76b1-5991-4445-9ec9-9eedf533642c}; !- Return Air Stream Node Name

OS:Node,
  {b1c75402-5eaa-42cd-81d1-0d8aeeb8dd67}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {64dc38d7-fc55-4e26-91fb-bf407b0e0c86}; !- Outlet Port

OS:Connection,
  {64dc38d7-fc55-4e26-91fb-bf407b0e0c86}, !- Handle
  {b1c75402-5eaa-42cd-81d1-0d8aeeb8dd67}, !- Source Object
  3,                                      !- Outlet Port
  {d4b78c77-4ca5-477a-9d91-75a4b9974922}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e5e1a510-576f-4883-a324-0a960c965486}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Evaporative Cooler Relief Air Node, !- Name
  {26ff7de8-5eba-46a2-8ed7-5780314a6eaa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26ff7de8-5eba-46a2-8ed7-5780314a6eaa}, !- Handle
  {d4b78c77-4ca5-477a-9d91-75a4b9974922}, !- Source Object
  7,                                      !- Outlet Port
  {e5e1a510-576f-4883-a324-0a960c965486}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1179f9a9-91de-4343-9afc-a660ee53ae9b}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {54a52d5e-03e5-40a9-a426-f5ec42e7f0cf}, !- Inlet Port
  {8a7049a6-e83b-4a03-8721-47795192dacd}; !- Outlet Port

OS:Connection,
  {ac0e76b1-5991-4445-9ec9-9eedf533642c}, !- Handle
  {e87bca46-42e2-4d9c-b1e7-27afc6795f42}, !- Source Object
  3,                                      !- Outlet Port
  {d4b78c77-4ca5-477a-9d91-75a4b9974922}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {54a52d5e-03e5-40a9-a426-f5ec42e7f0cf}, !- Handle
  {d4b78c77-4ca5-477a-9d91-75a4b9974922}, !- Source Object
  5,                                      !- Outlet Port
  {1179f9a9-91de-4343-9afc-a660ee53ae9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a7049a6-e83b-4a03-8721-47795192dacd}, !- Handle
  {1179f9a9-91de-4343-9afc-a660ee53ae9b}, !- Source Object
  3,                                      !- Outlet Port
  {1d4c4b7f-0e18-4d84-b115-0355e66f0b70}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7fb98f8f-32cc-455e-82b2-8830c0562c0a}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {36ee3af7-8f50-4b7c-997b-7e56c71e050f}, !- Air Inlet Node Name
  {f02062d8-3f4e-4b6a-9063-c837b07fc724}, !- Air Outlet Node Name
  0.765151557160949;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7cb2ce74-7ab8-4b0f-b2d4-5b383465ec97}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Return Air Node, !- Name
  {d965207a-5448-4fbd-b26a-c2bdeccda0d5}, !- Inlet Port
  {3084f7ea-afd3-4d57-ad86-05ef64ee824d}; !- Outlet Port

OS:Connection,
  {b0f851e7-b98e-470f-9ae1-7e3ba46f4499}, !- Handle
  {50142899-403a-4c02-8aca-2164b1d7b4db}, !- Source Object
  3,                                      !- Outlet Port
  {e8df7020-4aef-4fb0-8758-d96254c4f2b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d965207a-5448-4fbd-b26a-c2bdeccda0d5}, !- Handle
  {551233c9-7128-4b13-bd45-1ef0465d10c1}, !- Source Object
  2,                                      !- Outlet Port
  {7cb2ce74-7ab8-4b0f-b2d4-5b383465ec97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3084f7ea-afd3-4d57-ad86-05ef64ee824d}, !- Handle
  {7cb2ce74-7ab8-4b0f-b2d4-5b383465ec97}, !- Source Object
  3,                                      !- Outlet Port
  {2a057a52-7be3-4a10-bcfa-f308dd1d2162}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {23c1d002-1325-4192-a0bd-736c61bac7ea}, !- Handle
  Zone PrimarySchool Office B end_b - Story ground Air Terminal Inlet Air Node, !- Name
  {8a343467-fbd6-4d61-89b2-9f5677ddd72a}, !- Inlet Port
  {36ee3af7-8f50-4b7c-997b-7e56c71e050f}; !- Outlet Port

OS:Connection,
  {8a343467-fbd6-4d61-89b2-9f5677ddd72a}, !- Handle
  {05d05f33-4ee8-432e-bc52-46dc8bbd400b}, !- Source Object
  3,                                      !- Outlet Port
  {23c1d002-1325-4192-a0bd-736c61bac7ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36ee3af7-8f50-4b7c-997b-7e56c71e050f}, !- Handle
  {23c1d002-1325-4192-a0bd-736c61bac7ea}, !- Source Object
  3,                                      !- Outlet Port
  {7fb98f8f-32cc-455e-82b2-8830c0562c0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f02062d8-3f4e-4b6a-9063-c837b07fc724}, !- Handle
  {7fb98f8f-32cc-455e-82b2-8830c0562c0a}, !- Source Object
  4,                                      !- Outlet Port
  {50142899-403a-4c02-8aca-2164b1d7b4db}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bda67c35-da72-4258-91cc-f5454541a3ef}, !- Handle
  Zone PrimarySchool Office C  - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {d2c819e7-17e1-4e38-96cb-564c5613bf01}, !- Availability Schedule
  {7fa19b07-a9fa-4249-9ce2-80ec14258399}, !- Availability Manager List Name
  0.601375975688721,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7d7d0ebf-4eb5-4357-bd9b-bc6f7be5c977}, !- Supply Side Inlet Node Name
  {39e25a53-32ac-429d-afb4-a075ba5035b6}, !- Demand Side Outlet Node Name
  {ff20fb8c-e2c7-49a4-a0d1-3f699fe6f8ed}, !- Demand Side Inlet Node A
  {9cdff026-a03b-4512-8d9c-83a05ef5aa52}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2c954872-da8d-473c-83b2-25dd8f3dbc92}, !- Demand Mixer Name
  {d727edac-1847-407f-8461-ae0786907576}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fc85fb0a-9475-4903-9e35-e31c1f75df81}, !- Handle
  Zone PrimarySchool Office C  - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {7d7d0ebf-4eb5-4357-bd9b-bc6f7be5c977}, !- Inlet Port
  {8e92fa0e-fdc1-484c-a7d4-a22ced0295ec}; !- Outlet Port

OS:Node,
  {d97530e5-d066-47f3-8326-58e6736bc837}, !- Handle
  Zone PrimarySchool Office C  - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {62216417-f02f-443b-a577-a7b451b62f6e}, !- Inlet Port
  {9cdff026-a03b-4512-8d9c-83a05ef5aa52}; !- Outlet Port

OS:Connection,
  {7d7d0ebf-4eb5-4357-bd9b-bc6f7be5c977}, !- Handle
  {bda67c35-da72-4258-91cc-f5454541a3ef}, !- Source Object
  9,                                      !- Outlet Port
  {fc85fb0a-9475-4903-9e35-e31c1f75df81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cdff026-a03b-4512-8d9c-83a05ef5aa52}, !- Handle
  {d97530e5-d066-47f3-8326-58e6736bc837}, !- Source Object
  3,                                      !- Outlet Port
  {bda67c35-da72-4258-91cc-f5454541a3ef}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b76d7ec7-d698-44f4-a943-ea7cddc86791}, !- Handle
  Zone PrimarySchool Office C  - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {ff20fb8c-e2c7-49a4-a0d1-3f699fe6f8ed}, !- Inlet Port
  {321aae0a-5c09-4904-8db6-0961e8441b13}; !- Outlet Port

OS:Node,
  {57d73655-4178-4c82-98f4-6d576bccad1d}, !- Handle
  Zone PrimarySchool Office C  - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {0786b6b0-0dbb-4288-b00c-10f56c993ef3}, !- Inlet Port
  {39e25a53-32ac-429d-afb4-a075ba5035b6}; !- Outlet Port

OS:Node,
  {7067bf46-98e3-4573-95e3-5413f3f95fdc}, !- Handle
  Zone PrimarySchool Office C  - Story ground Air Terminal Outlet Air Node, !- Name
  {0ca95cb1-521f-4eae-8441-594ce35e1534}, !- Inlet Port
  {c8b5258b-28de-4fd8-be65-10202deb20da}; !- Outlet Port

OS:Connection,
  {ff20fb8c-e2c7-49a4-a0d1-3f699fe6f8ed}, !- Handle
  {bda67c35-da72-4258-91cc-f5454541a3ef}, !- Source Object
  11,                                     !- Outlet Port
  {b76d7ec7-d698-44f4-a943-ea7cddc86791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39e25a53-32ac-429d-afb4-a075ba5035b6}, !- Handle
  {57d73655-4178-4c82-98f4-6d576bccad1d}, !- Source Object
  3,                                      !- Outlet Port
  {bda67c35-da72-4258-91cc-f5454541a3ef}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d727edac-1847-407f-8461-ae0786907576}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {321aae0a-5c09-4904-8db6-0961e8441b13}, !- Inlet Node Name
  {bce4d03a-17a8-402f-a394-4344e91e954d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2c954872-da8d-473c-83b2-25dd8f3dbc92}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {0786b6b0-0dbb-4288-b00c-10f56c993ef3}, !- Outlet Node Name
  {1dbb587c-b0d9-43ef-b045-0a29b2d79045}; !- Inlet Node Name 1

OS:Connection,
  {321aae0a-5c09-4904-8db6-0961e8441b13}, !- Handle
  {b76d7ec7-d698-44f4-a943-ea7cddc86791}, !- Source Object
  3,                                      !- Outlet Port
  {d727edac-1847-407f-8461-ae0786907576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0786b6b0-0dbb-4288-b00c-10f56c993ef3}, !- Handle
  {2c954872-da8d-473c-83b2-25dd8f3dbc92}, !- Source Object
  2,                                      !- Outlet Port
  {57d73655-4178-4c82-98f4-6d576bccad1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9e57b775-7e92-4d69-a28c-83746773c976}, !- Handle
  {bda67c35-da72-4258-91cc-f5454541a3ef}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.601375975688721,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  519.2,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  39.12,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7fa19b07-a9fa-4249-9ce2-80ec14258399}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {6aba630b-96e5-4ec9-a96a-3caa1ba42743}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {b76aff67-83b3-4a1f-8cad-10fb3623f684}, !- Handle
  3.0 F above OATwb 34,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {d97530e5-d066-47f3-8326-58e6736bc837}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {d2c819e7-17e1-4e38-96cb-564c5613bf01}, !- Handle
  Zone PrimarySchool Office C  - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {2e8da7e6-cc3f-458c-b0e0-66c5b537be0b}, !- Handle
  Zone_PrimarySchool_Office_C____Story_ground_Clg_Load_Sensor, !- Name
  {813ce6e7-e5d0-4f89-9241-3c18ca893775}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {72475c1f-7bb9-4751-814d-aee9ba9e2636}, !- Handle
  Zone_PrimarySchool_Office_C____Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {d2c819e7-17e1-4e38-96cb-564c5613bf01}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {b330a3ad-7bb6-4e5d-8f52-e967544e8978}, !- Handle
  Zone_PrimarySchool_Office_C____Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {2e8da7e6-cc3f-458c-b0e0-66c5b537be0b} < 0.0, !- Program Line 1
  SET {72475c1f-7bb9-4751-814d-aee9ba9e2636} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {72475c1f-7bb9-4751-814d-aee9ba9e2636} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {1bcccb26-8b8c-4905-956a-5d067127adac}, !- Handle
  Zone PrimarySchool Office C  - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.601375975688721,                      !- Primary Air Design Flow Rate {m3/s}
  {c66db6e5-12be-4a28-8d31-20853ee455ab}, !- Air Inlet Node Name
  {62216417-f02f-443b-a577-a7b451b62f6e}, !- Air Outlet Node Name
  {d97530e5-d066-47f3-8326-58e6736bc837}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {62216417-f02f-443b-a577-a7b451b62f6e}, !- Handle
  {1bcccb26-8b8c-4905-956a-5d067127adac}, !- Source Object
  7,                                      !- Outlet Port
  {d97530e5-d066-47f3-8326-58e6736bc837}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d37eaf4b-97fb-46a8-8fbc-baa468016d23}, !- Handle
  Zone PrimarySchool Office C  - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.601375975688721,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da1a36dd-daef-4184-a551-856da64ec9fd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ea0d0b8a-2d8e-4e9b-9fad-14c0d235490b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {da1a36dd-daef-4184-a551-856da64ec9fd}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ea0d0b8a-2d8e-4e9b-9fad-14c0d235490b}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cd30451a-deb0-4974-a6fc-3afcd6b199b4}, !- Handle
  Dummy Always Off DX Coil 34 22kBtu/hr 11.06SEER 22kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  9954.90772535543,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.601375975688721,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {52d7bd12-27f0-4845-9152-ce51df9ea1d1}, !- Handle
  Zone PrimarySchool Office C  - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {813ce6e7-e5d0-4f89-9241-3c18ca893775}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {da5c0293-6385-4d90-98c5-c43ccf9f8bd1}, !- Air Inlet Node Name
  {f22c018d-2948-4c5d-8c82-10aa3df068c5}, !- Air Outlet Node Name
  {d37eaf4b-97fb-46a8-8fbc-baa468016d23}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cd30451a-deb0-4974-a6fc-3afcd6b199b4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.601375975688721,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.601375975688721,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {7dde20d5-3d85-4c06-ab06-73a9ff6ddadc}, !- Handle
  Zone PrimarySchool Office C  - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {f22c018d-2948-4c5d-8c82-10aa3df068c5}, !- Inlet Port
  {c66db6e5-12be-4a28-8d31-20853ee455ab}; !- Outlet Port

OS:Connection,
  {f22c018d-2948-4c5d-8c82-10aa3df068c5}, !- Handle
  {52d7bd12-27f0-4845-9152-ce51df9ea1d1}, !- Source Object
  7,                                      !- Outlet Port
  {7dde20d5-3d85-4c06-ab06-73a9ff6ddadc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c66db6e5-12be-4a28-8d31-20853ee455ab}, !- Handle
  {7dde20d5-3d85-4c06-ab06-73a9ff6ddadc}, !- Source Object
  3,                                      !- Outlet Port
  {1bcccb26-8b8c-4905-956a-5d067127adac}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {34b909eb-1ce6-4487-86bf-abb8e379ee0b}, !- Handle
  Zone PrimarySchool Office C  - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0191672208604507,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.601375975688721,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c071f55d-3a9c-4bee-bb4a-bb70090f158e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c071f55d-3a9c-4bee-bb4a-bb70090f158e}, !- Handle
  Zone PrimarySchool Office C  - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {44e6ae25-4e6e-41f3-86cc-7aeb65fa98b7}, !- Handle
  Zone PrimarySchool Office C  - Story ground Evaporative Cooler OA System, !- Name
  {34b909eb-1ce6-4487-86bf-abb8e379ee0b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {42df1c45-51a8-4ce8-8dfc-0677a9c2e93f}, !- Mixed Air Node Name
  {2dd1359f-a23b-4d0d-b10b-ef19be1f6db7}, !- Outdoor Air Stream Node Name
  {5605c9b0-bb52-4e64-8869-ec0f55f37b79}, !- Relief Air Stream Node Name
  {8e92fa0e-fdc1-484c-a7d4-a22ced0295ec}; !- Return Air Stream Node Name

OS:Node,
  {2d133f21-9b6e-4518-84fb-988ae45a4624}, !- Handle
  Zone PrimarySchool Office C  - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2dd1359f-a23b-4d0d-b10b-ef19be1f6db7}; !- Outlet Port

OS:Connection,
  {2dd1359f-a23b-4d0d-b10b-ef19be1f6db7}, !- Handle
  {2d133f21-9b6e-4518-84fb-988ae45a4624}, !- Source Object
  3,                                      !- Outlet Port
  {44e6ae25-4e6e-41f3-86cc-7aeb65fa98b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7a5c6bb7-6832-4a01-a03a-64bf2ee409d8}, !- Handle
  Zone PrimarySchool Office C  - Story ground Evaporative Cooler Relief Air Node, !- Name
  {5605c9b0-bb52-4e64-8869-ec0f55f37b79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5605c9b0-bb52-4e64-8869-ec0f55f37b79}, !- Handle
  {44e6ae25-4e6e-41f3-86cc-7aeb65fa98b7}, !- Source Object
  7,                                      !- Outlet Port
  {7a5c6bb7-6832-4a01-a03a-64bf2ee409d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {896e93a6-fba1-49ab-b603-c86853ee2efe}, !- Handle
  Zone PrimarySchool Office C  - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {42df1c45-51a8-4ce8-8dfc-0677a9c2e93f}, !- Inlet Port
  {da5c0293-6385-4d90-98c5-c43ccf9f8bd1}; !- Outlet Port

OS:Connection,
  {8e92fa0e-fdc1-484c-a7d4-a22ced0295ec}, !- Handle
  {fc85fb0a-9475-4903-9e35-e31c1f75df81}, !- Source Object
  3,                                      !- Outlet Port
  {44e6ae25-4e6e-41f3-86cc-7aeb65fa98b7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {42df1c45-51a8-4ce8-8dfc-0677a9c2e93f}, !- Handle
  {44e6ae25-4e6e-41f3-86cc-7aeb65fa98b7}, !- Source Object
  5,                                      !- Outlet Port
  {896e93a6-fba1-49ab-b603-c86853ee2efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da5c0293-6385-4d90-98c5-c43ccf9f8bd1}, !- Handle
  {896e93a6-fba1-49ab-b603-c86853ee2efe}, !- Source Object
  3,                                      !- Outlet Port
  {52d7bd12-27f0-4845-9152-ce51df9ea1d1}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8ebef4cb-b474-4855-b4f3-9805ce4d0d4a}, !- Handle
  Zone PrimarySchool Office C  - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {2acda47e-0544-4684-a332-827bf038abe2}, !- Air Inlet Node Name
  {0ca95cb1-521f-4eae-8441-594ce35e1534}, !- Air Outlet Node Name
  0.601375975688721;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {83c0f9f9-2874-4929-8252-143575d6672a}, !- Handle
  Zone PrimarySchool Office C  - Story ground Return Air Node, !- Name
  {4b28479a-2eef-497e-9497-044f8bfbcc96}, !- Inlet Port
  {1dbb587c-b0d9-43ef-b045-0a29b2d79045}; !- Outlet Port

OS:Connection,
  {c8b5258b-28de-4fd8-be65-10202deb20da}, !- Handle
  {7067bf46-98e3-4573-95e3-5413f3f95fdc}, !- Source Object
  3,                                      !- Outlet Port
  {6b1eaa32-b2d8-480a-bd77-d8a757fa55d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b28479a-2eef-497e-9497-044f8bfbcc96}, !- Handle
  {bff61f86-c37c-436e-bdbf-16dd50abea63}, !- Source Object
  2,                                      !- Outlet Port
  {83c0f9f9-2874-4929-8252-143575d6672a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dbb587c-b0d9-43ef-b045-0a29b2d79045}, !- Handle
  {83c0f9f9-2874-4929-8252-143575d6672a}, !- Source Object
  3,                                      !- Outlet Port
  {2c954872-da8d-473c-83b2-25dd8f3dbc92}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c73e017a-e609-461a-a4e5-993b32a72b13}, !- Handle
  Zone PrimarySchool Office C  - Story ground Air Terminal Inlet Air Node, !- Name
  {bce4d03a-17a8-402f-a394-4344e91e954d}, !- Inlet Port
  {2acda47e-0544-4684-a332-827bf038abe2}; !- Outlet Port

OS:Connection,
  {bce4d03a-17a8-402f-a394-4344e91e954d}, !- Handle
  {d727edac-1847-407f-8461-ae0786907576}, !- Source Object
  3,                                      !- Outlet Port
  {c73e017a-e609-461a-a4e5-993b32a72b13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2acda47e-0544-4684-a332-827bf038abe2}, !- Handle
  {c73e017a-e609-461a-a4e5-993b32a72b13}, !- Source Object
  3,                                      !- Outlet Port
  {8ebef4cb-b474-4855-b4f3-9805ce4d0d4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ca95cb1-521f-4eae-8441-594ce35e1534}, !- Handle
  {8ebef4cb-b474-4855-b4f3-9805ce4d0d4a}, !- Source Object
  4,                                      !- Outlet Port
  {7067bf46-98e3-4573-95e3-5413f3f95fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7466f8cc-5acd-45dc-bda7-3806defa7908}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {727ffba4-5bfb-4b4f-b4f2-ee51a06a0263}, !- Availability Schedule
  {407a7f05-d19c-4a3a-a16d-864632ab2501}, !- Availability Manager List Name
  0.47073714179308,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1ebc6f04-375f-412b-9d1b-a59d22c3acf1}, !- Supply Side Inlet Node Name
  {58f146d2-2c3a-480b-b6b4-b2c9cb381bc6}, !- Demand Side Outlet Node Name
  {a66d6e93-8164-4f4a-87d9-7066063c3afb}, !- Demand Side Inlet Node A
  {1336eb10-1267-412e-8070-89f3fe24b5ec}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {555d6db9-24fc-4e5f-ac7b-c8b9f0f9f709}, !- Demand Mixer Name
  {d2cf551a-189a-4147-9da8-4b57ad071ba7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5c1fd0db-51f2-4368-a60a-48485caea180}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {1ebc6f04-375f-412b-9d1b-a59d22c3acf1}, !- Inlet Port
  {ac957021-f313-43d5-83fd-fbb856c6acca}; !- Outlet Port

OS:Node,
  {ffc664ae-1e82-4d06-abaf-07cf6a38d746}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {9853b2a7-9b00-4b34-830d-e61168b3c9e3}, !- Inlet Port
  {1336eb10-1267-412e-8070-89f3fe24b5ec}; !- Outlet Port

OS:Connection,
  {1ebc6f04-375f-412b-9d1b-a59d22c3acf1}, !- Handle
  {7466f8cc-5acd-45dc-bda7-3806defa7908}, !- Source Object
  9,                                      !- Outlet Port
  {5c1fd0db-51f2-4368-a60a-48485caea180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1336eb10-1267-412e-8070-89f3fe24b5ec}, !- Handle
  {ffc664ae-1e82-4d06-abaf-07cf6a38d746}, !- Source Object
  3,                                      !- Outlet Port
  {7466f8cc-5acd-45dc-bda7-3806defa7908}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {40c27c6c-83ee-4846-9bc5-803de2be7659}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {a66d6e93-8164-4f4a-87d9-7066063c3afb}, !- Inlet Port
  {a6d22d0e-0e68-4672-b7b9-d05995a9822d}; !- Outlet Port

OS:Node,
  {1f0dcec6-69c4-400b-879c-8da89da40f27}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {2583507b-0124-440a-8944-7813124329c7}, !- Inlet Port
  {58f146d2-2c3a-480b-b6b4-b2c9cb381bc6}; !- Outlet Port

OS:Node,
  {161d4590-4b7e-457d-a5d5-383a540c1a61}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Air Terminal Outlet Air Node, !- Name
  {52ab376a-df30-487c-8b82-259ce1a38119}, !- Inlet Port
  {5178ef78-d159-463d-8cfb-b2be3af84d57}; !- Outlet Port

OS:Connection,
  {a66d6e93-8164-4f4a-87d9-7066063c3afb}, !- Handle
  {7466f8cc-5acd-45dc-bda7-3806defa7908}, !- Source Object
  11,                                     !- Outlet Port
  {40c27c6c-83ee-4846-9bc5-803de2be7659}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58f146d2-2c3a-480b-b6b4-b2c9cb381bc6}, !- Handle
  {1f0dcec6-69c4-400b-879c-8da89da40f27}, !- Source Object
  3,                                      !- Outlet Port
  {7466f8cc-5acd-45dc-bda7-3806defa7908}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d2cf551a-189a-4147-9da8-4b57ad071ba7}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {a6d22d0e-0e68-4672-b7b9-d05995a9822d}, !- Inlet Node Name
  {c3f86bb5-d2d2-4035-b91c-03f4af3be183}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {555d6db9-24fc-4e5f-ac7b-c8b9f0f9f709}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {2583507b-0124-440a-8944-7813124329c7}, !- Outlet Node Name
  {91a86980-fbf0-4f3b-b40d-c47586548a39}; !- Inlet Node Name 1

OS:Connection,
  {a6d22d0e-0e68-4672-b7b9-d05995a9822d}, !- Handle
  {40c27c6c-83ee-4846-9bc5-803de2be7659}, !- Source Object
  3,                                      !- Outlet Port
  {d2cf551a-189a-4147-9da8-4b57ad071ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2583507b-0124-440a-8944-7813124329c7}, !- Handle
  {555d6db9-24fc-4e5f-ac7b-c8b9f0f9f709}, !- Source Object
  2,                                      !- Outlet Port
  {1f0dcec6-69c4-400b-879c-8da89da40f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7079017f-e200-4f0c-9a20-1e2f87a1dad9}, !- Handle
  {7466f8cc-5acd-45dc-bda7-3806defa7908}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.47073714179308,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  364.78,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  20.15,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {407a7f05-d19c-4a3a-a16d-864632ab2501}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Name
  {3d6b5b0a-e189-46dc-a516-99e9d15092b8}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {6e55bd5b-1284-434c-9532-bc449f3a321a}, !- Handle
  3.0 F above OATwb 35,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {ffc664ae-1e82-4d06-abaf-07cf6a38d746}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {727ffba4-5bfb-4b4f-b4f2-ee51a06a0263}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {1b925809-da58-491f-8685-cb1c1cb77b26}, !- Handle
  Zone_PrimarySchool_Office_C_end_b___Story_ground_Clg_Load_Sensor, !- Name
  {89f20946-b1d8-4f48-9092-f4b60add3828}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {750618b4-360e-43a4-98c8-85d82c85b6f7}, !- Handle
  Zone_PrimarySchool_Office_C_end_b___Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {727ffba4-5bfb-4b4f-b4f2-ee51a06a0263}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {fe7f8ea1-6121-438b-ae5e-3029c0788b36}, !- Handle
  Zone_PrimarySchool_Office_C_end_b___Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {1b925809-da58-491f-8685-cb1c1cb77b26} < 0.0, !- Program Line 1
  SET {750618b4-360e-43a4-98c8-85d82c85b6f7} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {750618b4-360e-43a4-98c8-85d82c85b6f7} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {b86fd183-1b32-445d-b5fd-179fafebbfd4}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.47073714179308,                       !- Primary Air Design Flow Rate {m3/s}
  {3ef91170-8f1a-4473-88a5-773ed2708d32}, !- Air Inlet Node Name
  {9853b2a7-9b00-4b34-830d-e61168b3c9e3}, !- Air Outlet Node Name
  {ffc664ae-1e82-4d06-abaf-07cf6a38d746}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {9853b2a7-9b00-4b34-830d-e61168b3c9e3}, !- Handle
  {b86fd183-1b32-445d-b5fd-179fafebbfd4}, !- Source Object
  7,                                      !- Outlet Port
  {ffc664ae-1e82-4d06-abaf-07cf6a38d746}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7eb240f7-ec22-4194-a676-ef4d5de2a94b}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Evap Cooler Supply Fan, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.47073714179308,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4c82108-5655-4764-ae10-c25d42b34079}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {254a5e27-3118-4136-a617-0ed62577c1a0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d4c82108-5655-4764-ae10-c25d42b34079}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {254a5e27-3118-4136-a617-0ed62577c1a0}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6e8ef79d-89bb-4617-b100-e8813284f4b4}, !- Handle
  Dummy Always Off DX Coil 35 17kBtu/hr 11.06SEER 17kBtu/hr 9.7SEER, !- Name
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Availability Schedule Name
  7792.37116028935,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.47073714179308,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Energy Input Ratio Function of Temperature Curve Name
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {413e737c-3a7c-4221-beb3-9af39e91a922}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {89f20946-b1d8-4f48-9092-f4b60add3828}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {a6ddfbd9-f495-4508-bb8a-1360004ac69d}, !- Air Inlet Node Name
  {bf08e190-1bb6-46af-8ae8-a0376c9a3a19}, !- Air Outlet Node Name
  {7eb240f7-ec22-4194-a676-ef4d5de2a94b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {678a053e-71ac-4a4b-94b2-cfa4a6892f4a}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6e8ef79d-89bb-4617-b100-e8813284f4b4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.47073714179308,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.47073714179308,                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {8b7d02f7-3a4d-4b13-9f4c-0f2703df28eb}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {bf08e190-1bb6-46af-8ae8-a0376c9a3a19}, !- Inlet Port
  {3ef91170-8f1a-4473-88a5-773ed2708d32}; !- Outlet Port

OS:Connection,
  {bf08e190-1bb6-46af-8ae8-a0376c9a3a19}, !- Handle
  {413e737c-3a7c-4221-beb3-9af39e91a922}, !- Source Object
  7,                                      !- Outlet Port
  {8b7d02f7-3a4d-4b13-9f4c-0f2703df28eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ef91170-8f1a-4473-88a5-773ed2708d32}, !- Handle
  {8b7d02f7-3a4d-4b13-9f4c-0f2703df28eb}, !- Source Object
  3,                                      !- Outlet Port
  {b86fd183-1b32-445d-b5fd-179fafebbfd4}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {120e8008-a532-4b1d-bf26-d735af234b55}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00987550024896001,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.47073714179308,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Outdoor Air Schedule Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9590114c-10df-4eee-8f65-83abdb2f784d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9590114c-10df-4eee-8f65-83abdb2f784d}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Evaporative Cooler Vent Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4b17bdb5-c421-446f-94fd-26491014a218}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Evaporative Cooler OA System, !- Name
  {120e8008-a532-4b1d-bf26-d735af234b55}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d72196f0-ac0f-429b-83a0-213c975741d0}, !- Mixed Air Node Name
  {69d9c515-07dc-4d2e-b83e-75b8dcbb9b62}, !- Outdoor Air Stream Node Name
  {304cbc1d-aa29-4df0-b89d-b6548f3f7cbe}, !- Relief Air Stream Node Name
  {ac957021-f313-43d5-83fd-fbb856c6acca}; !- Return Air Stream Node Name

OS:Node,
  {3c0e5e57-ab4a-4ca3-9b2b-7bcc21855895}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {69d9c515-07dc-4d2e-b83e-75b8dcbb9b62}; !- Outlet Port

OS:Connection,
  {69d9c515-07dc-4d2e-b83e-75b8dcbb9b62}, !- Handle
  {3c0e5e57-ab4a-4ca3-9b2b-7bcc21855895}, !- Source Object
  3,                                      !- Outlet Port
  {4b17bdb5-c421-446f-94fd-26491014a218}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dca629c3-df45-47d3-a68c-342f390c9c21}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Evaporative Cooler Relief Air Node, !- Name
  {304cbc1d-aa29-4df0-b89d-b6548f3f7cbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {304cbc1d-aa29-4df0-b89d-b6548f3f7cbe}, !- Handle
  {4b17bdb5-c421-446f-94fd-26491014a218}, !- Source Object
  7,                                      !- Outlet Port
  {dca629c3-df45-47d3-a68c-342f390c9c21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3f924cd-53ba-4883-9f82-0a0bf49fb893}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Evaporative Cooler Mixed Air Node, !- Name
  {d72196f0-ac0f-429b-83a0-213c975741d0}, !- Inlet Port
  {a6ddfbd9-f495-4508-bb8a-1360004ac69d}; !- Outlet Port

OS:Connection,
  {ac957021-f313-43d5-83fd-fbb856c6acca}, !- Handle
  {5c1fd0db-51f2-4368-a60a-48485caea180}, !- Source Object
  3,                                      !- Outlet Port
  {4b17bdb5-c421-446f-94fd-26491014a218}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d72196f0-ac0f-429b-83a0-213c975741d0}, !- Handle
  {4b17bdb5-c421-446f-94fd-26491014a218}, !- Source Object
  5,                                      !- Outlet Port
  {f3f924cd-53ba-4883-9f82-0a0bf49fb893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6ddfbd9-f495-4508-bb8a-1360004ac69d}, !- Handle
  {f3f924cd-53ba-4883-9f82-0a0bf49fb893}, !- Source Object
  3,                                      !- Outlet Port
  {413e737c-3a7c-4221-beb3-9af39e91a922}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {54a01734-802d-4522-a301-54fbe8948f00}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Air Terminal, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
  {aabb8eac-cde7-4d81-b416-8563e897cd18}, !- Air Inlet Node Name
  {52ab376a-df30-487c-8b82-259ce1a38119}, !- Air Outlet Node Name
  0.47073714179308;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {69861743-0174-4292-bb13-014a37d33034}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Return Air Node, !- Name
  {c208d413-50d2-4978-92f7-73a50939dc7f}, !- Inlet Port
  {91a86980-fbf0-4f3b-b40d-c47586548a39}; !- Outlet Port

OS:Connection,
  {5178ef78-d159-463d-8cfb-b2be3af84d57}, !- Handle
  {161d4590-4b7e-457d-a5d5-383a540c1a61}, !- Source Object
  3,                                      !- Outlet Port
  {40242f03-f2a5-4298-9b42-0d87bcb30c46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c208d413-50d2-4978-92f7-73a50939dc7f}, !- Handle
  {9a81e53e-c6cd-4015-9e47-391bc5d79b06}, !- Source Object
  2,                                      !- Outlet Port
  {69861743-0174-4292-bb13-014a37d33034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91a86980-fbf0-4f3b-b40d-c47586548a39}, !- Handle
  {69861743-0174-4292-bb13-014a37d33034}, !- Source Object
  3,                                      !- Outlet Port
  {555d6db9-24fc-4e5f-ac7b-c8b9f0f9f709}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cce7d620-cc78-429f-b62f-7e39d2131861}, !- Handle
  Zone PrimarySchool Office C end_b - Story ground Air Terminal Inlet Air Node, !- Name
  {c3f86bb5-d2d2-4035-b91c-03f4af3be183}, !- Inlet Port
  {aabb8eac-cde7-4d81-b416-8563e897cd18}; !- Outlet Port

OS:Connection,
  {c3f86bb5-d2d2-4035-b91c-03f4af3be183}, !- Handle
  {d2cf551a-189a-4147-9da8-4b57ad071ba7}, !- Source Object
  3,                                      !- Outlet Port
  {cce7d620-cc78-429f-b62f-7e39d2131861}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aabb8eac-cde7-4d81-b416-8563e897cd18}, !- Handle
  {cce7d620-cc78-429f-b62f-7e39d2131861}, !- Source Object
  3,                                      !- Outlet Port
  {54a01734-802d-4522-a301-54fbe8948f00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52ab376a-df30-487c-8b82-259ce1a38119}, !- Handle
  {54a01734-802d-4522-a301-54fbe8948f00}, !- Source Object
  4,                                      !- Outlet Port
  {161d4590-4b7e-457d-a5d5-383a540c1a61}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2b262385-3031-4608-b44f-8bcb1376c8b0}, !- Handle
  Zone PrimarySchool Restroom A  - Story ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {bef9d4d1-70a4-4481-bae4-aeb6698815be}, !- Availability Schedule
  {00d05274-4edf-403a-b1b4-75176e5506b9}, !- Availability Manager List Name
  0.169999459344116,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0840f763-b5a2-47db-9b72-96a5839d5c0c}, !- Supply Side Inlet Node Name
  {5df627fc-2587-43dc-b856-aca1498db1be}, !- Demand Side Outlet Node Name
  {207be982-526a-43f2-9eb7-0787306e4081}, !- Demand Side Inlet Node A
  {0f5e7bd3-46ae-43bf-abea-7b59dd0b2b0a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b5015612-3a60-48ff-a078-d0271d2e5a1a}, !- Demand Mixer Name
  {b1067957-06d5-4c36-8229-0180c6fac80b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bdb0d6da-e411-4d3d-86d2-2e2fb888d70a}, !- Handle
  Zone PrimarySchool Restroom A  - Story ground Evaporative Cooler Supply Inlet Node, !- Name
  {0840f763-b5a2-47db-9b72-96a5839d5c0c}, !- Inlet Port
  {52d8472f-3494-4cd7-b223-4924666c2b1f}; !- Outlet Port

OS:Node,
  {b878420e-6d3d-44d3-8c86-17b8b9c91178}, !- Handle
  Zone PrimarySchool Restroom A  - Story ground Evaporative Cooler Supply Outlet Node, !- Name
  {5ae61c1c-d902-44ae-959d-38b8ffefe7e4}, !- Inlet Port
  {0f5e7bd3-46ae-43bf-abea-7b59dd0b2b0a}; !- Outlet Port

OS:Connection,
  {0840f763-b5a2-47db-9b72-96a5839d5c0c}, !- Handle
  {2b262385-3031-4608-b44f-8bcb1376c8b0}, !- Source Object
  9,                                      !- Outlet Port
  {bdb0d6da-e411-4d3d-86d2-2e2fb888d70a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f5e7bd3-46ae-43bf-abea-7b59dd0b2b0a}, !- Handle
  {b878420e-6d3d-44d3-8c86-17b8b9c91178}, !- Source Object
  3,                                      !- Outlet Port
  {2b262385-3031-4608-b44f-8bcb1376c8b0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a83f4fb2-97f5-4758-9021-8198dce63e00}, !- Handle
  Zone PrimarySchool Restroom A  - Story ground Evaporative Cooler Demand Inlet Node, !- Name
  {207be982-526a-43f2-9eb7-0787306e4081}, !- Inlet Port
  {098afe6a-1437-4804-bdf9-1246e834f1b7}; !- Outlet Port

OS:Node,
  {86be205a-0f7d-4400-bbf5-320540a19a55}, !- Handle
  Zone PrimarySchool Restroom A  - Story ground Evaporative Cooler Demand Outlet Node, !- Name
  {b600b100-9f7f-4d6c-b543-5948adeed5de}, !- Inlet Port
  {5df627fc-2587-43dc-b856-aca1498db1be}; !- Outlet Port

OS:Node,
  {eaf7c0ac-a93f-4809-a6bf-5de8e5a096d6}, !- Handle
  Zone PrimarySchool Restroom A  - Story ground Air Terminal Outlet Air Node, !- Name
  {121d3b52-3118-4d0c-baf7-772d4c2b706a}, !- Inlet Port
  {ca232da0-4cec-44dd-ad2b-25b81c461708}; !- Outlet Port

OS:Connection,
  {207be982-526a-43f2-9eb7-0787306e4081}, !- Handle
  {2b262385-3031-4608-b44f-8bcb1376c8b0}, !- Source Object
  11,                                     !- Outlet Port
  {a83f4fb2-97f5-4758-9021-8198dce63e00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df627fc-2587-43dc-b856-aca1498db1be}, !- Handle
  {86be205a-0f7d-4400-bbf5-320540a19a55}, !- Source Object
  3,                                      !- Outlet Port
  {2b262385-3031-4608-b44f-8bcb1376c8b0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b1067957-06d5-4c36-8229-0180c6fac80b}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {098afe6a-1437-4804-bdf9-1246e834f1b7}, !- Inlet Node Name
  {caa03c2e-40c3-4da8-a83e-c03d3b0e01aa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b5015612-3a60-48ff-a078-d0271d2e5a1a}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {b600b100-9f7f-4d6c-b543-5948adeed5de}, !- Outlet Node Name
  {a4fb7b1f-0a8c-41e5-96a6-e7465b4a176f}; !- Inlet Node Name 1

OS:Connection,
  {098afe6a-1437-4804-bdf9-1246e834f1b7}, !- Handle
  {a83f4fb2-97f5-4758-9021-8198dce63e00}, !- Source Object
  3,                                      !- Outlet Port
  {b1067957-06d5-4c36-8229-0180c6fac80b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b600b100-9f7f-4d6c-b543-5948adeed5de}, !- Handle
  {b5015612-3a60-48ff-a078-d0271d2e5a1a}, !- Source Object
  2,                                      !- Outlet Port
  {86be205a-0f7d-4400-bbf5-320540a19a55}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {66a30c09-ee94-4b76-9c0a-7f14dbd7d4dc}, !- Handle
  {2b262385-3031-4608-b44f-8bcb1376c8b0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.169999459344116,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1799.38,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3694.24,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {00d05274-4edf-403a-b1b4-75176e5506b9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {eb134da4-9b8a-4d80-813a-d5604c88c845}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {e69ce30a-37b6-47e6-9578-9c0bef046d04}, !- Handle
  3.0 F above OATwb 36,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {b878420e-6d3d-44d3-8c86-17b8b9c91178}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {bef9d4d1-70a4-4481-bae4-aeb6698815be}, !- Handle
  Zone PrimarySchool Restroom A  - Story ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {39edd6ab-6550-4af2-8ec1-cec7fc050917}, !- Handle
  Zone_PrimarySchool_Restroom_A____Story_ground_Clg_Load_Sensor, !- Name
  {df9fbf88-0adf-4391-88d5-c9f4f0b07995}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {0cb911c5-5896-40a5-abf4-cbd6c4dd5fc0}, !- Handle
  Zone_PrimarySchool_Restroom_A____Story_ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {bef9d4d1-70a4-4481-bae4-aeb6698815be}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {93fc854d-ce90-449b-b349-8945d5908485}, !- Handle
  Zone_PrimarySchool_Restroom_A____Story_ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {39edd6ab-6550-4af2-8ec1-cec7fc050917} < 0.0, !- Program Line 1
  SET {0cb911c5-5896-40a5-abf4-cbd6c4dd5fc0} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {0cb911c5-5896-40a5-abf4-cbd6c4dd5fc0} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {f9517f1c-4889-469b-90ba-0aab4324f086}, !- Handle
  Zone PrimarySchool Restroom A  - Story ground Evap Media, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Availability Schedule Name
