  7,                                      !- Hour 1
  30,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {5600e254-81ce-471a-822d-2532df526b4f}, !- Handle
  Schedule Rule 26,                       !- Name
  {d1b965b2-268f-4a76-9ecf-e245a2502464}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97fb12c8-6aba-4097-85f8-d07579dae95d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  2,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97fb12c8-6aba-4097-85f8-d07579dae95d}, !- Handle
  PrimarySchool Activity Default 3,       !- Name
  {92109870-5770-4eac-aaf1-bf4a37dc549a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  19,                                     !- Hour 1
  45,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {77c482f8-982c-4895-bdcb-a952d71ad17a}, !- Handle
  {daa32836-0119-4c00-9949-ac110d679718}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 8.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5db0fd74-3a32-4ccd-a320-1bc74e651d3d}, !- Handle
  {97fb12c8-6aba-4097-85f8-d07579dae95d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5c46fe49-928a-465a-a75d-72c0a2481c41}, !- Handle
  {9f7967f2-73f7-464b-9a2b-adf247f63d68}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e84e670e-d92c-46f6-80f8-d369d2fce20a}, !- Handle
  {abfbd592-6683-487b-bd58-2fbc0cf42814}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f48f128c-edf7-497b-9ff0-a3b2fba27cdd}, !- Handle
  {4d913437-042c-41b5-9e51-e2a22d831c72}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:Schedule:Rule,
  {bb3fdb35-4b98-459f-8e25-79b0c1603d5c}, !- Handle
  Schedule Rule 62,                       !- Name
  {4d913437-042c-41b5-9e51-e2a22d831c72}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e000ded6-59e2-4d86-b513-b517dd478647}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e000ded6-59e2-4d86-b513-b517dd478647}, !- Handle
  PrimarySchool Gym Occ Wknd Day 3,       !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {7ff10587-3434-49fe-a7f0-086eee5b6c1f}, !- Handle
  Schedule Rule 63,                       !- Name
  {4d913437-042c-41b5-9e51-e2a22d831c72}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {388ddbe3-4681-489d-99a1-a3079b85ee8a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  2,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {388ddbe3-4681-489d-99a1-a3079b85ee8a}, !- Handle
  PrimarySchool Gym Occ Wknd Day 4,       !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {ba944ad8-5d0d-434d-936a-fc1ca4108092}, !- Handle
  Schedule Rule 64,                       !- Name
  {4d913437-042c-41b5-9e51-e2a22d831c72}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3f1eb49a-8790-4d73-b435-63127b440a2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3f1eb49a-8790-4d73-b435-63127b440a2e}, !- Handle
  PrimarySchool Gym Occ Wknd Day 5,       !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {8ad5df8e-9b3c-4dfc-ba2a-b2539fff3d4e}, !- Handle
  Schedule Rule 65,                       !- Name
  {4d913437-042c-41b5-9e51-e2a22d831c72}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5b0e9405-3a1f-4e33-8514-59a5d4dab840}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  7,                                      !- Start Day
  8,                                      !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5b0e9405-3a1f-4e33-8514-59a5d4dab840}, !- Handle
  PrimarySchool Gym Occ Wknd Day 6,       !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {3006d119-6846-4f10-a478-7255239cdcd2}, !- Handle
  Schedule Rule 66,                       !- Name
  {4d913437-042c-41b5-9e51-e2a22d831c72}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {feb0b892-1f11-428b-acdf-a91d0845b17c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {feb0b892-1f11-428b-acdf-a91d0845b17c}, !- Handle
  PrimarySchool Gym Occ Wknd Day 7,       !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {0f7ac9df-939f-451c-933e-e9bfbd8b63c8}, !- Handle
  Schedule Rule 67,                       !- Name
  {4d913437-042c-41b5-9e51-e2a22d831c72}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d70e2f2-e8e8-4ecf-9f18-7573104d48c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  6,                                      !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {5d70e2f2-e8e8-4ecf-9f18-7573104d48c1}, !- Handle
  PrimarySchool Gym Occ Wknd Day 8,       !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {795519ec-503d-405f-aece-63022f06c84a}, !- Handle
  {0e6403bd-649b-4be3-b9c4-6d6fc73a974c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.35 | mid + 2.0 ~ 0.35 | hoo_end + 2.0 ~ 0.95 | hoo_end + 3.5 ~ 0.95 | hoo_end + 6.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e6b9efa9-5f64-4256-b3ac-48fdee30ecb2}, !- Handle
  {5d70e2f2-e8e8-4ecf-9f18-7573104d48c1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7219b5e9-8d88-4539-9f90-ccf284e47b1e}, !- Handle
  {feb0b892-1f11-428b-acdf-a91d0845b17c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2af9b180-1c85-42de-9df5-3a4d5ffb837c}, !- Handle
  {5b0e9405-3a1f-4e33-8514-59a5d4dab840}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {027203f1-1dcd-4341-bb40-3f577d6a34c1}, !- Handle
  {3f1eb49a-8790-4d73-b435-63127b440a2e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6f7a9a07-f8ed-4b0d-bbdc-b05120b3af13}, !- Handle
  {388ddbe3-4681-489d-99a1-a3079b85ee8a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6025d9e9-925e-40d6-ada8-2a705422a95d}, !- Handle
  {e000ded6-59e2-4d86-b513-b517dd478647}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {63e38702-7883-4c6b-8ea3-1b5e672ece0c}, !- Handle
  {472821e1-b4db-41e0-9ee6-03562ebed302}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.35 | mid + 2.0 ~ 0.35 | hoo_end + 2.0 ~ 0.95 | hoo_end + 3.5 ~ 0.95 | hoo_end + 6.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2c0d2f73-18a1-4a8c-8c1f-b15c5ba58bf3}, !- Handle
  {5e46e21c-6a6c-495e-bc0f-a817e4651c09}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.35 | hoo_end ~ 0.35 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {75332f92-a897-4994-9d50-cafc09fa5412}, !- Handle
  {2bbe6368-7688-468c-879c-78efcf1457f3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:Schedule:Rule,
  {7b0b72ce-4a89-4690-9799-d001f1a57a05}, !- Handle
  Schedule Rule 29,                       !- Name
  {2bbe6368-7688-468c-879c-78efcf1457f3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {96f9fc8b-11e4-4238-a6f2-1e6e5e32c83f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {96f9fc8b-11e4-4238-a6f2-1e6e5e32c83f}, !- Handle
  PrimarySchool Cafeteria Occ Wknd Day 3, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {96cd853f-f8a5-4aab-a646-98e7385f2e75}, !- Handle
  Schedule Rule 30,                       !- Name
  {2bbe6368-7688-468c-879c-78efcf1457f3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {59494e5e-7c48-46f7-a036-30d9cb26fb06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  2,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {59494e5e-7c48-46f7-a036-30d9cb26fb06}, !- Handle
  PrimarySchool Cafeteria Occ Wknd Day 4, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {5e1bc64a-a643-46a8-b2c5-30de49abc254}, !- Handle
  Schedule Rule 31,                       !- Name
  {2bbe6368-7688-468c-879c-78efcf1457f3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {521c1c9e-4ce2-4d8c-82a2-410e1230c1e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {521c1c9e-4ce2-4d8c-82a2-410e1230c1e7}, !- Handle
  PrimarySchool Cafeteria Occ Wknd Day 5, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {0d251fe5-723e-4b79-b43b-18107b291795}, !- Handle
  Schedule Rule 68,                       !- Name
  {2bbe6368-7688-468c-879c-78efcf1457f3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {57565340-a053-4c0b-b53b-22c1e100aa7f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  7,                                      !- Start Day
  8,                                      !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {57565340-a053-4c0b-b53b-22c1e100aa7f}, !- Handle
  PrimarySchool Cafeteria Occ Wknd Day 6, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {3f4e05d4-faf8-4504-9eb5-5a0a9d8ae855}, !- Handle
  Schedule Rule 69,                       !- Name
  {2bbe6368-7688-468c-879c-78efcf1457f3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c0af5fc-0829-4afd-a6d2-9f5f087cdc01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9c0af5fc-0829-4afd-a6d2-9f5f087cdc01}, !- Handle
  PrimarySchool Cafeteria Occ Wknd Day 7, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {372119c8-569e-4a03-806c-1e51a889bb5e}, !- Handle
  Schedule Rule 70,                       !- Name
  {2bbe6368-7688-468c-879c-78efcf1457f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b102894-941d-4393-996a-ffd2d9548099}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  6,                                      !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {8b102894-941d-4393-996a-ffd2d9548099}, !- Handle
  PrimarySchool Cafeteria Occ Wknd Day 8, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {afd53118-f286-43e9-8585-bdf5ee30a767}, !- Handle
  {0c84904d-dac4-4b14-9348-b178915581d2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start ~ 0.15 | hoo_start + 2.0 ~ 0.05 | mid ~ 0.95 | mid + 2.0 ~ 0.15 | hoo_end ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7cdd7528-2598-4bb7-affa-e52e90fcbd57}, !- Handle
  {8b102894-941d-4393-996a-ffd2d9548099}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a5dfe775-0f6a-4935-80c0-76a5311ca2e5}, !- Handle
  {9c0af5fc-0829-4afd-a6d2-9f5f087cdc01}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2fb5493e-2c8d-43ff-b9aa-402b375ccf5c}, !- Handle
  {57565340-a053-4c0b-b53b-22c1e100aa7f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2e0a5b0c-06c7-4685-b225-5f6723254e36}, !- Handle
  {521c1c9e-4ce2-4d8c-82a2-410e1230c1e7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {edb05f0e-16d5-4747-b710-6b5b24f51c18}, !- Handle
  {59494e5e-7c48-46f7-a036-30d9cb26fb06}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c6a0fe4e-0acd-4d22-8e35-ebee8c5af1b8}, !- Handle
  {96f9fc8b-11e4-4238-a6f2-1e6e5e32c83f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3af374b7-8710-49d5-b1cb-c30ab2472b76}, !- Handle
  {8f5aed35-eb38-457e-89a4-f7f1124e5a9b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start ~ 0.15 | hoo_start + 2.0 ~ 0.05 | mid ~ 0.95 | mid + 2.0 ~ 0.15 | hoo_end ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {beead187-9db3-41c8-8d99-9b89c1b4536b}, !- Handle
  {c364dc9c-96a8-4f41-81de-df2beb818b3c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.0 ~ val_flr ~ 0.25 | mid + 0.5 ~ 0.25 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {a3877e4a-8815-44e2-a698-691de57ecadb}, !- Handle
  {45bd61f1-58ae-49e6-a6e9-a3661515cb51}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20000000000000001;                    !- Feature Value 3

OS:Schedule:Rule,
  {2f098690-988b-40b0-b33e-28dac26cdd93}, !- Handle
  Schedule Rule 4,                        !- Name
  {45bd61f1-58ae-49e6-a6e9-a3661515cb51}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c82d0263-0650-4656-9fda-3a2cd69cc254}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c82d0263-0650-4656-9fda-3a2cd69cc254}, !- Handle
  PrimarySchool Kitchen Gas Wknd Day 3,   !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {6e7d6715-47a0-42cf-ba19-cb6ad9558059}, !- Handle
  Schedule Rule 5,                        !- Name
  {45bd61f1-58ae-49e6-a6e9-a3661515cb51}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b52a03b2-6c74-4593-b376-f83e7029358d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  2,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b52a03b2-6c74-4593-b376-f83e7029358d}, !- Handle
  PrimarySchool Kitchen Gas Wknd Day 4,   !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {53ed1fac-71ac-4ec5-9082-d410a824dd8b}, !- Handle
  Schedule Rule 6,                        !- Name
  {45bd61f1-58ae-49e6-a6e9-a3661515cb51}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {74dc1648-dc9f-49ff-a9ff-afa56e000b38}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {74dc1648-dc9f-49ff-a9ff-afa56e000b38}, !- Handle
  PrimarySchool Kitchen Gas Wknd Day 5,   !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {6079bcf5-8b6d-4df6-871d-46eb96401195}, !- Handle
  Schedule Rule 71,                       !- Name
  {45bd61f1-58ae-49e6-a6e9-a3661515cb51}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b7cfa67e-6f74-431e-b1c3-ab0fc16f1e73}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  7,                                      !- Start Day
  8,                                      !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {b7cfa67e-6f74-431e-b1c3-ab0fc16f1e73}, !- Handle
  PrimarySchool Kitchen Gas Wknd Day 6,   !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {f345ea98-d446-428b-9987-233dd482a772}, !- Handle
  Schedule Rule 72,                       !- Name
  {45bd61f1-58ae-49e6-a6e9-a3661515cb51}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {01b25de4-94c9-4e9e-8450-b2e962a4f0fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {01b25de4-94c9-4e9e-8450-b2e962a4f0fe}, !- Handle
  PrimarySchool Kitchen Gas Wknd Day 7,   !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {49fcbf13-fac2-430b-8503-469500abad53}, !- Handle
  Schedule Rule 73,                       !- Name
  {45bd61f1-58ae-49e6-a6e9-a3661515cb51}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96fb3036-21ea-4c16-8b82-f0fccb5492e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  6,                                      !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {96fb3036-21ea-4c16-8b82-f0fccb5492e9}, !- Handle
  PrimarySchool Kitchen Gas Wknd Day 8,   !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02;                                   !- Value Until Time 2

OS:AdditionalProperties,
  {630be657-a71a-4c1a-8951-c25058798ee5}, !- Handle
  {e95eb04a-d585-479b-b713-26e4180f3c66}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.02 | hoo_start + 1.0 ~ 0.15 | mid - 1.0 ~ 0.2 | mid ~ 0.2 | mid + 2.0 ~ 0.1 | hoo_end ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b86174e3-f487-437b-912a-fe811143a54e}, !- Handle
  {96fb3036-21ea-4c16-8b82-f0fccb5492e9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0f29636e-3dee-4f64-a3bd-31b86706508f}, !- Handle
  {01b25de4-94c9-4e9e-8450-b2e962a4f0fe}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1cf8b0b2-c180-4e46-aac0-0b9d5dcf842f}, !- Handle
  {b7cfa67e-6f74-431e-b1c3-ab0fc16f1e73}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b84c2956-93aa-4e81-b01c-314368402a3d}, !- Handle
  {74dc1648-dc9f-49ff-a9ff-afa56e000b38}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2806bfdf-d69a-442f-9880-50cdc8399498}, !- Handle
  {b52a03b2-6c74-4593-b376-f83e7029358d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4a8fee03-48f0-4ada-acac-beecdc312c65}, !- Handle
  {c82d0263-0650-4656-9fda-3a2cd69cc254}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e8e108de-3d90-4f48-90fb-e198d3fd26d8}, !- Handle
  {5099fd0b-b3ad-47db-b734-7deb71ce7f4d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.02 | hoo_start + 1.0 ~ 0.15 | mid - 1.0 ~ 0.2 | mid ~ 0.2 | mid + 2.0 ~ 0.1 | hoo_end ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {23e67907-f2ad-4f3a-a314-42c8f908bd2d}, !- Handle
  {60b3ea1a-c3ea-4e09-a8b5-69bb2ef537ba}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.02 | hoo_start + 1.0 ~ 0.1 | hoo_start + 3.0 ~ 0.15 | mid - 2.5 ~ 0.15 | mid - 0.5 ~ 0.1 | mid + 1.5 ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {eed4b44d-d701-4fa2-9ba1-577aef91744e}, !- Handle
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  16,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:Schedule:Rule,
  {65e74699-0e79-49a6-8659-00f9acc3ab49}, !- Handle
  Schedule Rule 34,                       !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0d919f8a-ecb0-4e1b-a0bb-a2686fedba3a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0d919f8a-ecb0-4e1b-a0bb-a2686fedba3a}, !- Handle
  PrimarySchool HtgSetp Default 1,        !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {44b82c68-e887-4387-974e-458de0e26e45}, !- Handle
  Schedule Rule 35,                       !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7799c6ea-b8a8-45cd-8ad3-4a91fa1bba87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  6,                                      !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {7799c6ea-b8a8-45cd-8ad3-4a91fa1bba87}, !- Handle
  PrimarySchool HtgSetp Default 2,        !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {6de33922-0552-44f3-8602-062a5d5431ee}, !- Handle
  Schedule Rule 36,                       !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {357520e2-61fa-480b-a2e7-665345762c36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {357520e2-61fa-480b-a2e7-665345762c36}, !- Handle
  PrimarySchool HtgSetp Wknd|Wkdy Day 2,  !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {a70457f4-9f42-425f-8d8c-9cbc664f0047}, !- Handle
  Schedule Rule 74,                       !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9314b966-efc6-440c-ae50-a7905e894d23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  2,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9314b966-efc6-440c-ae50-a7905e894d23}, !- Handle
  PrimarySchool HtgSetp Wknd|Wkdy Day 3,  !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {25f2dd50-1148-4123-b59e-31ea20cadf1a}, !- Handle
  Schedule Rule 75,                       !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e5b5c7d4-a9a6-4521-86a3-fe5bb13b1f02}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  3,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5b5c7d4-a9a6-4521-86a3-fe5bb13b1f02}, !- Handle
  PrimarySchool HtgSetp Wknd|Wkdy Day 4,  !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {7f6ff6d3-03d6-4058-92f5-42224f164af3}, !- Handle
  Schedule Rule 76,                       !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {10f92a63-6957-4944-9f35-219fdb6c4153}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {10f92a63-6957-4944-9f35-219fdb6c4153}, !- Handle
  PrimarySchool HtgSetp Wknd|Wkdy Day 5,  !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {bec8bf4b-319d-4543-8bb3-3e5445058944}, !- Handle
  Schedule Rule 77,                       !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2f1c8e04-dd28-48d7-95f8-bb9f196858b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  2,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f1c8e04-dd28-48d7-95f8-bb9f196858b6}, !- Handle
  PrimarySchool HtgSetp Wknd|Wkdy Day 6,  !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {0828bea6-5d08-4fb4-93dc-116893fb5e5f}, !- Handle
  Schedule Rule 78,                       !- Name
  {f0236ae9-a8ae-469a-b689-75d67a57e434}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5199aaa3-3982-46b5-b55a-9f9a2381b477}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  7,                                      !- Start Day
  8,                                      !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5199aaa3-3982-46b5-b55a-9f9a2381b477}, !- Handle
  PrimarySchool HtgSetp Wknd|Wkdy Day 7,  !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:AdditionalProperties,
  {5a8c9a07-f1c6-4e2b-b86b-4d9740263022}, !- Handle
  {542fc409-7339-454b-8648-aca707ddd56e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {05a13616-ed51-4ac2-b7fe-38ebdfab80fc}, !- Handle
  {5199aaa3-3982-46b5-b55a-9f9a2381b477}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7ed7776b-d880-41e4-9648-f2af0452dafe}, !- Handle
  {2f1c8e04-dd28-48d7-95f8-bb9f196858b6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a8152234-8922-4130-87ba-aaf562175ce6}, !- Handle
  {10f92a63-6957-4944-9f35-219fdb6c4153}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {beb7cf06-de8b-45e2-bf9d-a32442e2efa3}, !- Handle
  {e5b5c7d4-a9a6-4521-86a3-fe5bb13b1f02}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d4656b17-1e9d-46e8-856b-7c3943b871a1}, !- Handle
  {9314b966-efc6-440c-ae50-a7905e894d23}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {48dfab82-0793-4d31-b12a-41ee7738165f}, !- Handle
  {357520e2-61fa-480b-a2e7-665345762c36}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0226e308-a63a-4f12-9901-913fb6be7cae}, !- Handle
  {7799c6ea-b8a8-45cd-8ad3-4a91fa1bba87}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b5f3ee57-c55a-4930-93e6-f29df26758a5}, !- Handle
  {0d919f8a-ecb0-4e1b-a0bb-a2686fedba3a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3eecc28e-82d0-45a6-8be4-08edc24d9f7a}, !- Handle
  {24007ad6-88e6-47a6-8364-73cc92ac2556}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  27;                                     !- Feature Value 3

OS:Schedule:Rule,
  {c9017a5d-fa48-4682-baf2-c47e8d7dd9cf}, !- Handle
  Schedule Rule 44,                       !- Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3aa63629-aaf7-4f41-b242-51d815a490a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3aa63629-aaf7-4f41-b242-51d815a490a8}, !- Handle
  PrimarySchool ClgSetp Default 1,        !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {7448c6ad-b547-4584-aa73-b6ef2ff1583c}, !- Handle
  Schedule Rule 45,                       !- Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {cea28f7c-970c-4482-beb7-9a8370cfcfe8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  6,                                      !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {cea28f7c-970c-4482-beb7-9a8370cfcfe8}, !- Handle
  PrimarySchool ClgSetp Default 2,        !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {c6e49e12-7f6e-4347-bc0f-7522f3719c47}, !- Handle
  Schedule Rule 79,                       !- Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a756e3c3-8d4e-453b-8c93-cfad6fb6f886}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a756e3c3-8d4e-453b-8c93-cfad6fb6f886}, !- Handle
  PrimarySchool ClgSetp Wknd|Wkdy Day 2,  !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {94af6e6a-78d7-4527-ad11-d66c4507b039}, !- Handle
  Schedule Rule 80,                       !- Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c113fbcb-d969-42d0-a1a9-75de261cfe86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  2,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c113fbcb-d969-42d0-a1a9-75de261cfe86}, !- Handle
  PrimarySchool ClgSetp Wknd|Wkdy Day 3,  !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {4da8f07e-8fa9-4e49-90a9-ae6e1dd2c427}, !- Handle
  Schedule Rule 81,                       !- Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3037fc1e-2238-470e-a9b2-f98c24642efa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  3,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3037fc1e-2238-470e-a9b2-f98c24642efa}, !- Handle
  PrimarySchool ClgSetp Wknd|Wkdy Day 4,  !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {8795e1d9-e475-471a-8b1b-91236ee37f19}, !- Handle
  Schedule Rule 82,                       !- Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b6119afb-c91f-4b93-8605-bd278a2002bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {b6119afb-c91f-4b93-8605-bd278a2002bc}, !- Handle
  PrimarySchool ClgSetp Wknd|Wkdy Day 5,  !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {517b20f3-ed5a-4393-8385-c96b32344ff6}, !- Handle
  Schedule Rule 83,                       !- Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b9ce7140-8c81-4f73-95e7-4b19bc31ac6a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  2,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9ce7140-8c81-4f73-95e7-4b19bc31ac6a}, !- Handle
  PrimarySchool ClgSetp Wknd|Wkdy Day 6,  !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {488b8a3a-20c1-4b86-b3c5-411501307b8d}, !- Handle
  Schedule Rule 84,                       !- Name
  {24007ad6-88e6-47a6-8364-73cc92ac2556}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63cec346-202f-4f53-a9ae-a4ea06e2b0e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  7,                                      !- Start Day
  8,                                      !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {63cec346-202f-4f53-a9ae-a4ea06e2b0e5}, !- Handle
  PrimarySchool ClgSetp Wknd|Wkdy Day 7,  !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {7b680a67-e907-4ca0-83ae-d1629075cdf0}, !- Handle
  {82d9d429-c0b6-44ba-948c-398de7776e79}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2d302230-7326-45e8-936f-f82a4b4608bb}, !- Handle
  {63cec346-202f-4f53-a9ae-a4ea06e2b0e5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8e997eb8-d14e-4b85-9b26-874fdb199005}, !- Handle
  {b9ce7140-8c81-4f73-95e7-4b19bc31ac6a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8127ced2-da04-4aeb-9c23-d2bf296c5d78}, !- Handle
  {b6119afb-c91f-4b93-8605-bd278a2002bc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dd902f6b-f604-4454-a1d8-637f4da69ba4}, !- Handle
  {3037fc1e-2238-470e-a9b2-f98c24642efa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {63513503-6356-4000-9a80-fe2269b547c9}, !- Handle
  {c113fbcb-d969-42d0-a1a9-75de261cfe86}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {081d1b77-19f3-4a6f-854d-36e5d3a24318}, !- Handle
  {a756e3c3-8d4e-453b-8c93-cfad6fb6f886}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6c2822aa-cd0f-41e3-b2b3-dbaf036805c1}, !- Handle
  {cea28f7c-970c-4482-beb7-9a8370cfcfe8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4c978569-0fac-46b2-a223-cd46d66e4beb}, !- Handle
  {3aa63629-aaf7-4f41-b242-51d815a490a8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f29f97bf-6a4c-487d-846e-e50fd21c2be9}, !- Handle
  {c49559e5-cf6e-4c86-a4c7-63a16f6a1a57}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Rule,
  {6912d28c-f35e-487a-b1ba-5f22577bebf9}, !- Handle
  Schedule Rule 46,                       !- Name
  {c49559e5-cf6e-4c86-a4c7-63a16f6a1a57}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {858ac412-cb8d-4131-b601-79f12ad90c5c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  2,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {858ac412-cb8d-4131-b601-79f12ad90c5c}, !- Handle
  PrimarySchool Kitchen Exhaust Default 1, !- Name
  {422237d6-ee68-47d6-bf26-7d86a83f1ff7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f16ce33e-91a5-4676-84c1-56f6f8533900}, !- Handle
  Schedule Rule 47,                       !- Name
  {c49559e5-cf6e-4c86-a4c7-63a16f6a1a57}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4719a5c-ee45-4912-b4ce-cd8240380a1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b4719a5c-ee45-4912-b4ce-cd8240380a1d}, !- Handle
  PrimarySchool Kitchen Exhaust WntrDsn|Wknd Day 1, !- Name
  {422237d6-ee68-47d6-bf26-7d86a83f1ff7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6e4b2d73-a3b3-4ec9-9c46-c598513eea1a}, !- Handle
  Schedule Rule 85,                       !- Name
  {c49559e5-cf6e-4c86-a4c7-63a16f6a1a57}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42c996c0-5292-47fd-8118-949154d3b39b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {42c996c0-5292-47fd-8118-949154d3b39b}, !- Handle
  PrimarySchool Kitchen Exhaust WntrDsn|Wknd Day 2, !- Name
  {422237d6-ee68-47d6-bf26-7d86a83f1ff7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {90bcd124-0c9c-4280-b385-c978ae179b85}, !- Handle
  {d897bc59-3dfe-4816-b026-f6af379a117d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {654a241f-496c-4305-9822-4b637e1d33b5}, !- Handle
  {42c996c0-5292-47fd-8118-949154d3b39b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d2e942ba-c4f0-40e4-9599-2837f540ea8c}, !- Handle
  {b4719a5c-ee45-4912-b4ce-cd8240380a1d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5984c68f-9cfd-4cff-af56-be7d6e15ceda}, !- Handle
  {858ac412-cb8d-4131-b601-79f12ad90c5c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b2250396-8181-4be4-ace2-f5f3d176d6e8}, !- Handle
  {5f0c1f91-383e-446e-af51-42b667f6dc66}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.82999999999999996;                    !- Feature Value 3

OS:Schedule:Rule,
  {8e1202e9-4c7b-40fe-b604-00c3ca1aae49}, !- Handle
  Schedule Rule 37,                       !- Name
  {5f0c1f91-383e-446e-af51-42b667f6dc66}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {70408df4-09f4-4826-8157-1dc0910d62af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  18,                                     !- Start Day
  6,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {70408df4-09f4-4826-8157-1dc0910d62af}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 3,  !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.00625,                                !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0125,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.01875,                                !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.025,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.03125,                                !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0375,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.04375,                                !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.05625,                                !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.0625,                                 !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.06875,                                !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.075,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.08125,                                !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0875,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.09375,                                !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.1225,                                 !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.145,                                  !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.1675,                                 !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.19,                                   !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.205,                                  !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.22,                                   !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.235,                                  !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  19,                                     !- Hour 27
  45,                                     !- Minute 27
  0.1875,                                 !- Value Until Time 27
  20,                                     !- Hour 28
  0,                                      !- Minute 28
  0.125,                                  !- Value Until Time 28
  20,                                     !- Hour 29
  15,                                     !- Minute 29
  0.0625,                                 !- Value Until Time 29
  20,                                     !- Hour 30
  30,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  24,                                     !- Hour 31
  0,                                      !- Minute 31
  0;                                      !- Value Until Time 31

OS:Schedule:Rule,
  {49d4ac8f-9b7e-4f21-ac57-159ca36c99ac}, !- Handle
  Schedule Rule 86,                       !- Name
  {5f0c1f91-383e-446e-af51-42b667f6dc66}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9f4d7cab-fa52-4c01-b6ad-f7648871ea80}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  3,                                      !- Start Day
  9,                                      !- End Month
  14;                                     !- End Day

OS:Schedule:Day,
  {9f4d7cab-fa52-4c01-b6ad-f7648871ea80}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 4,  !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.00625,                                !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0125,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.01875,                                !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.025,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.03125,                                !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0375,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.04375,                                !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.05625,                                !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.0625,                                 !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.06875,                                !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.075,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.08125,                                !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0875,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.09375,                                !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.1225,                                 !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.145,                                  !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.1675,                                 !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.19,                                   !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.205,                                  !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.22,                                   !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.235,                                  !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  19,                                     !- Hour 27
  45,                                     !- Minute 27
  0.1875,                                 !- Value Until Time 27
  20,                                     !- Hour 28
  0,                                      !- Minute 28
  0.125,                                  !- Value Until Time 28
  20,                                     !- Hour 29
  15,                                     !- Minute 29
  0.0625,                                 !- Value Until Time 29
  20,                                     !- Hour 30
  30,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  24,                                     !- Hour 31
  0,                                      !- Minute 31
  0;                                      !- Value Until Time 31

OS:Schedule:Rule,
  {fb1c9aaa-bbb8-4c54-bbbc-60c5e04566ec}, !- Handle
  Schedule Rule 87,                       !- Name
  {5f0c1f91-383e-446e-af51-42b667f6dc66}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2302281b-5bc2-4827-b0b1-95282a2fa6c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  2,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2302281b-5bc2-4827-b0b1-95282a2fa6c6}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 5,  !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.00625,                                !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0125,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.01875,                                !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.025,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.03125,                                !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0375,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.04375,                                !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.05625,                                !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.0625,                                 !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.06875,                                !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.075,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.08125,                                !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0875,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.09375,                                !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.1225,                                 !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.145,                                  !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.1675,                                 !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.19,                                   !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.205,                                  !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.22,                                   !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.235,                                  !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  19,                                     !- Hour 27
  45,                                     !- Minute 27
  0.1875,                                 !- Value Until Time 27
  20,                                     !- Hour 28
  0,                                      !- Minute 28
  0.125,                                  !- Value Until Time 28
  20,                                     !- Hour 29
  15,                                     !- Minute 29
  0.0625,                                 !- Value Until Time 29
  20,                                     !- Hour 30
  30,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  24,                                     !- Hour 31
  0,                                      !- Minute 31
  0;                                      !- Value Until Time 31

OS:Schedule:Rule,
  {d32773ad-75f9-4786-a489-f3722d8a5b81}, !- Handle
  Schedule Rule 88,                       !- Name
  {5f0c1f91-383e-446e-af51-42b667f6dc66}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {57d4e788-ec23-466b-af3b-0a88e55cba59}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {57d4e788-ec23-466b-af3b-0a88e55cba59}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day 2, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eeeba3df-87fa-4370-84b1-aec96b8a2788}, !- Handle
  Schedule Rule 89,                       !- Name
  {5f0c1f91-383e-446e-af51-42b667f6dc66}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {462171ab-ef85-4754-82ca-5f745dfedb92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  9,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {462171ab-ef85-4754-82ca-5f745dfedb92}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day 3, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e0d5b9da-4fb1-464f-a5ff-4306f8957edc}, !- Handle
  Schedule Rule 90,                       !- Name
  {5f0c1f91-383e-446e-af51-42b667f6dc66}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {221c4331-0e13-42e3-8818-6814311fc927}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  6,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {221c4331-0e13-42e3-8818-6814311fc927}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day 4, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {09193749-ebf8-4c0b-9a72-3c64b2f68c1e}, !- Handle
  Schedule Rule 91,                       !- Name
  {5f0c1f91-383e-446e-af51-42b667f6dc66}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f1d303c-d28b-4b03-907b-a3d8c1364119}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  6,                                      !- End Month
  10;                                     !- End Day

OS:Schedule:Day,
  {9f1d303c-d28b-4b03-907b-a3d8c1364119}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day 5, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {247dbda7-06d5-4856-9db2-28b275f8c9a7}, !- Handle
  {5d90f4d9-8b07-4d24-9c44-fa56825ab24e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a099f2c3-c8e8-4bb6-8401-13bc6faab5a8}, !- Handle
  {9f1d303c-d28b-4b03-907b-a3d8c1364119}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7888985d-50bb-41d0-946c-aaa100193f03}, !- Handle
  {221c4331-0e13-42e3-8818-6814311fc927}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d36aea7b-7835-4b1e-a373-78fd585782d2}, !- Handle
  {462171ab-ef85-4754-82ca-5f745dfedb92}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d56b878c-8c35-4141-ba19-afec323bf157}, !- Handle
  {57d4e788-ec23-466b-af3b-0a88e55cba59}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5ab38b75-de25-4ee4-aba6-66f97feb0584}, !- Handle
  {2302281b-5bc2-4827-b0b1-95282a2fa6c6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ 0.0 | 10.0 ~ 0.1 | 17.5 ~ 0.1 | 18.5 ~ 0.19 | 19.5 ~ 0.25 | 20.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {2ce798b1-5512-41d1-b324-24d27f53e1f4}, !- Handle
  {9f4d7cab-fa52-4c01-b6ad-f7648871ea80}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ 0.0 | 10.0 ~ 0.1 | 17.5 ~ 0.1 | 18.5 ~ 0.19 | 19.5 ~ 0.25 | 20.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {bb25daec-b860-4abe-a7d5-00d9b8fd0281}, !- Handle
  {70408df4-09f4-4826-8157-1dc0910d62af}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ 0.0 | 10.0 ~ 0.1 | 17.5 ~ 0.1 | 18.5 ~ 0.19 | 19.5 ~ 0.25 | 20.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {001c2dda-b49c-4ba8-8da1-c68cce7fa53e}, !- Handle
  {1b7a7914-36d4-4534-8971-f2dffdfba8d2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.5 ~ 0.0 | 8.5 ~ 0.34 | 9.5 ~ 0.6 | 10.5 ~ 0.63 | 11.5 ~ 0.72 | 12.5 ~ 0.79 | 13.5 ~ 0.83 | 14.5 ~ 0.61 | 15.5 ~ 0.65 | 16.5 ~ 0.1 | 17.5 ~ 0.1 | 18.5 ~ 0.19 | 19.5 ~ 0.25 | 20.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8f42d4ee-37c7-4c39-85ee-8072c75583c3}, !- Handle
  {a884db20-5803-44df-aa80-ef474fae024c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.5 ~ 0.0 | 8.5 ~ 0.34 | 9.5 ~ 0.6 | 10.5 ~ 0.63 | 11.5 ~ 0.72 | 12.5 ~ 0.79 | 13.5 ~ 0.83 | 14.5 ~ 0.61 | 15.5 ~ 0.65 | 16.5 ~ 0.1 | 17.5 ~ 0.1 | 18.5 ~ 0.19 | 19.5 ~ 0.25 | 20.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f17bc96c-0bda-4c79-b37e-7e523a9b3c79}, !- Handle
  {5e929675-c8c0-43ed-af3a-debf8e9f3d76}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AvailabilityManager:NightCycle,
  {4b20e7bd-67e4-4e5b-9f05-bac1e83e8243}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fdbda9fe-aed1-4c7d-902f-a1d814ad4dd2}, !- Control Zone or Zone List Name
  {622dfe2e-1e8d-406f-838c-6f041a58988b}, !- Cooling Control Zone or Zone List Name
  {50457d65-8a2e-465c-918b-f679de861030}, !- Heating Control Zone or Zone List Name
  {77a2c91f-dc89-4c25-abd6-7e26d9fdfca7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fdbda9fe-aed1-4c7d-902f-a1d814ad4dd2}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {622dfe2e-1e8d-406f-838c-6f041a58988b}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {50457d65-8a2e-465c-918b-f679de861030}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {77a2c91f-dc89-4c25-abd6-7e26d9fdfca7}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {3e4b89e8-ef00-4f58-9ed1-d0876f2d0ffa}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7bed0f72-6935-430f-b110-6c33b3ae7ad2}, !- Control Zone or Zone List Name
  {99ad93c9-3fee-4f44-ae88-7826f1dd0f44}, !- Cooling Control Zone or Zone List Name
  {8e3cb19f-e353-4e29-be9a-47a91c88a347}, !- Heating Control Zone or Zone List Name
  {eaf04f1d-bec6-4986-88b3-be12f5bb56f9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7bed0f72-6935-430f-b110-6c33b3ae7ad2}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {99ad93c9-3fee-4f44-ae88-7826f1dd0f44}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8e3cb19f-e353-4e29-be9a-47a91c88a347}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {eaf04f1d-bec6-4986-88b3-be12f5bb56f9}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {a301492a-1698-49f0-a08d-3de330a1096b}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4877db54-49d6-4cf0-8e41-55978c082fb7}, !- Control Zone or Zone List Name
  {dfede98e-bb51-475b-95f1-b2dc394dad84}, !- Cooling Control Zone or Zone List Name
  {c9d6252d-28ee-4ce1-b14e-d10fd1714e6e}, !- Heating Control Zone or Zone List Name
  {fdfe7e59-726c-490c-b642-2e588ce9d363}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4877db54-49d6-4cf0-8e41-55978c082fb7}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {dfede98e-bb51-475b-95f1-b2dc394dad84}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c9d6252d-28ee-4ce1-b14e-d10fd1714e6e}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fdfe7e59-726c-490c-b642-2e588ce9d363}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {bbe9dbd5-66d1-4209-90aa-6b6a2d35081c}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5fb1db1a-2123-4eee-b56f-36379dd237c1}, !- Control Zone or Zone List Name
  {cbe2fb53-4cf2-4331-87ce-6caa0ff9a7da}, !- Cooling Control Zone or Zone List Name
  {cc1497f8-8b40-4786-9af1-42b5f4eb6ba7}, !- Heating Control Zone or Zone List Name
  {30394778-1d8c-44ae-adae-94324793ec17}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5fb1db1a-2123-4eee-b56f-36379dd237c1}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {cbe2fb53-4cf2-4331-87ce-6caa0ff9a7da}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cc1497f8-8b40-4786-9af1-42b5f4eb6ba7}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {30394778-1d8c-44ae-adae-94324793ec17}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {aec347c8-6e15-4732-952b-a74f9e20d16f}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a6adbed0-c335-408b-81d8-79394f80506e}, !- Control Zone or Zone List Name
  {7eef9ca9-aacd-46a5-8371-a2b7ea6d0030}, !- Cooling Control Zone or Zone List Name
  {702d908d-6f03-4942-8ade-96a6b35e1de0}, !- Heating Control Zone or Zone List Name
  {02d4f93c-951c-4f89-9832-e4a6c342dbd4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a6adbed0-c335-408b-81d8-79394f80506e}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {7eef9ca9-aacd-46a5-8371-a2b7ea6d0030}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {702d908d-6f03-4942-8ade-96a6b35e1de0}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {02d4f93c-951c-4f89-9832-e4a6c342dbd4}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {dec53962-c0a0-4049-8e99-9d41f6a06976}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {aa157c01-4179-41ec-bdaf-f08747697da2}, !- Control Zone or Zone List Name
  {94c1264c-a9a9-43c8-afca-32728afd3347}, !- Cooling Control Zone or Zone List Name
  {902989e7-2ca3-4acf-a7e1-bd6bdda8b663}, !- Heating Control Zone or Zone List Name
  {5bf001ba-4510-4d05-a104-db9f6b05b5d6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aa157c01-4179-41ec-bdaf-f08747697da2}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {94c1264c-a9a9-43c8-afca-32728afd3347}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {902989e7-2ca3-4acf-a7e1-bd6bdda8b663}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5bf001ba-4510-4d05-a104-db9f6b05b5d6}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {514c95a9-6a23-4a1d-86bf-8ea7227430a0}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fc906274-e4e7-4b0d-a499-141f2140dd48}, !- Control Zone or Zone List Name
  {e85b56d3-5b2a-4ccb-b6c6-b14a1f22e54b}, !- Cooling Control Zone or Zone List Name
  {e6ef3d3d-3a40-45e3-87af-da5428a1c90a}, !- Heating Control Zone or Zone List Name
  {ba78d4b5-a13b-43dd-85bf-14e6a328be3e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fc906274-e4e7-4b0d-a499-141f2140dd48}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {e85b56d3-5b2a-4ccb-b6c6-b14a1f22e54b}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e6ef3d3d-3a40-45e3-87af-da5428a1c90a}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ba78d4b5-a13b-43dd-85bf-14e6a328be3e}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {15dd2187-4208-4e6f-9f31-d65c59f16060}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {41b4d0f6-1641-4e11-a18f-7ec60ef333f8}, !- Control Zone or Zone List Name
  {e5f0910a-99a4-46d9-b832-a0329021f973}, !- Cooling Control Zone or Zone List Name
  {955b6b20-f923-48c2-ad71-f977b9b4ad08}, !- Heating Control Zone or Zone List Name
  {a20dd768-34c0-4367-bb82-cc4c84c490cd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {41b4d0f6-1641-4e11-a18f-7ec60ef333f8}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {e5f0910a-99a4-46d9-b832-a0329021f973}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {955b6b20-f923-48c2-ad71-f977b9b4ad08}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a20dd768-34c0-4367-bb82-cc4c84c490cd}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {fe80a59c-895a-4e4c-86e4-b0aed77479e5}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {03e30764-f0fb-4bf0-9da1-3f3cfd9d8ad5}, !- Control Zone or Zone List Name
  {df40a16f-58c7-48be-ae1c-a76d1a7cb494}, !- Cooling Control Zone or Zone List Name
  {48f3f92b-6600-4898-a6c8-9ee49079503a}, !- Heating Control Zone or Zone List Name
  {0129b5e5-d55e-4eb8-8b79-ffabc26bbbeb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {03e30764-f0fb-4bf0-9da1-3f3cfd9d8ad5}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {df40a16f-58c7-48be-ae1c-a76d1a7cb494}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {48f3f92b-6600-4898-a6c8-9ee49079503a}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0129b5e5-d55e-4eb8-8b79-ffabc26bbbeb}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {f4338889-a054-4708-a297-c083d4e7c853}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f730a0ca-9516-47e7-ac39-0e4deecdac1a}, !- Control Zone or Zone List Name
  {190e1eaf-e384-4f58-89a1-7a61ef2ac64c}, !- Cooling Control Zone or Zone List Name
  {2e5d8558-b7f1-47e6-8753-7e7499a60e19}, !- Heating Control Zone or Zone List Name
  {97cf62cb-7cb9-473a-8e62-425cba389e72}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f730a0ca-9516-47e7-ac39-0e4deecdac1a}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {190e1eaf-e384-4f58-89a1-7a61ef2ac64c}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2e5d8558-b7f1-47e6-8753-7e7499a60e19}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {97cf62cb-7cb9-473a-8e62-425cba389e72}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {2df556f6-e19c-4820-bb91-bc4ac2b50eb6}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4c105164-e21a-4398-a7cf-4a67885c17b7}, !- Control Zone or Zone List Name
  {e66e55d0-c246-47cd-b89d-47e48d73f079}, !- Cooling Control Zone or Zone List Name
  {fc6d4905-6100-40ba-9644-cc54f779ba89}, !- Heating Control Zone or Zone List Name
  {2e5b3aac-52cc-4060-94a8-175447ba8b72}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4c105164-e21a-4398-a7cf-4a67885c17b7}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {e66e55d0-c246-47cd-b89d-47e48d73f079}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fc6d4905-6100-40ba-9644-cc54f779ba89}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2e5b3aac-52cc-4060-94a8-175447ba8b72}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {ec431241-69b1-48f8-a3d1-a7c75c5d475e}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {eb87b311-b128-4adc-8c97-2c1636d37908}, !- Control Zone or Zone List Name
  {34c1f88e-4b09-4ef0-a1b1-af1b7e45c251}, !- Cooling Control Zone or Zone List Name
  {9e2b70f8-353c-4457-8329-d00331ba5b9e}, !- Heating Control Zone or Zone List Name
  {3f904a27-64b6-4c55-a4b9-39c195afaf05}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {eb87b311-b128-4adc-8c97-2c1636d37908}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {34c1f88e-4b09-4ef0-a1b1-af1b7e45c251}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9e2b70f8-353c-4457-8329-d00331ba5b9e}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3f904a27-64b6-4c55-a4b9-39c195afaf05}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {65ad649f-0d16-49e8-be24-6743868ffa52}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2d7b9eec-ff61-4329-89d7-54267d20235f}, !- Control Zone or Zone List Name
  {84eb1d2a-e15d-4fac-a2ac-e3db314fbce3}, !- Cooling Control Zone or Zone List Name
  {d33885d4-5bcc-42c2-909e-d804e2e921bc}, !- Heating Control Zone or Zone List Name
  {60612b46-aced-405c-b640-d71875e42476}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2d7b9eec-ff61-4329-89d7-54267d20235f}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {84eb1d2a-e15d-4fac-a2ac-e3db314fbce3}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d33885d4-5bcc-42c2-909e-d804e2e921bc}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {60612b46-aced-405c-b640-d71875e42476}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {31f633ba-9ac8-431d-8815-92503e8ee000}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c76a0e0d-ee01-430d-ba74-c8704da0a3ac}, !- Control Zone or Zone List Name
  {efe7848a-04cf-42d7-aeeb-9868687f0208}, !- Cooling Control Zone or Zone List Name
  {f03b9e5f-3b8d-4b0e-9cd7-d14a54322116}, !- Heating Control Zone or Zone List Name
  {89cbf39f-769b-4f02-98b0-c3f91ef93abb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c76a0e0d-ee01-430d-ba74-c8704da0a3ac}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {efe7848a-04cf-42d7-aeeb-9868687f0208}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f03b9e5f-3b8d-4b0e-9cd7-d14a54322116}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {89cbf39f-769b-4f02-98b0-c3f91ef93abb}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {1fc8916e-1b02-4bfb-92f5-db4dc92dd21c}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b1dbcfbd-8155-42ee-8cea-89cf11a0116a}, !- Control Zone or Zone List Name
  {a041eee2-222c-41a0-82c5-a5aad328bd52}, !- Cooling Control Zone or Zone List Name
  {74fb4dee-a6be-4057-b52b-b68d5601cbdc}, !- Heating Control Zone or Zone List Name
  {4177073a-4d9e-4851-859a-f027f1814c0f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b1dbcfbd-8155-42ee-8cea-89cf11a0116a}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {a041eee2-222c-41a0-82c5-a5aad328bd52}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {74fb4dee-a6be-4057-b52b-b68d5601cbdc}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4177073a-4d9e-4851-859a-f027f1814c0f}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {5b4036f2-6894-42c9-86a5-c57de78b7985}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {77213543-9ff4-4dc2-9658-f2a3914871bb}, !- Control Zone or Zone List Name
  {0fea5f82-ae48-441d-bd65-ccf580f473ac}, !- Cooling Control Zone or Zone List Name
  {9d5e1a5f-4b5b-4ae7-91d5-314b6abc2929}, !- Heating Control Zone or Zone List Name
  {8fbd4e49-87db-4e7f-a9ba-fc64136012d7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {77213543-9ff4-4dc2-9658-f2a3914871bb}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {0fea5f82-ae48-441d-bd65-ccf580f473ac}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9d5e1a5f-4b5b-4ae7-91d5-314b6abc2929}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8fbd4e49-87db-4e7f-a9ba-fc64136012d7}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {57776cc2-1c2b-437e-9227-0b2cb30158b1}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8d4df10f-9532-4db3-9d19-7f39204b0a06}, !- Control Zone or Zone List Name
  {23462c0e-b43e-446b-b6c3-6cdb605d98d9}, !- Cooling Control Zone or Zone List Name
  {b3e84dc5-7998-44e7-baeb-d72e5b487594}, !- Heating Control Zone or Zone List Name
  {de24d521-063e-4dff-83bf-b112071f79c2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8d4df10f-9532-4db3-9d19-7f39204b0a06}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {23462c0e-b43e-446b-b6c3-6cdb605d98d9}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b3e84dc5-7998-44e7-baeb-d72e5b487594}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {de24d521-063e-4dff-83bf-b112071f79c2}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {fe1a9814-62e8-458f-9988-cd28532039b6}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b61d34b1-0944-431f-bfee-c1344d168988}, !- Control Zone or Zone List Name
  {eb2133ae-7424-45b2-84ce-8076af4f660f}, !- Cooling Control Zone or Zone List Name
  {1f28c6af-9469-4138-a0af-03ad8109cb03}, !- Heating Control Zone or Zone List Name
  {927793e5-aee9-4cb7-a2e6-81ac091774b6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b61d34b1-0944-431f-bfee-c1344d168988}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {eb2133ae-7424-45b2-84ce-8076af4f660f}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1f28c6af-9469-4138-a0af-03ad8109cb03}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {927793e5-aee9-4cb7-a2e6-81ac091774b6}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {b40eb04c-ac20-461e-9145-ee91d6138e3c}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a9549226-16ac-443f-add5-04a2b47d2d8b}, !- Control Zone or Zone List Name
  {2bc56a4a-35d1-4ff6-aeda-c284f1b49bfb}, !- Cooling Control Zone or Zone List Name
  {b36f54b1-a0cb-4c99-8916-0ef46b572a06}, !- Heating Control Zone or Zone List Name
  {003f998c-34ab-4a99-b170-a944202f3fa9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a9549226-16ac-443f-add5-04a2b47d2d8b}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {2bc56a4a-35d1-4ff6-aeda-c284f1b49bfb}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b36f54b1-a0cb-4c99-8916-0ef46b572a06}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {003f998c-34ab-4a99-b170-a944202f3fa9}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {bf16daf6-c7f7-49c8-b210-f2ddeebf40ba}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7a6f3fa3-672a-4078-a2bb-804f2e27cecc}, !- Control Zone or Zone List Name
  {a52d4454-5c43-4b81-a90a-a67e1e89c7e2}, !- Cooling Control Zone or Zone List Name
  {bd79675e-ddf0-46aa-9dde-5717e5e4e577}, !- Heating Control Zone or Zone List Name
  {e2977c77-28a8-422c-9020-f8535a3ec886}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7a6f3fa3-672a-4078-a2bb-804f2e27cecc}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {a52d4454-5c43-4b81-a90a-a67e1e89c7e2}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bd79675e-ddf0-46aa-9dde-5717e5e4e577}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e2977c77-28a8-422c-9020-f8535a3ec886}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {d151c857-7a86-4a40-9bde-e240fff1a184}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6ba42a4e-57ee-4c53-a137-cc5e5b6ad783}, !- Control Zone or Zone List Name
  {e9ccb073-34d8-4a78-809b-e8e69b47b7dc}, !- Cooling Control Zone or Zone List Name
  {52fc14aa-cc42-44d5-92cb-f40226c3c710}, !- Heating Control Zone or Zone List Name
  {f356585a-cfbe-4f98-a091-3c2a20b59e29}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6ba42a4e-57ee-4c53-a137-cc5e5b6ad783}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {e9ccb073-34d8-4a78-809b-e8e69b47b7dc}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {52fc14aa-cc42-44d5-92cb-f40226c3c710}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f356585a-cfbe-4f98-a091-3c2a20b59e29}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {aae0951a-80fc-4fa1-b3c5-dd43c78265a7}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {64e0882b-4f21-4e74-a8db-e3a8b0b6633c}, !- Control Zone or Zone List Name
  {758ef5cc-2567-4c7a-a64a-29119896b6ac}, !- Cooling Control Zone or Zone List Name
  {c19d1a66-24b5-4f60-90bd-b87aa7e65477}, !- Heating Control Zone or Zone List Name
  {1ed6a7fe-fe3c-4755-9fc3-bc8662fc5adb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {64e0882b-4f21-4e74-a8db-e3a8b0b6633c}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {758ef5cc-2567-4c7a-a64a-29119896b6ac}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c19d1a66-24b5-4f60-90bd-b87aa7e65477}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1ed6a7fe-fe3c-4755-9fc3-bc8662fc5adb}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {8d4409c5-a582-4c7d-8279-b7b17893068f}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {11665a60-799b-4347-92da-85528db2bfc7}, !- Control Zone or Zone List Name
  {16b595f4-0889-4efa-a153-37ae6423d744}, !- Cooling Control Zone or Zone List Name
  {118187a2-27af-4d20-b742-1569e6067031}, !- Heating Control Zone or Zone List Name
  {e3046271-96f7-41c5-bf6f-6abd196a53cf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {11665a60-799b-4347-92da-85528db2bfc7}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {16b595f4-0889-4efa-a153-37ae6423d744}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {118187a2-27af-4d20-b742-1569e6067031}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e3046271-96f7-41c5-bf6f-6abd196a53cf}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {bba72470-55c4-46b4-a44c-afcc9a1bbe16}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {990f6e2d-6b25-406d-aa43-1b14517045db}, !- Control Zone or Zone List Name
  {fe2bc149-93ec-4f3a-b698-cba0fcb8ea4d}, !- Cooling Control Zone or Zone List Name
  {c0d36551-1a11-4e89-8c01-732e75e55222}, !- Heating Control Zone or Zone List Name
  {1b2f1098-eceb-4b35-875a-447973c2b312}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {990f6e2d-6b25-406d-aa43-1b14517045db}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {fe2bc149-93ec-4f3a-b698-cba0fcb8ea4d}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c0d36551-1a11-4e89-8c01-732e75e55222}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1b2f1098-eceb-4b35-875a-447973c2b312}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {94fbc6d5-09cf-402d-a477-2f1e7848632a}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fa5ea4ea-a80d-4adc-88e0-1c1f27c92269}, !- Control Zone or Zone List Name
  {6e0e9ce5-cb7a-4ac1-8741-d163a9f6a92b}, !- Cooling Control Zone or Zone List Name
  {42271566-1006-4c67-9d29-6cb2c249d07a}, !- Heating Control Zone or Zone List Name
  {e2962729-e5d1-4bfb-a6fd-1b8bd386d020}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fa5ea4ea-a80d-4adc-88e0-1c1f27c92269}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {6e0e9ce5-cb7a-4ac1-8741-d163a9f6a92b}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {42271566-1006-4c67-9d29-6cb2c249d07a}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e2962729-e5d1-4bfb-a6fd-1b8bd386d020}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {dd0124c0-65c8-4d74-aceb-0d5131198c22}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {de82bafb-e461-478c-9a1f-70fa97e822d5}, !- Control Zone or Zone List Name
  {60e5f8f0-b6b7-4273-81bc-5ec495acc162}, !- Cooling Control Zone or Zone List Name
  {766c49cd-e465-467e-bfc6-5cfe6dabc405}, !- Heating Control Zone or Zone List Name
  {d316e941-0479-4cdc-aabf-2e0f03f3c0cb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {de82bafb-e461-478c-9a1f-70fa97e822d5}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {60e5f8f0-b6b7-4273-81bc-5ec495acc162}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {766c49cd-e465-467e-bfc6-5cfe6dabc405}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d316e941-0479-4cdc-aabf-2e0f03f3c0cb}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {fd5dfe35-03f4-4d99-b842-3ab660d4eff1}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {aeeb51b9-2595-4d8b-bbde-2f29d3b64e19}, !- Control Zone or Zone List Name
  {8df3fa70-25e1-4d16-b4cc-c3bb083e4e82}, !- Cooling Control Zone or Zone List Name
  {b6f73bea-96aa-44ea-b8f1-0b5dfb58a053}, !- Heating Control Zone or Zone List Name
  {c6014694-f30e-4b68-90e7-e6da45e1f68d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aeeb51b9-2595-4d8b-bbde-2f29d3b64e19}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {8df3fa70-25e1-4d16-b4cc-c3bb083e4e82}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b6f73bea-96aa-44ea-b8f1-0b5dfb58a053}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c6014694-f30e-4b68-90e7-e6da45e1f68d}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {51d38699-9860-4a55-b08b-5a3a0268480b}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {12b14f68-ec09-42f1-98d0-536c10749a3a}, !- Control Zone or Zone List Name
  {f2c214e6-b990-4d64-8516-50664f12d513}, !- Cooling Control Zone or Zone List Name
  {eefb9f96-5eeb-4af6-a60c-5837c15dd163}, !- Heating Control Zone or Zone List Name
  {9095bf4e-4fb1-4223-b6f0-4346630de65b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {12b14f68-ec09-42f1-98d0-536c10749a3a}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {f2c214e6-b990-4d64-8516-50664f12d513}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {eefb9f96-5eeb-4af6-a60c-5837c15dd163}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9095bf4e-4fb1-4223-b6f0-4346630de65b}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {e4a4b389-7002-41a8-af92-b172d20e79dd}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4ec88bb5-368c-455b-97db-bbffe29cb80f}, !- Control Zone or Zone List Name
  {f52b3cc3-2e5f-47fd-b63c-a351896699a5}, !- Cooling Control Zone or Zone List Name
  {1ad755ce-e0b4-431e-b5e8-ed57d3253d9c}, !- Heating Control Zone or Zone List Name
  {2c0e44dc-92f1-46ab-9bdb-0a1642698f3e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4ec88bb5-368c-455b-97db-bbffe29cb80f}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {f52b3cc3-2e5f-47fd-b63c-a351896699a5}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1ad755ce-e0b4-431e-b5e8-ed57d3253d9c}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2c0e44dc-92f1-46ab-9bdb-0a1642698f3e}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {df5bd813-fc56-4d0a-9a12-7de32ba045be}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4aa64acd-cb6e-454a-84ba-6c64babcdec1}, !- Control Zone or Zone List Name
  {404e9899-dd98-4cef-bff0-82802092189d}, !- Cooling Control Zone or Zone List Name
  {85e8dabc-febe-47d3-a5ea-9070d471cd9c}, !- Heating Control Zone or Zone List Name
  {6b2c3635-9e69-4eb3-9007-f849a59cde90}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4aa64acd-cb6e-454a-84ba-6c64babcdec1}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {404e9899-dd98-4cef-bff0-82802092189d}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {85e8dabc-febe-47d3-a5ea-9070d471cd9c}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6b2c3635-9e69-4eb3-9007-f849a59cde90}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {a8c19b17-7cd8-41dd-a777-5873965d9ec0}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {870312da-807a-44eb-a370-f8003655e367}, !- Control Zone or Zone List Name
  {262e9730-7934-472c-9bea-eedbe2b85df2}, !- Cooling Control Zone or Zone List Name
  {b68a6d87-2ff5-4c37-81da-8a27b8c459dc}, !- Heating Control Zone or Zone List Name
  {dcd81073-ab9a-4daf-b8e8-57df1b29f0e7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {870312da-807a-44eb-a370-f8003655e367}, !- Handle
  Availability Manager Night Cycle 31 Control Zone List; !- Name

OS:ModelObjectList,
  {262e9730-7934-472c-9bea-eedbe2b85df2}, !- Handle
  Availability Manager Night Cycle 31 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b68a6d87-2ff5-4c37-81da-8a27b8c459dc}, !- Handle
  Availability Manager Night Cycle 31 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dcd81073-ab9a-4daf-b8e8-57df1b29f0e7}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {db0d1799-4779-4b67-8ca7-00775282a6fe}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {09ff3ac0-e772-45e2-b57f-d4892897ec4e}, !- Control Zone or Zone List Name
  {b02a3b74-e201-425e-a694-1623d42c80b3}, !- Cooling Control Zone or Zone List Name
  {2f2577c1-040b-4659-a423-ce89ed496999}, !- Heating Control Zone or Zone List Name
  {9a51944b-16c9-4756-9d9f-acbc7f880c3b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {09ff3ac0-e772-45e2-b57f-d4892897ec4e}, !- Handle
  Availability Manager Night Cycle 32 Control Zone List; !- Name

OS:ModelObjectList,
  {b02a3b74-e201-425e-a694-1623d42c80b3}, !- Handle
  Availability Manager Night Cycle 32 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2f2577c1-040b-4659-a423-ce89ed496999}, !- Handle
  Availability Manager Night Cycle 32 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9a51944b-16c9-4756-9d9f-acbc7f880c3b}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {c3eaa226-e70a-4f3f-9d1e-708a07866aad}, !- Handle
  Availability Manager Night Cycle 33,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {85cdf68a-bce3-4343-94f7-7228cca67ce5}, !- Control Zone or Zone List Name
  {41309695-5449-4333-b3a4-5e7c3f6619aa}, !- Cooling Control Zone or Zone List Name
  {d5dac47f-754b-4ce9-bf82-9598f509a65e}, !- Heating Control Zone or Zone List Name
  {791ed774-1f3c-470c-87de-8337ff83f4c8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {85cdf68a-bce3-4343-94f7-7228cca67ce5}, !- Handle
  Availability Manager Night Cycle 33 Control Zone List; !- Name

OS:ModelObjectList,
  {41309695-5449-4333-b3a4-5e7c3f6619aa}, !- Handle
  Availability Manager Night Cycle 33 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d5dac47f-754b-4ce9-bf82-9598f509a65e}, !- Handle
  Availability Manager Night Cycle 33 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {791ed774-1f3c-470c-87de-8337ff83f4c8}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {e94dc421-3a86-442e-82be-819bea258fb6}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a25d9a99-1238-48f6-8b31-955c70122457}, !- Control Zone or Zone List Name
  {18c45911-0108-4551-a266-0baae3c0acd3}, !- Cooling Control Zone or Zone List Name
  {74f60c08-b83d-4e27-ae86-ea573015d422}, !- Heating Control Zone or Zone List Name
  {865e5ee6-1961-48db-b686-5cd3e3496b40}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a25d9a99-1238-48f6-8b31-955c70122457}, !- Handle
  Availability Manager Night Cycle 34 Control Zone List; !- Name

OS:ModelObjectList,
  {18c45911-0108-4551-a266-0baae3c0acd3}, !- Handle
  Availability Manager Night Cycle 34 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {74f60c08-b83d-4e27-ae86-ea573015d422}, !- Handle
  Availability Manager Night Cycle 34 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {865e5ee6-1961-48db-b686-5cd3e3496b40}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {6aba630b-96e5-4ec9-a96a-3caa1ba42743}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {949f539e-e232-462c-a2f5-1ba41c087d31}, !- Control Zone or Zone List Name
  {57192a69-6191-46a0-af8b-7b983255740c}, !- Cooling Control Zone or Zone List Name
  {13ad61a0-fc56-491e-9340-570002da0c11}, !- Heating Control Zone or Zone List Name
  {4c1448ab-476d-45a5-9784-0eee2af869f8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {949f539e-e232-462c-a2f5-1ba41c087d31}, !- Handle
  Availability Manager Night Cycle 35 Control Zone List; !- Name

OS:ModelObjectList,
  {57192a69-6191-46a0-af8b-7b983255740c}, !- Handle
  Availability Manager Night Cycle 35 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {13ad61a0-fc56-491e-9340-570002da0c11}, !- Handle
  Availability Manager Night Cycle 35 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4c1448ab-476d-45a5-9784-0eee2af869f8}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {3d6b5b0a-e189-46dc-a516-99e9d15092b8}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5c7f6fd1-fafa-461a-9e5f-4a395ed8b513}, !- Control Zone or Zone List Name
  {8edbff8d-3a0a-4336-89f4-d9c52b3310c7}, !- Cooling Control Zone or Zone List Name
  {8cfe4901-c88c-47b0-aa17-453f53417609}, !- Heating Control Zone or Zone List Name
  {736c3283-9b23-4aab-b219-2e5df87aec64}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5c7f6fd1-fafa-461a-9e5f-4a395ed8b513}, !- Handle
  Availability Manager Night Cycle 36 Control Zone List; !- Name

OS:ModelObjectList,
  {8edbff8d-3a0a-4336-89f4-d9c52b3310c7}, !- Handle
  Availability Manager Night Cycle 36 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8cfe4901-c88c-47b0-aa17-453f53417609}, !- Handle
  Availability Manager Night Cycle 36 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {736c3283-9b23-4aab-b219-2e5df87aec64}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {eb134da4-9b8a-4d80-813a-d5604c88c845}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d47dd97c-e27d-4374-ab7a-83be33dae445}, !- Control Zone or Zone List Name
  {0f72ecdb-a681-42cb-b884-0cd89d241102}, !- Cooling Control Zone or Zone List Name
  {90bedc7f-5741-4fae-9538-cb9cefa67ab9}, !- Heating Control Zone or Zone List Name
  {d6c3db06-3e93-474b-b6f1-e9d2c7511111}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d47dd97c-e27d-4374-ab7a-83be33dae445}, !- Handle
  Availability Manager Night Cycle 37 Control Zone List; !- Name

OS:ModelObjectList,
  {0f72ecdb-a681-42cb-b884-0cd89d241102}, !- Handle
  Availability Manager Night Cycle 37 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {90bedc7f-5741-4fae-9538-cb9cefa67ab9}, !- Handle
  Availability Manager Night Cycle 37 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d6c3db06-3e93-474b-b6f1-e9d2c7511111}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {f4105f25-b8b5-46e2-a20f-d4bdcd533af0}, !- Handle
  Availability Manager Night Cycle 38,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {391311b4-3927-4e07-a28f-bb3444e34f31}, !- Control Zone or Zone List Name
  {19fa1521-44fc-46bf-9fdb-172b2ef5588c}, !- Cooling Control Zone or Zone List Name
  {a8a037fc-2111-4a78-b185-d9cd0aeac611}, !- Heating Control Zone or Zone List Name
  {28e86276-cb5b-4755-8efd-3c90a15d4f1a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {391311b4-3927-4e07-a28f-bb3444e34f31}, !- Handle
  Availability Manager Night Cycle 38 Control Zone List; !- Name

OS:ModelObjectList,
  {19fa1521-44fc-46bf-9fdb-172b2ef5588c}, !- Handle
  Availability Manager Night Cycle 38 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a8a037fc-2111-4a78-b185-d9cd0aeac611}, !- Handle
  Availability Manager Night Cycle 38 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {28e86276-cb5b-4755-8efd-3c90a15d4f1a}, !- Handle
  Availability Manager Night Cycle 38 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {832deeea-5426-4ccc-ab39-790aa982bfc3}, !- Handle
  Availability Manager Night Cycle 39,    !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ebf6ec9d-6343-4a36-96f3-6bfa48996725}, !- Control Zone or Zone List Name
  {4154449d-2a25-4777-bda6-73a1bdc24a37}, !- Cooling Control Zone or Zone List Name
  {db586112-f34f-483b-bdb5-c5a41bb67fbc}, !- Heating Control Zone or Zone List Name
  {5a729270-ae24-4148-b14b-4bdaf04e328d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ebf6ec9d-6343-4a36-96f3-6bfa48996725}, !- Handle
  Availability Manager Night Cycle 39 Control Zone List; !- Name

OS:ModelObjectList,
  {4154449d-2a25-4777-bda6-73a1bdc24a37}, !- Handle
  Availability Manager Night Cycle 39 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {db586112-f34f-483b-bdb5-c5a41bb67fbc}, !- Handle
  Availability Manager Night Cycle 39 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5a729270-ae24-4148-b14b-4bdaf04e328d}, !- Handle
  Availability Manager Night Cycle 39 Heating Zone Fans Only Zone List; !- Name

OS:Curve:Biquadratic,
  {19765f3b-80b9-48c0-bd08-904b95519165}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {77dd4e5b-491f-47f0-8430-d4819dfe8719}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fc9a8f98-ccf8-4bd5-aeb9-621c1003bb44}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {804594cd-8b48-432e-ab77-3de744b0fcf2}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {086566f9-02cb-4b7e-a6e1-fa6e24e322de}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {60a8be00-81c4-48e1-8b28-06015b8bd82c}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {6a4cf09f-4220-452f-b097-bd8973725a2b}, !- Handle
  {cfc5b13e-719e-4210-a766-59b30d59ce46}; !- Object Name

OS:OutputControl:ReportingTolerances,
  {b9eba067-a4b5-4872-88fd-cf8830abfff6}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {9f826a66-db36-4648-a0a1-7d4b12e398dd}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {9cadb802-da54-494e-9e4e-53b0ac3a9543}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cadb802-da54-494e-9e4e-53b0ac3a9543}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {84d904d0-5931-4284-88bb-12b98429abc5}, !- Handle
  {9388ea26-0a9f-4c7c-ad87-c049dae47489}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  corridor_all_other,                     !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  corridor_all_other;                     !- Feature Value 2

OS:AdditionalProperties,
  {8cc96cc1-8f21-4718-bd81-e347807571ef}, !- Handle
  {9bf143b3-1171-4c64-8905-f084837aa966}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:AdditionalProperties,
  {9c77503c-285f-4d89-b314-3fe3b6783d6c}, !- Handle
  {44ad41e6-405b-4235-bc1b-980686c1ceb2}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  gymnasium,                              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  fitness_center_playing_area;            !- Feature Value 2

OS:AdditionalProperties,
  {97d6e5ae-9990-4be7-8828-506cb643fad2}, !- Handle
  {ee687631-42cb-41bd-9f85-76f70e0700d6}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_cafeteria,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_cafeteria_or_fast_food;    !- Feature Value 2

OS:AdditionalProperties,
  {671360e8-66a7-4c08-9692-b8f346b83967}, !- Handle
  {e0b99e2c-38b3-45c9-9504-edb16f64ca64}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  restroom,                               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  restroom;                               !- Feature Value 2

OS:AdditionalProperties,
  {6cd8c390-c90e-42fc-9c00-b1428d1cf0c5}, !- Handle
  {b5cd7529-b5ed-4096-b8c3-6a32d9c9f0fc}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:AdditionalProperties,
  {0774a707-cd95-4bf2-91ca-4c3f31dd776f}, !- Handle
  {528a82d5-f158-4dd3-bfe5-ce04123a3dba}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  classroom,                              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  classroom;                              !- Feature Value 2

OS:AdditionalProperties,
  {b7008cf4-7831-4c1e-a7e6-5c1a3c81252f}, !- Handle
  {27137286-8c2a-406c-a7a7-8f824324a471}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical_mechanical,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical;                  !- Feature Value 2

OS:AdditionalProperties,
  {b2e440ef-bad3-4459-afa1-1ca58d85fb2e}, !- Handle
  {5c9c78ad-dba3-4822-8f58-0969658a34d5}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_with_dishwashing,               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:Lights:Definition,
  {b092fa60-cb2a-4ba4-9742-07327c89e996}, !- Handle
  PrimarySchool Corridor - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.94906551998722,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6aa9c6f8-b8f8-4b4a-9f2b-f18437faf56b}, !- Handle
  {b092fa60-cb2a-4ba4-9742-07327c89e996}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {05de012d-1641-4ffd-919f-c0342a68dc8b}, !- Handle
  PrimarySchool Corridor - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {b092fa60-cb2a-4ba4-9742-07327c89e996}, !- Lights Definition Name
  {9388ea26-0a9f-4c7c-ad87-c049dae47489}, !- Space or SpaceType Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {02aa507f-3f11-4a80-938d-afe06ab20c05}, !- Handle
  PrimarySchool Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.74433422473404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7d76ded4-5b50-4cec-965d-377b09a76ee5}, !- Handle
  {02aa507f-3f11-4a80-938d-afe06ab20c05}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {5fe86b98-aea0-49c5-8985-fd2404f9aef7}, !- Handle
  PrimarySchool Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {02aa507f-3f11-4a80-938d-afe06ab20c05}, !- Lights Definition Name
  {9bf143b3-1171-4c64-8905-f084837aa966}, !- Space or SpaceType Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {337079a1-f9e2-4d52-8a25-413761d1edcf}, !- Handle
  PrimarySchool Gym - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.86417471996592,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c04388f0-be25-4275-96c5-bee10dfbecbe}, !- Handle
  {337079a1-f9e2-4d52-8a25-413761d1edcf}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {dc945749-ac9a-4bd1-aaa0-88e016931436}, !- Handle
  PrimarySchool Gym - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {337079a1-f9e2-4d52-8a25-413761d1edcf}, !- Lights Definition Name
  {44ad41e6-405b-4235-bc1b-980686c1ceb2}, !- Space or SpaceType Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8b95d507-0346-45a4-94ee-37f574a4c427}, !- Handle
  PrimarySchool Cafeteria - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.7076652200389,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ca947187-1e7d-4883-b312-291556ead701}, !- Handle
  {8b95d507-0346-45a4-94ee-37f574a4c427}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {40d53402-6d49-4635-9452-8a3c70fb9ab2}, !- Handle
  PrimarySchool Cafeteria - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {8b95d507-0346-45a4-94ee-37f574a4c427}, !- Lights Definition Name
  {ee687631-42cb-41bd-9f85-76f70e0700d6}, !- Space or SpaceType Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {485295c7-b142-4ce5-b86b-254bce99cf87}, !- Handle
  PrimarySchool Cafeteria - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.735422450831099,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b1bf0b31-c109-404b-b91d-d77cbfc701db}, !- Handle
  {485295c7-b142-4ce5-b86b-254bce99cf87}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {77c58425-02fd-424a-aca4-fee7eb9c38cb}, !- Handle
  PrimarySchool Cafeteria - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {485295c7-b142-4ce5-b86b-254bce99cf87}, !- Lights Definition Name
  {ee687631-42cb-41bd-9f85-76f70e0700d6}, !- Space or SpaceType Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {97ebe32e-e361-4869-b34d-e11069bd9d1a}, !- Handle
  PrimarySchool Cafeteria - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.90205645917762,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {67f56570-ea01-4f39-ae2b-552d12998a55}, !- Handle
  {97ebe32e-e361-4869-b34d-e11069bd9d1a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {3c7bd56e-e2ba-4102-9014-186b20fa14d1}, !- Handle
  PrimarySchool Cafeteria - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {97ebe32e-e361-4869-b34d-e11069bd9d1a}, !- Lights Definition Name
  {ee687631-42cb-41bd-9f85-76f70e0700d6}, !- Space or SpaceType Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6635e57b-b4e2-4235-be78-834643affb67}, !- Handle
  PrimarySchool Restroom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.33070929316204,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b0125d13-d264-4de7-9b5d-ea1475eb2dd5}, !- Handle
  {6635e57b-b4e2-4235-be78-834643affb67}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {7916cbd1-37bc-4ed3-83c0-233f4ace8715}, !- Handle
  PrimarySchool Restroom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {6635e57b-b4e2-4235-be78-834643affb67}, !- Lights Definition Name
  {e0b99e2c-38b3-45c9-9504-edb16f64ca64}, !- Space or SpaceType Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5a52245b-90ac-4172-a2c6-9de528804268}, !- Handle
  PrimarySchool Restroom - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.07724586989135,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f67b0b04-ca61-4c8b-941d-7f2717cdfc47}, !- Handle
  {5a52245b-90ac-4172-a2c6-9de528804268}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {38f36362-7fab-4047-af30-f842a0c1203b}, !- Handle
  PrimarySchool Restroom - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {5a52245b-90ac-4172-a2c6-9de528804268}, !- Lights Definition Name
  {e0b99e2c-38b3-45c9-9504-edb16f64ca64}, !- Space or SpaceType Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {744a56bf-26da-4ad7-8dce-6b8b92a3bcd9}, !- Handle
  PrimarySchool Lobby - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.92838000680396,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {31cf76a5-8a8d-44d6-aecb-0ae895607aaf}, !- Handle
  {744a56bf-26da-4ad7-8dce-6b8b92a3bcd9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6fc1d4d4-2bb4-4d13-b692-d1fb50831147}, !- Handle
  PrimarySchool Lobby - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {744a56bf-26da-4ad7-8dce-6b8b92a3bcd9}, !- Lights Definition Name
  {b5cd7529-b5ed-4096-b8c3-6a32d9c9f0fc}, !- Space or SpaceType Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e102c78e-b4ad-4dc0-a17f-0cf9ca17f21d}, !- Handle
  PrimarySchool Lobby - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.01437579069948,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7849b4fa-5be1-4885-88eb-c6bd1d49bda2}, !- Handle
  {e102c78e-b4ad-4dc0-a17f-0cf9ca17f21d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {0b956430-0253-4308-b37f-3c744a27db23}, !- Handle
  PrimarySchool Lobby - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {e102c78e-b4ad-4dc0-a17f-0cf9ca17f21d}, !- Lights Definition Name
  {b5cd7529-b5ed-4096-b8c3-6a32d9c9f0fc}, !- Space or SpaceType Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {11a5cfce-30cf-4b91-9b15-6c689b2df497}, !- Handle
  PrimarySchool Lobby - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.81460558640253,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d90bc2e2-0c15-4d4f-a986-ae4d82182603}, !- Handle
  {11a5cfce-30cf-4b91-9b15-6c689b2df497}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {ea24f96f-7d70-43c0-921e-a83100c297cf}, !- Handle
  PrimarySchool Lobby - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {11a5cfce-30cf-4b91-9b15-6c689b2df497}, !- Lights Definition Name
  {b5cd7529-b5ed-4096-b8c3-6a32d9c9f0fc}, !- Space or SpaceType Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {79db6d44-d30a-4516-aa64-60925f5ca2b4}, !- Handle
  PrimarySchool Classroom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.25559352724562,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a1ac490f-61b3-46e5-a6b5-c9d8b6417aca}, !- Handle
  {79db6d44-d30a-4516-aa64-60925f5ca2b4}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {7196d59f-af7f-45fe-ac16-7f965ff0971c}, !- Handle
  PrimarySchool Classroom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {79db6d44-d30a-4516-aa64-60925f5ca2b4}, !- Lights Definition Name
  {528a82d5-f158-4dd3-bfe5-ce04123a3dba}, !- Space or SpaceType Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3447f64a-cd6a-476d-9077-79523b597acc}, !- Handle
  PrimarySchool Mechanical - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.92887749275032,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {52040728-fd6a-43cf-89f2-1bed605a3e65}, !- Handle
  {3447f64a-cd6a-476d-9077-79523b597acc}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {56e0f58d-00cf-4388-99d9-0fded5b357a3}, !- Handle
  PrimarySchool Mechanical - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {3447f64a-cd6a-476d-9077-79523b597acc}, !- Lights Definition Name
  {27137286-8c2a-406c-a7a7-8f824324a471}, !- Space or SpaceType Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {67762f2a-45a4-4b4f-b2f9-79cb1a910abb}, !- Handle
  PrimarySchool Mechanical - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.02684398184168,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3e5f5036-c7d4-48ea-b8e7-83c38e7d5b77}, !- Handle
  {67762f2a-45a4-4b4f-b2f9-79cb1a910abb}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {6ac839b9-8fe0-426d-acf9-449eaf278a22}, !- Handle
  PrimarySchool Mechanical - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {67762f2a-45a4-4b4f-b2f9-79cb1a910abb}, !- Lights Definition Name
  {27137286-8c2a-406c-a7a7-8f824324a471}, !- Space or SpaceType Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d53b93e2-6cdb-4fe0-b8e4-37bf8ece4e66}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.18291968484216,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f450d662-5aff-4adc-a854-434c61de5fbd}, !- Handle
  {d53b93e2-6cdb-4fe0-b8e4-37bf8ece4e66}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {caefddbe-c0d8-4cee-a511-6c6572e60110}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {d53b93e2-6cdb-4fe0-b8e4-37bf8ece4e66}, !- Lights Definition Name
  {5c9c78ad-dba3-4822-8f58-0969658a34d5}, !- Space or SpaceType Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7053c9d9-53d0-4b29-bff0-09cbbca8de7d}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.69030666480136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d1d6a30c-9aeb-435a-b01f-902b227f83c3}, !- Handle
  {7053c9d9-53d0-4b29-bff0-09cbbca8de7d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {0365f6b2-fa34-4573-8886-5957df5a8be2}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {7053c9d9-53d0-4b29-bff0-09cbbca8de7d}, !- Lights Definition Name
  {5c9c78ad-dba3-4822-8f58-0969658a34d5}, !- Space or SpaceType Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Handle
  Education_School BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  {1b7b1681-6bb6-441c-958a-149e13113a09}, !- Default Day Schedule Name
  {e3358ac4-e333-4fcc-a28f-4223c9a6f265}, !- Summer Design Day Schedule Name
  {0e3aa6b1-d2c0-458e-b7b0-da26839a39fe}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {75b69b46-af71-4b6e-8499-d5ee8865d8d9}, !- Handle
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.100182223,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65674000099999996;                    !- Feature Value 3

OS:Schedule:Day,
  {1b7b1681-6bb6-441c-958a-149e13113a09}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Default 1, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.591179270111812,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.591174499453,                         !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.591169728794189,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.591164958135377,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.591160187476566,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.591147673109438,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.591135158742311,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.591122644375184,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.591110130008057,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.591099097731043,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.591088065454028,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.591077033177014,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5910660009,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.591084338638652,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.591102676377304,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.591121014115956,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.591139351854608,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.591146381908285,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.591153411961961,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.591160442015638,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.591167472069314,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.591701097213547,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.592234722357781,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.592768347502014,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.593301972646247,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.596053120732618,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.598804268818988,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.601555416905359,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.60430656499173,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.610619323727543,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.616932082463357,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.62324484119917,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.629557599934983,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.634491498667524,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.639425397400065,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.644359296132605,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.649293194865146,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.649705445136778,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.65011769540841,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.650529945680042,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.650942195951674,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.652391647213756,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.653841098475837,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.655290549737919,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.656740001,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.656212446922595,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.655684892845191,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.655157338767786,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.654629784690381,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.654695921638191,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.654762058586,                         !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.654828195533809,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.654894332481618,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.654760214021691,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.654626095561764,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.654491977101837,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.65435785864191,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.653311230805834,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.652264602969758,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.651217975133682,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.650171347297606,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.648376475957794,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.646581604617983,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.644786733278171,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.64299186193836,                       !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.640146008959727,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.637300155981094,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.634454303002462,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.631608450023829,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.630250562671324,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.62889267531882,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.627534787966316,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.626176900613812,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.625311984980327,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.624447069346843,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.623582153713359,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.622717238079875,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.619855413710514,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.616993589341152,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.61413176497179,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.611269940602429,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.609980603469969,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.608691266337508,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.607401929205048,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.606112592072588,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.604325938778673,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.602539285484758,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.600752632190843,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.598965978896928,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.597053368321259,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.59514075774559,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.593228147169921,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.591315536594252,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.591281469973642,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.591247403353032,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.591213336732422;                      !- Value Until Time 96

OS:AdditionalProperties,
  {f7b779a7-cdd8-45d0-a5bd-51d00efc424a}, !- Handle
  {1b7b1681-6bb6-441c-958a-149e13113a09}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.122520471 | hoo_start - 6.5 ~ 0.122112698 | hoo_start - 5.5 ~ 0.121753218 | hoo_start - 4.5 ~ 0.122350742 | hoo_start - 3.5 ~ 0.122579812 | hoo_start - 2.5 ~ 0.139967661 | hoo_start - 1.5 ~ 0.229612139 | hoo_start - 0.5 ~ 0.435309522 | hoo_start + 0.5 ~ 0.596077595 | hoo_start + 1.5 ~ 0.609510518 | mid - 1.5 ~ 0.656740001 | mid - 0.5 ~ 0.639549974 | mid + 0.5 ~ 0.641705006 | mid + 1.5 ~ 0.637334838 | hoo_end - 1.5 ~ 0.60323111 | hoo_end - 0.5 ~ 0.544746325 | hoo_end + 0.5 ~ 0.452015946 | hoo_end + 1.5 ~ 0.407770017 | hoo_end + 2.5 ~ 0.37958727 | hoo_end + 3.5 ~ 0.286336473 | hoo_end + 4.5 ~ 0.244324211 | hoo_end + 5.5 ~ 0.186107206 | hoo_end + 6.5 ~ 0.12378596 | hoo_end + 7.5 ~ 0.12267592, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {e3358ac4-e333-4fcc-a28f-4223c9a6f265}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e3aa6b1-d2c0-458e-b7b0-da26839a39fe}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cfc5964e-a8d6-4858-95aa-1c415c3d4f64}, !- Handle
  Schedule Rule 92,                       !- Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7bb972de-72c3-417f-8dec-f95559b48128}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  2,                                      !- Start Day
  8,                                      !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {bd0e478e-d71f-45d6-bed2-898e635c535e}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day 6, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.11171481,                             !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.111547439416667,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.111380068833333,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11121269825,                          !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.111045327666667,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.110877957083333,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1107105865,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.110543215916667,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.110375845333333,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.11020847475,                          !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.110041104166667,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.109873733583333,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.109706363,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.10948784175,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1092693205,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.10905079925,                          !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.108832278,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.10766547075,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1064986635,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.10533185625,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.104165049,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.1084085155,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.112651982,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1168954485,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.121138915,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.13207628525,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1430136555,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.15395102575,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.164888396,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.17415672375,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1834250515,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.19269337925,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.201961707,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.2166737475,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.231385788,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.2460978285,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.260809869,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.274856414,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.288902959,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.302949504,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.316996049,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.327966379666667,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.338936710333333,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.349907041,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.380932138,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.387006679,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.39308122,                             !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.39460928175,                          !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.3961373435,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.39766540525,                          !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.399193467,                            !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.39264244275,                          !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.3860914185,                           !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.37954039425,                          !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.37298937,                             !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.35873251675,                          !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.3444756635,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.33021881025,                          !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.315961957,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.306059173666667,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.296156390333333,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.286253607,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.235776685333333,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.222103634666667,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.208430584,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.200374509,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.192318434,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.184262359,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.176206284,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.162536049,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.148865814,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.135195579,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.121525344,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.11937980825,                          !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.1172342725,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.11508873675,                          !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.112943201,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.11296971925,                          !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.1129962375,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.11302275575,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.113049274,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.11321776975,                          !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.1133862655,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.11355476125,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.113723257,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.113555886416667,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.113388515833333,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.11322114525,                          !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.113053774666667,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.112886404083333,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.1127190335,                           !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.112551662916667,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.112384292333333,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.11221692175,                          !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.112049551166667,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.111882180583333;                      !- Value Until Time 96

OS:AdditionalProperties,
  {e1714b50-e646-470e-ac8c-d58e3333c2a5}, !- Handle
  {bd0e478e-d71f-45d6-bed2-898e635c535e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.113049274 | hoo_end + 4.5 ~ 0.113723257 | hoo_start - 5.5 ~ 0.109706363 | hoo_start - 4.5 ~ 0.108832278 | hoo_start - 3.5 ~ 0.104165049 | hoo_start - 2.5 ~ 0.121138915 | hoo_start - 1.5 ~ 0.164888396 | hoo_start - 0.5 ~ 0.201961707 | hoo_start + 0.5 ~ 0.260809869 | hoo_start + 1.5 ~ 0.316996049 | hoo_start + 2.5 ~ 0.349907041 | mid - 3.0 ~ 0.366636242 | mid - 2.0 ~ 0.374857597 | mid - 1.0 ~ 0.39308122 | mid ~ 0.399193467 | mid + 1.0 ~ 0.37298937 | mid + 2.0 ~ 0.315961957 | mid + 3.0 ~ 0.286253607 | hoo_end - 2.5 ~ 0.287645253 | hoo_end - 1.5 ~ 0.249449736 | hoo_end - 0.5 ~ 0.208430584 | hoo_end + 0.5 ~ 0.176206284 | hoo_end + 1.5 ~ 0.121525344 | hoo_end + 2.5 ~ 0.112943201, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {28d11d54-9910-42b5-858e-ffb509c7d3a8}, !- Handle
  Schedule Rule 93,                       !- Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48c41ad7-de0a-4958-b041-0e0d73c9c324}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  18,                                     !- Start Day
  6,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0762ffe3-8356-4e27-8740-eb5c1bacc977}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day 7, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.112943201,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.11296971925,                          !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1129962375,                           !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11302275575,                          !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.113049274,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.11321776975,                          !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1133862655,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11355476125,                          !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.113723257,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1127190335,                           !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.11171481,                             !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1107105865,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.109706363,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.10948784175,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1092693205,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.10905079925,                          !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.108832278,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.10766547075,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1064986635,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.10533185625,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.104165049,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.1084085155,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.112651982,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1168954485,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.121138915,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.13207628525,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1430136555,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.15395102575,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.164888396,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.17415672375,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1834250515,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.19269337925,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.201961707,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.2166737475,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.231385788,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.2460978285,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.260809869,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.274856414,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.288902959,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.302949504,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.316996049,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.325223797,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.333451545,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.341679293,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.349907041,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.35408934125,                          !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3582716415,                           !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.36245394175,                          !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.366636242,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.36869158075,                          !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.3707469195,                           !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.37280225825,                          !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.374857597,                            !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.37941350275,                          !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.3839694085,                           !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.38852531425,                          !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.39308122,                             !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.39460928175,                          !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.3961373435,                           !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.39766540525,                          !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.399193467,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.39264244275,                          !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.3860914185,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.37954039425,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.37298937,                             !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.35873251675,                          !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.3444756635,                           !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.33021881025,                          !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.315961957,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.3085348695,                           !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.301107782,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.2936806945,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.286253607,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2866015185,                           !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.28694943,                             !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.2872973415,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.287645253,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.27809637375,                          !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.2685474945,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.25899861525,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.249449736,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.239194948,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.22894016,                             !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.218685372,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.208430584,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.200374509,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.192318434,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.184262359,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.176206284,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.162536049,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.148865814,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.135195579,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.121525344,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.11937980825,                          !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.1172342725,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.11508873675;                          !- Value Until Time 96

OS:AdditionalProperties,
  {2f9e5baf-59af-47bd-9f79-d50b56fee24d}, !- Handle
  {0762ffe3-8356-4e27-8740-eb5c1bacc977}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.113049274 | hoo_start - 6.5 ~ 0.113723257 | hoo_start - 5.5 ~ 0.109706363 | hoo_start - 4.5 ~ 0.108832278 | hoo_start - 3.5 ~ 0.104165049 | hoo_start - 2.5 ~ 0.121138915 | hoo_start - 1.5 ~ 0.164888396 | hoo_start - 0.5 ~ 0.201961707 | hoo_start + 0.5 ~ 0.260809869 | hoo_start + 1.5 ~ 0.316996049 | mid - 1.5 ~ 0.349907041 | mid - 0.5 ~ 0.366636242 | mid + 0.5 ~ 0.374857597 | mid + 1.5 ~ 0.39308122 | hoo_end - 1.5 ~ 0.399193467 | hoo_end - 0.5 ~ 0.37298937 | hoo_end + 0.5 ~ 0.315961957 | hoo_end + 1.5 ~ 0.286253607 | hoo_end + 2.5 ~ 0.287645253 | hoo_end + 3.5 ~ 0.249449736 | hoo_end + 4.5 ~ 0.208430584 | hoo_end + 5.5 ~ 0.176206284 | hoo_end + 6.5 ~ 0.121525344 | hoo_end + 7.5 ~ 0.112943201, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {e1095fa1-05b4-4012-882f-4a40e6c9dd18}, !- Handle
  Schedule Rule 94,                       !- Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6f9c18e4-a00e-4044-a4cc-561d5e2e17dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  3,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4c82cd7-9eb4-4e3b-9a37-69ca53fbb89e}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day 8, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.12267592,                             !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.12263705775,                          !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1225981955,                           !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.12255933325,                          !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.122520471,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.12241852775,                          !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1223165845,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.12221464125,                          !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.122112698,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.122022828,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.121932958,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.121843088,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.121753218,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.121902599,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.12205198,                             !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.122201361,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.122350742,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1224080095,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.122465277,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.1225225445,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.122579812,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.12692677425,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1312737365,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.13562069875,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.139967661,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.1623787805,                           !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1847899,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2072010195,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.229612139,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.28103648475,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.3324608305,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.38388517625,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.435309522,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.47550154025,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.5156935585,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.55588557675,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.596077595,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.59943582575,                          !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6027940565,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.60615228725,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.609510518,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.62131788875,                          !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.6331252595,                           !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.64493263025,                          !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.656740001,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.65244249425,                          !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.6481449875,                           !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.64384748075,                          !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.639549974,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.640088732,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.64062749,                             !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.641166248,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.641705006,                            !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.640612464,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.639519922,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.63842738,                             !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.637334838,                            !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.628808906,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.620282974,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.611757042,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.60323111,                             !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.58860991375,                          !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5739887175,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.55936752125,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.544746325,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.52156373025,                          !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.4983811355,                           !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.47519854075,                          !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.452015946,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.44095446375,                          !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.4298929815,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.41883149925,                          !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.407770017,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.40072433025,                          !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.3936786435,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.38663295675,                          !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.37958727,                             !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.35627457075,                          !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.3329618715,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.30964917225,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.286336473,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.2758334075,                           !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.265330342,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2548272765,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.244324211,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.22976995975,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.2152157085,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.20066145725,                          !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.186107206,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1705268945,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.154946583,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.1393662715,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.12378596,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.12350845,                             !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.12323094,                             !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.12295343;                             !- Value Until Time 96

OS:AdditionalProperties,
  {73f6399f-16ce-45a7-b818-10de4cbe693a}, !- Handle
  {f4c82cd7-9eb4-4e3b-9a37-69ca53fbb89e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.122520471 | hoo_start - 6.5 ~ 0.122112698 | hoo_start - 5.5 ~ 0.121753218 | hoo_start - 4.5 ~ 0.122350742 | hoo_start - 3.5 ~ 0.122579812 | hoo_start - 2.5 ~ 0.139967661 | hoo_start - 1.5 ~ 0.229612139 | hoo_start - 0.5 ~ 0.435309522 | hoo_start + 0.5 ~ 0.596077595 | hoo_start + 1.5 ~ 0.609510518 | mid - 1.5 ~ 0.656740001 | mid - 0.5 ~ 0.639549974 | mid + 0.5 ~ 0.641705006 | mid + 1.5 ~ 0.637334838 | hoo_end - 1.5 ~ 0.60323111 | hoo_end - 0.5 ~ 0.544746325 | hoo_end + 0.5 ~ 0.452015946 | hoo_end + 1.5 ~ 0.407770017 | hoo_end + 2.5 ~ 0.37958727 | hoo_end + 3.5 ~ 0.286336473 | hoo_end + 4.5 ~ 0.244324211 | hoo_end + 5.5 ~ 0.186107206 | hoo_end + 6.5 ~ 0.12378596 | hoo_end + 7.5 ~ 0.12267592, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {0cfb64a7-9a7d-4a9c-872c-9089511be0a1}, !- Handle
  Schedule Rule 95,                       !- Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cded1908-46d5-47e0-81ef-ad4284b7443d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d19d4ca1-77aa-4fa2-b89d-3d51ca406699}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day 9, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.121932958,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.121917979666667,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.121903001333333,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.121888023,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.121873044666667,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.121858066333333,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.121843088,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.121828109666667,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.121813131333333,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.121798153,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.121783174666667,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.121768196333333,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.121753218,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.121902599,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.12205198,                             !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.122201361,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.122350742,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1224080095,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.122465277,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.1225225445,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.122579812,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.12692677425,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1312737365,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.13562069875,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.139967661,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.1623787805,                           !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1847899,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2072010195,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.229612139,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.28103648475,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.3324608305,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.38388517625,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.435309522,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.47550154025,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.5156935585,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.55588557675,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.596077595,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.59943582575,                          !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6027940565,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.60615228725,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.609510518,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.625253679,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.64099684,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.656740001,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.640248283333333,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.638791560666667,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.637334838,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.628808906,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.620282974,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.611757042,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.60323111,                             !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.58860991375,                          !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5739887175,                           !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.55936752125,                          !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.544746325,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.52156373025,                          !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.4983811355,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.47519854075,                          !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.452015946,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.437267303,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.42251866,                             !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.407770017,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.272332385666667,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.258328298333333,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.244324211,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.22976995975,                          !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.2152157085,                           !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.20066145725,                          !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.186107206,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.1705268945,                           !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.154946583,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.1393662715,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.12378596,                             !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.12350845,                             !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.12323094,                             !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.12295343,                             !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.12267592,                             !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.12263705775,                          !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.1225981955,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.12255933325,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.122520471,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.12241852775,                          !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.1223165845,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.12221464125,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.122112698,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.122097719666667,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.122082741333333,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.122067763,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.122052784666667,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.122037806333333,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.122022828,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.122007849666667,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.121992871333333,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.121977893,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.121962914666667,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.121947936333333;                      !- Value Until Time 96

OS:AdditionalProperties,
  {43c9cd1c-3255-40d0-ab5c-edfdef568fda}, !- Handle
  {d19d4ca1-77aa-4fa2-b89d-3d51ca406699}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.122520471 | hoo_end + 4.5 ~ 0.122112698 | hoo_start - 5.5 ~ 0.121753218 | hoo_start - 4.5 ~ 0.122350742 | hoo_start - 3.5 ~ 0.122579812 | hoo_start - 2.5 ~ 0.139967661 | hoo_start - 1.5 ~ 0.229612139 | hoo_start - 0.5 ~ 0.435309522 | hoo_start + 0.5 ~ 0.596077595 | hoo_start + 1.5 ~ 0.609510518 | hoo_start + 2.5 ~ 0.656740001 | mid - 3.0 ~ 0.639549974 | mid - 2.0 ~ 0.641705006 | mid - 1.0 ~ 0.637334838 | mid ~ 0.60323111 | mid + 1.0 ~ 0.544746325 | mid + 2.0 ~ 0.452015946 | mid + 3.0 ~ 0.407770017 | hoo_end - 2.5 ~ 0.37958727 | hoo_end - 1.5 ~ 0.286336473 | hoo_end - 0.5 ~ 0.244324211 | hoo_end + 0.5 ~ 0.186107206 | hoo_end + 1.5 ~ 0.12378596 | hoo_end + 2.5 ~ 0.12267592, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {ed2d5465-db56-40c0-bfc8-de551270fc31}, !- Handle
  Schedule Rule 96,                       !- Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {de522ce7-2b06-4584-8a29-202eb00a2b7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e558fa3a-7b60-4a57-901a-0c5feff0128c}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 3, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1429280895,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.143507554,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1440870185,                           !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.144666483,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1467254785,                           !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.148784474,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1508434695,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.152902465,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.15532908825,                          !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1577557115,                           !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.16018233475,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.162608958,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1593865815,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.156164205,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1529418285,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.149719452,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1478390535,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.145958655,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1440782565,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.142197858,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.13786671875,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.1335355795,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.12920444025,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.124873301,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.124381956,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.123890611,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.123399266,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.122907921,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.12387096825,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.1248340155,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.12579706275,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.12676011,                             !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.12576096075,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.1247618115,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.12376266225,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.122763513,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.12279479325,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.1228260735,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.12285735375,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.122888634,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.135283850015625,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.13523365540625,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.135183460796875,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.1351332661875,                        !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.135083071578125,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.13503287696875,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.134982682359375,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.13493248775,                          !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.134882293140625,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.13483209853125,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.134781903921875,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.1347317093125,                        !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.134681514703125,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.13463132009375,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.134581125484375,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.134530930875,                         !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.134480736265625,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.13443054165625,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.134380347046875,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.1343301524375,                        !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.134279957828125,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.13422976321875,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.134179568609375,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.134129374,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.13407607375,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.1340227735,                           !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.13396947325,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.133916173,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.13545681025,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.1369974475,                           !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.13853808475,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.140078722,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.14055163,                             !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.141024538,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.141497446,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.141970354,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.14194916975,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.1419279855,                           !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.14190680125,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.141885617,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.1415999095,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.141314202,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.1410284945,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.140742787,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.13961878375,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.1384947805,                           !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.13737077725,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.136246774,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.13710086675,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1379549595,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.13880905225,                          !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.139663145,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.140334515,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.141005885,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.141677255,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.142348625;                            !- Value Until Time 96

OS:AdditionalProperties,
  {8c804d39-69b4-4fd7-b89a-7630f5975653}, !- Handle
  {e558fa3a-7b60-4a57-901a-0c5feff0128c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {8a7a1608-a4bf-4eb7-a67c-5bd2ce8422db}, !- Handle
  Schedule Rule 97,                       !- Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9bcec0e9-9ea7-43b5-bd4d-24974689af2c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {1ca12a9a-8045-4cca-8a84-7fbe1fef1ec6}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 4, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.17044818025,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1746208055,                           !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.17879343075,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.182966056,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1873666185,                           !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.191767181,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1961677435,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.200568306,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.203724138,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.20687997,                             !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.210035802,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.213191634,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.21064383,                             !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.208096026,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.205548222,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.203000418,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.19958353425,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1961666505,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.19274976675,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.189332883,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.17570185375,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.1620708245,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.14843979525,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.134808766,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.13620264275,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.1375965195,                           !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.13899039625,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.140384273,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.13144181475,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.1224993565,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.11355689825,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.10461444,                             !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.1038463035,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.103078167,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.1023100305,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.101541894,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.10145017375,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.1013584535,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.10126673325,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.101175013,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.101270436703125,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.10127165128125,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.101272865859375,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.1012740804375,                        !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.101275295015625,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.10127650959375,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.101277724171875,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.10127893875,                          !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.101280153328125,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.10128136790625,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.101282582484375,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.1012837970625,                        !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.101285011640625,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.10128622621875,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.101287440796875,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.101288655375,                         !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.101289869953125,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.10129108453125,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.101292299109375,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.1012935136875,                        !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.101294728265625,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.10129594284375,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.101297157421875,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.101298372,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.10101933475,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.1007402975,                           !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.10046126025,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.100182223,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.10096428375,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.1017463445,                           !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.10252840525,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.103310466,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.10745661125,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.1116027565,                           !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.11574890175,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.119895047,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.1225029175,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.125110788,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.1277186585,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.130326529,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.13158768425,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.1328488395,                           !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.13410999475,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.13537115,                             !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.13832859725,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.1412860445,                           !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.14424349175,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.147200939,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.1531974985,                           !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.159194058,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.1651906175,                           !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.171187177,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.1699592715,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.168731366,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.1675034605,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.166275555;                            !- Value Until Time 96

OS:AdditionalProperties,
  {fadb59e5-926a-4b2b-bb7f-f3438398246d}, !- Handle
  {1ca12a9a-8045-4cca-8a84-7fbe1fef1ec6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10461444 | hoo_start + 1.5 ~ 0.101541894 | hoo_start + 2.5 ~ 0.101175013 | hoo_start + 3.5 ~ 0.101692126 | hoo_start + 4.5 ~ 0.100826902 | hoo_start + 5.5 ~ 0.101234158 | hoo_start + 6.5 ~ 0.100407818 | hoo_start + 7.5 ~ 0.101220639 | hoo_start + 8.5 ~ 0.101298372 | hoo_start + 9.5 ~ 0.100182223 | hoo_start + 10.5 ~ 0.103310466 | hoo_start + 11.5 ~ 0.119895047 | hoo_start - 11.5 ~ 0.130326529 | hoo_start - 10.5 ~ 0.13537115 | hoo_start - 9.5 ~ 0.147200939 | hoo_start - 8.5 ~ 0.171187177 | hoo_start - 7.5 ~ 0.166275555 | hoo_start - 6.5 ~ 0.182966056 | hoo_start - 5.5 ~ 0.200568306 | hoo_start - 4.5 ~ 0.213191634 | hoo_start - 3.5 ~ 0.203000418 | hoo_start - 2.5 ~ 0.189332883 | hoo_start - 1.5 ~ 0.134808766 | hoo_start - 0.5 ~ 0.140384273, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {e9da26f7-00e2-4d4c-bfc8-da35537bfd61}, !- Handle
  Schedule Rule 98,                       !- Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {68dbc234-b3c0-4da1-836f-366fd57760ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {c5eda5b3-57dd-4744-b3de-eb549ff944fa}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 5, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1429280895,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.143507554,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1440870185,                           !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.144666483,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1467254785,                           !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.148784474,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1508434695,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.152902465,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.15532908825,                          !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1577557115,                           !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.16018233475,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.162608958,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1593865815,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.156164205,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1529418285,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.149719452,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1478390535,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.145958655,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1440782565,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.142197858,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.13786671875,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.1335355795,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.12920444025,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.124873301,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.124381956,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.123890611,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.123399266,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.122907921,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.12387096825,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.1248340155,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.12579706275,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.12676011,                             !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.12576096075,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.1247618115,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.12376266225,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.122763513,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.12279479325,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.1228260735,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.12285735375,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.122888634,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.135283850015625,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.13523365540625,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.135183460796875,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.1351332661875,                        !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.135083071578125,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.13503287696875,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.134982682359375,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.13493248775,                          !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.134882293140625,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.13483209853125,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.134781903921875,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.1347317093125,                        !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.134681514703125,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.13463132009375,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.134581125484375,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.134530930875,                         !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.134480736265625,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.13443054165625,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.134380347046875,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.1343301524375,                        !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.134279957828125,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.13422976321875,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.134179568609375,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.134129374,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.13407607375,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.1340227735,                           !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.13396947325,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.133916173,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.13545681025,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.1369974475,                           !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.13853808475,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.140078722,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.14055163,                             !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.141024538,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.141497446,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.141970354,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.14194916975,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.1419279855,                           !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.14190680125,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.141885617,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.1415999095,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.141314202,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.1410284945,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.140742787,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.13961878375,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.1384947805,                           !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.13737077725,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.136246774,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.13710086675,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1379549595,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.13880905225,                          !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.139663145,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.140334515,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.141005885,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.141677255,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.142348625;                            !- Value Until Time 96

OS:AdditionalProperties,
