  {dc6a6e72-9643-4c2f-91b5-a480116bd987}, !- Handle
  {c5eda5b3-57dd-4744-b3de-eb549ff944fa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {68f16e5b-b1b0-475d-a740-62d658264539}, !- Handle
  Schedule Rule 99,                       !- Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {c675e93a-91ff-422f-b4aa-e37608242b74}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7cc8a00-9363-471f-ad0a-b3c8553bdb0e}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 3, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.16283861525,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1558235245,                           !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.14880843375,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.141793343,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1419479955,                           !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.142102648,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1422573005,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.142411953,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1428747405,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.143337528,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1438003155,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.144263103,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1438742015,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.1434853,                              !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1430963985,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.142707497,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1425001755,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.142292854,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1420855325,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.141878211,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.13817772225,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.1344772335,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.13077674475,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.127076256,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.12643238825,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.1257885205,                           !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.12514465275,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.124500785,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.12480618375,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.1251115825,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.12541698125,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.12572238,                             !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.12514604775,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.1245697155,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.12399338325,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.123417051,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.1242334455,                           !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.12504984,                             !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.1258662345,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.126682629,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.14487233065625,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.1449474870625,                        !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.14502264346875,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.145097799875,                         !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.14517295628125,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.1452481126875,                        !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.14532326909375,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.1453984255,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.14547358190625,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.1455487383125,                        !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.14562389471875,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.145699051125,                         !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.14577420753125,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.1458493639375,                        !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.14592452034375,                       !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.14599967675,                          !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.14607483315625,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.1461499895625,                        !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.14622514596875,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.146300302375,                         !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.14637545878125,                       !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1464506151875,                        !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.14652577159375,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.146600928,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.15858500225,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.1705690765,                           !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.18255315075,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.194537225,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.2198907545,                           !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.245244284,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.2705978135,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.295951343,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.293988039,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.292024735,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.290061431,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.288098127,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.27907668875,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2700552505,                           !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.26103381225,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.252012374,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.2477680275,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.243523681,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.2392793345,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.235034988,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.22665071425,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.2182664405,                           !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.20988216675,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.201497893,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.19726554075,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1930331885,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.18880083625,                          !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.184568484,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.1808897895,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.177211095,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.1735324005,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.169853706;                            !- Value Until Time 96

OS:AdditionalProperties,
  {f36d7499-97c9-4c7d-a784-7a0d65b1aec6}, !- Handle
  {f7cc8a00-9363-471f-ad0a-b3c8553bdb0e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {ab8fb42f-ccd3-4199-b143-8f72344d54c9}, !- Handle
  Schedule Rule 100,                      !- Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8bd84bb4-85b8-45e0-bb7e-9c91057a7cb6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {83af5819-dbe4-4eb2-b5e7-c75d6a1d0f40}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 4, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1826712865,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.175321016,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1679707455,                           !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.160620475,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.16709927625,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1735780775,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.18005687875,                          !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.18653568,                             !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1908648705,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.195194061,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1995232515,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.203852442,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2000270255,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.196201609,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1923761925,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.188550776,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.184299727,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.180048678,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.175797629,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.17154658,                             !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.16025252175,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.1489584635,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.13766440525,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.126370347,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.12212613525,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.1178819235,                           !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.11363771175,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1093935,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.10711286,                             !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.10483222,                             !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.10255158,                             !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.10027094,                             !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.10034318125,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.1004154225,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.10048766375,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.100559905,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.10056603075,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.1005721565,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.10057828225,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.100584408,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.133562757515625,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.13347800140625,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.133393245296875,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.1333084891875,                        !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.133223733078125,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.13313897696875,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.133054220859375,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.13296946475,                          !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.132884708640625,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.13279995253125,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.132715196421875,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.1326304403125,                        !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.132545684203125,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.13246092809375,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.132376171984375,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.132291415875,                         !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.132206659765625,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.13212190365625,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.132037147546875,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.1319523914375,                        !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.131867635328125,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.13178287921875,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.131698123109375,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.131613367,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.1434031105,                           !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.155192854,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.1669825975,                           !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.178772341,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.189776277,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.200780213,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.211784149,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.222788085,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.22790342875,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2330187725,                           !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.23813411625,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.24324946,                             !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.24344091325,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2436323665,                           !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.24382381975,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.244015273,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.23689303925,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.2297708055,                           !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.22264857175,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.215526338,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.216252232,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.216978126,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.21770402,                             !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.218429914,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.22127505175,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.2241201895,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.22696532725,                          !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.229810465,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.219863238,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.209916011,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.199968784,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.190021557;                            !- Value Until Time 96

OS:AdditionalProperties,
  {0385ee8c-f7d7-41c7-a91c-31e461989a5d}, !- Handle
  {83af5819-dbe4-4eb2-b5e7-c75d6a1d0f40}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10027094 | hoo_start + 1.5 ~ 0.100559905 | hoo_start + 2.5 ~ 0.100584408 | hoo_start + 3.5 ~ 0.10097392 | hoo_start + 4.5 ~ 0.100575959 | hoo_start + 5.5 ~ 0.100279295 | hoo_start + 6.5 ~ 0.115213741 | hoo_start + 7.5 ~ 0.137037758 | hoo_start + 8.5 ~ 0.131613367 | hoo_start + 9.5 ~ 0.178772341 | hoo_start + 10.5 ~ 0.222788085 | hoo_start + 11.5 ~ 0.24324946 | hoo_start - 11.5 ~ 0.244015273 | hoo_start - 10.5 ~ 0.215526338 | hoo_start - 9.5 ~ 0.218429914 | hoo_start - 8.5 ~ 0.229810465 | hoo_start - 7.5 ~ 0.190021557 | hoo_start - 6.5 ~ 0.160620475 | hoo_start - 5.5 ~ 0.18653568 | hoo_start - 4.5 ~ 0.203852442 | hoo_start - 3.5 ~ 0.188550776 | hoo_start - 2.5 ~ 0.17154658 | hoo_start - 1.5 ~ 0.126370347 | hoo_start - 0.5 ~ 0.1093935, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {1dd0af24-e43b-490a-817e-8eb2110ab333}, !- Handle
  Schedule Rule 101,                      !- Name
  {a1dca83d-209c-44f2-94ea-3f57b2f3b205}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {5025bede-d55d-4854-95b3-afea5000daa3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {b348c08f-c54e-4f78-a61c-31f456b0e6fd}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 5, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.16283861525,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1558235245,                           !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.14880843375,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.141793343,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1419479955,                           !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.142102648,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1422573005,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.142411953,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1428747405,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.143337528,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1438003155,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.144263103,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1438742015,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.1434853,                              !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1430963985,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.142707497,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1425001755,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.142292854,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1420855325,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.141878211,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.13817772225,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.1344772335,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.13077674475,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.127076256,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.12643238825,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.1257885205,                           !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.12514465275,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.124500785,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.12480618375,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.1251115825,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.12541698125,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.12572238,                             !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.12514604775,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.1245697155,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.12399338325,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.123417051,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.1242334455,                           !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.12504984,                             !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.1258662345,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.126682629,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.14487233065625,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.1449474870625,                        !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.14502264346875,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.145097799875,                         !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.14517295628125,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.1452481126875,                        !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.14532326909375,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.1453984255,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.14547358190625,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.1455487383125,                        !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.14562389471875,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.145699051125,                         !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.14577420753125,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.1458493639375,                        !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.14592452034375,                       !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.14599967675,                          !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.14607483315625,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.1461499895625,                        !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.14622514596875,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.146300302375,                         !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.14637545878125,                       !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1464506151875,                        !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.14652577159375,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.146600928,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.15858500225,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.1705690765,                           !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.18255315075,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.194537225,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.2198907545,                           !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.245244284,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.2705978135,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.295951343,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.293988039,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.292024735,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.290061431,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.288098127,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.27907668875,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2700552505,                           !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.26103381225,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.252012374,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.2477680275,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.243523681,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.2392793345,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.235034988,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.22665071425,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.2182664405,                           !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.20988216675,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.201497893,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.19726554075,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1930331885,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.18880083625,                          !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.184568484,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.1808897895,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.177211095,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.1735324005,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.169853706;                            !- Value Until Time 96

OS:AdditionalProperties,
  {6c2fcb96-86a9-4856-820a-3a70223cbebd}, !- Handle
  {b348c08f-c54e-4f78-a61c-31f456b0e6fd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {d858ffed-1ff3-4027-b794-ecc4ab25312d}, !- Handle
  Education_School BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  {18928bd8-3182-4f7b-93d5-283b3015dd31}, !- Default Day Schedule Name
  {16805f7a-eead-4c78-bf60-100770af2152}, !- Summer Design Day Schedule Name
  {505130df-1750-4b6b-85f4-890bafa102cf}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c2bb3d4f-1e20-49fe-8ec1-c3deb07774c0}, !- Handle
  {d858ffed-1ff3-4027-b794-ecc4ab25312d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.21032999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.95750000000000002;                    !- Feature Value 3

OS:Schedule:Day,
  {18928bd8-3182-4f7b-93d5-283b3015dd31}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Default 1, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.106068879895377,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0942532716845751,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0824376634737735,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0706220552629719,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0588064470521702,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0769076373179697,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0950088275837693,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.113110017849569,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.131211208115368,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.12635635957161,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.121501511027852,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.116646662484094,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.111791813940337,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.099349255089778,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0869066962392196,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0744641373886611,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0620215785381026,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.058484933903577,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0549482892690513,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0514116446345257,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.047875,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0580026641806871,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0681303283613743,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0782579925420614,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0883856567227485,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.114653280962816,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.140920905202884,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.167188529442952,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.19345615368302,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.240525678637071,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.287595203591121,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.334664728545172,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.381734253499222,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.434044442775343,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.486354632051463,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.538664821327584,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.590975010603704,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.637915930298318,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.684856849992931,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.731797769687544,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.778738689382158,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.796743425703379,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.814748162024601,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.832752898345822,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.850757634667044,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.865000667149724,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.879243699632405,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.893486732115086,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.907729764597766,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.911041350028277,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.914352935458787,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.917664520889297,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.920976106319808,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.9261203166973,                        !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.931264527074791,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.936408737452283,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.941552947829775,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.945539710872331,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.949526473914888,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.953513236957444,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.9575,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.949365717340591,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.941231434681182,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.933097152021773,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.924962869362364,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.897184133323908,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.869405397285452,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.841626661246996,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.81384792520854,                       !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.766103222642443,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.718358520076347,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.67061381751025,                       !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.622869114944154,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.574963655803761,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.527058196663368,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.479152737522975,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.431247278382582,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.393212272904001,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.355177267425421,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.31714226194684,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.27910725646826,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.253579112469956,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.228050968471653,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.202522824473349,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.176994680475046,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.16397339795702,                       !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.150952115438993,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.137930832920967,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.124909550402941,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.120086853174042,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.115264155945143,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.110441458716245,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.105618761487346,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.105731291089354,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.105843820691362,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.105956350293369;                      !- Value Until Time 96

OS:AdditionalProperties,
  {bdbffd7e-46fb-4e1c-9327-3b0d25de8786}, !- Handle
  {18928bd8-3182-4f7b-93d5-283b3015dd31}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.2587 | hoo_start - 6.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | mid - 1.5 ~ 0.8745 | mid - 0.5 ~ 0.9188 | mid + 0.5 ~ 0.9291 | mid + 1.5 ~ 0.9451 | hoo_end - 1.5 ~ 0.9575 | hoo_end - 0.5 ~ 0.9322 | hoo_end + 0.5 ~ 0.8458 | hoo_end + 1.5 ~ 0.6973 | hoo_end + 2.5 ~ 0.5483 | hoo_end + 3.5 ~ 0.43 | hoo_end + 4.5 ~ 0.3506 | hoo_end + 5.5 ~ 0.3101 | hoo_end + 6.5 ~ 0.2951 | hoo_end + 7.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {16805f7a-eead-4c78-bf60-100770af2152}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {505130df-1750-4b6b-85f4-890bafa102cf}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8b2e29c-ffae-4980-9f45-10343ca0c205}, !- Handle
  Schedule Rule 102,                      !- Name
  {d858ffed-1ff3-4027-b794-ecc4ab25312d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91f8fdb9-1fb6-4600-a635-ddf13517715f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  2,                                      !- Start Day
  8,                                      !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {e81d8624-5e8f-4cf5-8fb8-9b60f855d9a4}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day 6, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2315,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.231066666666667,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.230633333333333,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2302,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.229766666666667,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.229333333333333,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2289,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.228466666666667,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.228033333333333,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2276,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.227166666666667,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.226733333333333,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2263,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.22555,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2248,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.22405,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2233,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.225375,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.22745,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.229525,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2316,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.23675,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2419,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.24705,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2522,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.2645,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.2768,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2891,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.3014,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.31655,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.3317,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.34685,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.362,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.3808,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.3996,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.4184,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.4372,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.4518,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.4664,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.481,                                  !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.4956,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.505033333333333,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.514466666666667,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5239,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.560233333333333,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.563066666666667,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.5659,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.5661,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.5663,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5665,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.5667,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.55865,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5506,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.54255,                                !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.5345,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.52255,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.5106,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.49865,                                !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.4867,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.465366666666667,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.444033333333333,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.4227,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.3078,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.2972,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.2866,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.282675,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.27875,                                !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.274825,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.2709,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.267375,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.26385,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.260325,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.2568,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2531675,                              !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.249535,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.2459025,                              !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.24227,                                !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2385775,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.234885,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.2311925,                              !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.2275,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.2298,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.2321,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2344,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.2367,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.236266666666667,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.235833333333333,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.2354,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.234966666666667,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.234533333333333,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.2341,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.233666666666667,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.233233333333333,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.2328,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.232366666666667,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.231933333333333;                      !- Value Until Time 96

OS:AdditionalProperties,
  {576fc298-86ab-4e4b-b5b6-1dae112f4124}, !- Handle
  {e81d8624-5e8f-4cf5-8fb8-9b60f855d9a4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2275 | hoo_end + 4.5 ~ 0.2367 | hoo_start - 5.5 ~ 0.2263 | hoo_start - 4.5 ~ 0.2233 | hoo_start - 3.5 ~ 0.2316 | hoo_start - 2.5 ~ 0.2522 | hoo_start - 1.5 ~ 0.3014 | hoo_start - 0.5 ~ 0.362 | hoo_start + 0.5 ~ 0.4372 | hoo_start + 1.5 ~ 0.4956 | hoo_start + 2.5 ~ 0.5239 | mid - 3.0 ~ 0.5471 | mid - 2.0 ~ 0.5574 | mid - 1.0 ~ 0.5659 | mid ~ 0.5667 | mid + 1.0 ~ 0.5345 | mid + 2.0 ~ 0.4867 | mid + 3.0 ~ 0.4227 | hoo_end - 2.5 ~ 0.3617 | hoo_end - 1.5 ~ 0.3184 | hoo_end - 0.5 ~ 0.2866 | hoo_end + 0.5 ~ 0.2709 | hoo_end + 1.5 ~ 0.2568 | hoo_end + 2.5 ~ 0.24227, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {37ef8395-9f90-4885-bd9b-b4f62b698630}, !- Handle
  Schedule Rule 103,                      !- Name
  {d858ffed-1ff3-4027-b794-ecc4ab25312d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f2175b8a-cda6-4a92-a1f4-55d9d1f58308}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  18,                                     !- Start Day
  6,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b6ff1848-009d-40d9-84e0-258f709e9393}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day 7, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.24227,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2385775,                              !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.234885,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2311925,                              !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.2275,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2298,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2321,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2344,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2367,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2341,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2315,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2289,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2263,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.22555,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2248,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.22405,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2233,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.225375,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.22745,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.229525,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2316,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.23675,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2419,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.24705,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2522,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.2645,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.2768,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2891,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.3014,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.31655,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.3317,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.34685,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.362,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.3808,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.3996,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.4184,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.4372,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.4518,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.4664,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.481,                                  !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.4956,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.502675,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.50975,                                !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.516825,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.5239,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5297,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.5355,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.5413,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.5471,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.549675,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.55225,                                !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.554825,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5574,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.559525,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.56165,                                !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.563775,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.5659,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.5661,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.5663,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.5665,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.5667,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.55865,                                !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5506,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.54255,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.5345,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.52255,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.5106,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.49865,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.4867,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.4707,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.4547,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.4387,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.4227,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.40745,                                !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.3922,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.37695,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.3617,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.350875,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.34005,                                !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.329225,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.3184,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.31045,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.3025,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.29455,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.2866,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.282675,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.27875,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.274825,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.2709,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.267375,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.26385,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.260325,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.2568,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.2531675,                              !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.249535,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.2459025;                              !- Value Until Time 96

OS:AdditionalProperties,
  {a9e25a09-61ea-4c77-b361-e76633dc17f5}, !- Handle
  {b6ff1848-009d-40d9-84e0-258f709e9393}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.2275 | hoo_start - 6.5 ~ 0.2367 | hoo_start - 5.5 ~ 0.2263 | hoo_start - 4.5 ~ 0.2233 | hoo_start - 3.5 ~ 0.2316 | hoo_start - 2.5 ~ 0.2522 | hoo_start - 1.5 ~ 0.3014 | hoo_start - 0.5 ~ 0.362 | hoo_start + 0.5 ~ 0.4372 | hoo_start + 1.5 ~ 0.4956 | mid - 1.5 ~ 0.5239 | mid - 0.5 ~ 0.5471 | mid + 0.5 ~ 0.5574 | mid + 1.5 ~ 0.5659 | hoo_end - 1.5 ~ 0.5667 | hoo_end - 0.5 ~ 0.5345 | hoo_end + 0.5 ~ 0.4867 | hoo_end + 1.5 ~ 0.4227 | hoo_end + 2.5 ~ 0.3617 | hoo_end + 3.5 ~ 0.3184 | hoo_end + 4.5 ~ 0.2866 | hoo_end + 5.5 ~ 0.2709 | hoo_end + 6.5 ~ 0.2568 | hoo_end + 7.5 ~ 0.24227, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {9f8220f9-6bc7-46da-a861-47789b4593ce}, !- Handle
  Schedule Rule 104,                      !- Name
  {d858ffed-1ff3-4027-b794-ecc4ab25312d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {831d0e0a-e511-4d07-a923-8e2c2c04603b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  3,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f38d61a-a462-4bbe-9490-07b68aff567d}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day 8, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.29545,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2862625,                              !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.277075,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2678875,                              !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.2587,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.272775,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.28685,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.300925,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.315,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.311225,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.30745,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.303675,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2999,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.290225,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.28055,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.270875,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2612,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.25845,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2557,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.25295,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2502,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.258075,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.26595,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.273825,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2817,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.302125,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.32255,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.342975,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.3634,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4,                                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.4366,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4732,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.5098,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.550475,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.59115,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.631825,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.6725,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.709,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.7455,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.782,                                  !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.8185,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.8325,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.8465,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8605,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.8745,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.885575,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.89665,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.907725,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.9188,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.921375,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.92395,                                !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.926525,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.9291,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.9331,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.9371,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.9411,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.9451,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.9482,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.9513,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.9544,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.9575,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.951175,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.94485,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.938525,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.9322,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.9106,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.889,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.8674,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.8458,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.808675,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.77155,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.734425,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.6973,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.66005,                                !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.6228,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.58555,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.5483,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.518725,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.48915,                                !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.459575,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.43,                                   !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.41015,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.3903,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.37045,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.3506,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.340475,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.33035,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.320225,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.3101,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.30635,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.3026,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.29885,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.2951,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.2951875,                              !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.295275,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.2953625;                              !- Value Until Time 96

OS:AdditionalProperties,
  {93344fe9-52b2-4769-9980-284ae94cb296}, !- Handle
  {5f38d61a-a462-4bbe-9490-07b68aff567d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.2587 | hoo_start - 6.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | mid - 1.5 ~ 0.8745 | mid - 0.5 ~ 0.9188 | mid + 0.5 ~ 0.9291 | mid + 1.5 ~ 0.9451 | hoo_end - 1.5 ~ 0.9575 | hoo_end - 0.5 ~ 0.9322 | hoo_end + 0.5 ~ 0.8458 | hoo_end + 1.5 ~ 0.6973 | hoo_end + 2.5 ~ 0.5483 | hoo_end + 3.5 ~ 0.43 | hoo_end + 4.5 ~ 0.3506 | hoo_end + 5.5 ~ 0.3101 | hoo_end + 6.5 ~ 0.2951 | hoo_end + 7.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {791c5e2d-9a43-4c7d-93f3-eb971c54d876}, !- Handle
  Schedule Rule 105,                      !- Name
  {d858ffed-1ff3-4027-b794-ecc4ab25312d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7a2b2072-9c76-43bc-ab04-941d72c8c9f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59c71ce1-f729-4d1e-8d61-dcad7bd0aa62}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day 9, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.30745,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.306820833333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.306191666666667,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3055625,                              !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.304933333333334,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.304304166666667,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.303675,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.303045833333333,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.302416666666667,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.3017875,                              !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.301158333333333,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.300529166666667,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2999,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.290225,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.28055,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.270875,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2612,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.25845,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2557,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.25295,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2502,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.258075,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.26595,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.273825,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2817,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.302125,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.32255,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.342975,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.3634,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4,                                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.4366,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4732,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.5098,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.550475,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.59115,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.631825,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.6725,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.709,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.7455,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.782,                                  !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.8185,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.837166666666667,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.855833333333333,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8745,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.934433333333333,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.939766666666667,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.9451,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.9482,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.9513,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.9544,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.9575,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.951175,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.94485,                                !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.938525,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.9322,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.9106,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.889,                                  !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.8674,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.8458,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.7963,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.7468,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.6973,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.403533333333333,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.377066666666667,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.3506,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.340475,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.33035,                                !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.320225,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.3101,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.30635,                                !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.3026,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.29885,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.2951,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2951875,                              !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.295275,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.2953625,                              !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.29545,                                !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2862625,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.277075,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.2678875,                              !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.2587,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.272775,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.28685,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.300925,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.315,                                  !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.314370833333333,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.313741666666667,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.3131125,                              !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.312483333333333,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.311854166666667,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.311225,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.310595833333333,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.309966666666667,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.3093375,                              !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.308708333333333,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.308079166666667;                      !- Value Until Time 96

OS:AdditionalProperties,
  {e2c70149-8b63-4aa0-bdf8-bf31cdf7c1a3}, !- Handle
  {59c71ce1-f729-4d1e-8d61-dcad7bd0aa62}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2587 | hoo_end + 4.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | hoo_start + 2.5 ~ 0.8745 | mid - 3.0 ~ 0.9188 | mid - 2.0 ~ 0.9291 | mid - 1.0 ~ 0.9451 | mid ~ 0.9575 | mid + 1.0 ~ 0.9322 | mid + 2.0 ~ 0.8458 | mid + 3.0 ~ 0.6973 | hoo_end - 2.5 ~ 0.5483 | hoo_end - 1.5 ~ 0.43 | hoo_end - 0.5 ~ 0.3506 | hoo_end + 0.5 ~ 0.3101 | hoo_end + 1.5 ~ 0.2951 | hoo_end + 2.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {beef1eb9-432d-40b7-b9e8-dad5b0fd7a56}, !- Handle
  Schedule Rule 106,                      !- Name
  {d858ffed-1ff3-4027-b794-ecc4ab25312d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {77fda354-82c9-4e80-9c6b-6b5f7340123a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  6,                                      !- End Month
  10;                                     !- End Day

OS:Schedule:Day,
  {e21b263c-cedd-44d0-8d73-c1eea3754067}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 9, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.333575,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.33085,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.328125,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3254,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.322225,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.31905,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.315875,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3127,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.310725,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.30875,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.306775,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.3048,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.303825,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.30285,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.301875,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.3009,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.30035,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2998,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.29925,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.2987,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.29755,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2964,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.29525,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.2941,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2906625,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.287225,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.2837875,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.28035,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2784375,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.276525,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.2746125,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2727,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.272825,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.27295,                                !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.273075,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.2732,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.273175,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.27315,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.273125,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.2731,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2960828125,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.296253125,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.2964234375,                           !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.29659375,                             !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.2967640625,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.296934375,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.2971046875,                           !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.297275,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.2974453125,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.297615625,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.2977859375,                           !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.29795625,                             !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.2981265625,                           !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.298296875,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.2984671875,                           !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.2986375,                              !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.2988078125,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.298978125,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.2991484375,                           !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.29931875,                             !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.2994890625,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.299659375,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.2998296875,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.3,                                    !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.303175,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.30635,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.309525,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.3127,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.315575,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.31845,                                !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.321325,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3242,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.324975,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.32575,                                !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.326525,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.3273,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.329475,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.33165,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.333825,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.336,                                  !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.33705,                                !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.3381,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.33915,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.3402,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.34095,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.3417,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.34245,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.3432,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.342775,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.34235,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.341925,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.3415,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.3402,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.3389,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.3376,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.3363;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {2abdddf5-48d9-4c22-8168-03547600a0ca}, !- Handle
  {e21b263c-cedd-44d0-8d73-c1eea3754067}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {40a368aa-29dd-4b38-92c0-6a3eab31f063}, !- Handle
  Schedule Rule 107,                      !- Name
  {d858ffed-1ff3-4027-b794-ecc4ab25312d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1e575849-e556-4ef1-945a-954a92ad03ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {728728fa-1797-481e-b916-cc02e80ebd5c}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 10, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.333575,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.33085,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.328125,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3254,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.322225,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.31905,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.315875,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3127,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.310725,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.30875,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.306775,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.3048,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.303825,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.30285,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.301875,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.3009,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.30035,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2998,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.29925,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.2987,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.29755,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2964,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.29525,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.2941,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2906625,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.287225,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.2837875,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.28035,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2784375,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.276525,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.2746125,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2727,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.272825,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.27295,                                !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.273075,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.2732,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.273175,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.27315,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.273125,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.2731,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2960828125,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.296253125,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.2964234375,                           !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.29659375,                             !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.2967640625,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.296934375,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.2971046875,                           !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.297275,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.2974453125,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.297615625,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.2977859375,                           !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.29795625,                             !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.2981265625,                           !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.298296875,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.2984671875,                           !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.2986375,                              !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.2988078125,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.298978125,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.2991484375,                           !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.29931875,                             !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.2994890625,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.299659375,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.2998296875,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.3,                                    !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.303175,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.30635,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.309525,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.3127,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.315575,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.31845,                                !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.321325,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3242,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.324975,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.32575,                                !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.326525,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.3273,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.329475,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.33165,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.333825,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.336,                                  !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.33705,                                !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.3381,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.33915,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.3402,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.34095,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.3417,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.34245,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.3432,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.342775,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.34235,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.341925,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.3415,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.3402,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.3389,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.3376,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.3363;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {28068174-1cee-4857-ace3-91a7ed4c668d}, !- Handle
  {728728fa-1797-481e-b916-cc02e80ebd5c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {b42627ad-a818-462c-87d6-c6cf314ee93e}, !- Handle
  Schedule Rule 108,                      !- Name
  {d858ffed-1ff3-4027-b794-ecc4ab25312d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b8a7291a-bb70-4172-abad-aceb8c2b5031}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  23,                                     !- Start Day
  8,                                      !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d517ed8c-af62-4aa2-8df2-46704d898bc3}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 11, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.28665,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2852,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.28375,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2823,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.284325,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.28635,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.288375,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2904,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.28855,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2867,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.28485,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.283,                                  !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.279025,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.27505,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.271075,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2671,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.261725,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.25635,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.250975,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.2456,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.24015,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2347,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.22925,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.2238,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2204325,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.217065,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.2136975,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.21033,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2116725,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.213015,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.2143575,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2157,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.216275,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.21685,                                !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.217425,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.218,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.219325,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.22065,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.221975,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.2233,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2326640625,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.232765625,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.2328671875,                           !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.23296875,                             !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.2330703125,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.233171875,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.2332734375,                           !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.233375,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.2334765625,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.233578125,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.2336796875,                           !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.23378125,                             !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.2338828125,                           !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.233984375,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.2340859375,                           !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.2341875,                              !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.2342890625,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.234390625,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.2344921875,                           !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.23459375,                             !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.2346953125,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.234796875,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.2348984375,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.235,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.234825,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.23465,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.234475,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.2343,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.236275,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.23825,                                !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.240225,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.2422,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.246975,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.25175,                                !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.256525,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.2613,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.264525,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.26775,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.270975,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.2742,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.275625,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.27705,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.278475,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2799,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.2817,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.2835,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.2853,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.2871,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.287975,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.28885,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.289725,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.2906,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.289975,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.28935,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.288725,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.2881;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {01a759a5-e288-4435-a9db-d142908f3f94}, !- Handle
  {d517ed8c-af62-4aa2-8df2-46704d898bc3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2157 | hoo_start + 1.5 ~ 0.218 | hoo_start + 2.5 ~ 0.2233 | hoo_start + 3.5 ~ 0.2285 | hoo_start + 4.5 ~ 0.2316 | hoo_start + 5.5 ~ 0.2319 | hoo_start + 6.5 ~ 0.2296 | hoo_start + 7.5 ~ 0.2285 | hoo_start + 8.5 ~ 0.235 | hoo_start + 9.5 ~ 0.2343 | hoo_start + 10.5 ~ 0.2422 | hoo_start + 11.5 ~ 0.2613 | hoo_start - 11.5 ~ 0.2742 | hoo_start - 10.5 ~ 0.2799 | hoo_start - 9.5 ~ 0.2871 | hoo_start - 8.5 ~ 0.2906 | hoo_start - 7.5 ~ 0.2881 | hoo_start - 6.5 ~ 0.2823 | hoo_start - 5.5 ~ 0.2904 | hoo_start - 4.5 ~ 0.283 | hoo_start - 3.5 ~ 0.2671 | hoo_start - 2.5 ~ 0.2456 | hoo_start - 1.5 ~ 0.2238 | hoo_start - 0.5 ~ 0.21033, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {2ba5e27d-3ccb-4b86-8efe-381d3fec2522}, !- Handle
  Schedule Rule 109,                      !- Name
  {d858ffed-1ff3-4027-b794-ecc4ab25312d}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {533cb88a-3929-4ae8-88dd-64da32c91ff6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e601ffad-9fc9-4823-84dd-87b13d223730}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 12, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.28665,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2852,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.28375,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2823,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.284325,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.28635,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.288375,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2904,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.28855,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2867,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.28485,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.283,                                  !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.279025,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.27505,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.271075,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2671,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.261725,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.25635,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.250975,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.2456,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.24015,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2347,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.22925,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.2238,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2204325,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.217065,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.2136975,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.21033,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2116725,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.213015,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.2143575,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2157,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.216275,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.21685,                                !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.217425,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.218,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.219325,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.22065,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.221975,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.2233,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2326640625,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.232765625,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.2328671875,                           !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.23296875,                             !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.2330703125,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.233171875,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.2332734375,                           !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.233375,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.2334765625,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.233578125,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.2336796875,                           !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.23378125,                             !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.2338828125,                           !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.233984375,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.2340859375,                           !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.2341875,                              !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.2342890625,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.234390625,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.2344921875,                           !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.23459375,                             !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.2346953125,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.234796875,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.2348984375,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.235,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.234825,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.23465,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.234475,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.2343,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.236275,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.23825,                                !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.240225,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.2422,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.246975,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.25175,                                !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.256525,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.2613,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.264525,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.26775,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.270975,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.2742,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.275625,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.27705,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.278475,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2799,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.2817,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.2835,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.2853,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.2871,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.287975,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.28885,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.289725,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.2906,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.289975,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.28935,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.288725,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.2881;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {7cfd2e48-a57d-4f80-a0c6-05f6387fe5a7}, !- Handle
  {e601ffad-9fc9-4823-84dd-87b13d223730}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2157 | hoo_start + 1.5 ~ 0.218 | hoo_start + 2.5 ~ 0.2233 | hoo_start + 3.5 ~ 0.2285 | hoo_start + 4.5 ~ 0.2316 | hoo_start + 5.5 ~ 0.2319 | hoo_start + 6.5 ~ 0.2296 | hoo_start + 7.5 ~ 0.2285 | hoo_start + 8.5 ~ 0.235 | hoo_start + 9.5 ~ 0.2343 | hoo_start + 10.5 ~ 0.2422 | hoo_start + 11.5 ~ 0.2613 | hoo_start - 11.5 ~ 0.2742 | hoo_start - 10.5 ~ 0.2799 | hoo_start - 9.5 ~ 0.2871 | hoo_start - 8.5 ~ 0.2906 | hoo_start - 7.5 ~ 0.2881 | hoo_start - 6.5 ~ 0.2823 | hoo_start - 5.5 ~ 0.2904 | hoo_start - 4.5 ~ 0.283 | hoo_start - 3.5 ~ 0.2671 | hoo_start - 2.5 ~ 0.2456 | hoo_start - 1.5 ~ 0.2238 | hoo_start - 0.5 ~ 0.21033, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {38cfcaa4-3628-4888-9630-2f9fcefde66b}, !- Handle
  Schedule Rule 110,                      !- Name
  {d858ffed-1ff3-4027-b794-ecc4ab25312d}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {7fc3ae74-affb-43c2-9457-1618849e2af7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  2,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c17d4115-76e8-4f2f-8e95-26fb7f473e0e}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 13, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.333575,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.33085,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.328125,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3254,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.322225,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.31905,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.315875,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3127,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.310725,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.30875,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.306775,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.3048,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.303825,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.30285,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.301875,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.3009,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.30035,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2998,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.29925,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.2987,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.29755,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2964,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.29525,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.2941,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2906625,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.287225,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.2837875,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.28035,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2784375,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.276525,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.2746125,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2727,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.272825,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.27295,                                !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.273075,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.2732,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.273175,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.27315,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.273125,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.2731,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2960828125,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.296253125,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.2964234375,                           !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.29659375,                             !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.2967640625,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.296934375,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.2971046875,                           !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.297275,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.2974453125,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.297615625,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.2977859375,                           !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.29795625,                             !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.2981265625,                           !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.298296875,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.2984671875,                           !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.2986375,                              !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.2988078125,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.298978125,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.2991484375,                           !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.29931875,                             !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.2994890625,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.299659375,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.2998296875,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.3,                                    !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.303175,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.30635,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.309525,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.3127,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.315575,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.31845,                                !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.321325,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3242,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.324975,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.32575,                                !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.326525,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.3273,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.329475,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.33165,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.333825,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.336,                                  !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.33705,                                !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.3381,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.33915,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.3402,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.34095,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.3417,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.34245,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.3432,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.342775,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.34235,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.341925,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.3415,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.3402,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.3389,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.3376,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.3363;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {798408f7-0783-4a0e-a673-60cc83ed41cc}, !- Handle
  {c17d4115-76e8-4f2f-8e95-26fb7f473e0e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {89a5765c-19c7-449a-b3b4-253da2050a07}, !- Handle
  Schedule Rule 111,                      !- Name
  {d858ffed-1ff3-4027-b794-ecc4ab25312d}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {0ecb327a-b63f-48f6-902f-1deb24fabb73}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f0142ab3-8b7a-40c5-98f3-f8e02d20cab5}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 14, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.333575,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.33085,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.328125,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3254,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.322225,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.31905,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.315875,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3127,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.310725,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.30875,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.306775,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.3048,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.303825,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.30285,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.301875,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.3009,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.30035,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2998,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.29925,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.2987,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.29755,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2964,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.29525,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.2941,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2906625,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.287225,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.2837875,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.28035,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2784375,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.276525,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.2746125,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2727,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.272825,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.27295,                                !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.273075,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.2732,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.273175,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.27315,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.273125,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.2731,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2960828125,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.296253125,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.2964234375,                           !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.29659375,                             !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.2967640625,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.296934375,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.2971046875,                           !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.297275,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.2974453125,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.297615625,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.2977859375,                           !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.29795625,                             !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.2981265625,                           !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.298296875,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.2984671875,                           !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.2986375,                              !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.2988078125,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.298978125,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.2991484375,                           !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.29931875,                             !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.2994890625,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.299659375,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.2998296875,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.3,                                    !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.303175,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.30635,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.309525,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.3127,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.315575,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.31845,                                !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.321325,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3242,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.324975,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.32575,                                !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.326525,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.3273,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.329475,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.33165,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.333825,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.336,                                  !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.33705,                                !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.3381,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.33915,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.3402,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.34095,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.3417,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.34245,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.3432,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.342775,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.34235,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.341925,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.3415,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.3402,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.3389,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.3376,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.3363;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {9e2ac0cd-1047-4a6b-b493-2f9170289ed9}, !- Handle
  {f0142ab3-8b7a-40c5-98f3-f8e02d20cab5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Constant,
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {5732161a-5ab2-4856-aab5-baff8f636bb7}, !- Handle
  PrimarySchool Office B end_b - Story ground HVAC On Infiltration, !- Name
  {d00e7ad1-d7ef-4652-b340-e14d2829b68f}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f9f53a7d-22cf-4709-aaac-6168d2bac95b}, !- Handle
  PrimarySchool Office B end_b - Story ground HVAC Off Infiltration, !- Name
  {d00e7ad1-d7ef-4652-b340-e14d2829b68f}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7830833e-ba1a-49d6-8995-e770821f7187}, !- Handle
  PrimarySchool Office C  - Story ground HVAC On Infiltration, !- Name
  {7c0e77ee-e901-4cb9-a225-9f3adf867b50}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eaf4a3b1-c0ae-4ea1-bb34-0a2a87368ca7}, !- Handle
  PrimarySchool Office C  - Story ground HVAC Off Infiltration, !- Name
  {7c0e77ee-e901-4cb9-a225-9f3adf867b50}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a5d926e9-964d-4867-baa7-aa22eb817129}, !- Handle
  PrimarySchool Office A  - Story ground HVAC On Infiltration, !- Name
  {fa841ce8-c235-402a-860c-42eb2fdf1fd8}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b1f26130-f215-409d-bdcb-7e449b3c8c26}, !- Handle
  PrimarySchool Office A  - Story ground HVAC Off Infiltration, !- Name
  {fa841ce8-c235-402a-860c-42eb2fdf1fd8}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5f71c268-207f-4ba1-945b-3c158320b556}, !- Handle
  PrimarySchool Gym C  - Story ground HVAC On Infiltration, !- Name
  {3a614c4c-cbe0-436b-9cf4-519a95ea2166}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1839b2b8-5a68-4210-9b69-a0fa135d2fea}, !- Handle
  PrimarySchool Gym C  - Story ground HVAC Off Infiltration, !- Name
  {3a614c4c-cbe0-436b-9cf4-519a95ea2166}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b94e9c3-5e6e-4f67-8e50-e7ef375f7503}, !- Handle
  PrimarySchool Gym A  - Story ground HVAC On Infiltration, !- Name
  {48c96bec-4033-473f-9049-ad18f1c6d848}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {82f30792-be1f-47f5-a230-eb621b571514}, !- Handle
  PrimarySchool Gym A  - Story ground HVAC Off Infiltration, !- Name
  {48c96bec-4033-473f-9049-ad18f1c6d848}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d8e0a2c0-a1bd-4d33-84de-34ab1f836e67}, !- Handle
  PrimarySchool Classroom A end_a - Story ground 1 HVAC On Infiltration, !- Name
  {81c016eb-006c-4cf1-bab9-c9421694db87}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6f1163b-af56-4d70-91b7-0d61a4521512}, !- Handle
  PrimarySchool Classroom A end_a - Story ground 1 HVAC Off Infiltration, !- Name
  {81c016eb-006c-4cf1-bab9-c9421694db87}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d2cc505a-c80a-4e95-81fe-7df81040d792}, !- Handle
  PrimarySchool Classroom C end_b - Story ground HVAC On Infiltration, !- Name
  {e8a84603-ccb5-4f05-839e-fa945cbbf1ff}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a4966550-94e4-4264-badb-e0e7719c18ea}, !- Handle
  PrimarySchool Classroom C end_b - Story ground HVAC Off Infiltration, !- Name
  {e8a84603-ccb5-4f05-839e-fa945cbbf1ff}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c8bb154-a459-43d5-b821-ecd1532f9ddf}, !- Handle
  PrimarySchool Office B  - Story ground HVAC On Infiltration, !- Name
  {150cdfe0-f544-4c19-a5ca-d2459858090b}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f4d4483e-dd57-4038-a433-fcba3fd5e1ba}, !- Handle
  PrimarySchool Office B  - Story ground HVAC Off Infiltration, !- Name
  {150cdfe0-f544-4c19-a5ca-d2459858090b}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b86eb72-3f51-4a1e-b894-b05650e89368}, !- Handle
  PrimarySchool Corridor B  - Story ground 1 HVAC On Infiltration, !- Name
  {830b5567-3a7d-4c57-a0de-6926a1dce89f}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2a8a7b78-f598-4745-9097-9e9edf3658ac}, !- Handle
  PrimarySchool Corridor B  - Story ground 1 HVAC Off Infiltration, !- Name
  {830b5567-3a7d-4c57-a0de-6926a1dce89f}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fa19afcf-baf3-4439-b75b-56f46469cb70}, !- Handle
  PrimarySchool Lobby B  - Story ground HVAC On Infiltration, !- Name
  {75a96a26-d77b-444b-9bef-4cbc7dd0b845}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9cafe360-ab2e-408d-b381-1d38c33c67dc}, !- Handle
  PrimarySchool Lobby B  - Story ground HVAC Off Infiltration, !- Name
  {75a96a26-d77b-444b-9bef-4cbc7dd0b845}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {51a69745-18a9-44aa-89bf-cfc837c79d85}, !- Handle
  PrimarySchool Classroom A end_b - Story ground HVAC On Infiltration, !- Name
  {85fbd784-bbbb-4d09-8ea3-3628d83b3a0e}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9cf361bd-7d51-45e7-b821-a2ca55679078}, !- Handle
  PrimarySchool Classroom A end_b - Story ground HVAC Off Infiltration, !- Name
  {85fbd784-bbbb-4d09-8ea3-3628d83b3a0e}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a65dd188-1d29-4f15-96a8-ef0311e4743f}, !- Handle
  PrimarySchool Classroom C  - Story ground HVAC On Infiltration, !- Name
  {3ea5f1d5-f812-4871-8751-4132cb4cd249}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {23964a60-07b2-4a6c-8c9c-77d2646c1a3c}, !- Handle
  PrimarySchool Classroom C  - Story ground HVAC Off Infiltration, !- Name
  {3ea5f1d5-f812-4871-8751-4132cb4cd249}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {24949f18-d8b2-4b77-af5a-01849ccb4c41}, !- Handle
  PrimarySchool Office C end_b - Story ground HVAC On Infiltration, !- Name
  {8d7d61ec-33fc-4668-9185-ecb9ee04c2ef}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fcf0272a-6d18-478e-b92a-11975ece444a}, !- Handle
  PrimarySchool Office C end_b - Story ground HVAC Off Infiltration, !- Name
  {8d7d61ec-33fc-4668-9185-ecb9ee04c2ef}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {baf0770f-3ca3-400d-addf-cf9417737c5f}, !- Handle
  PrimarySchool Lobby A  - Story ground HVAC On Infiltration, !- Name
  {06112a72-897c-4996-b381-7c76472bf60d}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c4e42dcf-83ba-493b-b3c8-4698ed2e5658}, !- Handle
  PrimarySchool Lobby A  - Story ground HVAC Off Infiltration, !- Name
  {06112a72-897c-4996-b381-7c76472bf60d}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d2786b38-c88f-455e-ba20-0e65f7c0bfa1}, !- Handle
  PrimarySchool Restroom B  - Story ground HVAC On Infiltration, !- Name
  {479423bd-27d5-416b-a6c0-ca05352320b0}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {95975571-e04b-41a2-8221-d74838ba7de8}, !- Handle
  PrimarySchool Restroom B  - Story ground HVAC Off Infiltration, !- Name
  {479423bd-27d5-416b-a6c0-ca05352320b0}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56bb4941-70b1-4a49-8870-ba55eb82fcac}, !- Handle
  PrimarySchool Mechanical C  - Story ground HVAC On Infiltration, !- Name
  {2bd50aea-a768-48fb-af5e-4d53ecc8bd11}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ded2d1f-8a6f-4726-9a12-d620f02f0828}, !- Handle
  PrimarySchool Mechanical C  - Story ground HVAC Off Infiltration, !- Name
  {2bd50aea-a768-48fb-af5e-4d53ecc8bd11}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eec17f9a-9ba2-46db-8688-dfffdebea4b9}, !- Handle
  PrimarySchool Corridor B end_b - Story ground HVAC On Infiltration, !- Name
  {903bf2c9-6e6f-4153-88c6-5259befaab76}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f753347a-aa89-4503-bfc5-7322b45c2c08}, !- Handle
  PrimarySchool Corridor B end_b - Story ground HVAC Off Infiltration, !- Name
  {903bf2c9-6e6f-4153-88c6-5259befaab76}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db467f2e-9e98-43aa-8706-503c045b2d87}, !- Handle
  PrimarySchool Classroom C end_a - Story ground 1 HVAC On Infiltration, !- Name
  {90755c27-cc37-4bff-95d2-817813b11600}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d82820d7-271b-4272-b5b2-1cec40fa8fce}, !- Handle
  PrimarySchool Classroom C end_a - Story ground 1 HVAC Off Infiltration, !- Name
  {90755c27-cc37-4bff-95d2-817813b11600}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be18d828-ea4f-4e53-979b-a0a3881d212a}, !- Handle
  PrimarySchool Corridor B  - Story ground HVAC On Infiltration, !- Name
  {35ed7b8b-ae1e-4369-86bf-0e6e47051ef8}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c093959f-3d4e-4ea7-b38f-b7145b21901d}, !- Handle
  PrimarySchool Corridor B  - Story ground HVAC Off Infiltration, !- Name
  {35ed7b8b-ae1e-4369-86bf-0e6e47051ef8}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e31ce3e3-c7b4-4255-9ea4-9027d7976467}, !- Handle
  PrimarySchool Kitchen C  - Story ground HVAC On Infiltration, !- Name
  {c7c841c6-931f-4b53-b260-3490b39f26e1}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {231e4deb-ed7f-41f4-972c-111165709317}, !- Handle
  PrimarySchool Kitchen C  - Story ground HVAC Off Infiltration, !- Name
  {c7c841c6-931f-4b53-b260-3490b39f26e1}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dbe2e0a0-7cdf-49e0-b98c-8eff683cee97}, !- Handle
  PrimarySchool Classroom A  - Story ground HVAC On Infiltration, !- Name
  {7f549e38-0d38-4c35-a7d0-1052f38718e7}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {113b7dcc-d888-4f5e-becc-7399160aade3}, !- Handle
  PrimarySchool Classroom A  - Story ground HVAC Off Infiltration, !- Name
  {7f549e38-0d38-4c35-a7d0-1052f38718e7}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d7485016-c659-4049-9f1a-223ae61abfb5}, !- Handle
  PrimarySchool Cafeteria A  - Story ground HVAC On Infiltration, !- Name
  {2312ef8f-7e97-45c6-a3c5-26facda5c5a7}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17a1cff2-0e43-4f33-8a72-040abfb8d620}, !- Handle
  PrimarySchool Cafeteria A  - Story ground HVAC Off Infiltration, !- Name
  {2312ef8f-7e97-45c6-a3c5-26facda5c5a7}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {937d0518-2b55-4a26-b420-231f794cceff}, !- Handle
  PrimarySchool Classroom C end_a - Story ground HVAC On Infiltration, !- Name
  {9154d534-a2f8-4860-9519-274dce2d063e}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {86533bd6-6213-4b4a-b45d-d6bec789b7b9}, !- Handle
  PrimarySchool Classroom C end_a - Story ground HVAC Off Infiltration, !- Name
  {9154d534-a2f8-4860-9519-274dce2d063e}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3c451e3-4838-4ae4-bb3b-2770ff431c17}, !- Handle
  PrimarySchool Kitchen A  - Story ground HVAC On Infiltration, !- Name
  {2d882aea-1cdf-4ca6-8f81-f6ca7458b0eb}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b06b15f9-de24-4e90-aaee-e982fd77453f}, !- Handle
  PrimarySchool Kitchen A  - Story ground HVAC Off Infiltration, !- Name
  {2d882aea-1cdf-4ca6-8f81-f6ca7458b0eb}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd4ccd77-e305-4879-808a-489190646002}, !- Handle
  PrimarySchool Corridor B end_a - Story ground HVAC On Infiltration, !- Name
  {3dfa4eca-d5c4-4c7c-9622-9f72bfc7d312}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0f104e6-71a4-49aa-a66f-784aa7607043}, !- Handle
  PrimarySchool Corridor B end_a - Story ground HVAC Off Infiltration, !- Name
  {3dfa4eca-d5c4-4c7c-9622-9f72bfc7d312}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7065fc48-0a90-4153-89b5-71ab9b35eed0}, !- Handle
  PrimarySchool Classroom A end_a - Story ground HVAC On Infiltration, !- Name
  {e6cde426-08cc-4acc-862d-eec83401dd69}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {278c804f-5cba-4619-b1aa-6a8885e4c27e}, !- Handle
  PrimarySchool Classroom A end_a - Story ground HVAC Off Infiltration, !- Name
  {e6cde426-08cc-4acc-862d-eec83401dd69}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8284a50f-95ca-4229-8b53-9d92a3fa997f}, !- Handle
  PrimarySchool Corridor B end_a - Story ground 1 HVAC On Infiltration, !- Name
  {266787c3-768c-4488-aecc-7037b64083ac}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0735a47a-cdf9-49d4-b4ca-045e889cda04}, !- Handle
  PrimarySchool Corridor B end_a - Story ground 1 HVAC Off Infiltration, !- Name
  {266787c3-768c-4488-aecc-7037b64083ac}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0daf55c8-08d2-4484-9bf4-6fa29b8c88ee}, !- Handle
  PrimarySchool Classroom C  - Story ground 1 HVAC On Infiltration, !- Name
  {3ecfbf18-8781-4921-a9dd-97f50448538c}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {45a84035-85e7-4582-aac8-6171e949f638}, !- Handle
  PrimarySchool Classroom C  - Story ground 1 HVAC Off Infiltration, !- Name
  {3ecfbf18-8781-4921-a9dd-97f50448538c}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1edb2141-3218-435b-9bed-e3bc3352a467}, !- Handle
  PrimarySchool Gym B  - Story ground HVAC On Infiltration, !- Name
  {0962c61a-87db-4718-b9da-43e92f0e35e4}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8cfb6954-8435-40f8-b2d5-760a63a7bad1}, !- Handle
  PrimarySchool Gym B  - Story ground HVAC Off Infiltration, !- Name
  {0962c61a-87db-4718-b9da-43e92f0e35e4}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c1a5da5-edfe-4b2c-88a9-d57e74e967ec}, !- Handle
  PrimarySchool Cafeteria C  - Story ground HVAC On Infiltration, !- Name
  {0c085834-0cd3-4b3f-b22e-2f569d6e55a2}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {97d91246-4239-4778-a876-ba9f11727854}, !- Handle
  PrimarySchool Cafeteria C  - Story ground HVAC Off Infiltration, !- Name
  {0c085834-0cd3-4b3f-b22e-2f569d6e55a2}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1c05ccd-779e-49d3-b25d-8068442bbfd9}, !- Handle
  PrimarySchool Kitchen B  - Story ground HVAC On Infiltration, !- Name
  {c9b61ed0-bbf5-4c43-8367-e0d7b522b8f5}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {878e047a-57c3-4f28-96c4-35c744646de4}, !- Handle
  PrimarySchool Kitchen B  - Story ground HVAC Off Infiltration, !- Name
  {c9b61ed0-bbf5-4c43-8367-e0d7b522b8f5}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ed06d2a-3f05-4e3d-9faf-2de54daa5ddf}, !- Handle
  PrimarySchool Lobby C  - Story ground HVAC On Infiltration, !- Name
  {7b7676ce-8619-4063-8119-bd3edf93c049}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {92dca878-2a0a-4f8e-9bfc-d5ef1b60b3d1}, !- Handle
  PrimarySchool Lobby C  - Story ground HVAC Off Infiltration, !- Name
  {7b7676ce-8619-4063-8119-bd3edf93c049}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bc62bd88-f361-4dc0-953e-f14e6d8d8a06}, !- Handle
  PrimarySchool Classroom A  - Story ground 1 HVAC On Infiltration, !- Name
  {00c77f92-22ef-4eee-a663-51d41bc07e2d}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {035975c6-c4c7-4f3c-abd8-1a23e8bdc405}, !- Handle
  PrimarySchool Classroom A  - Story ground 1 HVAC Off Infiltration, !- Name
  {00c77f92-22ef-4eee-a663-51d41bc07e2d}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b092434-c73f-45d6-8386-90e5c43a5395}, !- Handle
  PrimarySchool Restroom A  - Story ground HVAC On Infiltration, !- Name
  {5e7a09b8-a68e-4c35-95cb-7d50fe5d5ea4}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7639a0c7-3d0e-4c0d-aa50-a356bd56f0de}, !- Handle
  PrimarySchool Restroom A  - Story ground HVAC Off Infiltration, !- Name
  {5e7a09b8-a68e-4c35-95cb-7d50fe5d5ea4}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ed2ede1-00ee-4ed0-b658-f6e9ccb43a72}, !- Handle
  PrimarySchool Cafeteria B  - Story ground HVAC On Infiltration, !- Name
  {be4294a8-ec5c-421c-bcec-4b95752377dc}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8364cfd5-8caf-4e60-beaa-3340f23623d4}, !- Handle
  PrimarySchool Cafeteria B  - Story ground HVAC Off Infiltration, !- Name
  {be4294a8-ec5c-421c-bcec-4b95752377dc}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {44ba4bc8-7453-4bdc-a42b-0d8445bd6c9a}, !- Handle
  PrimarySchool Restroom C  - Story ground HVAC On Infiltration, !- Name
  {f55dcc36-ad4c-4754-a004-1291b335c3da}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d52d9974-04f0-4af7-92b1-526c81a7185c}, !- Handle
  PrimarySchool Restroom C  - Story ground HVAC Off Infiltration, !- Name
  {f55dcc36-ad4c-4754-a004-1291b335c3da}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {949b4c0f-679d-45c1-a69b-979cee669441}, !- Handle
  PrimarySchool Office A end_b - Story ground HVAC On Infiltration, !- Name
  {564333d3-2875-4419-8c73-d0c28f10c945}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d4f8a165-cf18-4805-8983-00f27a8560cf}, !- Handle
  PrimarySchool Office A end_b - Story ground HVAC Off Infiltration, !- Name
  {564333d3-2875-4419-8c73-d0c28f10c945}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f8448cce-959c-4cbc-a0c2-d033370dd9eb}, !- Handle
  PrimarySchool Mechanical A  - Story ground HVAC On Infiltration, !- Name
  {7e425a15-6aff-4068-ba35-582377b42261}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9626971a-ef6a-430b-9918-4aaecebbb1d9}, !- Handle
  PrimarySchool Mechanical A  - Story ground HVAC Off Infiltration, !- Name
  {7e425a15-6aff-4068-ba35-582377b42261}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8a3c0508-2de7-4833-a0fe-0069ab98de75}, !- Handle
  PrimarySchool Mechanical B  - Story ground HVAC On Infiltration, !- Name
  {18e65e83-c807-4e06-a1d6-71902359688c}, !- Space or SpaceType Name
  {8b86e49c-b728-4ae2-bfcd-617971ebd86f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0025,                                 !- Constant Term Coefficient
  0.0034,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {798d7cc3-2c20-463f-98ce-0c8ffeab0627}, !- Handle
  PrimarySchool Mechanical B  - Story ground HVAC Off Infiltration, !- Name
  {18e65e83-c807-4e06-a1d6-71902359688c}, !- Space or SpaceType Name
  {e3dc5237-59f0-4df7-b5ae-cb7746a5a5cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0423;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {c29d0208-41cc-4e7d-9f46-4273c248b5f8}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {df9ec6ca-743b-4b52-b983-f140648bd01a}, !- Handle
  Schedule Day 34,                        !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {ef36f1e8-edc4-4f29-a147-ff7cacf01edb}, !- Handle
  Schedule Day 35,                        !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {8bfdcfbb-3cc8-4fd5-93c7-671b40d45ffb}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {33f82ac0-1131-426c-9469-6afd3bab5681}, !- Handle
  Schedule Day 36,                        !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {1db24078-bd4d-42c7-969d-c8403119dc69}, !- Handle
  Schedule Day 37,                        !- Name
  {5c94bc46-108a-49f6-9ed2-491cc8c8ea43}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ead1c3a5-2216-4278-8887-f8a557fb04ae}, !- Handle
  Simple Glazing Single - No LowE - Tinted/Reflective - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.525,                                  !- Solar Heat Gain Coefficient
  0.436;                                  !- Visible Transmittance

OS:Construction,
  {38a7524d-e2dd-4cae-9760-6d7b0abcd2cd}, !- Handle
  Window U-0.91 SHGC 0.53,                !- Name
  ,                                       !- Surface Rendering Name
  {ead1c3a5-2216-4278-8887-f8a557fb04ae}; !- Layer 1

OS:Schedule:Constant,
  {df0ece84-4fce-4369-a9ba-23babe927068}, !- Handle
  FRAC_OA_MAX_ems_Zone_PrimarySchool_Corridor_B____Story_ground_Evaporative_Cooler_OA_Controller, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {68e1dde0-7fdd-4d93-8d34-0a88b39c63b9}, !- Handle
  sch_fraction_oa_min_ems_Zone_PrimarySchool_Corridor_B____Story_ground_Evaporative_Cooler_OA_Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {24e08752-2722-4f9d-a660-56574ed1f615}, !- Handle
  sch_fraction_oa_max_ems_Zone_PrimarySchool_Corridor_B____Story_ground_Evaporative_Cooler_OA_Controller, !- Name
  {df0ece84-4fce-4369-a9ba-23babe927068}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {eebd9df0-91b5-4498-b2e4-5d4644d2cca7}, !- Handle
  DamperStuckOverride,                    !- Name
  IF (DayOfYear >= 274) && (DayOfYear < 305), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_PrimarySchool_Corridor_B____Story_ground_Evaporative_Cooler_OA_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_PrimarySchool_Corridor_B____Story_ground_Evaporative_Cooler_OA_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_PrimarySchool_Corridor_B____Story_ground_Evaporative_Cooler_OA_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_PrimarySchool_Corridor_B____Story_ground_Evaporative_Cooler_OA_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {85fa108a-7b31-495a-87cc-a4bfdb4314b4}, !- Handle
  DamperStuckOverrideCallMngr,            !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {eebd9df0-91b5-4498-b2e4-5d4644d2cca7}; !- Program Name 1

OS:Output:Variable,
  {e955eabc-45f2-4083-b5a2-6b73a661a464}, !- Handle
  Output Variable 1,                      !- Name
  FRAC_OA_MIN_ems_Zone_PrimarySchool_Corridor_B____Story_ground_Evaporative_Cooler_OA_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {2413c9fe-8447-4d46-89e1-0938d9d009f0}, !- Handle
  Output Variable 2,                      !- Name
  FRAC_OA_MAX_ems_Zone_PrimarySchool_Corridor_B____Story_ground_Evaporative_Cooler_OA_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Schedule:Constant,
  {16edb0fd-4d2e-436d-b122-6a49f227a827}, !- Handle
  FRAC_OA_MAX_ems_Zone_PrimarySchool_Classroom_A____Story_ground_Evaporative_Cooler_OA_Controller, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {9ac3ca5f-6456-403f-b718-3f205a99abe9}, !- Handle
  sch_fraction_oa_min_ems_Zone_PrimarySchool_Classroom_A____Story_ground_Evaporative_Cooler_OA_Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {bf18c106-ba49-40d0-82b7-ce3bd605560b}, !- Handle
  sch_fraction_oa_max_ems_Zone_PrimarySchool_Classroom_A____Story_ground_Evaporative_Cooler_OA_Controller, !- Name
  {16edb0fd-4d2e-436d-b122-6a49f227a827}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {2abd33ac-8a2f-49bb-a3fa-cfa211346fa6}, !- Handle
  DamperStuckOverride_1,                  !- Name
  IF (DayOfYear >= 274) && (DayOfYear < 305), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_PrimarySchool_Classroom_A____Story_ground_Evaporative_Cooler_OA_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_PrimarySchool_Classroom_A____Story_ground_Evaporative_Cooler_OA_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_PrimarySchool_Classroom_A____Story_ground_Evaporative_Cooler_OA_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_PrimarySchool_Classroom_A____Story_ground_Evaporative_Cooler_OA_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {0f0a3d26-bf72-40ca-9fa4-75e104e9a7aa}, !- Handle
  DamperStuckOverrideCallMngr 1,          !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {2abd33ac-8a2f-49bb-a3fa-cfa211346fa6}; !- Program Name 1

OS:Output:Variable,
  {0a8f4780-cedb-4cdc-9cc2-7d41894c24f7}, !- Handle
  Output Variable 3,                      !- Name
  FRAC_OA_MIN_ems_Zone_PrimarySchool_Classroom_A____Story_ground_Evaporative_Cooler_OA_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {009ce88f-6f5f-4d2e-ad69-7d08b989ab31}, !- Handle
  Output Variable 4,                      !- Name
  FRAC_OA_MAX_ems_Zone_PrimarySchool_Classroom_A____Story_ground_Evaporative_Cooler_OA_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Schedule:Constant,
  {b545ff63-5794-4923-aed8-434146ef50cc}, !- Handle
  FRAC_OA_MAX_ems_Zone_PrimarySchool_Classroom_C____Story_ground_1_Evaporative_Cooler_OA_Controller, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {84c263d8-4a80-4673-a42b-e0057709c3d3}, !- Handle
  sch_fraction_oa_min_ems_Zone_PrimarySchool_Classroom_C____Story_ground_1_Evaporative_Cooler_OA_Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {9a402219-66da-4964-a753-0fbe264b859d}, !- Handle
  sch_fraction_oa_max_ems_Zone_PrimarySchool_Classroom_C____Story_ground_1_Evaporative_Cooler_OA_Controller, !- Name
  {b545ff63-5794-4923-aed8-434146ef50cc}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {321279f6-2756-45c2-b962-ebb76d4330db}, !- Handle
  DamperStuckOverride_2,                  !- Name
  IF (DayOfYear >= 274) && (DayOfYear < 305), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_PrimarySchool_Classroom_C____Story_ground_1_Evaporative_Cooler_OA_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_PrimarySchool_Classroom_C____Story_ground_1_Evaporative_Cooler_OA_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_PrimarySchool_Classroom_C____Story_ground_1_Evaporative_Cooler_OA_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_PrimarySchool_Classroom_C____Story_ground_1_Evaporative_Cooler_OA_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {3144a9ae-54d0-42e1-ab24-5331f36196dc}, !- Handle
  DamperStuckOverrideCallMngr 2,          !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {321279f6-2756-45c2-b962-ebb76d4330db}; !- Program Name 1

OS:Output:Variable,
  {ff16ddba-40d4-4ac3-84cb-30623bb1daaa}, !- Handle
  Output Variable 5,                      !- Name
  FRAC_OA_MIN_ems_Zone_PrimarySchool_Classroom_C____Story_ground_1_Evaporative_Cooler_OA_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ab6edbc0-d13b-47e6-97ba-edab4bb168c5}, !- Handle
  Output Variable 6,                      !- Name
  FRAC_OA_MAX_ems_Zone_PrimarySchool_Classroom_C____Story_ground_1_Evaporative_Cooler_OA_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Schedule:Constant,
  {9d65e9a0-498d-49b5-bf8b-66aedd6ae68c}, !- Handle
  FRAC_OA_MAX_ems_Zone_PrimarySchool_Classroom_A____Story_ground_1_Evaporative_Cooler_OA_Controller, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {9f60950e-5213-4347-96bd-f09ac3523f2a}, !- Handle
  sch_fraction_oa_min_ems_Zone_PrimarySchool_Classroom_A____Story_ground_1_Evaporative_Cooler_OA_Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {2f452f99-9743-4b56-b05b-3524d85aec7c}, !- Handle
  sch_fraction_oa_max_ems_Zone_PrimarySchool_Classroom_A____Story_ground_1_Evaporative_Cooler_OA_Controller, !- Name
  {9d65e9a0-498d-49b5-bf8b-66aedd6ae68c}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {4c04965d-42a2-4bc2-8266-855ee0c40d9b}, !- Handle
  DamperStuckOverride_3,                  !- Name
  IF (DayOfYear >= 274) && (DayOfYear < 305), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_PrimarySchool_Classroom_A____Story_ground_1_Evaporative_Cooler_OA_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_PrimarySchool_Classroom_A____Story_ground_1_Evaporative_Cooler_OA_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_PrimarySchool_Classroom_A____Story_ground_1_Evaporative_Cooler_OA_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_PrimarySchool_Classroom_A____Story_ground_1_Evaporative_Cooler_OA_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {5e319359-920f-4d82-928e-9aea9b91b32f}, !- Handle
  DamperStuckOverrideCallMngr 3,          !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {4c04965d-42a2-4bc2-8266-855ee0c40d9b}; !- Program Name 1

OS:Output:Variable,
  {06db1f51-5adf-4e91-9bcf-e6fe144573e9}, !- Handle
  Output Variable 7,                      !- Name
  FRAC_OA_MIN_ems_Zone_PrimarySchool_Classroom_A____Story_ground_1_Evaporative_Cooler_OA_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {af473e1a-9d82-4aae-8d06-adb974fd2062}, !- Handle
  Output Variable 8,                      !- Name
  FRAC_OA_MAX_ems_Zone_PrimarySchool_Classroom_A____Story_ground_1_Evaporative_Cooler_OA_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Schedule:Constant,
  {e3f87c3f-4c46-40e6-8209-e831fdd35bbe}, !- Handle
  FRAC_OA_MAX_ems_Zone_PrimarySchool_Classroom_C____Story_ground_Evaporative_Cooler_OA_Controller, !- Name
  {9e0bf911-2558-45f5-a136-4e8aa17cb3e4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {ca9d422f-b19c-482d-9ce8-105f324994b1}, !- Handle
  sch_fraction_oa_min_ems_Zone_PrimarySchool_Classroom_C____Story_ground_Evaporative_Cooler_OA_Controller, !- Name
  {fbb1e606-a199-4fa9-9a10-40acce783bac}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {2742b227-5011-4aac-a5cd-15f8a7f95165}, !- Handle
  sch_fraction_oa_max_ems_Zone_PrimarySchool_Classroom_C____Story_ground_Evaporative_Cooler_OA_Controller, !- Name
  {e3f87c3f-4c46-40e6-8209-e831fdd35bbe}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {5c4e933a-c41e-4ed3-bd0b-fb47db797b0f}, !- Handle
  DamperStuckOverride_4,                  !- Name
  IF (DayOfYear >= 274) && (DayOfYear < 305), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_PrimarySchool_Classroom_C____Story_ground_Evaporative_Cooler_OA_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_PrimarySchool_Classroom_C____Story_ground_Evaporative_Cooler_OA_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_PrimarySchool_Classroom_C____Story_ground_Evaporative_Cooler_OA_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_PrimarySchool_Classroom_C____Story_ground_Evaporative_Cooler_OA_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {5f1f27a0-38c9-4cfd-bb05-69c2040f0c24}, !- Handle
  DamperStuckOverrideCallMngr 4,          !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {5c4e933a-c41e-4ed3-bd0b-fb47db797b0f}; !- Program Name 1

OS:Output:Variable,
  {5f61d542-34c3-40f2-bebe-98115e81e583}, !- Handle
  Output Variable 9,                      !- Name
  FRAC_OA_MIN_ems_Zone_PrimarySchool_Classroom_C____Story_ground_Evaporative_Cooler_OA_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {fc2b90c8-5492-4120-86ad-bc7177f5efa5}, !- Handle
  Output Variable 10,                     !- Name
  FRAC_OA_MAX_ems_Zone_PrimarySchool_Classroom_C____Story_ground_Evaporative_Cooler_OA_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

