
OS:Version,
  {4b98904e-831a-4b38-835b-253f23ca5fcd}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {f4b7bfed-fad4-4b5f-afa7-c0df69272a89}, !- Handle
  ComStock DOE Ref Pre-1980|LargeHotel,   !- Name
  ,                                       !- Building Sector Type
  315,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {69bee192-fd52-406a-a4e7-f7897e766b60}, !- Default Construction Set Name
  {d80f8e34-a4db-4047-aeea-358dd4925390}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  LargeHotel;                             !- Standards Building Type

OS:Facility,
  {9b85f7bc-f046-4faa-868c-596f1daaacc8}; !- Handle

OS:Site,
  {5983e733-918e-45d5-9caa-a2dac6615bae}, !- Handle
  Sheridan Co Arpt_WY_USA,                !- Name
  44.77,                                  !- Latitude {deg}
  -106.98,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1209,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {6f65b6a1-4b2f-4d34-974d-7e271206ea17}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {808d5f94-da98-461b-b2fe-461b9e2799eb}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {727d032c-558c-4463-b376-b4671da13886}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {082ccb1c-b49e-4082-aa9c-d06d559a539a}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {889f5285-121e-4113-bc3b-b26fce7ae66d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {01a1d477-2954-4f07-a1d2-90011a99df8c}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {91cc420c-236b-451e-bc26-e69852e0d00a}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {e54bb826-f21b-4e17-b1e0-fb561952474a}, !- Handle
  Sheridan Co Arpt,                       !- City
  WY,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  726660,                                 !- WMO Number
  44.77,                                  !- Latitude {deg}
  -106.98,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1209,                                   !- Elevation {m}
  /weather/G5600330.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {d509a2ee-75c9-47ee-acea-dfb04ba93f48}, !- Handle
  {f4b7bfed-fad4-4b5f-afa7-c0df69272a89}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  972325,                                 !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Gas,                                    !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Electric,                               !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Gas,                                    !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Gas,                                    !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Electric,                               !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  NaturalGas,                             !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  DOAS with fan coil air-cooled chiller with boiler, !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  315,                                    !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  large_hotel,                            !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  42,                                     !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  1,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  200001_400000,                          !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G5600330000100,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  1940,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  2,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G560,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G5600330,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  NA,                                     !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  Mountain,                               !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  6B,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.1,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  owner_occupied,                         !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner,                         !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner,                         !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  pre_1978,                               !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DOE Ref Pre-1980,              !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  11_25pct,                               !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DOE Ref Pre-1980,              !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  2,                                      !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  NaturalGas,                             !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  wood_framed,                            !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  8.75,                                   !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  6.75,                                   !- Feature Value 37
  airtightness,                           !- Feature Name 38
  String,                                 !- Feature Data Type 38
  30.0,                                   !- Feature Value 38
  aspect_ratio,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  1,                                      !- Feature Value 39
  weekday_duration,                       !- Feature Name 40
  String,                                 !- Feature Data Type 40
  12.25,                                  !- Feature Value 40
  weekend_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  16.25,                                  !- Feature Value 41
  energy_code_compliance_hvac,            !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  fault_economizer_damper_fully_closed,   !- Feature Name 43
  String,                                 !- Feature Data Type 43
  Fault nov,                              !- Feature Value 43
  hvac_night_variability,                 !- Feature Name 44
  String,                                 !- Feature Data Type 44
  default_nochange,                       !- Feature Value 44
  hvac_tst_clg_delta_f,                   !- Feature Name 45
  String,                                 !- Feature Data Type 45
  999,                                    !- Feature Value 45
  hvac_tst_clg_sp_f,                      !- Feature Name 46
  String,                                 !- Feature Data Type 46
  999,                                    !- Feature Value 46
  hvac_tst_htg_delta_f,                   !- Feature Name 47
  String,                                 !- Feature Data Type 47
  999,                                    !- Feature Value 47
  hvac_tst_htg_sp_f,                      !- Feature Name 48
  String,                                 !- Feature Data Type 48
  999,                                    !- Feature Value 48
  year_bin_of_last_hvac_replacement,      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  1987,                                   !- Feature Value 49
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock DOE Ref 1980-2004,             !- Feature Value 50
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref 1980-2004,             !- Feature Value 51
  fault_economizer_db_limit,              !- Feature Name 52
  String,                                 !- Feature Data Type 52
  No fault,                               !- Feature Value 52
  cook_dining_type,                       !- Feature Name 53
  String,                                 !- Feature Data Type 53
  Hotel A,                                !- Feature Value 53
  cook_fryers_counts,                     !- Feature Name 54
  String,                                 !- Feature Data Type 54
  3.0,                                    !- Feature Value 54
  cook_griddles_counts,                   !- Feature Name 55
  String,                                 !- Feature Data Type 55
  0.0,                                    !- Feature Value 55
  cook_ovens_counts,                      !- Feature Name 56
  String,                                 !- Feature Data Type 56
  4.0,                                    !- Feature Value 56
  cook_ranges_counts,                     !- Feature Name 57
  String,                                 !- Feature Data Type 57
  6.0,                                    !- Feature Value 57
  cook_steamers_counts,                   !- Feature Name 58
  String,                                 !- Feature Data Type 58
  3.0,                                    !- Feature Value 58
  cook_broiler_counts,                    !- Feature Name 59
  String,                                 !- Feature Data Type 59
  3.0,                                    !- Feature Value 59
  energy_code_compliance_service_water_heating, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  comply,                                 !- Feature Value 60
  energy_code_compliance_interior_equipment, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  comply,                                 !- Feature Value 61
  plugload_sch_base_peak_ratio_type,      !- Feature Name 62
  String,                                 !- Feature Data Type 62
  no_modification,                        !- Feature Value 62
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  NA,                                     !- Feature Value 63
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 64
  String,                                 !- Feature Data Type 64
  NA,                                     !- Feature Value 64
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  2005,                                   !- Feature Value 65
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 66
  String,                                 !- Feature Data Type 66
  2010,                                   !- Feature Value 66
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  ComStock DOE Ref 1980-2004,             !- Feature Value 67
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 68
  String,                                 !- Feature Data Type 68
  ComStock DOE Ref 1980-2004,             !- Feature Value 68
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  ComStock DOE Ref 1980-2004,             !- Feature Value 69
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  ComStock DOE Ref 1980-2004,             !- Feature Value 70
  building_size_lighting_tech,            !- Feature Name 71
  String,                                 !- Feature Data Type 71
  large,                                  !- Feature Value 71
  energy_code_compliance_exterior_lighting, !- Feature Name 72
  String,                                 !- Feature Data Type 72
  comply,                                 !- Feature Value 72
  energy_code_compliance_interior_lighting, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  lead,                                   !- Feature Value 73
  ltg_sch_base_peak_ratio_type,           !- Feature Name 74
  String,                                 !- Feature Data Type 74
  no_modification,                        !- Feature Value 74
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 75
  String,                                 !- Feature Data Type 75
  NA,                                     !- Feature Value 75
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 76
  String,                                 !- Feature Data Type 76
  NA,                                     !- Feature Value 76
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  2013,                                   !- Feature Value 77
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 78
  String,                                 !- Feature Data Type 78
  2010,                                   !- Feature Value 78
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  ComStock DOE Ref 1980-2004,             !- Feature Value 79
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 80
  String,                                 !- Feature Data Type 80
  ComStock DOE Ref 1980-2004,             !- Feature Value 80
  lighting_generation,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  gen1_t12_incandescent,                  !- Feature Value 81
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 82
  String,                                 !- Feature Data Type 82
  ComStock DOE Ref 1980-2004,             !- Feature Value 82
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock 90.1-2019,                     !- Feature Value 83
  energy_code_compliance_roof,            !- Feature Name 84
  String,                                 !- Feature Data Type 84
  comply,                                 !- Feature Value 84
  energy_code_compliance_walls,           !- Feature Name 85
  String,                                 !- Feature Data Type 85
  comply,                                 !- Feature Value 85
  energy_code_compliance_windows,         !- Feature Name 86
  String,                                 !- Feature Data Type 86
  comply,                                 !- Feature Value 86
  year_bin_of_last_roof_replacement,      !- Feature Name 87
  String,                                 !- Feature Data Type 87
  pre_1978,                               !- Feature Value 87
  year_bin_of_last_walls_replacement,     !- Feature Name 88
  String,                                 !- Feature Data Type 88
  pre_1978,                               !- Feature Value 88
  year_bin_of_last_windows_replacement,   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  pre_1978,                               !- Feature Value 89
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 90
  String,                                 !- Feature Data Type 90
  ComStock DOE Ref Pre-1980,              !- Feature Value 90
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  ComStock DOE Ref Pre-1980,              !- Feature Value 91
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 92
  String,                                 !- Feature Data Type 92
  ComStock DOE Ref Pre-1980,              !- Feature Value 92
  energy_code_followed_during_last_roof_replacement, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  ComStock DOE Ref Pre-1980,              !- Feature Value 93
  energy_code_followed_during_last_walls_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock DOE Ref Pre-1980,              !- Feature Value 94
  energy_code_followed_during_last_windows_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock DOE Ref Pre-1980,              !- Feature Value 95
  baseline_hvac_sizing,                   !- Feature Name 96
  String,                                 !- Feature Data Type 96
  hardsize,                               !- Feature Value 96
  nhgis_tract_gisjoin,                    !- Feature Name 97
  String,                                 !- Feature Data Type 97
  G5600330000100,                         !- Feature Value 97
  nhgis_county_gisjoin,                   !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G5600330,                               !- Feature Value 98
  nhgis_puma_gisjoin,                     !- Feature Name 99
  String,                                 !- Feature Data Type 99
  G56000100,                              !- Feature Value 99
  state_name,                             !- Feature Name 100
  String,                                 !- Feature Data Type 100
  Wyoming,                                !- Feature Value 100
  state_abbreviation,                     !- Feature Name 101
  String,                                 !- Feature Data Type 101
  WY,                                     !- Feature Value 101
  census_division_name,                   !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Mountain,                               !- Feature Value 102
  census_region_name,                     !- Feature Name 103
  String,                                 !- Feature Data Type 103
  West,                                   !- Feature Value 103
  census_division_name_recs,              !- Feature Name 104
  String,                                 !- Feature Data Type 104
  Mountain North,                         !- Feature Value 104
  american_housing_survey_region,         !- Feature Name 105
  String,                                 !- Feature Data Type 105
  Non-CBSA Mountain,                      !- Feature Value 105
  weather_file_2018,                      !- Feature Name 106
  String,                                 !- Feature Data Type 106
  USA_WY_Sheridan.Co.Arpt.726660_2018.epw, !- Feature Value 106
  weather_file_TMY3,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  Sheridan_County_Arpt,                   !- Feature Value 107
  climate_zone_building_america,          !- Feature Name 108
  String,                                 !- Feature Data Type 108
  Cold,                                   !- Feature Value 108
  climate_zone_ashrae_2006,               !- Feature Name 109
  String,                                 !- Feature Data Type 109
  6B,                                     !- Feature Value 109
  iso_region,                             !- Feature Name 110
  String,                                 !- Feature Data Type 110
  NA,                                     !- Feature Value 110
  reeds_balancing_area,                   !- Feature Name 111
  String,                                 !- Feature Data Type 111
  22.0,                                   !- Feature Value 111
  resstock_county_id,                     !- Feature Name 112
  String,                                 !- Feature Data Type 112
  WY&#44 Sheridan County,                 !- Feature Value 112
  resstock_puma_id,                       !- Feature Name 113
  String,                                 !- Feature Data Type 113
  WY&#44 00100,                           !- Feature Value 113
  resstock_custom_region,                 !- Feature Name 114
  String,                                 !- Feature Data Type 114
  CR05,                                   !- Feature Value 114
  cambium_grid_region,                    !- Feature Name 115
  String,                                 !- Feature Data Type 115
  RMPAc,                                  !- Feature Value 115
  cluster_id,                             !- Feature Name 116
  String,                                 !- Feature Data Type 116
  57,                                     !- Feature Value 116
  cluster_name,                           !- Feature Name 117
  String,                                 !- Feature Data Type 117
  Rural Rocky Mountains North,            !- Feature Value 117
  grid_region,                            !- Feature Name 118
  String,                                 !- Feature Data Type 118
  RMPAc,                                  !- Feature Value 118
  Soil Conductivity,                      !- Feature Name 119
  Double,                                 !- Feature Data Type 119
  1.1000000000000001,                     !- Feature Value 119
  Undisturbed Ground Temperature,         !- Feature Name 120
  Double,                                 !- Feature Data Type 120
  9.3000000000000007,                     !- Feature Value 120
  wall_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref Pre-1980,              !- Feature Value 121
  wall_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref Pre-1980,              !- Feature Value 122
  roof_as_constructed_template,           !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref Pre-1980,              !- Feature Value 123
  roof_template,                          !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref Pre-1980,              !- Feature Value 124
  exterior_lighting_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref Pre-1980,              !- Feature Value 125
  exterior_lighting_template,             !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref 1980-2004,             !- Feature Value 126
  interior_equipment_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref Pre-1980,              !- Feature Value 127
  interior_equipment_template,            !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref 1980-2004,             !- Feature Value 128
  service_water_heating_as_constructed_template, !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref Pre-1980,              !- Feature Value 129
  service_water_heating_template,         !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref 1980-2004,             !- Feature Value 130
  hvac_as_constructed_template,           !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock DOE Ref Pre-1980,              !- Feature Value 131
  hvac_template,                          !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock DOE Ref 1980-2004;             !- Feature Value 132

OS:Site:WaterMainsTemperature,
  {153d4eed-b46f-4953-9ea4-baa0346b429e}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  6.90583333333333,                       !- Annual Average Outdoor Air Temperature {C}
  32.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {3dcdd090-9ed8-4656-91e4-65f90c0cf094}, !- Handle
  Sheridan Co Arpt Ann Clg .4% Condns DB=>MWB 1, !- Name
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  17.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  87619,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.313,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.438;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {680e2914-01f5-4ef7-9fa6-7235ff37386d}, !- Handle
  Sheridan Co Arpt Ann Clg .4% Condns WB=>MDB 1, !- Name
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  17.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  87619,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.313,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.438;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c93f6bbf-40ec-4d8a-8178-efa1f37224ff}, !- Handle
  Sheridan Co Arpt Ann Htg 99.6% Condns DB 1, !- Name
  -23.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  87619,                                  !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -23.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {7f80ae80-df16-4a33-925e-2a680e199f12}, !- Handle
  Sheridan Co Arpt August .4% Condns DB=>MCWB 1, !- Name
  37,                                     !- Maximum Dry-Bulb Temperature {C}
  17.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  87619,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.472;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5b157882-6e5b-43e3-b1c6-c2ffb2a87930}, !- Handle
  Sheridan Co Arpt October .4% Condns DB=>MCWB 1, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  87619,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.279,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.62;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f5a4065d-ad20-4078-84c5-436915f7f260}, !- Handle
  Sheridan Co Arpt September .4% Condns DB=>MCWB 1, !- Name
  34,                                     !- Maximum Dry-Bulb Temperature {C}
  16.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  87619,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.297,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.577;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {522def1d-0be3-4c3c-81ce-ce851afa6e48}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-6B;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {c61ec2ec-6651-48a7-84f7-73b02c405bdf}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {f38155c5-6f4b-4d95-ab88-348d7d3fe1f7}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {310ee878-06d1-4776-aa17-4586b88ab319}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {a1db1d1f-9ca0-4bdb-b7a8-a36591b42708}, !- Default Schedule Set Name
  {a475bfb1-fc25-4959-9d73-634b3e04ef8b}, !- Group Rendering Name
  {a1626698-130c-4bf8-bae1-0c5b04574ddc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {a475bfb1-fc25-4959-9d73-634b3e04ef8b}, !- Handle
  LargeHotel Laundry,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {7e44e98c-91e4-4f37-b63b-37513e942070}, !- Handle
  LargeHotel Storage - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {03cfd53c-1397-490e-b081-83578a5f6fd7}, !- Default Schedule Set Name
  {af55bcf6-f2ec-4581-a6dc-e9e68b9dae6d}, !- Group Rendering Name
  {d60d9fc7-6bd5-4978-bf08-fe4db37b1ada}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {af55bcf6-f2ec-4581-a6dc-e9e68b9dae6d}, !- Handle
  LargeHotel Storage,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {46d70ddd-6ddd-4d27-8e85-51925db1c074}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {ce3b3d11-6070-4877-a317-551dcab61dce}, !- Default Schedule Set Name
  {fedbd76d-58bd-4ca7-aff8-649a82addf83}, !- Group Rendering Name
  {41b808ac-37c7-44ea-8c13-cfc890ee7361}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {fedbd76d-58bd-4ca7-aff8-649a82addf83}, !- Handle
  LargeHotel Kitchen,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {413d629c-303d-4dc4-b738-6f68485abaed}, !- Handle
  LargeHotel Retail - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {5ecd6191-c23e-4deb-8132-7a47cb6fb637}, !- Default Schedule Set Name
  {88664725-e967-440e-871f-edfe4cf1f529}, !- Group Rendering Name
  {903bc814-ac8f-47e9-9962-088b9f9ed7a3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {88664725-e967-440e-871f-edfe4cf1f529}, !- Handle
  LargeHotel Retail,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {6c4c3780-5c0a-44f3-9499-2c292adcf950}, !- Handle
  LargeHotel Mechanical - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {c4782fbc-707c-4ae6-be58-f47d37e731a6}, !- Default Schedule Set Name
  {66b19d23-19f5-4cca-98ec-091137b5a91a}, !- Group Rendering Name
  {ec724fc9-3d2e-469e-826a-f898b8c3cca0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {66b19d23-19f5-4cca-98ec-091137b5a91a}, !- Handle
  LargeHotel Mechanical,                  !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {76c8116e-2b2b-4581-ad54-f8f157726b06}, !- Handle
  LargeHotel Cafe - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {24612819-9345-4e17-b03f-261776158599}, !- Default Schedule Set Name
  {1d5f0d3c-fdb7-446e-b2b5-8851e623263c}, !- Group Rendering Name
  {1e9b157a-24b4-48c7-b5d5-edd888cd49c3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {1d5f0d3c-fdb7-446e-b2b5-8851e623263c}, !- Handle
  LargeHotel Cafe,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {1194c731-827c-49f9-8cd3-d6a1b6a4c069}, !- Handle
  LargeHotel Banquet - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {4d4991cf-41b7-48c7-80e1-0ac1b5becff0}, !- Default Schedule Set Name
  {afa3e2a7-8a40-4c90-a358-e420f8f3716c}, !- Group Rendering Name
  {ea222b38-8b85-496d-9f02-aa8bd5ee19a4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Banquet;                                !- Standards Space Type

OS:Rendering:Color,
  {afa3e2a7-8a40-4c90-a358-e420f8f3716c}, !- Handle
  LargeHotel Banquet,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {037c8586-d3d3-4ca3-9574-0ab828dcd22c}, !- Handle
  LargeHotel Lobby - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {04205894-670c-4e6d-95b4-66380111650a}, !- Default Schedule Set Name
  {ee1741d4-f4f8-4216-8cfb-1d8419c744a9}, !- Group Rendering Name
  {a4dfad2f-84d1-464f-a078-b2155b35f431}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {ee1741d4-f4f8-4216-8cfb-1d8419c744a9}, !- Handle
  LargeHotel Lobby,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {6039fb8b-de33-4e33-b204-926bbb5118fc}, !- Handle
  LargeHotel Corridor - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {a64ade0e-37be-4ecf-9d79-159f3261cd8a}, !- Default Schedule Set Name
  {2e567f03-f6b8-45f9-b327-19e3e2766467}, !- Group Rendering Name
  {35c81545-800b-42c9-887f-2a356fc15ce3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {2e567f03-f6b8-45f9-b327-19e3e2766467}, !- Handle
  LargeHotel Corridor,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {7840ef28-e644-430c-802c-5349e3468d9a}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {d99a4a86-ec17-487a-82e1-9fdbfed66f6f}, !- Default Schedule Set Name
  {b1a8a09a-dad4-429d-a6e6-55503853e3f9}, !- Group Rendering Name
  {09c36026-15d8-4aec-b05e-80793e2c11aa}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {b1a8a09a-dad4-429d-a6e6-55503853e3f9}, !- Handle
  LargeHotel GuestRoom,                   !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:BuildingStory,
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {096a7a9e-e4c7-4f6c-ad3c-d4762c0c87bc}, !- Handle
  LargeHotel GuestRoom A end_a - Story ground, !- Name
  {7840ef28-e644-430c-802c-5349e3468d9a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  -59.024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {8131f3a2-90e2-4c84-a609-8181adece739}; !- Thermal Zone Name

OS:Surface,
  {43d26b20-4c87-4b1d-a33a-09fcdbe3ec72}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {2ac9f302-bbd3-4163-8195-21bad09e511d}, !- Construction Name
  {096a7a9e-e4c7-4f6c-ad3c-d4762c0c87bc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {961b2fc6-911d-49e6-9888-a57d2d21dd4d}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {096a7a9e-e4c7-4f6c-ad3c-d4762c0c87bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20c340f2-5b55-4555-a438-a7188e3887ea}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {096a7a9e-e4c7-4f6c-ad3c-d4762c0c87bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1073ad76-5c91-42b6-a6d4-858e3aa2afd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 41.4636618917271, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 41.4636618917271, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 41.4636618917271, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc3b93af-7258-4fad-a9e5-743489e94bd4}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {096a7a9e-e4c7-4f6c-ad3c-d4762c0c87bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc67d8c7-bcdf-4326-ba5a-9f8db73ad218}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 41.4636618917271, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {699db92b-de6b-4f09-ad33-6afe1f55fccf}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {096a7a9e-e4c7-4f6c-ad3c-d4762c0c87bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16fa127b-17fb-41ed-9587-45ddf273bd90}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {096a7a9e-e4c7-4f6c-ad3c-d4762c0c87bc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 41.4636618917271, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8131f3a2-90e2-4c84-a609-8181adece739}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {123066e8-a931-4bea-9f09-fd7744c2fbfe}, !- Zone Air Inlet Port List
  {ff71a662-9685-4359-a1ab-5a0129c73773}, !- Zone Air Exhaust Port List
  {bda7b138-4a90-4b0d-87df-38cd97ad8b88}, !- Zone Air Node Name
  {edefb097-319b-4dd0-8457-c50e73337235}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {771dc45a-86a6-484b-9876-eafe0853e4ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6220876-adab-4835-bb5c-7f7b88dbb4a1}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story ground Zone Air Node, !- Name
  {bda7b138-4a90-4b0d-87df-38cd97ad8b88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bda7b138-4a90-4b0d-87df-38cd97ad8b88}, !- Handle
  {8131f3a2-90e2-4c84-a609-8181adece739}, !- Source Object
  11,                                     !- Outlet Port
  {d6220876-adab-4835-bb5c-7f7b88dbb4a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {123066e8-a931-4bea-9f09-fd7744c2fbfe}, !- Handle
  {8131f3a2-90e2-4c84-a609-8181adece739}, !- HVAC Component
  {12d6c8b4-6472-4a93-a68b-3cf5b32fe759}, !- Port 1
  {37b2389d-fbbf-47ea-8e87-bb82ca10c7b4}; !- Port 2

OS:PortList,
  {ff71a662-9685-4359-a1ab-5a0129c73773}, !- Handle
  {8131f3a2-90e2-4c84-a609-8181adece739}, !- HVAC Component
  {647db0b7-00f5-436c-81a5-860e4a53d5b5}; !- Port 1

OS:PortList,
  {edefb097-319b-4dd0-8457-c50e73337235}, !- Handle
  {8131f3a2-90e2-4c84-a609-8181adece739}, !- HVAC Component
  {c4c06d2d-783d-46e3-a01a-6ef165a6b796}; !- Port 1

OS:Sizing:Zone,
  {741f3bcb-29b8-442f-b75c-fe72f1b5bdaa}, !- Handle
  {8131f3a2-90e2-4c84-a609-8181adece739}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {46ab7aa1-b94b-4588-8421-794792f638fc}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story ground Zone HVAC Equipment List, !- Name
  {8131f3a2-90e2-4c84-a609-8181adece739}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5c8dab18-0191-4c70-b695-7b7d783f587e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5f511cf9-e726-468a-ae54-0b888e8aa312}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {12460ec2-9f84-439f-8296-683d6081d865}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {87c9b473-f4e9-4549-81a2-6f2abaf18a2a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2b16fbf4-ee5e-42ec-99a9-89135253e2fd}, !- Handle
  LargeHotel Corridor B end_a - Story ground, !- Name
  {6039fb8b-de33-4e33-b204-926bbb5118fc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  -17.5606043044739,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {0154de41-0e08-406b-be62-aa8349c50c4f}; !- Thermal Zone Name

OS:Surface,
  {31c0cb22-b688-4f79-9a2f-73013c49a983}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {7eb939a2-bf7e-44f4-ae5d-07e9ea7f7c37}, !- Construction Name
  {2b16fbf4-ee5e-42ec-99a9-89135253e2fd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 35.1212086089478, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 35.1212086089478, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e524fd34-7f29-4822-9b3c-bd584c0785a9}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b16fbf4-ee5e-42ec-99a9-89135253e2fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 35.1212086089478, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 35.1212086089478, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00c9a503-8f3b-4666-9a30-5ce52dc8b618}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b16fbf4-ee5e-42ec-99a9-89135253e2fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92c4a198-b64b-4e70-a295-ef4764883ed8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 35.1212086089478, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 35.1212086089478, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 35.1212086089478, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 35.1212086089478, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e6f9e03-860f-4422-91fc-642541c5806e}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b16fbf4-ee5e-42ec-99a9-89135253e2fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58e43ec7-81f4-484b-8928-675bd0b2ad12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 35.1212086089478, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 35.1212086089478, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1073ad76-5c91-42b6-a6d4-858e3aa2afd4}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b16fbf4-ee5e-42ec-99a9-89135253e2fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20c340f2-5b55-4555-a438-a7188e3887ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eef33305-3f00-4a2a-a63d-dc9f06a44db3}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {2b16fbf4-ee5e-42ec-99a9-89135253e2fd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 35.1212086089478, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 35.1212086089478, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0154de41-0e08-406b-be62-aa8349c50c4f}, !- Handle
  Zone LargeHotel Corridor B end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d07da753-a011-4f48-a5ab-a210c5c1d0ea}, !- Zone Air Inlet Port List
  {8173bcae-1a5c-42a4-8f50-4aeca530d4b8}, !- Zone Air Exhaust Port List
  {7bbd51b5-d14a-4d3f-b542-f5fbe2d0a366}, !- Zone Air Node Name
  {ac8dcaf3-9e36-4ef8-8d26-e64c43e461c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c5775ac2-651d-44f4-b9c1-7fcc5a3f055d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c6e2f33-f995-4df0-a4a2-4d49fa145a61}, !- Handle
  Zone LargeHotel Corridor B end_a - Story ground Zone Air Node, !- Name
  {7bbd51b5-d14a-4d3f-b542-f5fbe2d0a366}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bbd51b5-d14a-4d3f-b542-f5fbe2d0a366}, !- Handle
  {0154de41-0e08-406b-be62-aa8349c50c4f}, !- Source Object
  11,                                     !- Outlet Port
  {1c6e2f33-f995-4df0-a4a2-4d49fa145a61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d07da753-a011-4f48-a5ab-a210c5c1d0ea}, !- Handle
  {0154de41-0e08-406b-be62-aa8349c50c4f}, !- HVAC Component
  {e5d60ab1-600a-423a-b1d7-a091f5f094f6}, !- Port 1
  {a009ef37-e93f-4ca8-9462-e48fd2a7513a}; !- Port 2

OS:PortList,
  {8173bcae-1a5c-42a4-8f50-4aeca530d4b8}, !- Handle
  {0154de41-0e08-406b-be62-aa8349c50c4f}, !- HVAC Component
  {235e9c6e-b432-4b48-a9fa-2b484c72d04e}; !- Port 1

OS:PortList,
  {ac8dcaf3-9e36-4ef8-8d26-e64c43e461c9}, !- Handle
  {0154de41-0e08-406b-be62-aa8349c50c4f}, !- HVAC Component
  {7705d016-f4b1-4a68-a413-6e11a206e3cb}; !- Port 1

OS:Sizing:Zone,
  {2068997e-a704-4dd1-87f7-a41765925212}, !- Handle
  {0154de41-0e08-406b-be62-aa8349c50c4f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6fce5ec6-2294-427e-8ca4-450ed6141f67}, !- Handle
  Zone LargeHotel Corridor B end_a - Story ground Zone HVAC Equipment List, !- Name
  {0154de41-0e08-406b-be62-aa8349c50c4f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e4fdb2cb-9bc0-4138-bbee-1222308aa3eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8783a40f-21fc-49e3-bae7-701f432ad765}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {937e73fc-f370-44d2-8be0-96d6b18fa2ed}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9184cd69-1312-4009-bf46-30697190c1f9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {698a0186-2a8f-4db4-a378-876aeea92fae}, !- Handle
  LargeHotel GuestRoom C end_a - Story ground, !- Name
  {7840ef28-e644-430c-802c-5349e3468d9a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  17.5606043044739,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {8360b00d-a617-474f-b2bf-a2656643b738}; !- Thermal Zone Name

OS:Surface,
  {72d5763e-2fb1-455a-86d5-912a178259c7}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {2ac9f302-bbd3-4163-8195-21bad09e511d}, !- Construction Name
  {698a0186-2a8f-4db4-a378-876aeea92fae}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed8c4ba8-cefe-4973-89bb-7450aebd2d1b}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698a0186-2a8f-4db4-a378-876aeea92fae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49b82541-ed8d-4c44-8a99-e677278a7c9e}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698a0186-2a8f-4db4-a378-876aeea92fae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 41.4636618917271, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 41.4636618917271, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6da06de1-0aa6-43a1-9b81-a256a3f45e77}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698a0186-2a8f-4db4-a378-876aeea92fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd164592-241d-4aa1-b5d5-2b55d7f1a133}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 41.4636618917271, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92c4a198-b64b-4e70-a295-ef4764883ed8}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698a0186-2a8f-4db4-a378-876aeea92fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00c9a503-8f3b-4666-9a30-5ce52dc8b618}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 0, 3.048,          !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c901f1-699b-40d9-a1f0-4f3b6b0e0082}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {698a0186-2a8f-4db4-a378-876aeea92fae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 41.4636618917271, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8360b00d-a617-474f-b2bf-a2656643b738}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e79d2dc-1eb3-4fd3-a8e8-95fe6d585a8a}, !- Zone Air Inlet Port List
  {5a619158-55e1-40cc-9da6-b9b0343f6087}, !- Zone Air Exhaust Port List
  {248093a5-e4a6-407b-89da-d6f13e4dce5d}, !- Zone Air Node Name
  {694faa63-8d23-4d36-aa29-de063d00a914}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ef8796db-0945-4d10-a831-088799b7d356}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fabc20d1-d284-4463-bc24-fdd657f59a11}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story ground Zone Air Node, !- Name
  {248093a5-e4a6-407b-89da-d6f13e4dce5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {248093a5-e4a6-407b-89da-d6f13e4dce5d}, !- Handle
  {8360b00d-a617-474f-b2bf-a2656643b738}, !- Source Object
  11,                                     !- Outlet Port
  {fabc20d1-d284-4463-bc24-fdd657f59a11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e79d2dc-1eb3-4fd3-a8e8-95fe6d585a8a}, !- Handle
  {8360b00d-a617-474f-b2bf-a2656643b738}, !- HVAC Component
  {31da44f4-f9e7-477b-835f-c610b251e539}, !- Port 1
  {498d5c15-e2d6-4ae4-8100-bf536eb68148}; !- Port 2

OS:PortList,
  {5a619158-55e1-40cc-9da6-b9b0343f6087}, !- Handle
  {8360b00d-a617-474f-b2bf-a2656643b738}, !- HVAC Component
  {18204e62-62e1-4556-8505-0ab584cb3bd7}; !- Port 1

OS:PortList,
  {694faa63-8d23-4d36-aa29-de063d00a914}, !- Handle
  {8360b00d-a617-474f-b2bf-a2656643b738}, !- HVAC Component
  {4a81d14d-5b30-4089-9c3c-f536af711d9c}; !- Port 1

OS:Sizing:Zone,
  {41ca31ea-ee7a-494f-838d-11593164b523}, !- Handle
  {8360b00d-a617-474f-b2bf-a2656643b738}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {091e2e3b-fac0-475d-9340-6eddbc1bc322}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story ground Zone HVAC Equipment List, !- Name
  {8360b00d-a617-474f-b2bf-a2656643b738}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39efeb98-2f52-4ba6-a3e5-fb03a6400929}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e6a71c0e-643c-4813-8993-802f2d19ef07}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c9ef6442-a638-4367-85b8-0e006bd07fa5}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {045fa3c4-24e2-4e97-a894-f4b39b09d39d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {58b09117-521e-4791-b7ad-304bb8cccff9}, !- Handle
  LargeHotel GuestRoom A  - Story ground, !- Name
  {7840ef28-e644-430c-802c-5349e3468d9a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  -59.024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {17054289-fcbd-4b80-b515-b7c6c1dc0a61}; !- Thermal Zone Name

OS:Surface,
  {ec61303a-e0ca-4e56-a282-90409705d829}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {27661132-24ee-42df-8ba5-74e4535ff46b}, !- Construction Name
  {58b09117-521e-4791-b7ad-304bb8cccff9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 2 {m}
  44.2431271302883, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  44.2431271302883, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc67d8c7-bcdf-4326-ba5a-9f8db73ad218}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58b09117-521e-4791-b7ad-304bb8cccff9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc3b93af-7258-4fad-a9e5-743489e94bd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a41f8596-dfba-48cc-83b9-53de465e527c}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58b09117-521e-4791-b7ad-304bb8cccff9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eff3f094-217b-4271-9a62-f3337e03e351}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.2431271302883, 41.4636618917271, 3.048, !- X,Y,Z Vertex 1 {m}
  44.2431271302883, 41.4636618917271, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 41.4636618917271, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dac28a00-69df-43e8-8e45-3b4df6c2afcf}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58b09117-521e-4791-b7ad-304bb8cccff9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27ee844f-1be7-46f4-b8fb-f1f4fac2fcab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.2431271302883, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  44.2431271302883, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.2431271302883, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  44.2431271302883, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc9dbdc9-3a3a-4913-a360-4a90c2e61081}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58b09117-521e-4791-b7ad-304bb8cccff9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.2431271302883, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.2431271302883, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {556adf71-6c61-495d-a1d7-affa7441bd78}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {58b09117-521e-4791-b7ad-304bb8cccff9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.2431271302883, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  44.2431271302883, 41.4636618917271, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {17054289-fcbd-4b80-b515-b7c6c1dc0a61}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75d58392-0de7-4af4-bbf3-74f82bf9576e}, !- Zone Air Inlet Port List
  {22ade69e-14c5-4169-b3cc-bd2bfec75710}, !- Zone Air Exhaust Port List
  {087e385b-3a71-4a52-a159-f6f7c22bb023}, !- Zone Air Node Name
  {2723d1df-a17e-43aa-8a97-e952092e17a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bd485b80-b7b5-46f0-a083-bf81c9d2483a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {065a705a-4993-48dd-9041-95650e366fa6}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground Zone Air Node, !- Name
  {087e385b-3a71-4a52-a159-f6f7c22bb023}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {087e385b-3a71-4a52-a159-f6f7c22bb023}, !- Handle
  {17054289-fcbd-4b80-b515-b7c6c1dc0a61}, !- Source Object
  11,                                     !- Outlet Port
  {065a705a-4993-48dd-9041-95650e366fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75d58392-0de7-4af4-bbf3-74f82bf9576e}, !- Handle
  {17054289-fcbd-4b80-b515-b7c6c1dc0a61}, !- HVAC Component
  {19a4b669-ba0c-46e8-bd21-0b64bb33cb2b}, !- Port 1
  {25794b96-6aa7-4029-a5a8-07f4af307b60}; !- Port 2

OS:PortList,
  {22ade69e-14c5-4169-b3cc-bd2bfec75710}, !- Handle
  {17054289-fcbd-4b80-b515-b7c6c1dc0a61}, !- HVAC Component
  {0dc9fd34-46f7-41a2-be63-789281a983a1}; !- Port 1

OS:PortList,
  {2723d1df-a17e-43aa-8a97-e952092e17a8}, !- Handle
  {17054289-fcbd-4b80-b515-b7c6c1dc0a61}, !- HVAC Component
  {282af7b4-b44c-4d15-b8e8-572e98f30558}; !- Port 1

OS:Sizing:Zone,
  {e33713f8-aa72-479f-aa94-532ba9979217}, !- Handle
  {17054289-fcbd-4b80-b515-b7c6c1dc0a61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2f98baf0-df95-44c4-a087-627ba9794ce6}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground Zone HVAC Equipment List, !- Name
  {17054289-fcbd-4b80-b515-b7c6c1dc0a61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b01012c-3830-46ea-995a-5a93238a010a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0af5538f-e7d6-4879-aa67-5388a901416e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {056001ca-7397-4de6-8450-05e20aa261fd}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {471610e7-3437-433c-a4e5-905a005e5b9b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7bb4b451-76c1-4a55-ba85-b9818469cc91}, !- Handle
  LargeHotel Corridor B  - Story ground,  !- Name
  {6039fb8b-de33-4e33-b204-926bbb5118fc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  -17.5606043044739,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {743d2b38-f879-4064-b3b7-cd014d54382c}; !- Thermal Zone Name

OS:Surface,
  {b921b780-216f-493c-a794-76889ceb589a}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {a4c65e57-3b4e-48c3-a7ab-a2265e6a9ac9}, !- Construction Name
  {7bb4b451-76c1-4a55-ba85-b9818469cc91}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 35.1212086089478, 0, !- X,Y,Z Vertex 2 {m}
  44.2431271302883, 35.1212086089478, 0,  !- X,Y,Z Vertex 3 {m}
  44.2431271302883, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58e43ec7-81f4-484b-8928-675bd0b2ad12}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bb4b451-76c1-4a55-ba85-b9818469cc91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e6f9e03-860f-4422-91fc-642541c5806e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 35.1212086089478, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 35.1212086089478, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cc35879-c1f9-4d27-bf54-3a24b18db989}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bb4b451-76c1-4a55-ba85-b9818469cc91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d773c4fc-f439-4854-a9c3-5c4aa0763e26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.2431271302883, 35.1212086089478, 3.048, !- X,Y,Z Vertex 1 {m}
  44.2431271302883, 35.1212086089478, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 35.1212086089478, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 35.1212086089478, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f149d1b4-fec7-431f-886b-d31c6fc07aaa}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bb4b451-76c1-4a55-ba85-b9818469cc91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd9918ec-3c5a-463d-a85c-52486b4db661}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.2431271302883, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  44.2431271302883, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.2431271302883, 35.1212086089478, 0,  !- X,Y,Z Vertex 3 {m}
  44.2431271302883, 35.1212086089478, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eff3f094-217b-4271-9a62-f3337e03e351}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bb4b451-76c1-4a55-ba85-b9818469cc91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a41f8596-dfba-48cc-83b9-53de465e527c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.2431271302883, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.2431271302883, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7d20ec9-0fb1-4979-9638-95c14022a755}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {7bb4b451-76c1-4a55-ba85-b9818469cc91}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.2431271302883, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  44.2431271302883, 35.1212086089478, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 35.1212086089478, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {743d2b38-f879-4064-b3b7-cd014d54382c}, !- Handle
  Zone LargeHotel Corridor B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f2684a2-470c-48f8-ba33-7e15225a3863}, !- Zone Air Inlet Port List
  {7498b850-b445-4e10-9fc1-1915da9f4121}, !- Zone Air Exhaust Port List
  {d0015b89-7968-4818-80da-554d95cd1e65}, !- Zone Air Node Name
  {8ebfb391-94e0-4cc0-952c-493fc77aba1a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8786972a-bcec-4ddb-96c9-29e9f216adc2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec4a1b32-3a56-442c-8fff-d0cf1ca1ecdf}, !- Handle
  Zone LargeHotel Corridor B  - Story ground Zone Air Node, !- Name
  {d0015b89-7968-4818-80da-554d95cd1e65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0015b89-7968-4818-80da-554d95cd1e65}, !- Handle
  {743d2b38-f879-4064-b3b7-cd014d54382c}, !- Source Object
  11,                                     !- Outlet Port
  {ec4a1b32-3a56-442c-8fff-d0cf1ca1ecdf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f2684a2-470c-48f8-ba33-7e15225a3863}, !- Handle
  {743d2b38-f879-4064-b3b7-cd014d54382c}, !- HVAC Component
  {6dcc68fc-3db4-4c5a-acd5-4c8d85a7b526}, !- Port 1
  {d03fb900-9a89-4caa-ae10-0dd140021609}; !- Port 2

OS:PortList,
  {7498b850-b445-4e10-9fc1-1915da9f4121}, !- Handle
  {743d2b38-f879-4064-b3b7-cd014d54382c}, !- HVAC Component
  {1149b2d9-83e9-4922-af25-18cd111b60be}; !- Port 1

OS:PortList,
  {8ebfb391-94e0-4cc0-952c-493fc77aba1a}, !- Handle
  {743d2b38-f879-4064-b3b7-cd014d54382c}, !- HVAC Component
  {56d09643-cb74-4996-8cee-e5e21d6244c6}; !- Port 1

OS:Sizing:Zone,
  {8f6b394f-3019-427e-9889-4d9775d68dc0}, !- Handle
  {743d2b38-f879-4064-b3b7-cd014d54382c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aa6f6df5-1510-4560-a0e9-0dbc98a90c77}, !- Handle
  Zone LargeHotel Corridor B  - Story ground Zone HVAC Equipment List, !- Name
  {743d2b38-f879-4064-b3b7-cd014d54382c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a73b445-a74f-484a-864e-ec0b86a80d43}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {96e3e4df-105b-4f6b-91a2-3b7243456895}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {4b3d1602-fa73-43cd-9d35-18e7409aee2e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {53f2e365-123e-4ddb-89bc-fbd88aa6110e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2b958c03-db58-4c27-9661-492d4f3b17dc}, !- Handle
  LargeHotel GuestRoom C  - Story ground, !- Name
  {7840ef28-e644-430c-802c-5349e3468d9a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  17.5606043044739,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {122e8c69-8ce3-4399-bbb9-e89c61ca8dee}; !- Thermal Zone Name

OS:Surface,
  {aa6bf233-df1f-4be9-8dac-805eb1e14e0e}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {27661132-24ee-42df-8ba5-74e4535ff46b}, !- Construction Name
  {2b958c03-db58-4c27-9661-492d4f3b17dc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 2 {m}
  44.2431271302883, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  44.2431271302883, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd164592-241d-4aa1-b5d5-2b55d7f1a133}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b958c03-db58-4c27-9661-492d4f3b17dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6da06de1-0aa6-43a1-9b81-a256a3f45e77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d1a545b-1fef-4b07-8f63-f2f1413ec9fa}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b958c03-db58-4c27-9661-492d4f3b17dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 1 {m}
  44.2431271302883, 41.4636618917271, 3.048, !- X,Y,Z Vertex 2 {m}
  44.2431271302883, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 41.4636618917271, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89772007-9123-4e39-9767-3b4037961410}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b958c03-db58-4c27-9661-492d4f3b17dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b307975-b1ca-42dd-b71d-d486b6c7bfa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.2431271302883, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  44.2431271302883, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.2431271302883, 36.8916618917271, 0,  !- X,Y,Z Vertex 3 {m}
  44.2431271302883, 36.8916618917271, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d773c4fc-f439-4854-a9c3-5c4aa0763e26}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b958c03-db58-4c27-9661-492d4f3b17dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cc35879-c1f9-4d27-bf54-3a24b18db989}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 3.048,          !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  44.2431271302883, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  44.2431271302883, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cde82e7-8a48-499e-ac27-7f8e1a3fe239}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {2b958c03-db58-4c27-9661-492d4f3b17dc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.2431271302883, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  44.2431271302883, 41.4636618917271, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {122e8c69-8ce3-4399-bbb9-e89c61ca8dee}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0377cbe-aa7c-4ac7-bccc-a63c1f56144c}, !- Zone Air Inlet Port List
  {86bfd2dd-e805-4e3b-95a8-9ea830ac1378}, !- Zone Air Exhaust Port List
  {2c76bd8f-f29b-4521-80ac-373203c2d24f}, !- Zone Air Node Name
  {85e2754c-c7f1-4332-ad56-3e9a424870e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bbc351c0-8234-4cc6-b38f-2aff4b838878}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ddc8b896-3e81-456a-adc4-e3cedc5d5486}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground Zone Air Node, !- Name
  {2c76bd8f-f29b-4521-80ac-373203c2d24f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c76bd8f-f29b-4521-80ac-373203c2d24f}, !- Handle
  {122e8c69-8ce3-4399-bbb9-e89c61ca8dee}, !- Source Object
  11,                                     !- Outlet Port
  {ddc8b896-3e81-456a-adc4-e3cedc5d5486}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0377cbe-aa7c-4ac7-bccc-a63c1f56144c}, !- Handle
  {122e8c69-8ce3-4399-bbb9-e89c61ca8dee}, !- HVAC Component
  {8ddc65d8-2310-477c-8d85-7084b9db4117}, !- Port 1
  {cd42810a-26b3-4c87-8540-b434d82d038b}; !- Port 2

OS:PortList,
  {86bfd2dd-e805-4e3b-95a8-9ea830ac1378}, !- Handle
  {122e8c69-8ce3-4399-bbb9-e89c61ca8dee}, !- HVAC Component
  {57a0c886-8c59-4428-ba26-0b84fc780774}; !- Port 1

OS:PortList,
  {85e2754c-c7f1-4332-ad56-3e9a424870e7}, !- Handle
  {122e8c69-8ce3-4399-bbb9-e89c61ca8dee}, !- HVAC Component
  {714df6a7-6e82-45aa-84be-80166e2ffe5b}; !- Port 1

OS:Sizing:Zone,
  {839aae10-1c1e-4184-b81e-93cc652783d2}, !- Handle
  {122e8c69-8ce3-4399-bbb9-e89c61ca8dee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {799778a5-aa45-402a-a313-e27854b1b680}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground Zone HVAC Equipment List, !- Name
  {122e8c69-8ce3-4399-bbb9-e89c61ca8dee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12d62c7f-c3df-4c44-ac1c-bd6c47323a1b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f372afe0-ae4b-45c5-aa2a-d8405a15e2ed}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {55bb6726-a77d-452c-b3c9-d1ee4e69e06d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1dac518b-10b1-41b5-9b54-4cb532818efb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e3a1a2de-df9c-4511-8531-60713dd287b8}, !- Handle
  LargeHotel Laundry A  - Story ground,   !- Name
  {310ee878-06d1-4776-aa17-4586b88ab319}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2091390659127,                      !- X Origin {m}
  -59.024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {8aab27c1-eb26-4fb2-906d-1b6c6f1a70ab}; !- Thermal Zone Name

OS:Surface,
  {d2b053ac-0d5a-4b8d-b458-33371e5d3dbe}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {41dcd4a8-2c28-4548-bb23-7d854cd3023e}, !- Construction Name
  {e3a1a2de-df9c-4511-8531-60713dd287b8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.97319494551254, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.97319494551254, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27ee844f-1be7-46f4-b8fb-f1f4fac2fcab}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3a1a2de-df9c-4511-8531-60713dd287b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dac28a00-69df-43e8-8e45-3b4df6c2afcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0739715f-e9e4-47a5-b17a-1fe418556abf}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3a1a2de-df9c-4511-8531-60713dd287b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {416b9b2a-0c4b-4966-a04b-2f945f33e664}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97319494551254, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  1.97319494551254, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2524d5a4-6a1f-41ee-8744-cc2e85b9621d}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3a1a2de-df9c-4511-8531-60713dd287b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {338eecde-64a5-4085-8a6b-0e4cc9e8150a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97319494551254, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.97319494551254, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.97319494551254, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.97319494551254, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87d1ad7f-d98f-4669-b2af-b7c3bac2c245}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3a1a2de-df9c-4511-8531-60713dd287b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97319494551254, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.97319494551254, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fd57b86-5a0b-48da-848f-89f8931f570c}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {e3a1a2de-df9c-4511-8531-60713dd287b8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97319494551254, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.97319494551254, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8aab27c1-eb26-4fb2-906d-1b6c6f1a70ab}, !- Handle
  Zone LargeHotel Laundry A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87185f6b-b424-4581-bd27-3165894c339c}, !- Zone Air Inlet Port List
  {50cc4f85-ed7d-4952-9129-64a66fbc0033}, !- Zone Air Exhaust Port List
  {a1e5f66f-9478-408f-b5d6-dc3e26de5897}, !- Zone Air Node Name
  {1677f78c-2a56-433f-a900-d27811ef77f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a119e98d-0382-4de3-8b43-ad9d01dcef8c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea80c14f-488b-40e0-9930-37b291db271d}, !- Handle
  Zone LargeHotel Laundry A  - Story ground Zone Air Node, !- Name
  {a1e5f66f-9478-408f-b5d6-dc3e26de5897}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1e5f66f-9478-408f-b5d6-dc3e26de5897}, !- Handle
  {8aab27c1-eb26-4fb2-906d-1b6c6f1a70ab}, !- Source Object
  11,                                     !- Outlet Port
  {ea80c14f-488b-40e0-9930-37b291db271d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87185f6b-b424-4581-bd27-3165894c339c}, !- Handle
  {8aab27c1-eb26-4fb2-906d-1b6c6f1a70ab}, !- HVAC Component
  {22f4424b-e4ed-4eb1-b6c4-cd234c8fed6b}, !- Port 1
  {2a8b61ee-7e84-4ca3-b5a8-01dd488f9b26}; !- Port 2

OS:PortList,
  {50cc4f85-ed7d-4952-9129-64a66fbc0033}, !- Handle
  {8aab27c1-eb26-4fb2-906d-1b6c6f1a70ab}, !- HVAC Component
  {3b3b7a08-57ad-4a4e-942f-1dcb70f84b5d}, !- Port 1
  {f653410b-0e02-4967-9f39-712605232ab3}; !- Port 2

OS:PortList,
  {1677f78c-2a56-433f-a900-d27811ef77f7}, !- Handle
  {8aab27c1-eb26-4fb2-906d-1b6c6f1a70ab}, !- HVAC Component
  {2e10d40b-349b-4478-aa03-f763e88e3652}; !- Port 1

OS:Sizing:Zone,
  {a7684f20-725e-470f-b0bf-a25ee734f892}, !- Handle
  {8aab27c1-eb26-4fb2-906d-1b6c6f1a70ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ea34b435-69c5-4db0-a4b5-8d01049b2d71}, !- Handle
  Zone LargeHotel Laundry A  - Story ground Zone HVAC Equipment List, !- Name
  {8aab27c1-eb26-4fb2-906d-1b6c6f1a70ab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {94242e2a-df5f-4bf0-89ca-c842386d9997}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f03004f3-16fe-4c7f-b41e-3456a1a1fc6c}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {02f1539b-99e3-4380-88b8-49ee806be0ea}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {9a6fc19e-3f87-4af7-b0cf-b4362659a4bc}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a3053c06-0db6-49af-a3db-8e3832d9bb13}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {c72a733d-a417-485c-910c-0b77e93602f7}, !- Handle
  LargeHotel Laundry B  - Story ground,   !- Name
  {310ee878-06d1-4776-aa17-4586b88ab319}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2091390659127,                      !- X Origin {m}
  -54.452266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {50d79f92-1e5e-4dd6-be7a-3f6ffb34fab8}; !- Thermal Zone Name

OS:Surface,
  {328e4ab6-423a-4f43-968e-313dedc0b005}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {f4c48a0d-fb09-43c6-ab54-261e9cf13c97}, !- Construction Name
  {c72a733d-a417-485c-910c-0b77e93602f7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  1.97319494551254, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  1.97319494551254, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd9918ec-3c5a-463d-a85c-52486b4db661}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c72a733d-a417-485c-910c-0b77e93602f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f149d1b4-fec7-431f-886b-d31c6fc07aaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 72.0128705006749, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 72.0128705006749, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 36.8916618917271, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 36.8916618917271, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ef2bcc9-dc31-4745-aab6-32b845cbdcab}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c72a733d-a417-485c-910c-0b77e93602f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af978f6f-0b7d-4d09-9cab-8c01336fd34e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97319494551254, 108.904532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  1.97319494551254, 108.904532392402, 0,  !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 108.904532392402, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 108.904532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be8a37e8-3235-433b-999f-ce7165b7dd73}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c72a733d-a417-485c-910c-0b77e93602f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ca3848c-4b0b-446f-a625-655b5fd267f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97319494551254, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.97319494551254, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.97319494551254, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  1.97319494551254, 108.904532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {416b9b2a-0c4b-4966-a04b-2f945f33e664}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c72a733d-a417-485c-910c-0b77e93602f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0739715f-e9e4-47a5-b17a-1fe418556abf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.97319494551254, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.97319494551254, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7eaf0ff-6670-4b13-8768-dac35d106eaa}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {c72a733d-a417-485c-910c-0b77e93602f7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97319494551254, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.97319494551254, 108.904532392402, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 108.904532392402, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {50d79f92-1e5e-4dd6-be7a-3f6ffb34fab8}, !- Handle
  Zone LargeHotel Laundry B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00e75534-d4ea-4371-9440-4b0eaf3cc810}, !- Zone Air Inlet Port List
  {b77c7757-a290-4866-9fe1-3c9c97307889}, !- Zone Air Exhaust Port List
  {04d2ca2d-8dbd-4855-b80e-ef3f63fe27ba}, !- Zone Air Node Name
  {7f6db96c-8f7d-459b-89bc-1ec30dc7fbaf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {149b61b3-6899-4f8f-af03-c45344d67f17}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1b07d6f-f85a-4208-ab44-43a83e96e28c}, !- Handle
  Zone LargeHotel Laundry B  - Story ground Zone Air Node, !- Name
  {04d2ca2d-8dbd-4855-b80e-ef3f63fe27ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04d2ca2d-8dbd-4855-b80e-ef3f63fe27ba}, !- Handle
  {50d79f92-1e5e-4dd6-be7a-3f6ffb34fab8}, !- Source Object
  11,                                     !- Outlet Port
  {a1b07d6f-f85a-4208-ab44-43a83e96e28c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00e75534-d4ea-4371-9440-4b0eaf3cc810}, !- Handle
  {50d79f92-1e5e-4dd6-be7a-3f6ffb34fab8}, !- HVAC Component
  {dc7932ca-6b17-4bc7-8d2b-6ed56143e29d}, !- Port 1
  {0bfc1cd0-972b-4570-a00f-275e9d28a1bf}; !- Port 2

OS:PortList,
  {b77c7757-a290-4866-9fe1-3c9c97307889}, !- Handle
  {50d79f92-1e5e-4dd6-be7a-3f6ffb34fab8}, !- HVAC Component
  {cada9fff-66e3-4b4b-9e18-c6f6d3e80ff9}, !- Port 1
  {b526a286-55fa-4480-a48a-f9b952401b87}; !- Port 2

OS:PortList,
  {7f6db96c-8f7d-459b-89bc-1ec30dc7fbaf}, !- Handle
  {50d79f92-1e5e-4dd6-be7a-3f6ffb34fab8}, !- HVAC Component
  {3e025c66-7dc6-43f7-b5c9-558d1f6d029c}; !- Port 1

OS:Sizing:Zone,
  {f1eeb220-db99-4f11-8f34-a2d8edcff806}, !- Handle
  {50d79f92-1e5e-4dd6-be7a-3f6ffb34fab8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {65634daf-9713-4e8e-aa55-c3a1e0900216}, !- Handle
  Zone LargeHotel Laundry B  - Story ground Zone HVAC Equipment List, !- Name
  {50d79f92-1e5e-4dd6-be7a-3f6ffb34fab8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d54f718-60f9-4694-8531-ef7566f7fc50}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {67809dc5-d04b-4a19-9e69-3ea593908298}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {87132830-0536-4cee-bc8b-e06e78e35b2a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {499a67ca-dd3f-469e-9a2d-8c810645993a}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f18aff9a-aa01-45dc-b159-c896368798ab}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {82e464d6-e2fa-4242-8f6b-a26293b91bba}, !- Handle
  LargeHotel Laundry C  - Story ground,   !- Name
  {310ee878-06d1-4776-aa17-4586b88ab319}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2091390659127,                      !- X Origin {m}
  54.452266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {2617a4c5-d2c5-45b8-be9a-3cecefeb5ac9}; !- Thermal Zone Name

OS:Surface,
  {34473b66-4dfa-4237-affa-2f6e89fd5325}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {41dcd4a8-2c28-4548-bb23-7d854cd3023e}, !- Construction Name
  {82e464d6-e2fa-4242-8f6b-a26293b91bba}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.97319494551254, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.97319494551254, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d62ec46-b870-42f8-955c-c059e759f5b5}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82e464d6-e2fa-4242-8f6b-a26293b91bba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff3498d7-a002-499c-96a2-83d59c2d5f15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad421690-af51-44ec-8d63-d826ec980298}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82e464d6-e2fa-4242-8f6b-a26293b91bba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  1.97319494551254, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  1.97319494551254, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7691e548-392a-47e2-a90d-df8b8bea8a1e}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82e464d6-e2fa-4242-8f6b-a26293b91bba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2be9f51-1ef1-4cd5-9aec-f2130597bb57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97319494551254, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.97319494551254, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.97319494551254, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.97319494551254, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af978f6f-0b7d-4d09-9cab-8c01336fd34e}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82e464d6-e2fa-4242-8f6b-a26293b91bba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ef2bcc9-dc31-4745-aab6-32b845cbdcab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.97319494551254, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.97319494551254, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59fca8ff-0235-4442-9a7f-ca8f6da50885}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {82e464d6-e2fa-4242-8f6b-a26293b91bba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97319494551254, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.97319494551254, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2617a4c5-d2c5-45b8-be9a-3cecefeb5ac9}, !- Handle
  Zone LargeHotel Laundry C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce7e2153-2e4c-45b3-9f29-b80c67e52218}, !- Zone Air Inlet Port List
  {0d1a7bd1-e38d-43aa-924e-85016b75a7f4}, !- Zone Air Exhaust Port List
  {a52c65b3-0b16-4db7-8080-5c1cda0591a2}, !- Zone Air Node Name
  {e0e180d9-9203-4825-aa21-03ac474ecf16}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {14803f95-eb86-4f48-8ced-27aa235e2573}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8286fe62-3edc-420d-95aa-4d96b1fae0d9}, !- Handle
  Zone LargeHotel Laundry C  - Story ground Zone Air Node, !- Name
  {a52c65b3-0b16-4db7-8080-5c1cda0591a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a52c65b3-0b16-4db7-8080-5c1cda0591a2}, !- Handle
  {2617a4c5-d2c5-45b8-be9a-3cecefeb5ac9}, !- Source Object
  11,                                     !- Outlet Port
  {8286fe62-3edc-420d-95aa-4d96b1fae0d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce7e2153-2e4c-45b3-9f29-b80c67e52218}, !- Handle
  {2617a4c5-d2c5-45b8-be9a-3cecefeb5ac9}, !- HVAC Component
  {c1a8e3c0-4459-4cfa-a6f9-c509f810b6ba}, !- Port 1
  {7dfd3bdf-3863-45e3-b8c6-e02829a151cf}; !- Port 2

OS:PortList,
  {0d1a7bd1-e38d-43aa-924e-85016b75a7f4}, !- Handle
  {2617a4c5-d2c5-45b8-be9a-3cecefeb5ac9}, !- HVAC Component
  {01589ad3-cacd-4cb3-8381-ee48a99cbfaf}, !- Port 1
  {426f2522-5e2d-46e9-92bf-d8972b14aafc}; !- Port 2

OS:PortList,
  {e0e180d9-9203-4825-aa21-03ac474ecf16}, !- Handle
  {2617a4c5-d2c5-45b8-be9a-3cecefeb5ac9}, !- HVAC Component
  {8bb31b2b-467f-4069-927a-d442c581aea9}; !- Port 1

OS:Sizing:Zone,
  {064fee40-bf74-4597-bc57-db49d58de289}, !- Handle
  {2617a4c5-d2c5-45b8-be9a-3cecefeb5ac9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e2aba252-f71e-446f-8f9e-50ada75b58ef}, !- Handle
  Zone LargeHotel Laundry C  - Story ground Zone HVAC Equipment List, !- Name
  {2617a4c5-d2c5-45b8-be9a-3cecefeb5ac9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec54582f-0301-4962-bfab-a20b70f64aec}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {576a09b9-63e7-4341-9406-a3570ecc4ef1}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {8bd3a66c-a34a-4ac7-8ed9-ec004adf86d4}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {ed4e615a-f0d7-4c76-af9d-71ea0c05ef0a}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {9343fce9-a12e-4574-a26f-8de94e7ada19}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {5bbb7837-eb44-4e15-87e6-3a7119b892ca}, !- Handle
  LargeHotel Storage A  - Story ground,   !- Name
  {7e44e98c-91e4-4f37-b63b-37513e942070}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.23594412040015,                      !- X Origin {m}
  -59.024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {dc88b9c9-5af1-40a8-8987-2efeadb40d52}; !- Thermal Zone Name

OS:Surface,
  {322f8ce3-c57f-4fb3-8cf6-d0dc5c518bab}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {efcdb4cd-bbe4-4764-b316-b3e2885bfe5c}, !- Construction Name
  {5bbb7837-eb44-4e15-87e6-3a7119b892ca}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.40215036845004, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  2.40215036845004, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {338eecde-64a5-4085-8a6b-0e4cc9e8150a}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bbb7837-eb44-4e15-87e6-3a7119b892ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2524d5a4-6a1f-41ee-8744-cc2e85b9621d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-15, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38198562-dc70-4c3d-969d-f207e47bbbe5}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bbb7837-eb44-4e15-87e6-3a7119b892ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6419f64d-76b9-406f-b8ff-81753b0f2d98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40215036845004, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  2.40215036845004, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {313fbb1e-79af-446d-8b77-ec31a854ff60}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bbb7837-eb44-4e15-87e6-3a7119b892ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe96ddbb-5256-4e96-a038-e783eea7e81a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40215036845004, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.40215036845004, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.40215036845004, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  2.40215036845004, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {118a5f6b-7db5-4957-af21-2cf7d0d8be71}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bbb7837-eb44-4e15-87e6-3a7119b892ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40215036845004, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.40215036845004, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9550460-b1e1-4ef5-8844-70bdc3a23473}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {5bbb7837-eb44-4e15-87e6-3a7119b892ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40215036845004, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.40215036845004, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dc88b9c9-5af1-40a8-8987-2efeadb40d52}, !- Handle
  Zone LargeHotel Storage A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6cf2975f-192a-4a64-bc50-291135df7d9a}, !- Zone Air Inlet Port List
  {02c13b93-7d3c-4aaa-bc09-dde15c7886b5}, !- Zone Air Exhaust Port List
  {9cee65a2-9d4d-4f66-96e0-ed61e9ec3c97}, !- Zone Air Node Name
  {6b488fe1-e8b5-47c5-9234-b06b0eec6c5d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {170b4e13-2840-4b42-a3ee-17433f74cb20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d59fba0-4c1d-482d-952a-72ce0022b90d}, !- Handle
  Zone LargeHotel Storage A  - Story ground Zone Air Node, !- Name
  {9cee65a2-9d4d-4f66-96e0-ed61e9ec3c97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9cee65a2-9d4d-4f66-96e0-ed61e9ec3c97}, !- Handle
  {dc88b9c9-5af1-40a8-8987-2efeadb40d52}, !- Source Object
  11,                                     !- Outlet Port
  {0d59fba0-4c1d-482d-952a-72ce0022b90d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6cf2975f-192a-4a64-bc50-291135df7d9a}, !- Handle
  {dc88b9c9-5af1-40a8-8987-2efeadb40d52}, !- HVAC Component
  {c72eee39-9cc6-4219-ae12-c85860caa972}, !- Port 1
  {e53708be-d50a-4ece-9570-52f7a7441c34}; !- Port 2

OS:PortList,
  {02c13b93-7d3c-4aaa-bc09-dde15c7886b5}, !- Handle
  {dc88b9c9-5af1-40a8-8987-2efeadb40d52}, !- HVAC Component
  {9e0c8151-1410-444f-8830-8bd01767c202}; !- Port 1

OS:PortList,
  {6b488fe1-e8b5-47c5-9234-b06b0eec6c5d}, !- Handle
  {dc88b9c9-5af1-40a8-8987-2efeadb40d52}, !- HVAC Component
  {711fb93e-0ce4-41bb-a4c9-1ac1205db50b}; !- Port 1

OS:Sizing:Zone,
  {23a61d14-d8fe-4b41-a6e2-17404ef37f8d}, !- Handle
  {dc88b9c9-5af1-40a8-8987-2efeadb40d52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {39507d22-a5b9-4b8c-9525-8db8212f7fad}, !- Handle
  Zone LargeHotel Storage A  - Story ground Zone HVAC Equipment List, !- Name
  {dc88b9c9-5af1-40a8-8987-2efeadb40d52}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {46c42153-16df-4a68-ade8-6bf3f14d749a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7fda6f32-f77e-4e87-8547-21ca43bee727}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {2b3fcce0-946c-4e2b-9e1d-acc2216abf26}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9f8eaa6e-3a35-4d3e-90d8-d0e6c2031abb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e4d5a1ad-e7d7-4c6b-b8ec-731efc87d408}, !- Handle
  LargeHotel Storage B  - Story ground,   !- Name
  {7e44e98c-91e4-4f37-b63b-37513e942070}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.23594412040015,                      !- X Origin {m}
  -54.452266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {347aceae-556e-42fe-9ff4-67b6fde360c1}; !- Thermal Zone Name

OS:Surface,
  {f2145443-9a0c-45d6-aaf3-ee2c2c1e0e05}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {3ff41975-6ca6-4c12-8281-0331fcf56725}, !- Construction Name
  {e4d5a1ad-e7d7-4c6b-b8ec-731efc87d408}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  2.40215036845004, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  2.40215036845004, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ca3848c-4b0b-446f-a625-655b5fd267f8}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4d5a1ad-e7d7-4c6b-b8ec-731efc87d408}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be8a37e8-3235-433b-999f-ce7165b7dd73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-15, 108.904532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-15, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97fddf38-e427-4d53-9a33-32b35850233b}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4d5a1ad-e7d7-4c6b-b8ec-731efc87d408}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c4fb379-94b2-4c3b-8fef-b1f056ddb0cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40215036845004, 108.904532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  2.40215036845004, 108.904532392402, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 108.904532392402, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 108.904532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5a0e269-fa83-4b3a-a62d-7270cd4bb897}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4d5a1ad-e7d7-4c6b-b8ec-731efc87d408}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa936da9-792c-4f62-99b3-4d75f0093287}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40215036845004, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.40215036845004, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.40215036845004, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  2.40215036845004, 108.904532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6419f64d-76b9-406f-b8ff-81753b0f2d98}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4d5a1ad-e7d7-4c6b-b8ec-731efc87d408}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38198562-dc70-4c3d-969d-f207e47bbbe5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.40215036845004, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.40215036845004, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c8b7115-56b0-4fe9-9c5e-a477d3eb1ccc}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {e4d5a1ad-e7d7-4c6b-b8ec-731efc87d408}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40215036845004, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.40215036845004, 108.904532392402, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 108.904532392402, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {347aceae-556e-42fe-9ff4-67b6fde360c1}, !- Handle
  Zone LargeHotel Storage B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01c2e3a2-9bfb-4e11-8002-1c738a780d33}, !- Zone Air Inlet Port List
  {98dd5d2f-7baa-4e79-b72d-bd840505c51a}, !- Zone Air Exhaust Port List
  {ed6bd0a6-9eaf-44f1-90ca-051d7a36bfcf}, !- Zone Air Node Name
  {70c41c41-0e4c-4838-a4d7-50dcf64ae16e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b9203c74-8d07-4622-9965-b9c0caf3f91a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26b7167e-c47e-44c3-be7c-a5b867fdc946}, !- Handle
  Zone LargeHotel Storage B  - Story ground Zone Air Node, !- Name
  {ed6bd0a6-9eaf-44f1-90ca-051d7a36bfcf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed6bd0a6-9eaf-44f1-90ca-051d7a36bfcf}, !- Handle
  {347aceae-556e-42fe-9ff4-67b6fde360c1}, !- Source Object
  11,                                     !- Outlet Port
  {26b7167e-c47e-44c3-be7c-a5b867fdc946}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01c2e3a2-9bfb-4e11-8002-1c738a780d33}, !- Handle
  {347aceae-556e-42fe-9ff4-67b6fde360c1}, !- HVAC Component
  {2fbaef28-f4f4-4613-8f8b-041c09b6a9b8}, !- Port 1
  {03b6b924-23f6-4abd-b120-2a5f2c850eac}; !- Port 2

OS:PortList,
  {98dd5d2f-7baa-4e79-b72d-bd840505c51a}, !- Handle
  {347aceae-556e-42fe-9ff4-67b6fde360c1}, !- HVAC Component
  {66f5be8e-9910-413d-b025-955db876f674}; !- Port 1

OS:PortList,
  {70c41c41-0e4c-4838-a4d7-50dcf64ae16e}, !- Handle
  {347aceae-556e-42fe-9ff4-67b6fde360c1}, !- HVAC Component
  {5f806441-b9eb-4b8a-b178-e076479b164e}; !- Port 1

OS:Sizing:Zone,
  {4a383312-5602-4104-baba-303b72c72104}, !- Handle
  {347aceae-556e-42fe-9ff4-67b6fde360c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a4df85f4-d485-4fd4-ac6d-6f01b9733c0b}, !- Handle
  Zone LargeHotel Storage B  - Story ground Zone HVAC Equipment List, !- Name
  {347aceae-556e-42fe-9ff4-67b6fde360c1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de1ee458-445a-4301-8355-4bd452281570}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {03bc1a53-a477-4074-8e74-4a813cbed78e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f402f916-67b6-4e17-aad4-7b2da11be3a4}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b74fbbb2-36a8-4ab9-beda-50989fac4d5e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {31bbd085-33a0-4f5d-ba66-dc85e5928fee}, !- Handle
  LargeHotel Storage C  - Story ground,   !- Name
  {7e44e98c-91e4-4f37-b63b-37513e942070}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.23594412040015,                      !- X Origin {m}
  54.452266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {f2180e1b-8a20-4030-8128-ef45f024a289}; !- Thermal Zone Name

OS:Surface,
  {b74f72b4-80a2-4a84-8777-dd753d97ab02}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {efcdb4cd-bbe4-4764-b316-b3e2885bfe5c}, !- Construction Name
  {31bbd085-33a0-4f5d-ba66-dc85e5928fee}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.40215036845004, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  2.40215036845004, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2be9f51-1ef1-4cd5-9aec-f2130597bb57}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31bbd085-33a0-4f5d-ba66-dc85e5928fee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7691e548-392a-47e2-a90d-df8b8bea8a1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ef99800-5c40-4739-bc14-5d41d6ba5fb5}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31bbd085-33a0-4f5d-ba66-dc85e5928fee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  2.40215036845004, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  2.40215036845004, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7860c91b-2985-45c4-b44b-d8ff90b1fb11}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31bbd085-33a0-4f5d-ba66-dc85e5928fee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {606f4d6d-be1c-455c-86ef-fadc1c560106}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40215036845004, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.40215036845004, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.40215036845004, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  2.40215036845004, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c4fb379-94b2-4c3b-8fef-b1f056ddb0cf}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31bbd085-33a0-4f5d-ba66-dc85e5928fee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97fddf38-e427-4d53-9a33-32b35850233b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.40215036845004, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.40215036845004, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9480a42-b608-464e-a048-5f33ec3c6261}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {31bbd085-33a0-4f5d-ba66-dc85e5928fee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40215036845004, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.40215036845004, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f2180e1b-8a20-4030-8128-ef45f024a289}, !- Handle
  Zone LargeHotel Storage C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33efb76e-93c9-4b21-9fe6-b75da4a0e6bf}, !- Zone Air Inlet Port List
  {3470bbc4-ff4f-4aa6-ab3e-419fa3321feb}, !- Zone Air Exhaust Port List
  {3394b790-bb7b-4e51-8a43-92d5ffcc58a0}, !- Zone Air Node Name
  {76cbb8a8-ec54-495e-8d1f-7b93f40e311a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b19dc71-1d44-4923-a1f4-22e0fe3693c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9867ac7b-015f-4c3e-9903-c864bc4a097c}, !- Handle
  Zone LargeHotel Storage C  - Story ground Zone Air Node, !- Name
  {3394b790-bb7b-4e51-8a43-92d5ffcc58a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3394b790-bb7b-4e51-8a43-92d5ffcc58a0}, !- Handle
  {f2180e1b-8a20-4030-8128-ef45f024a289}, !- Source Object
  11,                                     !- Outlet Port
  {9867ac7b-015f-4c3e-9903-c864bc4a097c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33efb76e-93c9-4b21-9fe6-b75da4a0e6bf}, !- Handle
  {f2180e1b-8a20-4030-8128-ef45f024a289}, !- HVAC Component
  {2172e1eb-e253-4f4e-b7e1-099662f25c16}, !- Port 1
  {78b89311-da3c-40e1-a696-74a546b8585e}; !- Port 2

OS:PortList,
  {3470bbc4-ff4f-4aa6-ab3e-419fa3321feb}, !- Handle
  {f2180e1b-8a20-4030-8128-ef45f024a289}, !- HVAC Component
  {09582b2e-399f-4145-a1d5-bafa50ac1844}; !- Port 1

OS:PortList,
  {76cbb8a8-ec54-495e-8d1f-7b93f40e311a}, !- Handle
  {f2180e1b-8a20-4030-8128-ef45f024a289}, !- HVAC Component
  {fbba7b21-60af-430d-9cd1-e022efa27ab1}; !- Port 1

OS:Sizing:Zone,
  {2c1bdab1-a88b-46a4-9ee7-0772144bd262}, !- Handle
  {f2180e1b-8a20-4030-8128-ef45f024a289}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a6b0a127-0d7f-4e40-afd0-b9fd8a8cc07c}, !- Handle
  Zone LargeHotel Storage C  - Story ground Zone HVAC Equipment List, !- Name
  {f2180e1b-8a20-4030-8128-ef45f024a289}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00f4f4b5-cfd9-43ee-a41a-18c78e34f660}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {58674ea7-0a58-45c2-9c1f-7fc38993984e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {1324225b-6831-4dd3-8baf-44531091de5d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4a4347c0-54c4-4212-bfbf-ec58047a8415}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c385c651-5acb-4bad-b09e-f7bca578f359}, !- Handle
  LargeHotel Kitchen A  - Story ground,   !- Name
  {46d70ddd-6ddd-4d27-8e85-51925db1c074}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.83379375195011,                      !- X Origin {m}
  -59.024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {9dc5b24d-0504-4c9c-9588-c27c9c5aaa1a}; !- Thermal Zone Name

OS:Surface,
  {5faab367-6fa3-4d72-b321-5445c547c8c6}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {eba7ed4b-30af-44e2-b056-6523b0a6bb7b}, !- Construction Name
  {c385c651-5acb-4bad-b09e-f7bca578f359}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  2.60232956582088, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  2.60232956582088, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe96ddbb-5256-4e96-a038-e783eea7e81a}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c385c651-5acb-4bad-b09e-f7bca578f359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {313fbb1e-79af-446d-8b77-ec31a854ff60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {075f78e9-76d9-43d5-a025-66caa20f50af}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c385c651-5acb-4bad-b09e-f7bca578f359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb0625e0-470d-4f33-a706-ecdfeabd9bd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.60232956582088, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  2.60232956582088, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000003, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73c8707c-9c88-4473-bc1a-6157e335d5f4}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c385c651-5acb-4bad-b09e-f7bca578f359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad34a21b-0b9f-4fad-8bb4-a47ad18b77c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.60232956582088, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.60232956582088, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.60232956582088, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  2.60232956582088, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7f2d367-8d6d-4874-a926-8965c0e9924a}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c385c651-5acb-4bad-b09e-f7bca578f359}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.60232956582088, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-14, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 3 {m}
  2.60232956582088, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e257f05-e5f4-47a0-991b-576462380745}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {c385c651-5acb-4bad-b09e-f7bca578f359}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.60232956582088, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.60232956582088, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9dc5b24d-0504-4c9c-9588-c27c9c5aaa1a}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ca02d36-ae9a-44a9-b7f2-6ff866b78856}, !- Zone Air Inlet Port List
  {ae8bbb3e-da80-4939-b82c-02dd5784b832}, !- Zone Air Exhaust Port List
  {54ed08d8-c0f2-4bcd-a02b-8c5b871cae2f}, !- Zone Air Node Name
  {1b1ac4b2-78ea-4c3a-8fcd-9cfc0cf81882}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {10e73689-4064-4c3f-a506-a44807a4829a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89c9aae7-ad7c-43a7-83d0-6bad99a0e8d2}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground Zone Air Node, !- Name
  {54ed08d8-c0f2-4bcd-a02b-8c5b871cae2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54ed08d8-c0f2-4bcd-a02b-8c5b871cae2f}, !- Handle
  {9dc5b24d-0504-4c9c-9588-c27c9c5aaa1a}, !- Source Object
  11,                                     !- Outlet Port
  {89c9aae7-ad7c-43a7-83d0-6bad99a0e8d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ca02d36-ae9a-44a9-b7f2-6ff866b78856}, !- Handle
  {9dc5b24d-0504-4c9c-9588-c27c9c5aaa1a}, !- HVAC Component
  {be17ba2e-52f3-4b9e-bd6e-33e01f5182f8}, !- Port 1
  {c84d6453-a172-4a12-8ece-2b717ab4a286}; !- Port 2

OS:PortList,
  {ae8bbb3e-da80-4939-b82c-02dd5784b832}, !- Handle
  {9dc5b24d-0504-4c9c-9588-c27c9c5aaa1a}, !- HVAC Component
  {e76751fe-50d4-44c5-b6d1-f1de6c7a25e6}, !- Port 1
  {c570d4ad-b63d-41ba-b9f2-8caa41259207}; !- Port 2

OS:PortList,
  {1b1ac4b2-78ea-4c3a-8fcd-9cfc0cf81882}, !- Handle
  {9dc5b24d-0504-4c9c-9588-c27c9c5aaa1a}, !- HVAC Component
  {a529338a-f097-4b1a-bbf1-6066b6955a29}; !- Port 1

OS:Sizing:Zone,
  {dda009ee-6b4a-4492-91c9-c3257ae27064}, !- Handle
  {9dc5b24d-0504-4c9c-9588-c27c9c5aaa1a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6e14cd42-6d55-453f-8e45-2f64f25fb88f}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground Zone HVAC Equipment List, !- Name
  {9dc5b24d-0504-4c9c-9588-c27c9c5aaa1a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12135bf6-1c2d-4d84-85be-c76a68182666}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b6a22291-f5bd-4408-9fb5-cf7854c305e5}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {4f7ce2ae-99d0-4be0-a0c5-6103c4035f13}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {d250c495-6c46-4442-9226-ca2ec2aaa603}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {188a1578-ca85-4c7b-ae6a-bd48c8e66f9b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {3aa7b490-588e-4bc4-92f8-9446c640bf64}, !- Handle
  LargeHotel Kitchen B  - Story ground,   !- Name
  {46d70ddd-6ddd-4d27-8e85-51925db1c074}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.83379375195011,                      !- X Origin {m}
  -54.452266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {2aa30186-06d1-4e43-aca3-53db30a134e0}; !- Thermal Zone Name

OS:Surface,
  {3bc18776-9aa5-4b5a-a6de-17059b09dc3c}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {3e245a37-5027-4dde-949c-0d5f97e9402d}, !- Construction Name
  {3aa7b490-588e-4bc4-92f8-9446c640bf64}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 108.904532392402, 0,                 !- X,Y,Z Vertex 2 {m}
  2.60232956582088, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  2.60232956582088, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa936da9-792c-4f62-99b3-4d75f0093287}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3aa7b490-588e-4bc4-92f8-9446c640bf64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5a0e269-fa83-4b3a-a62d-7270cd4bb897}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 108.904532392402, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 108.904532392402, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1efff6e4-1648-4ede-987d-b11132c2be82}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3aa7b490-588e-4bc4-92f8-9446c640bf64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03a254d1-c0b3-43e4-9fd3-d9f52c2bf3c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.60232956582088, 108.904532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  2.60232956582088, 108.904532392402, 0,  !- X,Y,Z Vertex 2 {m}
  0, 108.904532392402, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 108.904532392402, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8e8cbda-1121-4c70-90ee-4a515aa2337f}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3aa7b490-588e-4bc4-92f8-9446c640bf64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78b22061-797d-4a4e-908d-577ac900ef46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.60232956582088, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.60232956582088, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.60232956582088, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  2.60232956582088, 108.904532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb0625e0-470d-4f33-a706-ecdfeabd9bd2}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3aa7b490-588e-4bc4-92f8-9446c640bf64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {075f78e9-76d9-43d5-a025-66caa20f50af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 2 {m}
  2.60232956582088, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.60232956582088, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18ea7d87-0e54-46cd-a0e1-f75ba0a037a5}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {3aa7b490-588e-4bc4-92f8-9446c640bf64}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.60232956582088, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.60232956582088, 108.904532392402, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 108.904532392402, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2aa30186-06d1-4e43-aca3-53db30a134e0}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9505275-6fdf-4335-bd24-99e18f84915f}, !- Zone Air Inlet Port List
  {0b0dfd05-2007-41e4-b5d4-b6a8d9dfdb1f}, !- Zone Air Exhaust Port List
  {31b7bf7a-db1c-4ddd-a08d-717ec801e82d}, !- Zone Air Node Name
  {1b5e0810-b58c-4faf-8c98-eb71780e53ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee138223-9bde-458b-a715-4dc3db7fd824}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02394792-fc21-4953-a8d8-e1666237058d}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground Zone Air Node, !- Name
  {31b7bf7a-db1c-4ddd-a08d-717ec801e82d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31b7bf7a-db1c-4ddd-a08d-717ec801e82d}, !- Handle
  {2aa30186-06d1-4e43-aca3-53db30a134e0}, !- Source Object
  11,                                     !- Outlet Port
  {02394792-fc21-4953-a8d8-e1666237058d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9505275-6fdf-4335-bd24-99e18f84915f}, !- Handle
  {2aa30186-06d1-4e43-aca3-53db30a134e0}, !- HVAC Component
  {998764bd-20db-43fb-ae22-5450f28111f5}, !- Port 1
  {67962f52-d249-4ef2-88ae-3b476cd33184}; !- Port 2

OS:PortList,
  {0b0dfd05-2007-41e4-b5d4-b6a8d9dfdb1f}, !- Handle
  {2aa30186-06d1-4e43-aca3-53db30a134e0}, !- HVAC Component
  {f9800470-6be0-4af6-a62e-4246f0930db3}, !- Port 1
  {cc5c140a-5433-4a03-8c73-3a1f746790fc}; !- Port 2

OS:PortList,
  {1b5e0810-b58c-4faf-8c98-eb71780e53ec}, !- Handle
  {2aa30186-06d1-4e43-aca3-53db30a134e0}, !- HVAC Component
  {7d205b87-cf11-4546-a840-2c28e9ef8eaa}; !- Port 1

OS:Sizing:Zone,
  {ffab2626-0cd8-4113-ac68-8b49e1056008}, !- Handle
  {2aa30186-06d1-4e43-aca3-53db30a134e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d128d918-2166-417e-99ac-6d3fbb9d595f}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground Zone HVAC Equipment List, !- Name
  {2aa30186-06d1-4e43-aca3-53db30a134e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {69fb8b79-aab6-4778-a3d4-d16d9e50d7f0}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {84912363-457f-4431-9b12-430233239bf9}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {cf496cf4-d5c9-4589-a993-1bfb7ba40cc6}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {9b5163d4-2044-47e6-a0ce-2baedc77a108}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a8f50b1a-739d-476d-839c-e12c8d458300}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {cf1f21f2-476e-40f5-9c45-01d49574f931}, !- Handle
  LargeHotel Kitchen C  - Story ground,   !- Name
  {46d70ddd-6ddd-4d27-8e85-51925db1c074}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.83379375195011,                      !- X Origin {m}
  54.452266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {56a9f48b-1f66-4822-8ebd-63273189ddf9}; !- Thermal Zone Name

OS:Surface,
  {26b82158-9c92-4179-8858-cd05caf88a40}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {eba7ed4b-30af-44e2-b056-6523b0a6bb7b}, !- Construction Name
  {cf1f21f2-476e-40f5-9c45-01d49574f931}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  2.60232956582088, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  2.60232956582088, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {606f4d6d-be1c-455c-86ef-fadc1c560106}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf1f21f2-476e-40f5-9c45-01d49574f931}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7860c91b-2985-45c4-b44b-d8ff90b1fb11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acd7313f-db79-4324-88bb-6facbfa91c68}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf1f21f2-476e-40f5-9c45-01d49574f931}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.60232956582088, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  2.60232956582088, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999997, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9c36470-392a-4be3-9a5a-e8328189c239}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf1f21f2-476e-40f5-9c45-01d49574f931}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90add92c-3c7f-446c-87e6-cdd2919b7fda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.60232956582088, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.60232956582088, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.60232956582088, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  2.60232956582088, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03a254d1-c0b3-43e4-9fd3-d9f52c2bf3c1}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf1f21f2-476e-40f5-9c45-01d49574f931}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1efff6e4-1648-4ede-987d-b11132c2be82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
  2.60232956582088, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.60232956582088, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4699fcd-66f6-4687-aac6-0b353f4ba14b}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {cf1f21f2-476e-40f5-9c45-01d49574f931}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.60232956582088, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.60232956582088, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {56a9f48b-1f66-4822-8ebd-63273189ddf9}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99623de7-0321-4500-a2b9-934f52d00d17}, !- Zone Air Inlet Port List
  {9e4aedab-b929-4eb4-b016-831b291e2b37}, !- Zone Air Exhaust Port List
  {fd43bfce-cdfe-45f3-a202-baf9845474d2}, !- Zone Air Node Name
  {07e924d8-95d1-452a-8a8c-05707e40bfea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {00e33ac7-262e-4ea2-9dfa-4ec8df918d43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8df9536-051b-462a-a3c9-0fd95b2966b8}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground Zone Air Node, !- Name
  {fd43bfce-cdfe-45f3-a202-baf9845474d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd43bfce-cdfe-45f3-a202-baf9845474d2}, !- Handle
  {56a9f48b-1f66-4822-8ebd-63273189ddf9}, !- Source Object
  11,                                     !- Outlet Port
  {b8df9536-051b-462a-a3c9-0fd95b2966b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99623de7-0321-4500-a2b9-934f52d00d17}, !- Handle
  {56a9f48b-1f66-4822-8ebd-63273189ddf9}, !- HVAC Component
  {9e337a35-fdf9-41f5-af48-d0bb0fca0758}, !- Port 1
  {831f7081-b3aa-4444-a6b2-204dc7453ab6}; !- Port 2

OS:PortList,
  {9e4aedab-b929-4eb4-b016-831b291e2b37}, !- Handle
  {56a9f48b-1f66-4822-8ebd-63273189ddf9}, !- HVAC Component
  {74a4abe4-6d6b-429b-b71e-71d7ba66cf58}, !- Port 1
  {f44de37b-5554-4d47-a8e3-008f337e3609}; !- Port 2

OS:PortList,
  {07e924d8-95d1-452a-8a8c-05707e40bfea}, !- Handle
  {56a9f48b-1f66-4822-8ebd-63273189ddf9}, !- HVAC Component
  {2d7d7ec4-5c87-437f-aee7-a198e6ff0801}; !- Port 1

OS:Sizing:Zone,
  {e2e2c3d6-d954-4f3e-b97d-305d28801ec9}, !- Handle
  {56a9f48b-1f66-4822-8ebd-63273189ddf9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {997fe2c6-6ab8-4d3a-a8ff-68e5d2f59d88}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground Zone HVAC Equipment List, !- Name
  {56a9f48b-1f66-4822-8ebd-63273189ddf9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf2f0f54-9afc-4fd2-bcf7-6a9a9dfae886}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9f109253-0475-458a-b0e0-7bfdf4bfa96e}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {bc2eb0bf-f377-4782-a323-3fb1ef28fab3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {e45f593d-ec30-4c79-8f10-c923af145b7d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {45f2c9da-5138-4f1f-b9cd-9b972aa8f930}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {dcd12c98-81cf-4ccd-86e0-fd5fe1e5c763}, !- Handle
  LargeHotel Retail A  - Story ground,    !- Name
  {413d629c-303d-4dc4-b738-6f68485abaed}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.23146418612923,                      !- X Origin {m}
  -59.024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {ad207240-f369-4078-b15a-bb6d900cd270}; !- Thermal Zone Name

OS:Surface,
  {635e6e29-b8ee-49a0-ad44-56dfa7650566}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {31fd10a2-cad9-4eac-8825-a5763c8254ab}, !- Construction Name
  {dcd12c98-81cf-4ccd-86e0-fd5fe1e5c763}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.66041960906673, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  3.66041960906673, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad34a21b-0b9f-4fad-8bb4-a47ad18b77c5}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcd12c98-81cf-4ccd-86e0-fd5fe1e5c763}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73c8707c-9c88-4473-bc1a-6157e335d5f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d605cdfc-63d0-46e1-bad1-96a0d9baa981}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcd12c98-81cf-4ccd-86e0-fd5fe1e5c763}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0227b779-efa0-45ab-a0c1-cd6901b57455}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66041960906673, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66041960906673, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e4fe8c3-0381-401a-8e5b-61ff21b4fe5e}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcd12c98-81cf-4ccd-86e0-fd5fe1e5c763}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44152063-0e72-4760-bcc2-26b839234bf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66041960906673, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66041960906673, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.66041960906673, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  3.66041960906673, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bda1423a-8c19-412a-9a46-94cbef4e7b21}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcd12c98-81cf-4ccd-86e0-fd5fe1e5c763}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66041960906673, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.66041960906673, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc24b41c-5111-4164-a245-51782e9eb737}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {dcd12c98-81cf-4ccd-86e0-fd5fe1e5c763}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66041960906673, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66041960906673, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ad207240-f369-4078-b15a-bb6d900cd270}, !- Handle
  Zone LargeHotel Retail A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d5477ca-cb86-40ba-9c9b-a85982c0da2b}, !- Zone Air Inlet Port List
  {d7d8f01e-fe90-48fa-8146-5f9e808ae87e}, !- Zone Air Exhaust Port List
  {8ae7f326-a506-4589-9b32-0ee9ef2b52f5}, !- Zone Air Node Name
  {8aa80b33-7456-4dbd-9cfc-c79852944ea8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {98731038-eb7d-4796-899f-e387808d0bc1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31765ca2-d809-4fb2-b697-523b5a871db3}, !- Handle
  Zone LargeHotel Retail A  - Story ground Zone Air Node, !- Name
  {8ae7f326-a506-4589-9b32-0ee9ef2b52f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ae7f326-a506-4589-9b32-0ee9ef2b52f5}, !- Handle
  {ad207240-f369-4078-b15a-bb6d900cd270}, !- Source Object
  11,                                     !- Outlet Port
  {31765ca2-d809-4fb2-b697-523b5a871db3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d5477ca-cb86-40ba-9c9b-a85982c0da2b}, !- Handle
  {ad207240-f369-4078-b15a-bb6d900cd270}, !- HVAC Component
  {cfcd0821-95df-48e3-8951-e2d9f197a8e5}, !- Port 1
  {8fda2188-b82d-4a24-9c40-cec673ec20e3}; !- Port 2

OS:PortList,
  {d7d8f01e-fe90-48fa-8146-5f9e808ae87e}, !- Handle
  {ad207240-f369-4078-b15a-bb6d900cd270}, !- HVAC Component
  {4b8c0c5a-67da-4a18-9ef1-dd3136d86ca8}; !- Port 1

OS:PortList,
  {8aa80b33-7456-4dbd-9cfc-c79852944ea8}, !- Handle
  {ad207240-f369-4078-b15a-bb6d900cd270}, !- HVAC Component
  {49139be0-c141-4f0f-b65f-69d866b88410}; !- Port 1

OS:Sizing:Zone,
  {44bf8d93-b94b-4178-b306-8bb21e4eccc5}, !- Handle
  {ad207240-f369-4078-b15a-bb6d900cd270}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b44fc9ce-38b7-44c8-8404-bdf79bcf9814}, !- Handle
  Zone LargeHotel Retail A  - Story ground Zone HVAC Equipment List, !- Name
  {ad207240-f369-4078-b15a-bb6d900cd270}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bfe6a9f7-6fd4-4e0f-8640-5353d47e58b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {31d50ab8-5c59-4724-8297-aaef6a13352b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {70b80251-296a-423f-8dd1-3d6a3dcfd550}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {74518d92-2740-4068-94ab-da4ec108996d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {45e97499-1cb4-4f3f-bd96-eb2c01467a96}, !- Handle
  LargeHotel Retail B  - Story ground,    !- Name
  {413d629c-303d-4dc4-b738-6f68485abaed}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.23146418612923,                      !- X Origin {m}
  -54.452266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {f5a44543-b30e-4ec3-bcec-e21fccc60f17}; !- Thermal Zone Name

OS:Surface,
  {2582c7b2-7094-480d-aee4-1fed201cb238}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {49acda1c-cb23-4a91-8a58-232a85e73821}, !- Construction Name
  {45e97499-1cb4-4f3f-bd96-eb2c01467a96}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  3.66041960906673, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  3.66041960906673, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78b22061-797d-4a4e-908d-577ac900ef46}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45e97499-1cb4-4f3f-bd96-eb2c01467a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8e8cbda-1121-4c70-90ee-4a515aa2337f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 108.904532392402, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 108.904532392402, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b582867a-2302-43e7-b01d-906ed99e5e09}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45e97499-1cb4-4f3f-bd96-eb2c01467a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28d1a009-78a2-4672-b5d9-90097e0455c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66041960906673, 108.904532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66041960906673, 108.904532392402, 0,  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 108.904532392402, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 108.904532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acef3570-9b45-49a0-9c13-f0b6d123c158}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45e97499-1cb4-4f3f-bd96-eb2c01467a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7897ca33-dd4c-48ff-8365-f526273a288a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66041960906673, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66041960906673, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.66041960906673, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  3.66041960906673, 108.904532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0227b779-efa0-45ab-a0c1-cd6901b57455}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45e97499-1cb4-4f3f-bd96-eb2c01467a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d605cdfc-63d0-46e1-bad1-96a0d9baa981}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.66041960906673, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.66041960906673, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83cdbe58-3d48-4e1e-9f93-3e7e8f213567}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {45e97499-1cb4-4f3f-bd96-eb2c01467a96}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66041960906673, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66041960906673, 108.904532392402, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 108.904532392402, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f5a44543-b30e-4ec3-bcec-e21fccc60f17}, !- Handle
  Zone LargeHotel Retail B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b8ca705-6cef-426e-8f20-49b4daa3a08a}, !- Zone Air Inlet Port List
  {8da79ade-4692-4071-812a-02b012f16918}, !- Zone Air Exhaust Port List
  {b02f03c9-e653-4915-940c-44a94cb31f51}, !- Zone Air Node Name
  {b30e02e4-a486-4ddb-a056-37e7ed36075d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6dbd4092-cc27-4963-b8f6-fb8e83423d2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1b4ef93-575f-4bef-bd0b-946f89539dd4}, !- Handle
  Zone LargeHotel Retail B  - Story ground Zone Air Node, !- Name
  {b02f03c9-e653-4915-940c-44a94cb31f51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b02f03c9-e653-4915-940c-44a94cb31f51}, !- Handle
  {f5a44543-b30e-4ec3-bcec-e21fccc60f17}, !- Source Object
  11,                                     !- Outlet Port
  {d1b4ef93-575f-4bef-bd0b-946f89539dd4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b8ca705-6cef-426e-8f20-49b4daa3a08a}, !- Handle
  {f5a44543-b30e-4ec3-bcec-e21fccc60f17}, !- HVAC Component
  {be0f5e5a-83e4-415e-96a7-612f4b2c124b}, !- Port 1
  {e9639525-246a-4471-b280-6354b1bb729e}; !- Port 2

OS:PortList,
  {8da79ade-4692-4071-812a-02b012f16918}, !- Handle
  {f5a44543-b30e-4ec3-bcec-e21fccc60f17}, !- HVAC Component
  {141bdc32-c639-49ff-ad49-4214c116e7df}; !- Port 1

OS:PortList,
  {b30e02e4-a486-4ddb-a056-37e7ed36075d}, !- Handle
  {f5a44543-b30e-4ec3-bcec-e21fccc60f17}, !- HVAC Component
  {368fa42b-a690-4fc3-a37a-148c76856e37}; !- Port 1

OS:Sizing:Zone,
  {20454675-e29d-4961-80c1-8d597dd40c44}, !- Handle
  {f5a44543-b30e-4ec3-bcec-e21fccc60f17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {051c38d7-c0cc-4d07-ac2d-6adfa674e2b8}, !- Handle
  Zone LargeHotel Retail B  - Story ground Zone HVAC Equipment List, !- Name
  {f5a44543-b30e-4ec3-bcec-e21fccc60f17}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f0f63ccd-874a-43ff-903a-43d6c97800c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ff8fe72a-1e14-4dcd-9f13-57fa2a06172a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {715afcbd-31ab-42d1-9b23-06ed65a6c090}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e869b269-8ad1-4a55-8f0a-9c376d28cd47}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {edb51b82-a275-409d-94f1-4ec54bee9abe}, !- Handle
  LargeHotel Retail C  - Story ground,    !- Name
  {413d629c-303d-4dc4-b738-6f68485abaed}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.23146418612923,                      !- X Origin {m}
  54.452266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {fe44d833-b6d6-4121-84fd-f9c9b8bdfa73}; !- Thermal Zone Name

OS:Surface,
  {7e9e3c96-ac15-4c9d-a842-721990384691}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {31fd10a2-cad9-4eac-8825-a5763c8254ab}, !- Construction Name
  {edb51b82-a275-409d-94f1-4ec54bee9abe}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.66041960906673, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.66041960906673, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90add92c-3c7f-446c-87e6-cdd2919b7fda}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edb51b82-a275-409d-94f1-4ec54bee9abe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9c36470-392a-4be3-9a5a-e8328189c239}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9e63d85-7973-4cf2-8d03-eea11264dd83}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edb51b82-a275-409d-94f1-4ec54bee9abe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66041960906673, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  3.66041960906673, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38dfc964-f1f7-4c16-ada8-b177e3a49932}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edb51b82-a275-409d-94f1-4ec54bee9abe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66449cea-dfdd-462b-9527-fcc5fbad0990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66041960906673, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66041960906673, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.66041960906673, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.66041960906673, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28d1a009-78a2-4672-b5d9-90097e0455c8}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edb51b82-a275-409d-94f1-4ec54bee9abe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b582867a-2302-43e7-b01d-906ed99e5e09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.66041960906673, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.66041960906673, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00a6dc73-49c8-42c3-85b5-e087f8b17a36}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {edb51b82-a275-409d-94f1-4ec54bee9abe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66041960906673, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66041960906673, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fe44d833-b6d6-4121-84fd-f9c9b8bdfa73}, !- Handle
  Zone LargeHotel Retail C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98d576a9-18e3-406c-af3b-d7e26bae0d76}, !- Zone Air Inlet Port List
  {fb424647-3708-471b-9fdf-4289210c71e1}, !- Zone Air Exhaust Port List
  {79cffbbd-1cc9-468f-839f-5748779eca47}, !- Zone Air Node Name
  {aeaeccd4-1911-4a2c-b30b-1b380d8bf4cb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a26726a5-70f0-422d-9108-99de22f76a2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20c834dd-4c0a-43f0-8e6b-082a84a5a651}, !- Handle
  Zone LargeHotel Retail C  - Story ground Zone Air Node, !- Name
  {79cffbbd-1cc9-468f-839f-5748779eca47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79cffbbd-1cc9-468f-839f-5748779eca47}, !- Handle
  {fe44d833-b6d6-4121-84fd-f9c9b8bdfa73}, !- Source Object
  11,                                     !- Outlet Port
  {20c834dd-4c0a-43f0-8e6b-082a84a5a651}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98d576a9-18e3-406c-af3b-d7e26bae0d76}, !- Handle
  {fe44d833-b6d6-4121-84fd-f9c9b8bdfa73}, !- HVAC Component
  {475483b2-1309-488f-98e0-d621192a2018}, !- Port 1
  {cfa62f49-072d-43e5-a5cd-097130a6b6a6}; !- Port 2

OS:PortList,
  {fb424647-3708-471b-9fdf-4289210c71e1}, !- Handle
  {fe44d833-b6d6-4121-84fd-f9c9b8bdfa73}, !- HVAC Component
  {83541065-ff8f-49ec-8406-ae3feeb5e2e2}; !- Port 1

OS:PortList,
  {aeaeccd4-1911-4a2c-b30b-1b380d8bf4cb}, !- Handle
  {fe44d833-b6d6-4121-84fd-f9c9b8bdfa73}, !- HVAC Component
  {8bb48474-b425-4961-9d62-908bb7609383}; !- Port 1

OS:Sizing:Zone,
  {3e722f39-9850-449a-978d-3a7ccf49d7ff}, !- Handle
  {fe44d833-b6d6-4121-84fd-f9c9b8bdfa73}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ea2a412f-f36f-4cc9-bb34-2df86849a242}, !- Handle
  Zone LargeHotel Retail C  - Story ground Zone HVAC Equipment List, !- Name
  {fe44d833-b6d6-4121-84fd-f9c9b8bdfa73}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07ded41b-def7-47d3-b24c-83f7bb0e272c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1dad33db-b697-4619-81e5-524450b490e8}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f686f7ac-939a-41b8-8dd6-370bab1790f0}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4632bf17-5c51-482b-8a8d-cc6ed947a04e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e7617e2a-2c96-4b7f-a647-b7dc51c8d8c9}, !- Handle
  LargeHotel Mechanical A  - Story ground, !- Name
  {6c4c3780-5c0a-44f3-9499-2c292adcf950}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.428955422937501,                      !- X Origin {m}
  -59.024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {b69b1710-f774-4610-9b67-7ba9e67d2ff1}; !- Thermal Zone Name

OS:Surface,
  {37f5a70c-ab8b-4b18-9b43-59dbc00c587a}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {179e5341-1407-4d30-925a-f573253fe3bf}, !- Construction Name
  {e7617e2a-2c96-4b7f-a647-b7dc51c8d8c9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.14656908839591, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.14656908839591, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44152063-0e72-4760-bcc2-26b839234bf3}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7617e2a-2c96-4b7f-a647-b7dc51c8d8c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e4fe8c3-0381-401a-8e5b-61ff21b4fe5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11022302462516e-15, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.11022302462516e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -1.11022302462516e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.11022302462516e-15, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9e1af43-31aa-442e-afc5-b448e22cb989}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7617e2a-2c96-4b7f-a647-b7dc51c8d8c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbe80266-8582-45a5-ac6e-c180079cf7e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14656908839591, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  4.14656908839591, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c825491-50b8-4af8-8775-44194c25b606}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7617e2a-2c96-4b7f-a647-b7dc51c8d8c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bd97537-b2e8-4928-93a9-ae91d3f5dffb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14656908839591, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.14656908839591, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.14656908839591, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.14656908839591, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f71eafb0-8e9d-4ea9-aefe-6c0fb8d609bd}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7617e2a-2c96-4b7f-a647-b7dc51c8d8c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14656908839591, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.14656908839591, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {608e521e-31de-46cf-93a8-2b788dc158cb}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {e7617e2a-2c96-4b7f-a647-b7dc51c8d8c9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14656908839591, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.14656908839591, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b69b1710-f774-4610-9b67-7ba9e67d2ff1}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a265d7a-dc43-47b3-917a-6a3718ffec92}, !- Zone Air Inlet Port List
  {405010ed-f866-4428-b22f-98393cc4f5b4}, !- Zone Air Exhaust Port List
  {cf45eddc-0a28-461e-9635-ec053ce5a6f6}, !- Zone Air Node Name
  {84ba48ce-df85-49ed-9e52-bb16a338b620}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7c007c5-4ae9-42c0-a824-caa508dc051f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88bf02f6-9cff-439d-b515-146af4bcbf29}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground Zone Air Node, !- Name
  {cf45eddc-0a28-461e-9635-ec053ce5a6f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf45eddc-0a28-461e-9635-ec053ce5a6f6}, !- Handle
  {b69b1710-f774-4610-9b67-7ba9e67d2ff1}, !- Source Object
  11,                                     !- Outlet Port
  {88bf02f6-9cff-439d-b515-146af4bcbf29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a265d7a-dc43-47b3-917a-6a3718ffec92}, !- Handle
  {b69b1710-f774-4610-9b67-7ba9e67d2ff1}, !- HVAC Component
  {1e6f61b0-354c-4bb0-a0d5-6e3477967374}, !- Port 1
  {eb338c31-0751-4ac9-babb-00c8bb1a422f}; !- Port 2

OS:PortList,
  {405010ed-f866-4428-b22f-98393cc4f5b4}, !- Handle
  {b69b1710-f774-4610-9b67-7ba9e67d2ff1}, !- HVAC Component
  {d576f267-87ad-4c35-ab2f-cfe03c7e889f}; !- Port 1

OS:PortList,
  {84ba48ce-df85-49ed-9e52-bb16a338b620}, !- Handle
  {b69b1710-f774-4610-9b67-7ba9e67d2ff1}, !- HVAC Component
  {47cbc026-5914-4009-aaae-70015411f53a}; !- Port 1

OS:Sizing:Zone,
  {b6039164-3e9a-4d5d-ae0e-8f4859652d49}, !- Handle
  {b69b1710-f774-4610-9b67-7ba9e67d2ff1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b5c37fd8-63e6-469d-b04f-30cfee261c06}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground Zone HVAC Equipment List, !- Name
  {b69b1710-f774-4610-9b67-7ba9e67d2ff1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {51496de6-9ae6-4066-85e0-fc5a3970bfae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {dac5b0ea-7eba-424f-a203-89452e85d813}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {06b0e129-4b3e-4fae-9e7f-0024b1e68a5c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {186e7958-f05c-4137-960a-37a25282d604}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {03521a33-508d-4ace-afec-5b8656892175}, !- Handle
  LargeHotel Mechanical B  - Story ground, !- Name
  {6c4c3780-5c0a-44f3-9499-2c292adcf950}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.428955422937501,                      !- X Origin {m}
  -54.452266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {9f39628e-a45e-4577-b5f6-ec0e541d90a5}; !- Thermal Zone Name

OS:Surface,
  {093ec73e-2c35-47fb-a24c-06127c8b89c8}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {e1649f64-2464-4794-9d54-f984fcd493e0}, !- Construction Name
  {03521a33-508d-4ace-afec-5b8656892175}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  4.14656908839591, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  4.14656908839591, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7897ca33-dd4c-48ff-8365-f526273a288a}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03521a33-508d-4ace-afec-5b8656892175}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acef3570-9b45-49a0-9c13-f0b6d123c158}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11022302462516e-15, 108.904532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.11022302462516e-15, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  -1.11022302462516e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.11022302462516e-15, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {917310c0-f89c-42f1-a8e4-a98d472fb1c5}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03521a33-508d-4ace-afec-5b8656892175}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e05adde1-8a88-453e-97ef-39ed65aaebca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14656908839591, 108.904532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  4.14656908839591, 108.904532392402, 0,  !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 108.904532392402, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, 108.904532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de280556-0408-4102-b4dd-92c871649fa4}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03521a33-508d-4ace-afec-5b8656892175}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52a206f1-8ade-4736-b2a9-e10e10a98c50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14656908839591, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.14656908839591, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.14656908839591, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  4.14656908839591, 108.904532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbe80266-8582-45a5-ac6e-c180079cf7e3}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03521a33-508d-4ace-afec-5b8656892175}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9e1af43-31aa-442e-afc5-b448e22cb989}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.14656908839591, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.14656908839591, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0e7a1ed-c8b8-4a28-a3dc-b37a8716986a}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {03521a33-508d-4ace-afec-5b8656892175}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14656908839591, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.14656908839591, 108.904532392402, 3.048, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 108.904532392402, 3.048, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9f39628e-a45e-4577-b5f6-ec0e541d90a5}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a61b6061-a095-4bfb-b694-07aa7ce78c4e}, !- Zone Air Inlet Port List
  {90ec9749-0b09-4e14-96e2-a148c483416a}, !- Zone Air Exhaust Port List
  {ca63eb6b-2003-4264-bd46-69f97f6a55e1}, !- Zone Air Node Name
  {e53f309b-d77b-4964-a3d5-f0fb6ed410af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32b94496-3005-46c1-81ed-4459e66fb522}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ba617d6-8476-4639-9ab7-e66c34738e16}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground Zone Air Node, !- Name
  {ca63eb6b-2003-4264-bd46-69f97f6a55e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca63eb6b-2003-4264-bd46-69f97f6a55e1}, !- Handle
  {9f39628e-a45e-4577-b5f6-ec0e541d90a5}, !- Source Object
  11,                                     !- Outlet Port
  {9ba617d6-8476-4639-9ab7-e66c34738e16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a61b6061-a095-4bfb-b694-07aa7ce78c4e}, !- Handle
  {9f39628e-a45e-4577-b5f6-ec0e541d90a5}, !- HVAC Component
  {0d3180af-57d8-4a04-a005-a9d50d2603a5}, !- Port 1
  {47e1cc45-61b8-4115-98c2-d5d2c77106c1}; !- Port 2

OS:PortList,
  {90ec9749-0b09-4e14-96e2-a148c483416a}, !- Handle
  {9f39628e-a45e-4577-b5f6-ec0e541d90a5}, !- HVAC Component
  {621eb40c-c16f-4fa7-9d28-aec46b4c0901}; !- Port 1

OS:PortList,
  {e53f309b-d77b-4964-a3d5-f0fb6ed410af}, !- Handle
  {9f39628e-a45e-4577-b5f6-ec0e541d90a5}, !- HVAC Component
  {2a7dc268-dca1-40e1-9b4a-2826ae508906}; !- Port 1

OS:Sizing:Zone,
  {49dcf452-06f3-43ae-bb4c-1c6262c688c6}, !- Handle
  {9f39628e-a45e-4577-b5f6-ec0e541d90a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7cf700ed-8b0e-4e9f-852f-60bb2f873ed7}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground Zone HVAC Equipment List, !- Name
  {9f39628e-a45e-4577-b5f6-ec0e541d90a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b74d17c2-9ad5-4eb6-b773-31eb2b620e97}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a448f6dd-e6ef-476a-b300-ba172a39ac22}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {712abd6f-0386-4682-9b3c-f9160a3e4335}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3017cee3-84ab-4a51-84c2-77dde9509913}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c62718f3-a3cb-414f-87bc-9f8cb97d6ccf}, !- Handle
  LargeHotel Mechanical C  - Story ground, !- Name
  {6c4c3780-5c0a-44f3-9499-2c292adcf950}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.428955422937501,                      !- X Origin {m}
  54.452266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {7bed1b9b-2a32-42f7-8ec8-96d2ec16ff18}; !- Thermal Zone Name

OS:Surface,
  {7bf603e5-0d7b-41e7-88c3-bcf39d997997}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {179e5341-1407-4d30-925a-f573253fe3bf}, !- Construction Name
  {c62718f3-a3cb-414f-87bc-9f8cb97d6ccf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.14656908839591, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.14656908839591, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66449cea-dfdd-462b-9527-fcc5fbad0990}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c62718f3-a3cb-414f-87bc-9f8cb97d6ccf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38dfc964-f1f7-4c16-ada8-b177e3a49932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11022302462516e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.11022302462516e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -1.11022302462516e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.11022302462516e-15, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {870c271f-7d32-49e5-8610-faa61e535bb4}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c62718f3-a3cb-414f-87bc-9f8cb97d6ccf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  4.14656908839591, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  4.14656908839591, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c178c45-6f17-4467-b6f2-ec8d792facda}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c62718f3-a3cb-414f-87bc-9f8cb97d6ccf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a70f28c8-c89d-4589-8163-80819a6c679d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14656908839591, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.14656908839591, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.14656908839591, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.14656908839591, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e05adde1-8a88-453e-97ef-39ed65aaebca}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c62718f3-a3cb-414f-87bc-9f8cb97d6ccf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {917310c0-f89c-42f1-a8e4-a98d472fb1c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.14656908839591, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.14656908839591, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68600003-18db-4187-b39d-8d2c552aa320}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {c62718f3-a3cb-414f-87bc-9f8cb97d6ccf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14656908839591, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.14656908839591, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7bed1b9b-2a32-42f7-8ec8-96d2ec16ff18}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87aefd74-7600-40a9-93ee-09deb7fa0ac6}, !- Zone Air Inlet Port List
  {d2bddfdb-56d6-44d8-bc20-530b92c4df9e}, !- Zone Air Exhaust Port List
  {c7197987-2cbf-462c-8abf-0a70209b24e8}, !- Zone Air Node Name
  {699c6239-fdc2-48c0-9251-dd5318f8fa49}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cd4ea3f0-adda-4fc8-8fd1-cfa29a724f7f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89fc4c2e-5b37-4853-bb4c-939f89f2ab94}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground Zone Air Node, !- Name
  {c7197987-2cbf-462c-8abf-0a70209b24e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7197987-2cbf-462c-8abf-0a70209b24e8}, !- Handle
  {7bed1b9b-2a32-42f7-8ec8-96d2ec16ff18}, !- Source Object
  11,                                     !- Outlet Port
  {89fc4c2e-5b37-4853-bb4c-939f89f2ab94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87aefd74-7600-40a9-93ee-09deb7fa0ac6}, !- Handle
  {7bed1b9b-2a32-42f7-8ec8-96d2ec16ff18}, !- HVAC Component
  {d2ba8462-2aba-4ea0-a97d-9692a1de17dc}, !- Port 1
  {c2108618-034c-42e4-a19e-2f2d5ec19711}; !- Port 2

OS:PortList,
  {d2bddfdb-56d6-44d8-bc20-530b92c4df9e}, !- Handle
  {7bed1b9b-2a32-42f7-8ec8-96d2ec16ff18}, !- HVAC Component
  {9e9b9c92-c834-49af-a5d4-76c525e30c6f}; !- Port 1

OS:PortList,
  {699c6239-fdc2-48c0-9251-dd5318f8fa49}, !- Handle
  {7bed1b9b-2a32-42f7-8ec8-96d2ec16ff18}, !- HVAC Component
  {47b3fb7a-6069-45ee-9fd2-886ef946295e}; !- Port 1

OS:Sizing:Zone,
  {f8e71c62-5164-41c0-9c19-699d5393096a}, !- Handle
  {7bed1b9b-2a32-42f7-8ec8-96d2ec16ff18}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2b83fe57-07f3-41e5-96d7-ead5670de8e6}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground Zone HVAC Equipment List, !- Name
  {7bed1b9b-2a32-42f7-8ec8-96d2ec16ff18}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fd847ee9-85b1-4a09-bb09-23fcb93ef4ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {141cb945-fe72-49bd-8219-627ba669d92c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {36cf0759-5285-4819-895c-32d9ea7dc629}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ba8076da-c46d-4d19-bae2-21055a900a02}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c3b03249-f6f8-4e90-bbc6-6ef101456aac}, !- Handle
  LargeHotel Cafe A  - Story ground,      !- Name
  {76c8116e-2b2b-4581-ad54-f8f157726b06}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57552451133341,                       !- X Origin {m}
  -59.024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {c6757306-789d-4d1a-b128-f9dbbfc8ef84}; !- Thermal Zone Name

OS:Surface,
  {c8df5998-622d-4487-b3f2-70ccdd825cef}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {1e0d92b5-3a9e-44c4-b2f2-d6f4e87384ae}, !- Construction Name
  {c3b03249-f6f8-4e90-bbc6-6ef101456aac}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.74710668050841, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.74710668050841, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bd97537-b2e8-4928-93a9-ae91d3f5dffb}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b03249-f6f8-4e90-bbc6-6ef101456aac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c825491-50b8-4af8-8775-44194c25b606}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {565a89b1-6b2b-4c9c-801c-935a7e2796fa}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b03249-f6f8-4e90-bbc6-6ef101456aac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b1785e4-83c4-4452-a1c7-0e8169e7f8dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74710668050841, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  4.74710668050841, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ecb613a-e20c-4393-bcfd-5e0add9fbbc5}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b03249-f6f8-4e90-bbc6-6ef101456aac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cef9d088-86b9-4406-9b83-99bf74084b77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74710668050841, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.74710668050841, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.74710668050841, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.74710668050841, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb238a6f-99e4-49d2-bc31-0d495eff4706}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b03249-f6f8-4e90-bbc6-6ef101456aac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74710668050841, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.74710668050841, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e81f4e-af8c-4c2a-8700-17ea760ce969}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {c3b03249-f6f8-4e90-bbc6-6ef101456aac}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74710668050841, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.74710668050841, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c6757306-789d-4d1a-b128-f9dbbfc8ef84}, !- Handle
  Zone LargeHotel Cafe A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06b2ec12-b754-43ee-8bac-0278aa9b714e}, !- Zone Air Inlet Port List
  {f0aae9bb-ab2e-4166-9de2-cad419d3d201}, !- Zone Air Exhaust Port List
  {0e1ed749-664a-46b2-9df8-4827df46c076}, !- Zone Air Node Name
  {1e56ffcd-00c6-403d-920b-5b5b0a36555c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {15000242-4d5a-498a-a802-251adc2a8a7e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {314d964b-9423-470f-b98d-9e3fb831bba7}, !- Handle
  Zone LargeHotel Cafe A  - Story ground Zone Air Node, !- Name
  {0e1ed749-664a-46b2-9df8-4827df46c076}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e1ed749-664a-46b2-9df8-4827df46c076}, !- Handle
  {c6757306-789d-4d1a-b128-f9dbbfc8ef84}, !- Source Object
  11,                                     !- Outlet Port
  {314d964b-9423-470f-b98d-9e3fb831bba7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06b2ec12-b754-43ee-8bac-0278aa9b714e}, !- Handle
  {c6757306-789d-4d1a-b128-f9dbbfc8ef84}, !- HVAC Component
  {c01d4f1c-473f-4ebb-987e-4e801e269d36}, !- Port 1
  {cda9bc23-29c8-4ea5-aabb-bd51d2560754}; !- Port 2

OS:PortList,
  {f0aae9bb-ab2e-4166-9de2-cad419d3d201}, !- Handle
  {c6757306-789d-4d1a-b128-f9dbbfc8ef84}, !- HVAC Component
  {88e3c2a8-609d-4948-bccc-ccc84882e982}; !- Port 1

OS:PortList,
  {1e56ffcd-00c6-403d-920b-5b5b0a36555c}, !- Handle
  {c6757306-789d-4d1a-b128-f9dbbfc8ef84}, !- HVAC Component
  {a11b5fbd-ad6a-4991-8acc-5054149f6c5c}; !- Port 1

OS:Sizing:Zone,
  {51ca6714-f0d3-485c-9911-2ea27ab95411}, !- Handle
  {c6757306-789d-4d1a-b128-f9dbbfc8ef84}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4c458508-d730-4233-89b9-229a7eec8477}, !- Handle
  Zone LargeHotel Cafe A  - Story ground Zone HVAC Equipment List, !- Name
  {c6757306-789d-4d1a-b128-f9dbbfc8ef84}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8493f32-e978-411d-a3ad-50fbdfc9c84c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d3cc631e-14e6-4014-866d-b0892ddc89c5}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {fa3c3e8e-17b5-4653-b733-3f4db365d086}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {359709db-65a4-4f9a-a9d2-0a5a3a3c4716}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8e520a54-cb06-432f-88b3-d5056a9ddacb}, !- Handle
  LargeHotel Cafe B  - Story ground,      !- Name
  {76c8116e-2b2b-4581-ad54-f8f157726b06}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57552451133341,                       !- X Origin {m}
  -54.452266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {e12cf44a-32b8-434d-a8ac-9677546a456f}; !- Thermal Zone Name

OS:Surface,
  {1825c7b9-5ceb-4666-a3bd-76ad4cfbe175}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {85ae6405-3262-4868-94c7-0f41ff17d961}, !- Construction Name
  {8e520a54-cb06-432f-88b3-d5056a9ddacb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  4.74710668050841, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  4.74710668050841, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52a206f1-8ade-4736-b2a9-e10e10a98c50}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e520a54-cb06-432f-88b3-d5056a9ddacb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de280556-0408-4102-b4dd-92c871649fa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 108.904532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {139dd01b-0b67-4315-9f54-a1299aabbe47}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e520a54-cb06-432f-88b3-d5056a9ddacb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3baf90a9-9129-4c34-a5f2-92750e042602}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74710668050841, 108.904532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  4.74710668050841, 108.904532392402, 0,  !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 108.904532392402, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 108.904532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9b00b6f-2643-420f-96ac-7d9b10b1c678}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e520a54-cb06-432f-88b3-d5056a9ddacb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a860d340-b6ab-4a20-9ad2-232fa153dbf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74710668050841, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.74710668050841, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.74710668050841, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  4.74710668050841, 108.904532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b1785e4-83c4-4452-a1c7-0e8169e7f8dd}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e520a54-cb06-432f-88b3-d5056a9ddacb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {565a89b1-6b2b-4c9c-801c-935a7e2796fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.74710668050841, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.74710668050841, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1175e585-aeee-4c23-994d-27d2b3741b14}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {8e520a54-cb06-432f-88b3-d5056a9ddacb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74710668050841, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.74710668050841, 108.904532392402, 3.048, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 108.904532392402, 3.048, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e12cf44a-32b8-434d-a8ac-9677546a456f}, !- Handle
  Zone LargeHotel Cafe B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04202b41-6df4-4844-a85b-80bfb1a692aa}, !- Zone Air Inlet Port List
  {824bcc34-c82f-4b23-8a18-eceefea5b8c8}, !- Zone Air Exhaust Port List
  {569f9d9a-5bd9-458b-a588-a215ea870e54}, !- Zone Air Node Name
  {2a87c893-1592-4b93-9b67-2e29e88c2a7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8f1b7401-d918-4fa5-ba23-6507c5f12537}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e6f95b6-11a1-4d3c-8c52-a2f904f8db55}, !- Handle
  Zone LargeHotel Cafe B  - Story ground Zone Air Node, !- Name
  {569f9d9a-5bd9-458b-a588-a215ea870e54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {569f9d9a-5bd9-458b-a588-a215ea870e54}, !- Handle
  {e12cf44a-32b8-434d-a8ac-9677546a456f}, !- Source Object
  11,                                     !- Outlet Port
  {3e6f95b6-11a1-4d3c-8c52-a2f904f8db55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04202b41-6df4-4844-a85b-80bfb1a692aa}, !- Handle
  {e12cf44a-32b8-434d-a8ac-9677546a456f}, !- HVAC Component
  {7f060780-0bce-45f6-820a-3d4a312658da}, !- Port 1
  {9f81420d-4373-461c-91fe-7eb2f6ef168b}; !- Port 2

OS:PortList,
  {824bcc34-c82f-4b23-8a18-eceefea5b8c8}, !- Handle
  {e12cf44a-32b8-434d-a8ac-9677546a456f}, !- HVAC Component
  {a30084ee-3072-43d0-a8e9-b892884b3b63}; !- Port 1

OS:PortList,
  {2a87c893-1592-4b93-9b67-2e29e88c2a7a}, !- Handle
  {e12cf44a-32b8-434d-a8ac-9677546a456f}, !- HVAC Component
  {cc5e0cb1-c4cf-40b4-8185-61c522bd2d74}; !- Port 1

OS:Sizing:Zone,
  {b01e66b7-bda3-49a5-bec9-0fdad92346ca}, !- Handle
  {e12cf44a-32b8-434d-a8ac-9677546a456f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {56baabe8-4d0a-4563-a0e5-81ba52b4ad37}, !- Handle
  Zone LargeHotel Cafe B  - Story ground Zone HVAC Equipment List, !- Name
  {e12cf44a-32b8-434d-a8ac-9677546a456f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {312e70ad-c4a8-4124-a5b9-bec86a712b38}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fecc40ec-3c6b-4baa-a686-12755911af19}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {e2a91a52-0576-46f2-9326-5f40632fee10}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1e1f85d2-36a6-4146-ad22-1e2b89a0f9e1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4341b176-0362-41a6-aa36-03aedabc1325}, !- Handle
  LargeHotel Cafe C  - Story ground,      !- Name
  {76c8116e-2b2b-4581-ad54-f8f157726b06}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57552451133341,                       !- X Origin {m}
  54.452266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {69122435-4328-4a47-aa30-447900a69874}; !- Thermal Zone Name

OS:Surface,
  {14ef7ba4-f575-4a50-8b01-8f47e9f46f2d}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {1e0d92b5-3a9e-44c4-b2f2-d6f4e87384ae}, !- Construction Name
  {4341b176-0362-41a6-aa36-03aedabc1325}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.74710668050841, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.74710668050841, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a70f28c8-c89d-4589-8163-80819a6c679d}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4341b176-0362-41a6-aa36-03aedabc1325}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c178c45-6f17-4467-b6f2-ec8d792facda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ca50cf9-c8ec-4dca-890a-748d5ed9d659}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4341b176-0362-41a6-aa36-03aedabc1325}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  4.74710668050841, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  4.74710668050841, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7faaf02e-efc5-479f-8407-fe16559b0d27}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4341b176-0362-41a6-aa36-03aedabc1325}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c342d787-f1d5-4dea-9229-07efbb3f3e15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74710668050841, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.74710668050841, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.74710668050841, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.74710668050841, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3baf90a9-9129-4c34-a5f2-92750e042602}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4341b176-0362-41a6-aa36-03aedabc1325}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {139dd01b-0b67-4315-9f54-a1299aabbe47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.74710668050841, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.74710668050841, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {400a15db-085c-4a83-825a-cb64236efaae}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {4341b176-0362-41a6-aa36-03aedabc1325}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74710668050841, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.74710668050841, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {69122435-4328-4a47-aa30-447900a69874}, !- Handle
  Zone LargeHotel Cafe C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24085c16-404d-49ad-a9d8-1a0be666a8ad}, !- Zone Air Inlet Port List
  {26b07deb-0f67-4cee-9f1d-65b715197c1b}, !- Zone Air Exhaust Port List
  {e6e4d704-b438-4e94-9cab-1d7a42c8568c}, !- Zone Air Node Name
  {b5bff0bf-f61d-4a1e-aeb0-e31973aa84ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46a6750b-5cd9-402f-8970-ceecced554e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e9c42e8-48d2-48f2-a5dc-f85f4fc35b01}, !- Handle
  Zone LargeHotel Cafe C  - Story ground Zone Air Node, !- Name
  {e6e4d704-b438-4e94-9cab-1d7a42c8568c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6e4d704-b438-4e94-9cab-1d7a42c8568c}, !- Handle
  {69122435-4328-4a47-aa30-447900a69874}, !- Source Object
  11,                                     !- Outlet Port
  {3e9c42e8-48d2-48f2-a5dc-f85f4fc35b01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24085c16-404d-49ad-a9d8-1a0be666a8ad}, !- Handle
  {69122435-4328-4a47-aa30-447900a69874}, !- HVAC Component
  {511b9893-4b75-479f-b94a-e0b3d8a56ae5}, !- Port 1
  {217fd585-f57a-41d6-8825-5e33426fb83a}; !- Port 2

OS:PortList,
  {26b07deb-0f67-4cee-9f1d-65b715197c1b}, !- Handle
  {69122435-4328-4a47-aa30-447900a69874}, !- HVAC Component
  {96ccc77a-d3b6-40b7-a997-31629bf34350}; !- Port 1

OS:PortList,
  {b5bff0bf-f61d-4a1e-aeb0-e31973aa84ad}, !- Handle
  {69122435-4328-4a47-aa30-447900a69874}, !- HVAC Component
  {e3b97ba9-2922-4194-afeb-9c31e5495e56}; !- Port 1

OS:Sizing:Zone,
  {6c7b7daf-4440-4a05-b6a3-4abdf1ed112b}, !- Handle
  {69122435-4328-4a47-aa30-447900a69874}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f572a416-262d-4b16-bcb6-8969371d0185}, !- Handle
  Zone LargeHotel Cafe C  - Story ground Zone HVAC Equipment List, !- Name
  {69122435-4328-4a47-aa30-447900a69874}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e7295a3-911d-4d68-85ed-bda7e12d44d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {12e8e30c-a5fa-4b59-a09a-c070b7598cd7}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {0bf5787d-45f0-42ad-92f8-f7557276c87b}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9e1fea9f-beea-402f-b24c-edc277f4fc54}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0ac571fe-9036-418e-b61b-28a3780d1a14}, !- Handle
  LargeHotel Banquet A  - Story ground,   !- Name
  {1194c731-827c-49f9-8cd3-d6a1b6a4c069}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.32263119184182,                       !- X Origin {m}
  -59.024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {ad777a03-cf77-455c-b133-ea19fea0d101}; !- Thermal Zone Name

OS:Surface,
  {e24829bf-b9b7-4658-b443-d8807b588b10}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {09c32777-6489-412b-9a9a-fa8e7b5feb00}, !- Construction Name
  {0ac571fe-9036-418e-b61b-28a3780d1a14}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  16.7292614945628, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  16.7292614945628, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cef9d088-86b9-4406-9b83-99bf74084b77}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ac571fe-9036-418e-b61b-28a3780d1a14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ecb613a-e20c-4393-bcfd-5e0add9fbbc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1241b1cb-fef3-4ab2-a9da-325db252a37d}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ac571fe-9036-418e-b61b-28a3780d1a14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {510a540a-8e6a-43a0-b8dd-aca3637ef0d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7292614945628, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  16.7292614945628, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcd42768-e63e-4651-af82-8095b69101fa}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ac571fe-9036-418e-b61b-28a3780d1a14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e812afd-3f78-4504-b374-9ae27a9ecd89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7292614945628, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  16.7292614945628, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  16.7292614945628, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  16.7292614945628, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {011f82bb-e047-4d51-8821-abdc8ec28256}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ac571fe-9036-418e-b61b-28a3780d1a14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7292614945628, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  16.7292614945628, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5396a639-e92c-48ff-9fb4-6b438dc8a91c}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {0ac571fe-9036-418e-b61b-28a3780d1a14}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7292614945628, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  16.7292614945628, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ad777a03-cf77-455c-b133-ea19fea0d101}, !- Handle
  Zone LargeHotel Banquet A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5b2106a-fbd6-4d1e-a62b-6a5b35d6ac32}, !- Zone Air Inlet Port List
  {081a5cc5-176f-4c73-bc67-06320e8e6702}, !- Zone Air Exhaust Port List
  {be9e147c-bc7b-403c-9433-021a6ab719c9}, !- Zone Air Node Name
  {fa894d96-8752-4194-a611-f45951ea544c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be43feb9-1a8f-4a83-8488-99f51afad658}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {469cde17-d3f5-4450-953e-c68f563f3b6a}, !- Handle
  Zone LargeHotel Banquet A  - Story ground Zone Air Node, !- Name
  {be9e147c-bc7b-403c-9433-021a6ab719c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be9e147c-bc7b-403c-9433-021a6ab719c9}, !- Handle
  {ad777a03-cf77-455c-b133-ea19fea0d101}, !- Source Object
  11,                                     !- Outlet Port
  {469cde17-d3f5-4450-953e-c68f563f3b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5b2106a-fbd6-4d1e-a62b-6a5b35d6ac32}, !- Handle
  {ad777a03-cf77-455c-b133-ea19fea0d101}, !- HVAC Component
  {3319a1de-5168-40ad-868e-168df90cc2ed}, !- Port 1
  {f5900ba1-3026-4de7-b8e7-bed61cffd78d}; !- Port 2

OS:PortList,
  {081a5cc5-176f-4c73-bc67-06320e8e6702}, !- Handle
  {ad777a03-cf77-455c-b133-ea19fea0d101}, !- HVAC Component
  {1ebb5129-7d43-4471-b512-241d2f5b9df7}; !- Port 1

OS:PortList,
  {fa894d96-8752-4194-a611-f45951ea544c}, !- Handle
  {ad777a03-cf77-455c-b133-ea19fea0d101}, !- HVAC Component
  {428f9aad-e3e9-445b-af3c-1b63d8fe8cba}; !- Port 1

OS:Sizing:Zone,
  {762dc3d8-0d5b-41d8-b1c2-03cff01e2ea1}, !- Handle
  {ad777a03-cf77-455c-b133-ea19fea0d101}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7ba2d864-9fe4-4bd1-bc56-713d00522868}, !- Handle
  Zone LargeHotel Banquet A  - Story ground Zone HVAC Equipment List, !- Name
  {ad777a03-cf77-455c-b133-ea19fea0d101}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {708f5892-4bf5-4bfa-8887-a6165e15761e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {29d6fb83-a29d-4ab3-a3c5-c002f080875b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {22a00039-a1ef-4c53-85d2-2c38f8c21bff}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a41ee0da-c748-4e86-8e5e-c2c1c326c3d7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {6bf2a82b-88b5-4927-937a-a66e775f5505}, !- Handle
  LargeHotel Banquet B  - Story ground,   !- Name
  {1194c731-827c-49f9-8cd3-d6a1b6a4c069}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.32263119184182,                       !- X Origin {m}
  -54.452266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {0c2f4d0a-f21d-4ffe-a8cc-eb5afdc75c2e}; !- Thermal Zone Name

OS:Surface,
  {b4079a06-a213-4a4e-93c7-36a9203283e7}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {776edc2e-d3ec-4912-bd8c-586aabf25b4b}, !- Construction Name
  {6bf2a82b-88b5-4927-937a-a66e775f5505}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  16.7292614945628, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  16.7292614945628, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a860d340-b6ab-4a20-9ad2-232fa153dbf7}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bf2a82b-88b5-4927-937a-a66e775f5505}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9b00b6f-2643-420f-96ac-7d9b10b1c678}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 108.904532392402, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 108.904532392402, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82d66aed-3803-4f86-b209-f847683ed7e0}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bf2a82b-88b5-4927-937a-a66e775f5505}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70abd9e3-c2fd-4ba3-bed3-aeefa25cf474}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7292614945628, 108.904532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  16.7292614945628, 108.904532392402, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 108.904532392402, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 108.904532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72415fe6-5a63-4a65-abc7-825a8f49b13f}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bf2a82b-88b5-4927-937a-a66e775f5505}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c455b3f1-2034-4f5f-97d0-4af72885e636}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7292614945628, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  16.7292614945628, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  16.7292614945628, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  16.7292614945628, 108.904532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {510a540a-8e6a-43a0-b8dd-aca3637ef0d3}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bf2a82b-88b5-4927-937a-a66e775f5505}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1241b1cb-fef3-4ab2-a9da-325db252a37d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  16.7292614945628, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  16.7292614945628, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54e58d19-5d96-4e47-883c-05442f057f87}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {6bf2a82b-88b5-4927-937a-a66e775f5505}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7292614945628, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  16.7292614945628, 108.904532392402, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 108.904532392402, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0c2f4d0a-f21d-4ffe-a8cc-eb5afdc75c2e}, !- Handle
  Zone LargeHotel Banquet B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa7fcae5-570b-43d5-9b5a-7f7ccca5d6b2}, !- Zone Air Inlet Port List
  {b5e7c8de-70da-402e-a7ac-bcde95714fa5}, !- Zone Air Exhaust Port List
  {4cc10b4b-8718-41d1-ad11-8a227eda7d8e}, !- Zone Air Node Name
  {90e044d0-3cba-41fe-ba74-91bab0fcc48c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {22f6c640-6d13-45ff-8bd9-090c0275068c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02fcdb23-8da1-40e0-a6f2-04fd00aa59e3}, !- Handle
  Zone LargeHotel Banquet B  - Story ground Zone Air Node, !- Name
  {4cc10b4b-8718-41d1-ad11-8a227eda7d8e}, !- Inlet Port
