  ;                                       !- Outlet Port

OS:Connection,
  {4cc10b4b-8718-41d1-ad11-8a227eda7d8e}, !- Handle
  {0c2f4d0a-f21d-4ffe-a8cc-eb5afdc75c2e}, !- Source Object
  11,                                     !- Outlet Port
  {02fcdb23-8da1-40e0-a6f2-04fd00aa59e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa7fcae5-570b-43d5-9b5a-7f7ccca5d6b2}, !- Handle
  {0c2f4d0a-f21d-4ffe-a8cc-eb5afdc75c2e}, !- HVAC Component
  {17ad1e01-3b57-45e6-894a-2cece81d0adc}, !- Port 1
  {727ca3d7-cb99-4f3d-94ff-67130eb4cb78}; !- Port 2

OS:PortList,
  {b5e7c8de-70da-402e-a7ac-bcde95714fa5}, !- Handle
  {0c2f4d0a-f21d-4ffe-a8cc-eb5afdc75c2e}, !- HVAC Component
  {4cb0ee30-dc4e-49e7-849c-bfd493c71109}; !- Port 1

OS:PortList,
  {90e044d0-3cba-41fe-ba74-91bab0fcc48c}, !- Handle
  {0c2f4d0a-f21d-4ffe-a8cc-eb5afdc75c2e}, !- HVAC Component
  {bb17193e-6b72-41fb-b99a-74d9c5cfe80e}; !- Port 1

OS:Sizing:Zone,
  {4e70f729-ab74-4c6f-b617-f2e11e04e002}, !- Handle
  {0c2f4d0a-f21d-4ffe-a8cc-eb5afdc75c2e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bc0407fa-5ae9-4b11-a381-66f79812b4f4}, !- Handle
  Zone LargeHotel Banquet B  - Story ground Zone HVAC Equipment List, !- Name
  {0c2f4d0a-f21d-4ffe-a8cc-eb5afdc75c2e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3e2c94bd-de6e-450f-9484-2ce4a6501e92}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1ba2af40-deac-425d-90d5-3656fbf0de6b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c32d29a6-8f3c-40a5-b06a-99a042370999}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f7f55602-98ef-4119-a065-c538e87dfe60}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ed5c3385-8856-4aa7-b09f-983759ea29c8}, !- Handle
  LargeHotel Banquet C  - Story ground,   !- Name
  {1194c731-827c-49f9-8cd3-d6a1b6a4c069}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.32263119184182,                       !- X Origin {m}
  54.452266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {1c1bc361-2f51-4f77-a93e-aa48afade520}; !- Thermal Zone Name

OS:Surface,
  {7d18afb5-08ab-45e4-9934-814d13d3499c}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {09c32777-6489-412b-9a9a-fa8e7b5feb00}, !- Construction Name
  {ed5c3385-8856-4aa7-b09f-983759ea29c8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  16.7292614945628, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  16.7292614945628, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c342d787-f1d5-4dea-9229-07efbb3f3e15}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed5c3385-8856-4aa7-b09f-983759ea29c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7faaf02e-efc5-479f-8407-fe16559b0d27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81b3af94-17e2-4873-96b0-21a694080e1e}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed5c3385-8856-4aa7-b09f-983759ea29c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  16.7292614945628, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  16.7292614945628, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9389d43f-ef5c-47e4-bf2e-f71eabffb195}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed5c3385-8856-4aa7-b09f-983759ea29c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9525edc0-4040-4ea9-bd3e-99042d5230a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7292614945628, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  16.7292614945628, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  16.7292614945628, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  16.7292614945628, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70abd9e3-c2fd-4ba3-bed3-aeefa25cf474}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed5c3385-8856-4aa7-b09f-983759ea29c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82d66aed-3803-4f86-b209-f847683ed7e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  16.7292614945628, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  16.7292614945628, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55e4a5b9-4b78-4397-b73c-c7dbc8bde520}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {ed5c3385-8856-4aa7-b09f-983759ea29c8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7292614945628, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  16.7292614945628, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1c1bc361-2f51-4f77-a93e-aa48afade520}, !- Handle
  Zone LargeHotel Banquet C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc1ff8ab-a0c6-4037-9ec5-259dcea74bdf}, !- Zone Air Inlet Port List
  {333106de-b082-4cf4-a54d-f0f33aa18198}, !- Zone Air Exhaust Port List
  {4385d55d-3933-4c13-829d-e34c3829ea58}, !- Zone Air Node Name
  {ad1f9a97-5add-4f3c-a9b0-69118a6f7d17}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {68252436-a293-4e07-a60d-002134504ae4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a72f30e-09df-4c95-9bf1-8ab4bd472375}, !- Handle
  Zone LargeHotel Banquet C  - Story ground Zone Air Node, !- Name
  {4385d55d-3933-4c13-829d-e34c3829ea58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4385d55d-3933-4c13-829d-e34c3829ea58}, !- Handle
  {1c1bc361-2f51-4f77-a93e-aa48afade520}, !- Source Object
  11,                                     !- Outlet Port
  {0a72f30e-09df-4c95-9bf1-8ab4bd472375}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc1ff8ab-a0c6-4037-9ec5-259dcea74bdf}, !- Handle
  {1c1bc361-2f51-4f77-a93e-aa48afade520}, !- HVAC Component
  {2a410b40-6733-46e5-81fd-4595df6c2ff3}, !- Port 1
  {dbea0314-7c50-4f59-b92a-c917a7a05475}; !- Port 2

OS:PortList,
  {333106de-b082-4cf4-a54d-f0f33aa18198}, !- Handle
  {1c1bc361-2f51-4f77-a93e-aa48afade520}, !- HVAC Component
  {ed25c2a4-143e-4c5d-9914-0c096beaec04}; !- Port 1

OS:PortList,
  {ad1f9a97-5add-4f3c-a9b0-69118a6f7d17}, !- Handle
  {1c1bc361-2f51-4f77-a93e-aa48afade520}, !- HVAC Component
  {b6711156-64aa-4bc1-9196-786568d08644}; !- Port 1

OS:Sizing:Zone,
  {d2fad9e7-c083-4e7b-9f31-a526c6696a4f}, !- Handle
  {1c1bc361-2f51-4f77-a93e-aa48afade520}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {293a8484-27a3-4877-b7a0-2b048c48b460}, !- Handle
  Zone LargeHotel Banquet C  - Story ground Zone HVAC Equipment List, !- Name
  {1c1bc361-2f51-4f77-a93e-aa48afade520}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8fc17675-7ff0-411e-81db-cfa4be00c77e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7ec7ede0-c8b6-4beb-a1c7-c4bc120ee461}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {d2af9552-d639-4865-b977-171b5fd94f63}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {086bdd5f-ebef-4d47-b3cf-5c914b26f09d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {85331d96-32c8-4d2e-8785-d7785091690b}, !- Handle
  LargeHotel Lobby A  - Story ground,     !- Name
  {037c8586-d3d3-4ca3-9574-0ab828dcd22c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.0518926864046,                       !- X Origin {m}
  -59.024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {d51d7cca-16df-4a15-8339-5fecc994c4df}; !- Thermal Zone Name

OS:Surface,
  {e15bf623-8069-4398-96e2-aed42371c62d}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {7b1cd15f-fd07-4c75-a846-179921f1a0b8}, !- Construction Name
  {85331d96-32c8-4d2e-8785-d7785091690b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  28.4003735097964, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  28.4003735097964, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e812afd-3f78-4504-b374-9ae27a9ecd89}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85331d96-32c8-4d2e-8785-d7785091690b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcd42768-e63e-4651-af82-8095b69101fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f717e3b-7c99-4c28-ae51-f63f74fa4ccd}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85331d96-32c8-4d2e-8785-d7785091690b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c115fbf-c7f3-4b33-875a-ad5cfd6a61d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4003735097964, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  28.4003735097964, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28cba188-f923-4ab5-8089-a86afae4fcb1}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85331d96-32c8-4d2e-8785-d7785091690b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62a98d87-3fb5-4f25-be29-1affd9cd7642}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4003735097964, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  28.4003735097964, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  28.4003735097964, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  28.4003735097964, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b867df46-6544-426b-b229-52376eb07b38}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85331d96-32c8-4d2e-8785-d7785091690b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4003735097964, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  28.4003735097964, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {406ebebb-b28d-4de4-8a41-5b1f15b96dd7}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {85331d96-32c8-4d2e-8785-d7785091690b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4003735097964, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  28.4003735097964, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d51d7cca-16df-4a15-8339-5fecc994c4df}, !- Handle
  Zone LargeHotel Lobby A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33365441-8aa3-479f-b1bb-9cffd06a3754}, !- Zone Air Inlet Port List
  {11b1c500-033a-4022-b064-f4386e010e24}, !- Zone Air Exhaust Port List
  {3cca6737-6215-4914-830e-0b591ee57619}, !- Zone Air Node Name
  {01b2a82e-f0c4-4bc2-ad0d-479450c7c6e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cedd1e9c-33d2-48ac-b4a0-6d8d202a8e34}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {196ac2a0-5e9c-4ceb-9324-19f04e0f8b47}, !- Handle
  Zone LargeHotel Lobby A  - Story ground Zone Air Node, !- Name
  {3cca6737-6215-4914-830e-0b591ee57619}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cca6737-6215-4914-830e-0b591ee57619}, !- Handle
  {d51d7cca-16df-4a15-8339-5fecc994c4df}, !- Source Object
  11,                                     !- Outlet Port
  {196ac2a0-5e9c-4ceb-9324-19f04e0f8b47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33365441-8aa3-479f-b1bb-9cffd06a3754}, !- Handle
  {d51d7cca-16df-4a15-8339-5fecc994c4df}, !- HVAC Component
  {4c8eec4d-4132-409f-ac5d-16261bb181a5}, !- Port 1
  {730d2b08-3ad9-4215-8ea5-8ff00e70c8e5}; !- Port 2

OS:PortList,
  {11b1c500-033a-4022-b064-f4386e010e24}, !- Handle
  {d51d7cca-16df-4a15-8339-5fecc994c4df}, !- HVAC Component
  {98306339-3a9c-43db-9716-f8f26d01bf67}; !- Port 1

OS:PortList,
  {01b2a82e-f0c4-4bc2-ad0d-479450c7c6e6}, !- Handle
  {d51d7cca-16df-4a15-8339-5fecc994c4df}, !- HVAC Component
  {5bcbb1e3-57ee-425b-b1d7-8a11030308bd}; !- Port 1

OS:Sizing:Zone,
  {e7a31e11-4ca4-4421-bd32-dd1c4f33f40e}, !- Handle
  {d51d7cca-16df-4a15-8339-5fecc994c4df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1e100107-9e75-4491-b8b8-6aaccda0b4a7}, !- Handle
  Zone LargeHotel Lobby A  - Story ground Zone HVAC Equipment List, !- Name
  {d51d7cca-16df-4a15-8339-5fecc994c4df}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4d31d048-5bcb-4009-9423-35bde62206e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2f1396fe-d27b-47d4-a48c-b216a058bbe4}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {e5a58a79-e0a6-48ab-b64a-1d4d848e75ea}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {878afb4d-91ed-4268-bb51-00d317825b4c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {1ee77066-a928-404b-9600-1c1304018917}, !- Handle
  LargeHotel Lobby B  - Story ground,     !- Name
  {037c8586-d3d3-4ca3-9574-0ab828dcd22c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.0518926864046,                       !- X Origin {m}
  -54.452266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {513f0b0f-9db8-4a39-8a26-1a67de947439}; !- Thermal Zone Name

OS:Surface,
  {0f38eb92-cc2f-4347-a3ca-5e62fd81315e}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {3facdb7a-68ff-4d1b-89ff-0ccf6530474c}, !- Construction Name
  {1ee77066-a928-404b-9600-1c1304018917}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  28.4003735097964, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  28.4003735097964, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c455b3f1-2034-4f5f-97d0-4af72885e636}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ee77066-a928-404b-9600-1c1304018917}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72415fe6-5a63-4a65-abc7-825a8f49b13f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 108.904532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9303e8a-66dd-4508-8b43-f1c1b2d3cba1}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ee77066-a928-404b-9600-1c1304018917}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f9ec591-362b-4cfb-a00f-a492bd8aa1c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4003735097964, 108.904532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  28.4003735097964, 108.904532392402, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 108.904532392402, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 108.904532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa2cc9f2-2221-47bd-a289-6b83acb139cf}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ee77066-a928-404b-9600-1c1304018917}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dafc3dbe-1b2d-479c-9301-3810a9bed792}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4003735097964, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  28.4003735097964, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  28.4003735097964, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  28.4003735097964, 108.904532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c115fbf-c7f3-4b33-875a-ad5cfd6a61d9}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ee77066-a928-404b-9600-1c1304018917}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f717e3b-7c99-4c28-ae51-f63f74fa4ccd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  28.4003735097964, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  28.4003735097964, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {724aba11-e86c-43b1-b7e1-8e0983377045}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {1ee77066-a928-404b-9600-1c1304018917}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4003735097964, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  28.4003735097964, 108.904532392402, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 108.904532392402, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {513f0b0f-9db8-4a39-8a26-1a67de947439}, !- Handle
  Zone LargeHotel Lobby B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2c456ea-293f-4fc0-9aec-5087d0067d0c}, !- Zone Air Inlet Port List
  {263ced69-4821-4f50-8d1e-8c42deb5911e}, !- Zone Air Exhaust Port List
  {cc2ec127-7faf-495e-9799-63eb33a59576}, !- Zone Air Node Name
  {60d88e7e-4922-46d3-92ed-196c5cde2c2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9da365c1-49b9-474f-8c86-ffab6e0f7abd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50cc3998-ab19-4e33-98aa-377a4ab0e9a7}, !- Handle
  Zone LargeHotel Lobby B  - Story ground Zone Air Node, !- Name
  {cc2ec127-7faf-495e-9799-63eb33a59576}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc2ec127-7faf-495e-9799-63eb33a59576}, !- Handle
  {513f0b0f-9db8-4a39-8a26-1a67de947439}, !- Source Object
  11,                                     !- Outlet Port
  {50cc3998-ab19-4e33-98aa-377a4ab0e9a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2c456ea-293f-4fc0-9aec-5087d0067d0c}, !- Handle
  {513f0b0f-9db8-4a39-8a26-1a67de947439}, !- HVAC Component
  {6b544dc3-758b-46ca-885e-a2e33ecd1e41}, !- Port 1
  {193f951a-092b-4621-b21f-0bfc24a78272}; !- Port 2

OS:PortList,
  {263ced69-4821-4f50-8d1e-8c42deb5911e}, !- Handle
  {513f0b0f-9db8-4a39-8a26-1a67de947439}, !- HVAC Component
  {cfb55e28-f4e8-4e6c-b3b9-cc0b344fc03a}; !- Port 1

OS:PortList,
  {60d88e7e-4922-46d3-92ed-196c5cde2c2d}, !- Handle
  {513f0b0f-9db8-4a39-8a26-1a67de947439}, !- HVAC Component
  {defdd527-1ac5-48f0-bb98-a71a6d93d2bf}; !- Port 1

OS:Sizing:Zone,
  {6be65856-4dfd-43e2-a9d2-d08b0e1da398}, !- Handle
  {513f0b0f-9db8-4a39-8a26-1a67de947439}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {209573c1-8205-475d-87cf-8a30fdd5b632}, !- Handle
  Zone LargeHotel Lobby B  - Story ground Zone HVAC Equipment List, !- Name
  {513f0b0f-9db8-4a39-8a26-1a67de947439}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {75b2f12d-e8d7-40f2-83dd-419daba834c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {041a023e-89c5-4577-a57e-de19cf498be3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {06a1f28c-6864-4ea6-b7a9-6a78446662b6}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b015b8a7-0dac-4102-919b-3ca42a04b4ee}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {17a68dce-33fc-416d-99bf-21fd41bd94fd}, !- Handle
  LargeHotel Lobby C  - Story ground,     !- Name
  {037c8586-d3d3-4ca3-9574-0ab828dcd22c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.0518926864046,                       !- X Origin {m}
  54.452266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {9cf54256-81dd-4af6-98b6-8554d2f97854}; !- Thermal Zone Name

OS:Surface,
  {b9e179af-9ce7-40a8-93cd-bde26cd9fb4f}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {7b1cd15f-fd07-4c75-a846-179921f1a0b8}, !- Construction Name
  {17a68dce-33fc-416d-99bf-21fd41bd94fd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  28.4003735097964, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  28.4003735097964, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9525edc0-4040-4ea9-bd3e-99042d5230a4}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17a68dce-33fc-416d-99bf-21fd41bd94fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9389d43f-ef5c-47e4-bf2e-f71eabffb195}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6b19608-9d51-4d67-ad64-6e84218efbee}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17a68dce-33fc-416d-99bf-21fd41bd94fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  28.4003735097964, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  28.4003735097964, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ee60b99-b9c6-401b-ba5b-d5d560886611}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17a68dce-33fc-416d-99bf-21fd41bd94fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39bdfdbe-2ae6-40af-b260-11d3f9774993}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4003735097964, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  28.4003735097964, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  28.4003735097964, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  28.4003735097964, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f9ec591-362b-4cfb-a00f-a492bd8aa1c1}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17a68dce-33fc-416d-99bf-21fd41bd94fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9303e8a-66dd-4508-8b43-f1c1b2d3cba1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  28.4003735097964, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  28.4003735097964, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f8de6fe-dcb8-4249-a37d-aca249be4718}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {17a68dce-33fc-416d-99bf-21fd41bd94fd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4003735097964, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  28.4003735097964, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9cf54256-81dd-4af6-98b6-8554d2f97854}, !- Handle
  Zone LargeHotel Lobby C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84ab2295-3cee-4e75-8a96-fcb5c7158c77}, !- Zone Air Inlet Port List
  {b17872b4-3cf6-48c8-a664-e9f66aa01fcc}, !- Zone Air Exhaust Port List
  {4f65aea1-112b-453a-a7a2-a027c531b4d2}, !- Zone Air Node Name
  {351638a7-83ff-42fa-888a-00aaf55fe4b4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8920cd66-2895-4543-bdbc-540807f8de8e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62e06dc2-2eb8-4751-aa69-a08b3f73e73c}, !- Handle
  Zone LargeHotel Lobby C  - Story ground Zone Air Node, !- Name
  {4f65aea1-112b-453a-a7a2-a027c531b4d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f65aea1-112b-453a-a7a2-a027c531b4d2}, !- Handle
  {9cf54256-81dd-4af6-98b6-8554d2f97854}, !- Source Object
  11,                                     !- Outlet Port
  {62e06dc2-2eb8-4751-aa69-a08b3f73e73c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84ab2295-3cee-4e75-8a96-fcb5c7158c77}, !- Handle
  {9cf54256-81dd-4af6-98b6-8554d2f97854}, !- HVAC Component
  {d02aa943-1cb2-4a69-9ac8-12bc93dc8be6}, !- Port 1
  {95c3938c-b442-4765-a7c8-239146b4ac65}; !- Port 2

OS:PortList,
  {b17872b4-3cf6-48c8-a664-e9f66aa01fcc}, !- Handle
  {9cf54256-81dd-4af6-98b6-8554d2f97854}, !- HVAC Component
  {cea77426-325c-4fba-aced-0bb6f4059634}; !- Port 1

OS:PortList,
  {351638a7-83ff-42fa-888a-00aaf55fe4b4}, !- Handle
  {9cf54256-81dd-4af6-98b6-8554d2f97854}, !- HVAC Component
  {9cece06d-ed4d-447f-910a-ab5824015685}; !- Port 1

OS:Sizing:Zone,
  {702dc694-3318-48f6-9a74-8beca8f6268d}, !- Handle
  {9cf54256-81dd-4af6-98b6-8554d2f97854}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bed55ed3-df32-42cf-9864-3e375f8bc5df}, !- Handle
  Zone LargeHotel Lobby C  - Story ground Zone HVAC Equipment List, !- Name
  {9cf54256-81dd-4af6-98b6-8554d2f97854}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e410c13c-b981-46f5-8be0-b92e911f3f4c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {68629c9b-0a88-4cfb-a13c-b7746f80462f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a33ff64f-3bf6-4ead-8f76-4e6c95ec5972}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0c98cae8-28d0-4812-8e4c-36f32307a9c4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8857479c-8545-4452-b4e5-5a3967fe64fe}, !- Handle
  LargeHotel Lobby A end_b - Story ground, !- Name
  {037c8586-d3d3-4ca3-9574-0ab828dcd22c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  -59.024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {d2fa50a1-290c-49a7-8f9b-369269e21d44}; !- Thermal Zone Name

OS:Surface,
  {b2f357b7-2e25-456e-a8d3-d71ae858ae5a}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  {e1e6d46b-fbc0-4755-86e2-701dad47e0c0}, !- Construction Name
  {8857479c-8545-4452-b4e5-5a3967fe64fe}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62a98d87-3fb5-4f25-be29-1affd9cd7642}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8857479c-8545-4452-b4e5-5a3967fe64fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28cba188-f923-4ab5-8089-a86afae4fcb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {398b7c94-b610-4549-b2c2-9f8256fa33e0}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8857479c-8545-4452-b4e5-5a3967fe64fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5312e49-8aca-4f65-8015-70ce478b809b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15af261b-d311-4e13-a7c7-47b536294567}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8857479c-8545-4452-b4e5-5a3967fe64fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57200000000003, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9527f8c-9b47-42c5-8b41-4adb5e958f92}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8857479c-8545-4452-b4e5-5a3967fe64fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45baab39-4f76-488c-b511-735d085edd4b}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {8857479c-8545-4452-b4e5-5a3967fe64fe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d2fa50a1-290c-49a7-8f9b-369269e21d44}, !- Handle
  Zone LargeHotel Lobby A end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca114d0b-9bc3-4fed-a862-7879b8aba227}, !- Zone Air Inlet Port List
  {73c6e8fc-4ce5-4098-a6eb-4ec8b78ef30c}, !- Zone Air Exhaust Port List
  {c402ddb1-8cf4-4994-a182-c4142f64035e}, !- Zone Air Node Name
  {553b13c2-837b-431d-966c-012644beca3f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {15c6842c-fc9a-48f4-9fd0-1d7bd516b83b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad1434e3-8b54-4dcc-ada7-4aed844c7a1b}, !- Handle
  Zone LargeHotel Lobby A end_b - Story ground Zone Air Node, !- Name
  {c402ddb1-8cf4-4994-a182-c4142f64035e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c402ddb1-8cf4-4994-a182-c4142f64035e}, !- Handle
  {d2fa50a1-290c-49a7-8f9b-369269e21d44}, !- Source Object
  11,                                     !- Outlet Port
  {ad1434e3-8b54-4dcc-ada7-4aed844c7a1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca114d0b-9bc3-4fed-a862-7879b8aba227}, !- Handle
  {d2fa50a1-290c-49a7-8f9b-369269e21d44}, !- HVAC Component
  {78c5c6a7-e6e9-492f-8fa8-76936d3f07dc}, !- Port 1
  {825dcb88-2da0-40f7-a231-175f22f430cd}; !- Port 2

OS:PortList,
  {73c6e8fc-4ce5-4098-a6eb-4ec8b78ef30c}, !- Handle
  {d2fa50a1-290c-49a7-8f9b-369269e21d44}, !- HVAC Component
  {663b4765-ffae-4237-9294-44c9341c6e47}; !- Port 1

OS:PortList,
  {553b13c2-837b-431d-966c-012644beca3f}, !- Handle
  {d2fa50a1-290c-49a7-8f9b-369269e21d44}, !- HVAC Component
  {52d71c81-5eed-416f-85a7-5e947358847b}; !- Port 1

OS:Sizing:Zone,
  {a9240368-0ba9-451f-828c-77d93b671e9d}, !- Handle
  {d2fa50a1-290c-49a7-8f9b-369269e21d44}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {88ff16bb-b22f-40e9-bc7e-d2edc4f040cd}, !- Handle
  Zone LargeHotel Lobby A end_b - Story ground Zone HVAC Equipment List, !- Name
  {d2fa50a1-290c-49a7-8f9b-369269e21d44}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e45209fa-77c1-4ce1-98ff-87a0ddb7c27e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7a9833ad-d642-497a-bf90-6a4b2edd2fc6}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {6205fd75-f15a-4776-9544-132ebaa1924d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bfc35930-9f63-4408-a761-62d49623887e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ed513eb1-8e3a-4f9b-a198-184fb24a7507}, !- Handle
  LargeHotel Lobby B end_b - Story ground, !- Name
  {037c8586-d3d3-4ca3-9574-0ab828dcd22c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  -54.452266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {3c9e894d-947c-4e45-a666-75f93e1f4c7d}; !- Thermal Zone Name

OS:Surface,
  {4449f325-06a5-4b7a-a8ff-c68aa86da3c4}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  {b7bf0f83-77f2-4385-a9bf-ac55d5e082f3}, !- Construction Name
  {ed513eb1-8e3a-4f9b-a198-184fb24a7507}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dafc3dbe-1b2d-479c-9301-3810a9bed792}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed513eb1-8e3a-4f9b-a198-184fb24a7507}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa2cc9f2-2221-47bd-a289-6b83acb139cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 108.904532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12eb3eec-98d9-4999-842a-3419dacf78d1}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed513eb1-8e3a-4f9b-a198-184fb24a7507}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {735c622d-059c-4044-9269-3138ab2e1426}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 108.904532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 108.904532392402, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 108.904532392402, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 108.904532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {198ad26e-af5d-4b6d-85af-88fa7800213b}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed513eb1-8e3a-4f9b-a198-184fb24a7507}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 108.904532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 108.904532392402, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5312e49-8aca-4f65-8015-70ce478b809b}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed513eb1-8e3a-4f9b-a198-184fb24a7507}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {398b7c94-b610-4549-b2c2-9f8256fa33e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bef1ed8a-b0e4-4bd0-814c-3dee58c19c92}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {ed513eb1-8e3a-4f9b-a198-184fb24a7507}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 108.904532392402, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 108.904532392402, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3c9e894d-947c-4e45-a666-75f93e1f4c7d}, !- Handle
  Zone LargeHotel Lobby B end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a79db593-37c6-47b1-a9cf-070d76914335}, !- Zone Air Inlet Port List
  {724d8929-faaf-4a9f-8848-fa934c0702a6}, !- Zone Air Exhaust Port List
  {affd68cf-46e7-4f26-8001-cf2422f79dab}, !- Zone Air Node Name
  {b89149d8-ff42-4457-89f0-fad0188c5ae8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {95166c86-1227-4ff1-8f66-579444534c62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67edaa6f-db5a-491f-b4cc-59acadec44f4}, !- Handle
  Zone LargeHotel Lobby B end_b - Story ground Zone Air Node, !- Name
  {affd68cf-46e7-4f26-8001-cf2422f79dab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {affd68cf-46e7-4f26-8001-cf2422f79dab}, !- Handle
  {3c9e894d-947c-4e45-a666-75f93e1f4c7d}, !- Source Object
  11,                                     !- Outlet Port
  {67edaa6f-db5a-491f-b4cc-59acadec44f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a79db593-37c6-47b1-a9cf-070d76914335}, !- Handle
  {3c9e894d-947c-4e45-a666-75f93e1f4c7d}, !- HVAC Component
  {acaaa140-36c2-414d-b19b-79e6b6778bd8}, !- Port 1
  {cae7b532-5a3e-4f5b-a0f5-f82dbe950052}; !- Port 2

OS:PortList,
  {724d8929-faaf-4a9f-8848-fa934c0702a6}, !- Handle
  {3c9e894d-947c-4e45-a666-75f93e1f4c7d}, !- HVAC Component
  {ee3496e7-0e1d-4550-999a-1d84c999734a}; !- Port 1

OS:PortList,
  {b89149d8-ff42-4457-89f0-fad0188c5ae8}, !- Handle
  {3c9e894d-947c-4e45-a666-75f93e1f4c7d}, !- HVAC Component
  {c4e26a31-068e-404d-9940-314a7eef62fc}; !- Port 1

OS:Sizing:Zone,
  {38092978-bdda-4610-aebc-5c0ac294dfcc}, !- Handle
  {3c9e894d-947c-4e45-a666-75f93e1f4c7d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ab2a8d7a-f8e6-4d22-9dc4-71fb7edf2db6}, !- Handle
  Zone LargeHotel Lobby B end_b - Story ground Zone HVAC Equipment List, !- Name
  {3c9e894d-947c-4e45-a666-75f93e1f4c7d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2a74bc44-bc81-4758-828a-f8b4d372464c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cd2c87aa-3711-4027-b361-62e9861c119f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b06b7c17-e58f-4bba-8fe6-a2228fc18af5}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ac415d41-da0b-47ec-ac80-f9c20d2272b9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {69350f58-9fca-43ae-a5dd-94048206ae7c}, !- Handle
  LargeHotel Lobby C end_b - Story ground, !- Name
  {037c8586-d3d3-4ca3-9574-0ab828dcd22c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  54.452266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c72d816f-7837-4126-8b23-958f2605da89}, !- Building Story Name
  {ef42d76f-20e1-4946-89e2-e1d631af79d9}; !- Thermal Zone Name

OS:Surface,
  {98e6359c-f2d2-4038-8ef8-69a468659346}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  {e1e6d46b-fbc0-4755-86e2-701dad47e0c0}, !- Construction Name
  {69350f58-9fca-43ae-a5dd-94048206ae7c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39bdfdbe-2ae6-40af-b260-11d3f9774993}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69350f58-9fca-43ae-a5dd-94048206ae7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ee60b99-b9c6-401b-ba5b-d5d560886611}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f2f12de-3fa6-43f2-89f5-bb9ccc5aa990}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69350f58-9fca-43ae-a5dd-94048206ae7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3894d162-3829-4a9d-9ea3-65ab18f43892}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69350f58-9fca-43ae-a5dd-94048206ae7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57199999999997, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {735c622d-059c-4044-9269-3138ab2e1426}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69350f58-9fca-43ae-a5dd-94048206ae7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12eb3eec-98d9-4999-842a-3419dacf78d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {393fd362-3978-4df7-8662-0d759252ebc3}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  {69350f58-9fca-43ae-a5dd-94048206ae7c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ef42d76f-20e1-4946-89e2-e1d631af79d9}, !- Handle
  Zone LargeHotel Lobby C end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44a5a914-8bcb-4205-a370-d74cb69a1b14}, !- Zone Air Inlet Port List
  {88802cae-4736-4eed-9cd4-e6c484043dab}, !- Zone Air Exhaust Port List
  {efe6c963-a9bc-432b-acc6-936320099080}, !- Zone Air Node Name
  {b871b318-dfc0-4376-a90e-edaf23934b6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ebb03dd9-889e-43c6-881b-4c70efca3edd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f8d2618-becc-4c12-9daf-6d40b6b4b84c}, !- Handle
  Zone LargeHotel Lobby C end_b - Story ground Zone Air Node, !- Name
  {efe6c963-a9bc-432b-acc6-936320099080}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efe6c963-a9bc-432b-acc6-936320099080}, !- Handle
  {ef42d76f-20e1-4946-89e2-e1d631af79d9}, !- Source Object
  11,                                     !- Outlet Port
  {7f8d2618-becc-4c12-9daf-6d40b6b4b84c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44a5a914-8bcb-4205-a370-d74cb69a1b14}, !- Handle
  {ef42d76f-20e1-4946-89e2-e1d631af79d9}, !- HVAC Component
  {614585be-512c-43eb-92f2-2b0da49bc3eb}, !- Port 1
  {bae8b16c-c7e8-4570-afbf-ae89226053cf}; !- Port 2

OS:PortList,
  {88802cae-4736-4eed-9cd4-e6c484043dab}, !- Handle
  {ef42d76f-20e1-4946-89e2-e1d631af79d9}, !- HVAC Component
  {d4138204-a643-4a99-8449-61c0b6783ebf}; !- Port 1

OS:PortList,
  {b871b318-dfc0-4376-a90e-edaf23934b6b}, !- Handle
  {ef42d76f-20e1-4946-89e2-e1d631af79d9}, !- HVAC Component
  {8c40a5e3-1352-4988-a0a0-2077808c4a4c}; !- Port 1

OS:Sizing:Zone,
  {f1853263-03a8-4860-bb2a-9a3ce6458a41}, !- Handle
  {ef42d76f-20e1-4946-89e2-e1d631af79d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {871cbf4a-4247-417b-97ba-a4302147594e}, !- Handle
  Zone LargeHotel Lobby C end_b - Story ground Zone HVAC Equipment List, !- Name
  {ef42d76f-20e1-4946-89e2-e1d631af79d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5250e6b-9dcb-4f84-8b64-c0b8bfc515d5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f1187c47-fdf0-45b4-a17c-cd73180c681d}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {316de09e-eca6-46c8-9e99-c354e80c7430}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {45f14bde-5d15-4743-bb4c-a9b9b3c44e90}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:BuildingStory,
  {a32a6b16-561a-4130-8bd9-c71324054868}, !- Handle
  Story top,                              !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {bc5821ad-46dd-4ba4-99d7-698c7fb59b00}, !- Handle
  LargeHotel GuestRoom A end_a - Story top, !- Name
  {7840ef28-e644-430c-802c-5349e3468d9a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  -59.024266196201,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a32a6b16-561a-4130-8bd9-c71324054868}, !- Building Story Name
  {f3b5a114-bdb8-4fe1-a074-6d9b969c518c}; !- Thermal Zone Name

OS:Surface,
  {c07c6eae-b872-40bd-9ae2-d92d5264bb15}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  {9975e609-c865-453a-a63c-46b710509b91}, !- Construction Name
  {bc5821ad-46dd-4ba4-99d7-698c7fb59b00}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08cd573f-0150-4ee2-a075-f4587e772a87}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc5821ad-46dd-4ba4-99d7-698c7fb59b00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7a2a3c7-0d00-4a0e-b342-bc5ab708c5b7}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc5821ad-46dd-4ba4-99d7-698c7fb59b00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e28145ac-7e23-40e1-95c5-a542d4c3ada6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 41.4636618917271, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 41.4636618917271, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 41.4636618917271, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2365b732-7b8d-413a-9fdd-bc32e924285b}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc5821ad-46dd-4ba4-99d7-698c7fb59b00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e21f1d96-ecc4-4741-9c64-218443667905}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 41.4636618917271, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8c50cfa-92d9-4b7c-a6fb-577a20941f7b}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc5821ad-46dd-4ba4-99d7-698c7fb59b00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c999e64f-60ad-4a4c-8f37-bff4ca101a90}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc5821ad-46dd-4ba4-99d7-698c7fb59b00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 41.4636618917271, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f3b5a114-bdb8-4fe1-a074-6d9b969c518c}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31f8a251-2160-4453-ab91-e6f70e67ab6d}, !- Zone Air Inlet Port List
  {46092ad3-41be-4a1d-8041-704d6080d531}, !- Zone Air Exhaust Port List
  {da0a5bc8-25fe-4b80-aeca-ef31afe2442a}, !- Zone Air Node Name
  {bf5ef587-9f3e-4ec5-bd2f-4d045a16231e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {07eb5b34-f9b2-43d0-b5d4-245ac976a697}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7767f57a-7f9b-45cd-80bb-d74aa9161f81}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top Zone Air Node, !- Name
  {da0a5bc8-25fe-4b80-aeca-ef31afe2442a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da0a5bc8-25fe-4b80-aeca-ef31afe2442a}, !- Handle
  {f3b5a114-bdb8-4fe1-a074-6d9b969c518c}, !- Source Object
  11,                                     !- Outlet Port
  {7767f57a-7f9b-45cd-80bb-d74aa9161f81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31f8a251-2160-4453-ab91-e6f70e67ab6d}, !- Handle
  {f3b5a114-bdb8-4fe1-a074-6d9b969c518c}, !- HVAC Component
  {85babe79-2374-497e-b7bd-5f5abd7772f1}, !- Port 1
  {22ab048d-b356-4a00-a61e-ac1bd6091ccf}; !- Port 2

OS:PortList,
  {46092ad3-41be-4a1d-8041-704d6080d531}, !- Handle
  {f3b5a114-bdb8-4fe1-a074-6d9b969c518c}, !- HVAC Component
  {12f8d881-0d91-4881-8544-5dd2ceeca834}; !- Port 1

OS:PortList,
  {bf5ef587-9f3e-4ec5-bd2f-4d045a16231e}, !- Handle
  {f3b5a114-bdb8-4fe1-a074-6d9b969c518c}, !- HVAC Component
  {6e4066f1-1b8d-4f99-afcf-7a427ab85a3a}; !- Port 1

OS:Sizing:Zone,
  {b224f4e9-0a1f-435a-a9d8-89cb6aad3301}, !- Handle
  {f3b5a114-bdb8-4fe1-a074-6d9b969c518c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {831194ad-36b7-44a6-b9e2-5ed839f752af}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top Zone HVAC Equipment List, !- Name
  {f3b5a114-bdb8-4fe1-a074-6d9b969c518c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2300f7ed-bfaf-46a2-953d-6406f53d0013}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {627ee48b-afe4-47ec-8cff-aaf37089e3f3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {2aa9d117-655c-4073-8e7d-9a8a94f37a9a}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4fb9d096-b67f-47fe-a947-9f267ce58ae1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a4d6d2e3-6857-406b-a169-8fbbd91439a7}, !- Handle
  LargeHotel Corridor B end_a - Story top, !- Name
  {6039fb8b-de33-4e33-b204-926bbb5118fc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  -17.5606043044739,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a32a6b16-561a-4130-8bd9-c71324054868}, !- Building Story Name
  {0eecb23d-bda8-4f45-9c06-903e0a2db865}; !- Thermal Zone Name

OS:Surface,
  {e8ed00b1-7eb5-45c5-8ad2-25485743509c}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  {9975e609-c865-453a-a63c-46b710509b91}, !- Construction Name
  {a4d6d2e3-6857-406b-a169-8fbbd91439a7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 35.1212086089478, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 35.1212086089478, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3106ec28-88ba-4afa-be18-94a7591af649}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4d6d2e3-6857-406b-a169-8fbbd91439a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 35.1212086089478, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 35.1212086089478, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9629c735-6d7a-4c8d-982a-eaf81b2ef24b}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4d6d2e3-6857-406b-a169-8fbbd91439a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0078596-4e5a-47a2-beec-c942288ae264}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 35.1212086089478, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 35.1212086089478, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 35.1212086089478, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 35.1212086089478, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd9361e6-d5c9-4fea-9f21-e1e5df29feeb}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4d6d2e3-6857-406b-a169-8fbbd91439a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fac27e0-fb05-4d49-ad8c-72797fec97a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 35.1212086089478, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 35.1212086089478, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e28145ac-7e23-40e1-95c5-a542d4c3ada6}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4d6d2e3-6857-406b-a169-8fbbd91439a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7a2a3c7-0d00-4a0e-b342-bc5ab708c5b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98314f9f-fb28-408e-8d10-1def45640c5a}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4d6d2e3-6857-406b-a169-8fbbd91439a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 35.1212086089478, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 35.1212086089478, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0eecb23d-bda8-4f45-9c06-903e0a2db865}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5350ed5-d3fa-40fa-81c9-388c68c66776}, !- Zone Air Inlet Port List
  {5b505ddb-2ca8-4ba6-91cf-55e59f14ecd2}, !- Zone Air Exhaust Port List
  {4db2eec8-663f-49e7-99dd-f67d1d017c0a}, !- Zone Air Node Name
  {03e34bd4-fbd5-4ffc-b44f-b99c7d8e0472}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f4d4e156-ae87-4f52-9912-cfef8f428d76}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db448742-46ec-4e88-b77e-b1a6e25505b1}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top Zone Air Node, !- Name
  {4db2eec8-663f-49e7-99dd-f67d1d017c0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4db2eec8-663f-49e7-99dd-f67d1d017c0a}, !- Handle
  {0eecb23d-bda8-4f45-9c06-903e0a2db865}, !- Source Object
  11,                                     !- Outlet Port
  {db448742-46ec-4e88-b77e-b1a6e25505b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5350ed5-d3fa-40fa-81c9-388c68c66776}, !- Handle
  {0eecb23d-bda8-4f45-9c06-903e0a2db865}, !- HVAC Component
  {e987c710-1f40-4c96-95ab-885e94f21bc8}, !- Port 1
  {ea759b95-4acc-4bb4-8614-30e07652341a}; !- Port 2

OS:PortList,
  {5b505ddb-2ca8-4ba6-91cf-55e59f14ecd2}, !- Handle
  {0eecb23d-bda8-4f45-9c06-903e0a2db865}, !- HVAC Component
  {d6c5569d-d545-461f-9fe2-b2ba81ed756e}; !- Port 1

OS:PortList,
  {03e34bd4-fbd5-4ffc-b44f-b99c7d8e0472}, !- Handle
  {0eecb23d-bda8-4f45-9c06-903e0a2db865}, !- HVAC Component
  {5e011160-a7c6-47ff-9aa2-75806a54a85e}; !- Port 1

OS:Sizing:Zone,
  {f0e3b6cf-4a1c-4020-8c3f-6f32420c7e31}, !- Handle
  {0eecb23d-bda8-4f45-9c06-903e0a2db865}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5c530f74-7e29-4447-b4dd-4624049c1abc}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top Zone HVAC Equipment List, !- Name
  {0eecb23d-bda8-4f45-9c06-903e0a2db865}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4f5b0aa7-4d96-4eac-ad3c-36f46574a3f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7aa03622-1da1-4bb3-a667-8f736526cdcd}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {12af3d7e-79e8-4a7c-bd84-1ac30d6837af}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1328ec03-e009-45cb-824b-93a7c1a0a113}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {71606aa5-50d1-43da-b9a1-1672e5e3c53d}, !- Handle
  LargeHotel GuestRoom C end_a - Story top, !- Name
  {7840ef28-e644-430c-802c-5349e3468d9a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  17.5606043044739,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a32a6b16-561a-4130-8bd9-c71324054868}, !- Building Story Name
  {991cef89-ac44-4d41-9abb-abe7c696b380}; !- Thermal Zone Name

OS:Surface,
  {e0166345-f81b-442a-8a7a-071c969d3914}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  {9975e609-c865-453a-a63c-46b710509b91}, !- Construction Name
  {71606aa5-50d1-43da-b9a1-1672e5e3c53d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9c99c45-a9a7-4823-b47c-f705e96d0a9a}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71606aa5-50d1-43da-b9a1-1672e5e3c53d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32ad7121-ca26-4b4e-a53d-76339a40724a}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71606aa5-50d1-43da-b9a1-1672e5e3c53d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 41.4636618917271, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 41.4636618917271, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1259904d-a92c-4776-8e84-54a3920203cd}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71606aa5-50d1-43da-b9a1-1672e5e3c53d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59ff4e1b-ce5f-462a-bfe2-1ce753fab1a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 41.4636618917271, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0078596-4e5a-47a2-beec-c942288ae264}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71606aa5-50d1-43da-b9a1-1672e5e3c53d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9629c735-6d7a-4c8d-982a-eaf81b2ef24b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 0, 3.048,          !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a1e5933-e7bd-4ac4-b90c-e57a99186c76}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {71606aa5-50d1-43da-b9a1-1672e5e3c53d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 41.4636618917271, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {991cef89-ac44-4d41-9abb-abe7c696b380}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a173ddb-3077-4d7d-8aab-da82a9e9cc6d}, !- Zone Air Inlet Port List
  {01d0dbb5-e453-4d56-922e-14ed76cb4e01}, !- Zone Air Exhaust Port List
  {adeb0f8c-731a-47d4-90c1-2579c00e91ac}, !- Zone Air Node Name
  {679ac7fc-9c87-4765-bd4a-053566415256}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {76d572a7-5a3e-4e6d-b7c9-72043f29982b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {644a0f28-8e8c-4579-9ccb-0ac5c4153c20}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top Zone Air Node, !- Name
  {adeb0f8c-731a-47d4-90c1-2579c00e91ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {adeb0f8c-731a-47d4-90c1-2579c00e91ac}, !- Handle
  {991cef89-ac44-4d41-9abb-abe7c696b380}, !- Source Object
  11,                                     !- Outlet Port
  {644a0f28-8e8c-4579-9ccb-0ac5c4153c20}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a173ddb-3077-4d7d-8aab-da82a9e9cc6d}, !- Handle
  {991cef89-ac44-4d41-9abb-abe7c696b380}, !- HVAC Component
  {72f22b5b-54b4-4330-8fd6-33aad565ac48}, !- Port 1
  {00e7843f-2d6b-48a0-86aa-3915ba9b9b9f}; !- Port 2

OS:PortList,
  {01d0dbb5-e453-4d56-922e-14ed76cb4e01}, !- Handle
  {991cef89-ac44-4d41-9abb-abe7c696b380}, !- HVAC Component
  {4be6c4b4-d4bd-410f-a1d9-a2db2f097ebe}; !- Port 1

OS:PortList,
  {679ac7fc-9c87-4765-bd4a-053566415256}, !- Handle
  {991cef89-ac44-4d41-9abb-abe7c696b380}, !- HVAC Component
  {d8459ffc-479f-4d3f-864c-3dfbd8c434bc}; !- Port 1

OS:Sizing:Zone,
  {0d1001b8-68f4-41d2-adc0-a1128571955e}, !- Handle
  {991cef89-ac44-4d41-9abb-abe7c696b380}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5533a1c7-2e09-49bb-860b-3ce87532ca4b}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top Zone HVAC Equipment List, !- Name
  {991cef89-ac44-4d41-9abb-abe7c696b380}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6106b638-0b3c-48c9-bb03-29d698ba2dc6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {34933a89-cf93-46ca-bdad-0f68fa08fcc6}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b4a065fa-642c-40e3-9c5e-a00ef0b5ae83}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {25d312e9-9171-4a38-9586-2d61d71fddbc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ca5c6296-22e5-4a61-a352-0323be57f4e6}, !- Handle
  LargeHotel GuestRoom A  - Story top,    !- Name
  {7840ef28-e644-430c-802c-5349e3468d9a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  -59.024266196201,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a32a6b16-561a-4130-8bd9-c71324054868}, !- Building Story Name
  {b5e2dc52-7634-4551-bf54-fd8f831a9060}; !- Thermal Zone Name

OS:Surface,
  {924b3efc-a083-4551-bd39-3eadca5ec97d}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  {9975e609-c865-453a-a63c-46b710509b91}, !- Construction Name
  {ca5c6296-22e5-4a61-a352-0323be57f4e6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  108.904532392402, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e21f1d96-ecc4-4741-9c64-218443667905}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5c6296-22e5-4a61-a352-0323be57f4e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2365b732-7b8d-413a-9fdd-bc32e924285b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2f75528-8ad3-44d3-b0a8-5a25a994213c}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5c6296-22e5-4a61-a352-0323be57f4e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23d54ea8-a966-47fe-a8ce-f9693b927161}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 41.4636618917271, 3.048, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 41.4636618917271, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 41.4636618917271, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2a774a5-b359-42ba-9b6c-8281fd8c2975}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5c6296-22e5-4a61-a352-0323be57f4e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea2950f0-aea2-44d9-8907-b65d1f08d26e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  108.904532392402, 41.4636618917271, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af6647ba-abcf-4c8d-8282-c01ccd7f3c87}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5c6296-22e5-4a61-a352-0323be57f4e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  108.904532392402, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8275da3-3401-4139-a81b-c5cf52c18046}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca5c6296-22e5-4a61-a352-0323be57f4e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 41.4636618917271, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b5e2dc52-7634-4551-bf54-fd8f831a9060}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f2b38f6-533b-4184-a76a-63b41a9a5ad8}, !- Zone Air Inlet Port List
  {432fe187-7610-468a-aaab-beb5b787ece6}, !- Zone Air Exhaust Port List
  {880e1184-de84-45d7-b55e-5290fda6af1a}, !- Zone Air Node Name
  {2d74ca6c-7c7c-4451-9154-cfc369b63c2f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {23278bfb-1d68-49c4-a6b4-d672b2f07df9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80793a17-1d8e-4eb3-9047-07cd624c15bc}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top Zone Air Node, !- Name
  {880e1184-de84-45d7-b55e-5290fda6af1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {880e1184-de84-45d7-b55e-5290fda6af1a}, !- Handle
  {b5e2dc52-7634-4551-bf54-fd8f831a9060}, !- Source Object
  11,                                     !- Outlet Port
  {80793a17-1d8e-4eb3-9047-07cd624c15bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f2b38f6-533b-4184-a76a-63b41a9a5ad8}, !- Handle
  {b5e2dc52-7634-4551-bf54-fd8f831a9060}, !- HVAC Component
  {ba3f7e65-aa15-4c2e-816f-9c39ff659745}, !- Port 1
  {1c8471ce-2152-41c8-b6da-bc323242cc67}; !- Port 2

OS:PortList,
  {432fe187-7610-468a-aaab-beb5b787ece6}, !- Handle
  {b5e2dc52-7634-4551-bf54-fd8f831a9060}, !- HVAC Component
  {8e0b652b-5f15-4b9d-a7d7-b910eefd8eb7}; !- Port 1

OS:PortList,
  {2d74ca6c-7c7c-4451-9154-cfc369b63c2f}, !- Handle
  {b5e2dc52-7634-4551-bf54-fd8f831a9060}, !- HVAC Component
  {d4eca0a9-2ade-42f5-9e0c-23a0bad98e28}; !- Port 1

OS:Sizing:Zone,
  {c3c32eea-d281-4afa-8bfd-234103d6b848}, !- Handle
  {b5e2dc52-7634-4551-bf54-fd8f831a9060}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f13abdf3-0584-468e-9ccb-a4455b20bb49}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top Zone HVAC Equipment List, !- Name
  {b5e2dc52-7634-4551-bf54-fd8f831a9060}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c49297a2-de2d-414b-9aec-0e74863df748}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {56b80868-38c0-48ef-adc3-938d73e61ad7}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b5acb477-7598-4bbc-b5d1-4c6f397e3720}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f277ea7b-ca13-4f22-8f18-af0829731d73}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {54af0fc5-61e2-4c86-94f3-ad9fe733deb7}, !- Handle
  LargeHotel Corridor B  - Story top,     !- Name
  {6039fb8b-de33-4e33-b204-926bbb5118fc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  -17.5606043044739,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a32a6b16-561a-4130-8bd9-c71324054868}, !- Building Story Name
  {c91b3aab-6f95-4823-8a17-ab468a8d89b8}; !- Thermal Zone Name

OS:Surface,
  {217c4bc5-5e92-44a4-bac0-fd249d02bfab}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  {9975e609-c865-453a-a63c-46b710509b91}, !- Construction Name
  {54af0fc5-61e2-4c86-94f3-ad9fe733deb7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 35.1212086089478, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 35.1212086089478, 0,  !- X,Y,Z Vertex 3 {m}
  108.904532392402, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fac27e0-fb05-4d49-ad8c-72797fec97a3}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54af0fc5-61e2-4c86-94f3-ad9fe733deb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd9361e6-d5c9-4fea-9f21-e1e5df29feeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 35.1212086089478, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 35.1212086089478, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c882e8c3-ef89-4214-bc0e-8c50702c6df7}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54af0fc5-61e2-4c86-94f3-ad9fe733deb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20dd7364-6cb2-40c0-8d55-e6df92ce928d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 35.1212086089478, 3.048, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 35.1212086089478, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 35.1212086089478, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 35.1212086089478, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10f41c29-6c21-4395-9dbd-0784da56fbb6}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54af0fc5-61e2-4c86-94f3-ad9fe733deb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a26540ff-578c-420d-9121-509aa2651d8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  108.904532392402, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 35.1212086089478, 0,  !- X,Y,Z Vertex 3 {m}
  108.904532392402, 35.1212086089478, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23d54ea8-a966-47fe-a8ce-f9693b927161}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54af0fc5-61e2-4c86-94f3-ad9fe733deb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2f75528-8ad3-44d3-b0a8-5a25a994213c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  108.904532392402, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20048a38-a5c2-4e34-87a9-16b34155d112}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54af0fc5-61e2-4c86-94f3-ad9fe733deb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 35.1212086089478, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 35.1212086089478, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c91b3aab-6f95-4823-8a17-ab468a8d89b8}, !- Handle
  Zone LargeHotel Corridor B  - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f58c474-7a79-4f79-9f42-d4db159ca6f6}, !- Zone Air Inlet Port List
  {e2183b3a-6de9-451e-88d2-5fb5bfd41ea1}, !- Zone Air Exhaust Port List
  {94ea91ee-d2c0-4661-a6cc-20e090efe868}, !- Zone Air Node Name
  {ba2702f8-7e85-4b28-93fa-e13d47586b77}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5aa22e70-4080-4df5-b9cc-a486cb2de0b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e81caf22-dad7-471c-8de9-9d6da4b24f1e}, !- Handle
  Zone LargeHotel Corridor B  - Story top Zone Air Node, !- Name
  {94ea91ee-d2c0-4661-a6cc-20e090efe868}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94ea91ee-d2c0-4661-a6cc-20e090efe868}, !- Handle
  {c91b3aab-6f95-4823-8a17-ab468a8d89b8}, !- Source Object
  11,                                     !- Outlet Port
  {e81caf22-dad7-471c-8de9-9d6da4b24f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f58c474-7a79-4f79-9f42-d4db159ca6f6}, !- Handle
  {c91b3aab-6f95-4823-8a17-ab468a8d89b8}, !- HVAC Component
  {dd13875a-434f-4b4b-9c24-6ef23d53d69f}, !- Port 1
  {4858eb45-f892-471a-8323-4a6d66a32d07}; !- Port 2

OS:PortList,
  {e2183b3a-6de9-451e-88d2-5fb5bfd41ea1}, !- Handle
  {c91b3aab-6f95-4823-8a17-ab468a8d89b8}, !- HVAC Component
  {4f002ff8-9472-4f79-bcef-f68852d2c739}; !- Port 1

OS:PortList,
  {ba2702f8-7e85-4b28-93fa-e13d47586b77}, !- Handle
  {c91b3aab-6f95-4823-8a17-ab468a8d89b8}, !- HVAC Component
  {fae937bf-29d7-4905-9490-10cf377450d2}; !- Port 1

OS:Sizing:Zone,
  {23d56e88-b0de-45b6-9613-cd0f3cc768b1}, !- Handle
  {c91b3aab-6f95-4823-8a17-ab468a8d89b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f263d383-0fe0-4dae-9b45-019e1951a6b5}, !- Handle
  Zone LargeHotel Corridor B  - Story top Zone HVAC Equipment List, !- Name
  {c91b3aab-6f95-4823-8a17-ab468a8d89b8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e89495b0-e016-489a-bcad-8f42d8f5c65c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {82e80ebd-294a-4049-a4b3-50e928e4fff9}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {7fa9b559-1d26-422a-ad2f-9a2ce0bf9d35}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c693bee0-8f85-4f68-9523-0763bd846524}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d7512f3a-ac0b-4118-a4bf-8ad959c51594}, !- Handle
  LargeHotel GuestRoom C  - Story top,    !- Name
  {7840ef28-e644-430c-802c-5349e3468d9a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  17.5606043044739,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a32a6b16-561a-4130-8bd9-c71324054868}, !- Building Story Name
  {e0288109-75b3-42d6-828f-488d6d16635c}; !- Thermal Zone Name

OS:Surface,
  {da5a9b6b-9ce5-4a72-9a42-93a684720952}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  {9975e609-c865-453a-a63c-46b710509b91}, !- Construction Name
  {d7512f3a-ac0b-4118-a4bf-8ad959c51594}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  108.904532392402, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59ff4e1b-ce5f-462a-bfe2-1ce753fab1a1}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7512f3a-ac0b-4118-a4bf-8ad959c51594}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1259904d-a92c-4776-8e84-54a3920203cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {679d8bba-4986-447d-845e-cba77efb61af}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7512f3a-ac0b-4118-a4bf-8ad959c51594}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 41.4636618917271, 3.048, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 41.4636618917271, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cf06ade-bbb0-47c5-9ed4-e60f96dd45e6}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7512f3a-ac0b-4118-a4bf-8ad959c51594}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3af09b09-2860-4c92-b75b-d56d56148ac9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  108.904532392402, 41.4636618917271, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20dd7364-6cb2-40c0-8d55-e6df92ce928d}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7512f3a-ac0b-4118-a4bf-8ad959c51594}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c882e8c3-ef89-4214-bc0e-8c50702c6df7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 3.048,          !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  108.904532392402, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  108.904532392402, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c928f55a-3bb4-435b-8659-6bca83c3191f}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d7512f3a-ac0b-4118-a4bf-8ad959c51594}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 41.4636618917271, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e0288109-75b3-42d6-828f-488d6d16635c}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bed1133d-5368-41d0-ad52-6282bf3f08af}, !- Zone Air Inlet Port List
  {a7ae7b57-a255-4bc7-b9cc-5b5662b63fbc}, !- Zone Air Exhaust Port List
  {90881dcd-30cc-430e-977c-6ae9b7503d0a}, !- Zone Air Node Name
  {9571b69b-19a6-4ed2-8785-f9e5289eb05d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81924281-e958-4404-995c-60265c48ae22}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {514e79c9-248d-42b6-8ad8-ba57bf720b55}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top Zone Air Node, !- Name
  {90881dcd-30cc-430e-977c-6ae9b7503d0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90881dcd-30cc-430e-977c-6ae9b7503d0a}, !- Handle
  {e0288109-75b3-42d6-828f-488d6d16635c}, !- Source Object
  11,                                     !- Outlet Port
  {514e79c9-248d-42b6-8ad8-ba57bf720b55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bed1133d-5368-41d0-ad52-6282bf3f08af}, !- Handle
  {e0288109-75b3-42d6-828f-488d6d16635c}, !- HVAC Component
  {7c578d0c-4f65-4d67-9b63-c7128af3a44f}, !- Port 1
  {91bf4488-dedf-462a-95e7-0febfe2f8ea3}; !- Port 2

OS:PortList,
  {a7ae7b57-a255-4bc7-b9cc-5b5662b63fbc}, !- Handle
  {e0288109-75b3-42d6-828f-488d6d16635c}, !- HVAC Component
  {379adcc1-afd1-4656-92c5-8d7424792856}; !- Port 1

OS:PortList,
  {9571b69b-19a6-4ed2-8785-f9e5289eb05d}, !- Handle
  {e0288109-75b3-42d6-828f-488d6d16635c}, !- HVAC Component
  {b0fd2377-4433-4457-a41c-12e73ad0f0e1}; !- Port 1

OS:Sizing:Zone,
  {f41f2e0d-1cac-47c4-8a6b-64c84d7bd6ba}, !- Handle
  {e0288109-75b3-42d6-828f-488d6d16635c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a59288b1-ce60-4797-9e18-78e7fd936467}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top Zone HVAC Equipment List, !- Name
  {e0288109-75b3-42d6-828f-488d6d16635c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {acc5b36e-e6c3-446a-b0bc-dacf26753609}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {782dadaa-7d4c-4696-9168-d18158844c53}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {2a65f333-aea1-4741-a9dc-9ad8f7bbd620}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b30e2d52-ee96-4f94-b599-31ed17ba26f1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {14bdcd2d-f9bc-4992-8af6-fc44d3b5fb4b}, !- Handle
  LargeHotel GuestRoom A end_b - Story top, !- Name
  {7840ef28-e644-430c-802c-5349e3468d9a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  -59.024266196201,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a32a6b16-561a-4130-8bd9-c71324054868}, !- Building Story Name
  {15080a0d-0fc8-4dbe-a875-1e9d297114e1}; !- Thermal Zone Name

OS:Surface,
  {ea0e65d4-eb65-4cb4-9f47-3ec2d3197287}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  {9975e609-c865-453a-a63c-46b710509b91}, !- Construction Name
  {14bdcd2d-f9bc-4992-8af6-fc44d3b5fb4b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea2950f0-aea2-44d9-8907-b65d1f08d26e}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14bdcd2d-f9bc-4992-8af6-fc44d3b5fb4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2a774a5-b359-42ba-9b6c-8281fd8c2975}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24efba97-0d54-44a6-8405-da596464d976}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14bdcd2d-f9bc-4992-8af6-fc44d3b5fb4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fd52b72-1bf7-43c5-bbce-ea927291e9b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 41.4636618917271, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 41.4636618917271, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 41.4636618917271, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {038c6d58-6fc4-41b7-a00e-967f7e6234e0}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14bdcd2d-f9bc-4992-8af6-fc44d3b5fb4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 41.4636618917271, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 41.4636618917271, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf84ca58-d710-40a9-88ce-3fb51f7599af}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14bdcd2d-f9bc-4992-8af6-fc44d3b5fb4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ebc4888-43fb-4d0b-bb2a-ad08389026b5}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14bdcd2d-f9bc-4992-8af6-fc44d3b5fb4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 41.4636618917271, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {15080a0d-0fc8-4dbe-a875-1e9d297114e1}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1a9d44a-60a3-4f10-9160-2a794f6c14fd}, !- Zone Air Inlet Port List
  {d29d9bbe-be86-422b-96ae-1edb5eff75c2}, !- Zone Air Exhaust Port List
  {ef4441fe-cd15-443e-929d-60690a2284c5}, !- Zone Air Node Name
  {d1c470ca-464b-4052-9617-094a0fcf5661}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {38c1fa4d-f528-4a00-8469-9da9623de7b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cbc63edc-677a-4de6-a34c-37f9efb5602e}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top Zone Air Node, !- Name
  {ef4441fe-cd15-443e-929d-60690a2284c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef4441fe-cd15-443e-929d-60690a2284c5}, !- Handle
  {15080a0d-0fc8-4dbe-a875-1e9d297114e1}, !- Source Object
  11,                                     !- Outlet Port
  {cbc63edc-677a-4de6-a34c-37f9efb5602e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1a9d44a-60a3-4f10-9160-2a794f6c14fd}, !- Handle
  {15080a0d-0fc8-4dbe-a875-1e9d297114e1}, !- HVAC Component
  {007ce01f-2ae2-4e49-9cd3-6917d2767b93}, !- Port 1
  {fac8570f-afb5-4c35-a1bc-18783ed2627c}; !- Port 2

OS:PortList,
  {d29d9bbe-be86-422b-96ae-1edb5eff75c2}, !- Handle
  {15080a0d-0fc8-4dbe-a875-1e9d297114e1}, !- HVAC Component
  {7b2de129-07de-42bf-a8c5-310581ba388e}; !- Port 1

OS:PortList,
  {d1c470ca-464b-4052-9617-094a0fcf5661}, !- Handle
  {15080a0d-0fc8-4dbe-a875-1e9d297114e1}, !- HVAC Component
  {fcb3a40f-b86d-4446-a9f1-a63c38d19460}; !- Port 1

OS:Sizing:Zone,
  {042da091-a76d-4a82-948a-39ae58887bcf}, !- Handle
  {15080a0d-0fc8-4dbe-a875-1e9d297114e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {04348c74-91fa-4e58-9cf7-ac9a2b1a40e9}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top Zone HVAC Equipment List, !- Name
  {15080a0d-0fc8-4dbe-a875-1e9d297114e1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00fac8da-f1b6-46b7-857d-c6d66a665b3a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ff8acead-b375-4fa3-9b23-05073149e2d7}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a6ef802c-21e6-4563-a76a-a0ce60e1019c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a63c9c63-58af-465e-8987-da8038840a57}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {bb0e6772-5615-41e3-b2f0-7c685535aaa6}, !- Handle
  LargeHotel Corridor B end_b - Story top, !- Name
  {6039fb8b-de33-4e33-b204-926bbb5118fc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  -17.5606043044739,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a32a6b16-561a-4130-8bd9-c71324054868}, !- Building Story Name
  {c8d78f0a-25fa-4eae-9dc3-662628c73162}; !- Thermal Zone Name

OS:Surface,
  {d1e262c0-6899-47cf-8130-95ae415af39f}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  {9975e609-c865-453a-a63c-46b710509b91}, !- Construction Name
  {bb0e6772-5615-41e3-b2f0-7c685535aaa6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 35.1212086089478, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 35.1212086089478, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a26540ff-578c-420d-9121-509aa2651d8b}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0e6772-5615-41e3-b2f0-7c685535aaa6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10f41c29-6c21-4395-9dbd-0784da56fbb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 35.1212086089478, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 35.1212086089478, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a845863-5adf-4b22-bf66-b6fe000b1416}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0e6772-5615-41e3-b2f0-7c685535aaa6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed251dc5-d6e1-415a-b1d7-60111bca29a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 35.1212086089478, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 35.1212086089478, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 35.1212086089478, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 35.1212086089478, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {168c4c47-509b-48e8-b475-ab36ec76c3ec}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0e6772-5615-41e3-b2f0-7c685535aaa6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 35.1212086089478, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 35.1212086089478, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fd52b72-1bf7-43c5-bbce-ea927291e9b9}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0e6772-5615-41e3-b2f0-7c685535aaa6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24efba97-0d54-44a6-8405-da596464d976}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebebe0dd-d5ad-4417-a952-c492a6446b41}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb0e6772-5615-41e3-b2f0-7c685535aaa6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 35.1212086089478, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 35.1212086089478, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c8d78f0a-25fa-4eae-9dc3-662628c73162}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a737b66c-d846-45ea-b040-9f21d6d896de}, !- Zone Air Inlet Port List
  {8882e9c3-4837-49ee-80f6-6dcea0828aac}, !- Zone Air Exhaust Port List
  {989e8062-b936-4b2a-9d75-10712cccd5bf}, !- Zone Air Node Name
  {4afd0de6-8ac5-40c9-8f3c-9d82c94c859e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d19dbe1a-0143-4a36-af59-6f41df161d71}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1ceab8c-7bcf-430b-b940-7d16627baede}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top Zone Air Node, !- Name
  {989e8062-b936-4b2a-9d75-10712cccd5bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {989e8062-b936-4b2a-9d75-10712cccd5bf}, !- Handle
  {c8d78f0a-25fa-4eae-9dc3-662628c73162}, !- Source Object
  11,                                     !- Outlet Port
  {f1ceab8c-7bcf-430b-b940-7d16627baede}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a737b66c-d846-45ea-b040-9f21d6d896de}, !- Handle
  {c8d78f0a-25fa-4eae-9dc3-662628c73162}, !- HVAC Component
  {056bd7ef-8754-4fea-8016-a9ce763f107a}, !- Port 1
  {9d14e328-529b-4c0c-be77-95ae2974466d}; !- Port 2

OS:PortList,
  {8882e9c3-4837-49ee-80f6-6dcea0828aac}, !- Handle
  {c8d78f0a-25fa-4eae-9dc3-662628c73162}, !- HVAC Component
  {93f43cdc-ca16-4888-b859-5b6e720c7884}; !- Port 1

OS:PortList,
  {4afd0de6-8ac5-40c9-8f3c-9d82c94c859e}, !- Handle
  {c8d78f0a-25fa-4eae-9dc3-662628c73162}, !- HVAC Component
  {043d6b22-7846-496e-a897-eefc1df5054f}; !- Port 1

OS:Sizing:Zone,
  {c507b86b-0ecb-471a-bd22-d6bc15b3a253}, !- Handle
  {c8d78f0a-25fa-4eae-9dc3-662628c73162}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f0a3dfde-3fca-463b-9ddb-5f6495a082c2}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top Zone HVAC Equipment List, !- Name
  {c8d78f0a-25fa-4eae-9dc3-662628c73162}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {259e02ba-053b-4381-b08e-093bb6c87927}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cfe16768-cc84-4b49-96fb-9ad5726ac7af}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {9734c5bf-c4cf-423e-b701-968ed7d246a0}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4c09d08d-8861-45f4-ba3a-922b633cbef3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2129230f-a58e-42de-aaec-c51996903c82}, !- Handle
  LargeHotel GuestRoom C end_b - Story top, !- Name
  {7840ef28-e644-430c-802c-5349e3468d9a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  17.5606043044739,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a32a6b16-561a-4130-8bd9-c71324054868}, !- Building Story Name
  {672dd45a-5167-4b16-a1dd-c74f6fafbf92}; !- Thermal Zone Name

OS:Surface,
  {6d426921-fa60-449c-b585-5b0e6b84e710}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  {9975e609-c865-453a-a63c-46b710509b91}, !- Construction Name
  {2129230f-a58e-42de-aaec-c51996903c82}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3af09b09-2860-4c92-b75b-d56d56148ac9}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2129230f-a58e-42de-aaec-c51996903c82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cf06ade-bbb0-47c5-9ed4-e60f96dd45e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 41.4636618917271, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36972eef-7754-4165-9d52-b6ba9b41790e}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2129230f-a58e-42de-aaec-c51996903c82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 41.4636618917271, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 41.4636618917271, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {064d6156-e4b7-46d1-9bd7-e49211349d83}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2129230f-a58e-42de-aaec-c51996903c82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 41.4636618917271, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 41.4636618917271, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed251dc5-d6e1-415a-b1d7-60111bca29a3}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2129230f-a58e-42de-aaec-c51996903c82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a845863-5adf-4b22-bf66-b6fe000b1416}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20e84245-2515-416e-8cab-5bbc00367871}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2129230f-a58e-42de-aaec-c51996903c82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 41.4636618917271, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 41.4636618917271, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {672dd45a-5167-4b16-a1dd-c74f6fafbf92}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6dfda87a-66ca-4ee7-a274-789a7050d0b2}, !- Zone Air Inlet Port List
  {ebb24f04-4d86-4b3d-be53-12efd82bf9a1}, !- Zone Air Exhaust Port List
  {2648b7af-b761-4945-9384-a50d77e153e2}, !- Zone Air Node Name
  {18b4bebf-fbf8-4068-99e0-23b50dec7c20}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9dd9a747-02b2-4297-847d-777cbb80500b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd233957-aa01-4ad1-ba3b-216e039d2394}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top Zone Air Node, !- Name
  {2648b7af-b761-4945-9384-a50d77e153e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2648b7af-b761-4945-9384-a50d77e153e2}, !- Handle
  {672dd45a-5167-4b16-a1dd-c74f6fafbf92}, !- Source Object
  11,                                     !- Outlet Port
  {dd233957-aa01-4ad1-ba3b-216e039d2394}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6dfda87a-66ca-4ee7-a274-789a7050d0b2}, !- Handle
  {672dd45a-5167-4b16-a1dd-c74f6fafbf92}, !- HVAC Component
  {a7cd35e2-fb1c-4f8b-bddf-57605b2c9114}, !- Port 1
  {61bb0223-bff9-4091-8d36-a89fc3443364}; !- Port 2

OS:PortList,
  {ebb24f04-4d86-4b3d-be53-12efd82bf9a1}, !- Handle
  {672dd45a-5167-4b16-a1dd-c74f6fafbf92}, !- HVAC Component
  {fee84e43-e2dd-4eb6-94ed-d8e3a9839326}; !- Port 1

OS:PortList,
  {18b4bebf-fbf8-4068-99e0-23b50dec7c20}, !- Handle
  {672dd45a-5167-4b16-a1dd-c74f6fafbf92}, !- HVAC Component
  {79e439bf-2f8b-425a-9990-4640246a2109}; !- Port 1

OS:Sizing:Zone,
  {f7796b31-4e6a-45b6-998b-ed7fec0e0288}, !- Handle
  {672dd45a-5167-4b16-a1dd-c74f6fafbf92}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8e0fc4ee-7f81-4fcb-93f6-450bbeeb74ca}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top Zone HVAC Equipment List, !- Name
  {672dd45a-5167-4b16-a1dd-c74f6fafbf92}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47b05c0c-b8ca-4485-9d94-27d8b71857db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {55546d0d-2726-4c93-9498-a0e189c914bc}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {e60b37e8-e44c-40f6-ae8b-eced3ef663fc}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4f440560-39a3-4907-a9cc-01609900f7ea}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Surface,
  {0b307975-b1ca-42dd-b71d-d486b6c7bfa6}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c72a733d-a417-485c-910c-0b77e93602f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89772007-9123-4e39-9767-3b4037961410}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 108.904532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 72.0128705006749, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 72.0128705006749, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2899024-c41d-466f-be2c-1391b211df99}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c72a733d-a417-485c-910c-0b77e93602f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d86aebba-2019-46f4-b9c6-a4362188d65a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 36.8916618917271, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 36.8916618917271, 0, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d86aebba-2019-46f4-b9c6-a4362188d65a}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58b09117-521e-4791-b7ad-304bb8cccff9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2899024-c41d-466f-be2c-1391b211df99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.2431271302883, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  44.2431271302883, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  44.2431271302883, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  44.2431271302883, 41.4636618917271, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff3498d7-a002-499c-96a2-83d59c2d5f15}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b958c03-db58-4c27-9661-492d4f3b17dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d62ec46-b870-42f8-955c-c059e759f5b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.2431271302883, 36.8916618917271, 3.048, !- X,Y,Z Vertex 1 {m}
  44.2431271302883, 36.8916618917271, 0,  !- X,Y,Z Vertex 2 {m}
  44.2431271302883, 41.4636618917271, 0,  !- X,Y,Z Vertex 3 {m}
  44.2431271302883, 41.4636618917271, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1386f7b1-98f5-437b-9121-a94b1aceb0d3}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {011f82bb-e047-4d51-8821-abdc8ec28256}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 3.5527136788005e-14, 1.31231107211952, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  16.7038614945628, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  16.7038614945628, 3.5527136788005e-14, 1.31231107211952; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8c4c74a-b505-493a-aff0-d48f80d23e0c}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {118a5f6b-7db5-4957-af21-2cf7d0d8be71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, 3.5527136788005e-14, 1.32249315143756, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  2.37675036845004, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  2.37675036845004, 3.5527136788005e-14, 1.32249315143756; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41e4e2ca-8473-4d78-b246-5ebb28dbab91}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bda1423a-8c19-412a-9a46-94cbef4e7b21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000004, 3.5527136788005e-14, 1.31836128784152, !- X,Y,Z Vertex 1 {m}
  0.0254000000000004, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  3.63501960906673, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  3.63501960906673, 3.5527136788005e-14, 1.31836128784152; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66a7297f-f116-4de0-a6de-12f0d8747b29}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ad421690-af51-44ec-8d63-d826ec980298}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.94779494551254, 4.57199999999997, 1.32513801564713, !- X,Y,Z Vertex 1 {m}
  1.94779494551254, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999874, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999874, 4.57199999999997, 1.32513801564713; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48779040-181b-4a6a-955d-c9cad98d9239}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9d1a545b-1fef-4b07-8f63-f2f1413ec9fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.2177271302883, 41.4636618917271, 1.31127067310119, !- X,Y,Z Vertex 1 {m}
  44.2177271302883, 41.4636618917271, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000332, 41.4636618917271, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000332, 41.4636618917271, 1.31127067310119; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d45d3b80-f51f-4046-9015-f82c47fd8f2c}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ca50cf9-c8ec-4dca-890a-748d5ed9d659}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.72170668050841, 4.57199999999997, 1.3165746447956, !- X,Y,Z Vertex 1 {m}
  4.72170668050841, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000021, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000021, 4.57199999999997, 1.3165746447956; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ef9afdc-6019-4111-aa10-146acdc17a28}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {699db92b-de6b-4f09-ad33-6afe1f55fccf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, 3.5527136788005e-14, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, 3.5527136788005e-14, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8463a820-7016-491e-bae4-daf25632e57f}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {961b2fc6-911d-49e6-9888-a57d2d21dd4d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 41.4382618917271, 1.31131300135095, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 41.4382618917271, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000403, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000403, 1.31131300135095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99f8ba47-04a1-4d60-ac0c-b0ba372189f9}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e524fd34-7f29-4822-9b3c-bd584c0785a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 35.0958086089478, 1.31143471306738, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 35.0958086089478, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999692, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999692, 1.31143471306738; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd1de303-f333-48d5-887e-5f6f7be08e1d}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87d1ad7f-d98f-4669-b2af-b7c3bac2c245}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999876, 3.5527136788005e-14, 1.32513801564713, !- X,Y,Z Vertex 1 {m}
  0.0253999999999876, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  1.94779494551254, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  1.94779494551254, 3.5527136788005e-14, 1.32513801564713; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23bb0ef1-d470-4583-bb02-c7f0ec483024}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ef99800-5c40-4739-bc14-5d41d6ba5fb5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.37675036845004, 4.57199999999997, 1.32249315143756, !- X,Y,Z Vertex 1 {m}
  2.37675036845004, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000021, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000021, 4.57199999999997, 1.32249315143756; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7391811f-6bd2-4da8-8765-42be752441df}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {870c271f-7d32-49e5-8610-faa61e535bb4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.12116908839591, 4.57199999999997, 1.31744480549525, !- X,Y,Z Vertex 1 {m}
  4.12116908839591, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57199999999997, 1.31744480549525; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84b88e01-c7e6-4ce2-b978-9d486945e483}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb238a6f-99e4-49d2-bc31-0d495eff4706}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000027, 3.5527136788005e-14, 1.3165746447956, !- X,Y,Z Vertex 1 {m}
  0.0254000000000027, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.72170668050841, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.72170668050841, 3.5527136788005e-14, 1.3165746447956; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce97c188-8477-464c-ac47-d59a11c9226a}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7f2d367-8d6d-4874-a926-8965c0e9924a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 3.5527136788005e-14, 1.32156321734122, !- X,Y,Z Vertex 1 {m}
  0.0254, 3.5527136788005e-14, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.57692956582088, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  2.57692956582088, 3.5527136788005e-14, 1.32156321734122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76fc42f5-0ed4-4db5-adde-cb384aff20f0}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {81b3af94-17e2-4873-96b0-21a694080e1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7038614945628, 4.57199999999997, 1.31231107211952, !- X,Y,Z Vertex 1 {m}
  16.7038614945628, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999941, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999941, 4.57199999999997, 1.31231107211952; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db1978f9-cdd1-4d60-8440-7fa6b196ae87}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b867df46-6544-426b-b229-52376eb07b38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, 3.5527136788005e-14, 1.31162311574212, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  28.3749735097964, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  28.3749735097964, 3.5527136788005e-14, 1.31162311574212; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d36dd23-553d-4914-ac89-d036c621c6f8}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6b19608-9d51-4d67-ad64-6e84218efbee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.3749735097964, 4.57199999999997, 1.31162311574212, !- X,Y,Z Vertex 1 {m}
  28.3749735097964, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999763, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999763, 4.57199999999997, 1.31162311574212; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {252a7c66-dcc1-461f-a15c-1a5f44a7cb48}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc9dbdc9-3a3a-4913-a360-4a90c2e61081}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, 3.5527136788005e-14, 1.31127067310119, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  44.2177271302883, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  44.2177271302883, 3.5527136788005e-14, 1.31127067310119; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5eed077b-fa82-453d-be99-0c653a20b294}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {acd7313f-db79-4324-88bb-6facbfa91c68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.57692956582088, 4.57199999999997, 1.32156321734122, !- X,Y,Z Vertex 1 {m}
  2.57692956582088, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 4.57199999999997, 1.32156321734122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ef53ebc-9f85-4532-843d-75ecf1d8842c}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9527f8c-9b47-42c5-8b41-4adb5e958f92}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999645, 3.5527136788005e-14, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0253999999999645, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999996, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999996, 3.5527136788005e-14, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dddae7b6-a657-48d9-9329-4bd03037cc6a}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15af261b-d311-4e13-a7c7-47b536294567}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999996, 0.0254000000000355, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 0.0254000000000355, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.54660000000003, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6dc97948-ea89-4d1e-87d3-10a372a0e855}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {198ad26e-af5d-4b6d-85af-88fa7800213b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999996, 0.0254000000000284, 1.31089604002166, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 108.879132392402, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 108.879132392402, 1.31089604002166; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbea7acb-fb8c-4fdc-8de5-143685756a2b}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f2f12de-3fa6-43f2-89f5-bb9ccc5aa990}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999996, 4.57199999999997, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.54659999999996, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999639, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999639, 4.57199999999997, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6c5d115-5fd3-4079-8fe1-a8df096e7ac5}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3894d162-3829-4a9d-9ea3-65ab18f43892}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999996, 0.0253999999999716, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 0.0253999999999716, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.54659999999997, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3eed70f-c684-4e83-b0e1-c93b130c7280}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed8c4ba8-cefe-4973-89bb-7450aebd2d1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 41.4382618917271, 1.31131300135095, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 41.4382618917271, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000403, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000403, 1.31131300135095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53540f68-c6ea-49fc-87a9-94d1fca38e31}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49b82541-ed8d-4c44-8a99-e677278a7c9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 41.4636618917271, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 41.4636618917271, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 41.4636618917271, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 41.4636618917271, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {848106dc-1e45-4828-b9a6-73072b4f406c}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9e63d85-7973-4cf2-8d03-eea11264dd83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.63501960906673, 4.57199999999997, 1.31836128784152, !- X,Y,Z Vertex 1 {m}
  3.63501960906673, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000008, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000008, 4.57199999999997, 1.31836128784152; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a29b29a-2608-404b-a59e-df0fe112c4da}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f71eafb0-8e9d-4ea9-aefe-6c0fb8d609bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000002, 3.5527136788005e-14, 1.31744480549525, !- X,Y,Z Vertex 1 {m}
  0.0254000000000002, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.12116908839591, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.12116908839591, 3.5527136788005e-14, 1.31744480549525; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {175dd7f8-2ce2-4522-8eef-cddaf7442ded}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3106ec28-88ba-4afa-be18-94a7591af649}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 35.0958086089478, 1.31143471306738, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 35.0958086089478, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999692, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999692, 1.31143471306738; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eda29ff7-be51-4a79-964b-46152542271c}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9c99c45-a9a7-4823-b47c-f705e96d0a9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 41.4382618917271, 1.31131300135095, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 41.4382618917271, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000403, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000403, 1.31131300135095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5a6dec8-44e3-4de8-b3a7-48cbd5035b88}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {32ad7121-ca26-4b4e-a53d-76339a40724a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 41.4636618917271, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 41.4636618917271, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 41.4636618917271, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 41.4636618917271, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66e11c0f-a98c-4fe3-8560-39fc5aafd109}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af6647ba-abcf-4c8d-8282-c01ccd7f3c87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, 3.5527136788005e-14, 1.31089604002166, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  108.879132392402, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  108.879132392402, 3.5527136788005e-14, 1.31089604002166; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07c34348-df77-41a8-a136-07052207bc21}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {679d8bba-4986-447d-845e-cba77efb61af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  108.879132392402, 41.4636618917271, 1.31089604002166, !- X,Y,Z Vertex 1 {m}
  108.879132392402, 41.4636618917271, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 41.4636618917271, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 41.4636618917271, 1.31089604002166; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c621c069-64b5-4b4a-8400-33f42a939d97}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {08cd573f-0150-4ee2-a075-f4587e772a87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 41.4382618917271, 1.31131300135095, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 41.4382618917271, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000403, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000403, 1.31131300135095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9c57ac1-d7d1-4a3c-b371-7f52837275d6}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8c50cfa-92d9-4b7c-a6fb-577a20941f7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, 3.5527136788005e-14, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, 3.5527136788005e-14, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce9792ce-24bb-41f5-aa75-aae3c8ee1eeb}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {038c6d58-6fc4-41b7-a00e-967f7e6234e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000355, 1.31131300135095, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000355, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 41.4382618917271, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 41.4382618917271, 1.31131300135095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fef6df94-e04e-43d6-a7d6-35d3fe84dcda}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf84ca58-d710-40a9-88ce-3fb51f7599af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, 3.5527136788005e-14, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, 3.5527136788005e-14, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4de2302-8763-4e83-b0a8-4a69616abd48}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {168c4c47-509b-48e8-b475-ab36ec76c3ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999609, 1.31143471306738, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999609, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 35.0958086089478, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 35.0958086089478, 1.31143471306738; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6067c463-c230-4260-91a2-23407a00ca91}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36972eef-7754-4165-9d52-b6ba9b41790e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 41.4636618917271, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 41.4636618917271, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 41.4636618917271, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 41.4636618917271, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53cf65a9-5b90-41a0-8d17-f28f3ac3f889}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {064d6156-e4b7-46d1-9bd7-e49211349d83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000391, 1.31131300135095, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000391, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 41.4382618917271, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 41.4382618917271, 1.31131300135095; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {b75b6aab-7fe3-4f52-8d5c-4ff00fb13a75}, !- Handle
  LargeHotel Banquet People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {386b6f9c-718c-4007-9bca-418743f1142a}, !- Handle
  LargeHotel Banquet People,              !- Name
  {b75b6aab-7fe3-4f52-8d5c-4ff00fb13a75}, !- People Definition Name
  {1194c731-827c-49f9-8cd3-d6a1b6a4c069}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e1aac7f5-1419-416f-a641-e314651a39cd}, !- Work Efficiency Schedule Name
  {4f08449e-0a99-4014-8a14-52bfadd397e7}, !- Clothing Insulation Schedule Name
  {ab9ab221-0e78-4241-af7c-a145bdb42077}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {4f08449e-0a99-4014-8a14-52bfadd397e7}, !- Handle
  Clothing Schedule,                      !- Name
  {f28e5758-5b3f-4243-98a2-86c6a2912758}, !- Schedule Type Limits Name
  {c7ec86da-f6fa-4880-92ae-950d89f47fb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7ec86da-f6fa-4880-92ae-950d89f47fb4}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {f28e5758-5b3f-4243-98a2-86c6a2912758}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f7775c0-7a6f-4982-9dc6-c317d6f8133a}, !- Handle
  Schedule Rule 1,                        !- Name
  {4f08449e-0a99-4014-8a14-52bfadd397e7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4070ca58-6070-4993-9148-81b55227976e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4070ca58-6070-4993-9148-81b55227976e}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {f28e5758-5b3f-4243-98a2-86c6a2912758}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f28e5758-5b3f-4243-98a2-86c6a2912758}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {ab9ab221-0e78-4241-af7c-a145bdb42077}, !- Handle
  Air Velocity Schedule,                  !- Name
  {ed1bf227-6e39-4dde-ab5e-d61d22fbb98c}, !- Schedule Type Limits Name
  {54442923-80c6-45d3-86ff-bea798a4bbca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54442923-80c6-45d3-86ff-bea798a4bbca}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {ed1bf227-6e39-4dde-ab5e-d61d22fbb98c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ed1bf227-6e39-4dde-ab5e-d61d22fbb98c}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {e1aac7f5-1419-416f-a641-e314651a39cd}, !- Handle
  Work Efficiency Schedule,               !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {164f230c-168d-452b-a39f-1ac186a822d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {164f230c-168d-452b-a39f-1ac186a822d4}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {c5f58747-bf27-4c71-8443-925f652baf24}, !- Handle
  LargeHotel Banquet Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  27.5556106667769,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {491c9898-7ac8-4c9d-b9c2-a6738e30bc3e}, !- Handle
  {c5f58747-bf27-4c71-8443-925f652baf24}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {1a435f9d-2fb5-4687-b5ff-ddc397be1e2a}, !- Handle
  LargeHotel Banquet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  67.8126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {186a8f9f-e10c-448b-9368-3c790e68beb8}, !- Handle
  LargeHotel Banquet Elec Equip,          !- Name
  {1a435f9d-2fb5-4687-b5ff-ddc397be1e2a}, !- Electric Equipment Definition Name
  {1194c731-827c-49f9-8cd3-d6a1b6a4c069}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ea222b38-8b85-496d-9f02-aa8bd5ee19a4}, !- Handle
  LargeHotel Banquet Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.01000528579584,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4d4991cf-41b7-48c7-80e1-0ac1b5becff0}, !- Handle
  LargeHotel Banquet Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b500ade2-6877-4821-9dd2-2cd02a07dc94}, !- Number of People Schedule Name
  {4b79e22d-ac7d-438a-b41b-610e7a019ca0}, !- People Activity Level Schedule Name
  {20e5eefb-ceaa-409a-962c-9c9e73ad1a26}, !- Lighting Schedule Name
  {0a72b5d2-66c9-4703-930a-debc249dac2b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ab646173-80bd-4006-80a8-ce1e0009081b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b500ade2-6877-4821-9dd2-2cd02a07dc94}, !- Handle
  LargeHotel Common Occ,                  !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {a70e9881-aa73-4c9f-8a0f-3dc4a874009a}, !- Default Day Schedule Name
  {27f7a2f4-9252-4250-a32b-6de64dde175f}, !- Summer Design Day Schedule Name
  {69758b8c-2fae-409a-8eb3-a447a6209ca6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a70e9881-aa73-4c9f-8a0f-3dc4a874009a}, !- Handle
  LargeHotel Common Occ Default,          !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1875,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.175,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1625,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1375,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1125,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  10,                                     !- Hour 17
  15,                                     !- Minute 17
  0.7,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.7,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.664285714285714,                      !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.628571428571429,                      !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.592857142857143,                      !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.557142857142857,                      !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.521428571428572,                      !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.485714285714286,                      !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.45,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.414285714285714,                      !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.378571428571429,                      !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.342857142857143,                      !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.307142857142857,                      !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.271428571428571,                      !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.235714285714286,                      !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.2,                                    !- Value Until Time 33
  18,                                     !- Hour 34
  15,                                     !- Minute 34
  0.225,                                  !- Value Until Time 34
  18,                                     !- Hour 35
  30,                                     !- Minute 35
  0.25,                                   !- Value Until Time 35
  18,                                     !- Hour 36
  45,                                     !- Minute 36
  0.275,                                  !- Value Until Time 36
  19,                                     !- Hour 37
  0,                                      !- Minute 37
  0.3,                                    !- Value Until Time 37
  19,                                     !- Hour 38
  15,                                     !- Minute 38
  0.325,                                  !- Value Until Time 38
  19,                                     !- Hour 39
  30,                                     !- Minute 39
  0.35,                                   !- Value Until Time 39
  19,                                     !- Hour 40
  45,                                     !- Minute 40
  0.375,                                  !- Value Until Time 40
  20,                                     !- Hour 41
  0,                                      !- Minute 41
  0.4,                                    !- Value Until Time 41
  20,                                     !- Hour 42
  15,                                     !- Minute 42
  0.375,                                  !- Value Until Time 42
  20,                                     !- Hour 43
  30,                                     !- Minute 43
  0.35,                                   !- Value Until Time 43
  20,                                     !- Hour 44
  45,                                     !- Minute 44
  0.325,                                  !- Value Until Time 44
  21,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  21,                                     !- Hour 46
  15,                                     !- Minute 46
  0.275,                                  !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  0.25,                                   !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.225,                                  !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.2,                                    !- Value Until Time 49
  24,                                     !- Hour 50
  0,                                      !- Minute 50
  0.2;                                    !- Value Until Time 50

OS:Schedule:Day,
  {27f7a2f4-9252-4250-a32b-6de64dde175f}, !- Handle
  LargeHotel Common Occ Summer Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69758b8c-2fae-409a-8eb3-a447a6209ca6}, !- Handle
  LargeHotel Common Occ Winter Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b79e22d-ac7d-438a-b41b-610e7a019ca0}, !- Handle
  LargeHotel Activity,                    !- Name
  {39a1a126-f153-48f3-94d1-1c585c4b16e9}, !- Schedule Type Limits Name
  {f4912a81-702c-4844-92c7-3a6074482249}, !- Default Day Schedule Name
  {b98f3aa2-7cd7-48d2-bd58-595bff1bbcf6}, !- Summer Design Day Schedule Name
  {de39df87-f8f1-4999-a1e0-618c560463f5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f4912a81-702c-4844-92c7-3a6074482249}, !- Handle
  LargeHotel Activity Default,            !- Name
  {39a1a126-f153-48f3-94d1-1c585c4b16e9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {de39df87-f8f1-4999-a1e0-618c560463f5}, !- Handle
  LargeHotel Activity Winter Design Day,  !- Name
  {39a1a126-f153-48f3-94d1-1c585c4b16e9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b98f3aa2-7cd7-48d2-bd58-595bff1bbcf6}, !- Handle
  LargeHotel Activity Summer Design Day,  !- Name
  {39a1a126-f153-48f3-94d1-1c585c4b16e9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {39a1a126-f153-48f3-94d1-1c585c4b16e9}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {20e5eefb-ceaa-409a-962c-9c9e73ad1a26}, !- Handle
  LargeHotel Bldg Light,                  !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {1d2a9f19-d968-4908-b849-422fad37ed54}, !- Default Day Schedule Name
  {158dc81e-777d-486e-959e-7c5ecaa59bfb}, !- Summer Design Day Schedule Name
  {d67a5f78-89eb-48b8-af9a-71247f7eda77}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d2a9f19-d968-4908-b849-422fad37ed54}, !- Handle
  LargeHotel Bldg Light Default,          !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.825,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.8,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.75,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.65,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.6,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.557142857142857,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.514285714285714,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.471428571428571,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.428571428571429,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.385714285714286,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.342857142857143,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.275,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.225,                                  !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.175,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.1625,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.1375,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.125,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1125,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.1,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.1,                                    !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.125,                                  !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.15,                                   !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.175,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.25,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.3,                                    !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.35,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.4,                                    !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.425,                                  !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.45,                                   !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.475,                                  !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.5,                                    !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.45,                                   !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.4,                                    !- Value Until Time 40
  12,                                     !- Hour 41
  15,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  12,                                     !- Hour 42
  30,                                     !- Minute 42
  0.38125,                                !- Value Until Time 42
  12,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3625,                                 !- Value Until Time 43
  13,                                     !- Hour 44
  0,                                      !- Minute 44
  0.34375,                                !- Value Until Time 44
  13,                                     !- Hour 45
  15,                                     !- Minute 45
  0.325,                                  !- Value Until Time 45
  13,                                     !- Hour 46
  30,                                     !- Minute 46
  0.30625,                                !- Value Until Time 46
  13,                                     !- Hour 47
  45,                                     !- Minute 47
  0.2875,                                 !- Value Until Time 47
  14,                                     !- Hour 48
  0,                                      !- Minute 48
  0.26875,                                !- Value Until Time 48
  14,                                     !- Hour 49
  15,                                     !- Minute 49
  0.25,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0.25,                                   !- Value Until Time 50
  20,                                     !- Hour 51
  45,                                     !- Minute 51
  0.3375,                                 !- Value Until Time 51
  21,                                     !- Hour 52
  0,                                      !- Minute 52
  0.425,                                  !- Value Until Time 52
  21,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5125,                                 !- Value Until Time 53
  21,                                     !- Hour 54
  30,                                     !- Minute 54
  0.6,                                    !- Value Until Time 54
  21,                                     !- Hour 55
  45,                                     !- Minute 55
  0.65,                                   !- Value Until Time 55
  22,                                     !- Hour 56
  0,                                      !- Minute 56
  0.7,                                    !- Value Until Time 56
  22,                                     !- Hour 57
  15,                                     !- Minute 57
  0.75,                                   !- Value Until Time 57
  22,                                     !- Hour 58
  30,                                     !- Minute 58
  0.8,                                    !- Value Until Time 58
  22,                                     !- Hour 59
  45,                                     !- Minute 59
  0.825,                                  !- Value Until Time 59
  23,                                     !- Hour 60
  0,                                      !- Minute 60
  0.85,                                   !- Value Until Time 60
  23,                                     !- Hour 61
  15,                                     !- Minute 61
  0.875,                                  !- Value Until Time 61
  23,                                     !- Hour 62
  30,                                     !- Minute 62
  0.9,                                    !- Value Until Time 62
  23,                                     !- Hour 63
  45,                                     !- Minute 63
  0.875,                                  !- Value Until Time 63
  24,                                     !- Hour 64
  0,                                      !- Minute 64
  0.85;                                   !- Value Until Time 64

OS:Schedule:Rule,
  {8db88158-3f27-4283-a94f-9165c25baef4}, !- Handle
  Schedule Rule 4,                        !- Name
  {20e5eefb-ceaa-409a-962c-9c9e73ad1a26}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9a900dad-9266-4b8f-ac4b-099aa92fcef4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a900dad-9266-4b8f-ac4b-099aa92fcef4}, !- Handle
  LargeHotel Bldg Light Sat Day,          !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2625,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.25,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.25,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.225,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.693548387096774,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1875,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.175,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1625,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1375,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.125,                                  !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.1125,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1,                                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.682795698924731,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.681720430107527,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.680645161290322,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.679569892473118,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.678494623655914,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.67741935483871,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.676344086021505,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1,                                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.125,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.15,                                   !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.225,                                  !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.25,                                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.275,                                  !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.3,                                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.303125,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.30625,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.309375,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.3125,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.315625,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.31875,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.321875,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.325,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.328125,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.33125,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.334375,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3375,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.340625,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.34375,                                !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.346875,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.35,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.353125,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.35625,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.359375,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.3625,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.365625,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.36875,                                !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.371875,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.375,                                  !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.378125,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.38125,                                !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.384375,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.3875,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.390625,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.39375,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.396875,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.4,                                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.631182795698925,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.630107526881721,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.629032258064516,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.627956989247312,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.626881720430108,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.625806451612903,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.624731182795699,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.623655913978495,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.622580645161291,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.621505376344086,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.620430107526882,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.619354838709678,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.618279569892473,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.617204301075269,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.616129032258065,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.61505376344086,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.613978494623656,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.612903225806452,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.611827956989248,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.610752688172043,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.609677419354839,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.608602150537635,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.60752688172043,                       !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.606451612903226,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.605376344086022,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.604301075268817,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.4,                                    !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.375,                                  !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.35,                                   !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.325,                                  !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.3,                                    !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.2875,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.606451612903226;                      !- Value Until Time 96

OS:Schedule:Day,
  {158dc81e-777d-486e-959e-7c5ecaa59bfb}, !- Handle
  LargeHotel Bldg Light Summer Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0d28f396-19b1-45d3-bfbe-2f1c6aaff2a4}, !- Handle
  Schedule Rule 5,                        !- Name
  {20e5eefb-ceaa-409a-962c-9c9e73ad1a26}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1cca1f8c-7e93-4d1f-ad44-8da1c32ce0e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1cca1f8c-7e93-4d1f-ad44-8da1c32ce0e6}, !- Handle
  LargeHotel Bldg Light Sun Day,          !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.29375,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.597849462365591,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.28125,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.275,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.26875,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2625,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.25625,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.24375,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2375,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.23125,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.225,                                  !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.21875,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2125,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.20625,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.581720430107527,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.580645161290323,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.579569892473118,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.578494623655914,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.57741935483871,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.576344086021505,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.575268817204301,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.574193548387097,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2,                                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.275,                                  !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.3,                                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.303571428571429,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.307142857142857,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.310714285714286,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.314285714285714,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.317857142857143,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.321428571428571,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.325,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.328571428571429,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.332142857142857,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.335714285714286,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.339285714285714,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.342857142857143,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.346428571428571,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.35,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.353571428571429,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.357142857142857,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.360714285714286,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.364285714285714,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.367857142857143,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.371428571428571,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.375,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.378571428571429,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.382142857142857,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.385714285714286,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.389285714285714,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.392857142857143,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.396428571428571,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.4,                                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.53763440860215,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.4,                                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.396969696969697,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.393939393939394,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.390909090909091,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.387878787878788,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.384848484848485,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.381818181818182,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.378787878787879,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.375757575757576,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.372727272727273,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.36969696969697,                       !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.366666666666667,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.363636363636364,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.360606060606061,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.357575757575758,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.354545454545455,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.351515151515152,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.348484848484849,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.345454545454545,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.342424242424242,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.339393939393939,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.336363636363636,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.333333333333333,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.33030303030303,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.327272727272727,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.324242424242424,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.321212121212121,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.318181818181818,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.315151515151515,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.312121212121212,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.309090909090909,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.306060606060606,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.303030303030303,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.3,                                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.5,                                    !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.45,                                   !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.4,                                    !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.596774193548387;                      !- Value Until Time 96

OS:Schedule:Day,
  {d67a5f78-89eb-48b8-af9a-71247f7eda77}, !- Handle
  LargeHotel Bldg Light Winter Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a72b5d2-66c9-4703-930a-debc249dac2b}, !- Handle
  LargeHotel Kitchen_Elec_Equip_SCH,      !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {11b52783-1478-43d6-8ce5-3be314618c16}, !- Default Day Schedule Name
  {ba5cea60-56c7-48ba-afc8-fb4f4cd0db44}, !- Summer Design Day Schedule Name
  {29fe27db-a666-4c24-8875-a67f84e7077c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11b52783-1478-43d6-8ce5-3be314618c16}, !- Handle
  LargeHotel Kitchen_Elec_Equip_SCH Default, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  15,                                     !- Minute 2
  0.242105263157895,                      !- Value Until Time 2
  1,                                      !- Hour 3
  30,                                     !- Minute 3
  0.234210526315789,                      !- Value Until Time 3
  1,                                      !- Hour 4
  45,                                     !- Minute 4
  0.226315789473684,                      !- Value Until Time 4
  2,                                      !- Hour 5
  0,                                      !- Minute 5
  0.218421052631579,                      !- Value Until Time 5
  2,                                      !- Hour 6
  15,                                     !- Minute 6
  0.210526315789474,                      !- Value Until Time 6
  2,                                      !- Hour 7
  30,                                     !- Minute 7
  0.202631578947368,                      !- Value Until Time 7
  2,                                      !- Hour 8
  45,                                     !- Minute 8
  0.194736842105263,                      !- Value Until Time 8
  3,                                      !- Hour 9
  0,                                      !- Minute 9
  0.186842105263158,                      !- Value Until Time 9
  3,                                      !- Hour 10
  15,                                     !- Minute 10
  0.178947368421053,                      !- Value Until Time 10
  3,                                      !- Hour 11
  30,                                     !- Minute 11
  0.171052631578947,                      !- Value Until Time 11
  3,                                      !- Hour 12
  45,                                     !- Minute 12
  0.163157894736842,                      !- Value Until Time 12
  4,                                      !- Hour 13
  0,                                      !- Minute 13
  0.155263157894737,                      !- Value Until Time 13
  4,                                      !- Hour 14
  15,                                     !- Minute 14
  0.147368421052632,                      !- Value Until Time 14
  4,                                      !- Hour 15
  30,                                     !- Minute 15
  0.139473684210526,                      !- Value Until Time 15
  4,                                      !- Hour 16
  45,                                     !- Minute 16
  0.131578947368421,                      !- Value Until Time 16
  5,                                      !- Hour 17
  0,                                      !- Minute 17
  0.123684210526316,                      !- Value Until Time 17
  5,                                      !- Hour 18
  15,                                     !- Minute 18
  0.115789473684211,                      !- Value Until Time 18
  5,                                      !- Hour 19
  30,                                     !- Minute 19
  0.107894736842105,                      !- Value Until Time 19
  5,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1,                                    !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.1,                                    !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.1375,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.175,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2125,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  15,                                     !- Minute 25
  0.25,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  30,                                     !- Minute 26
  0.275,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  45,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  11,                                     !- Hour 28
  0,                                      !- Minute 28
  0.325,                                  !- Value Until Time 28
  11,                                     !- Hour 29
  15,                                     !- Minute 29
  0.35,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.35,                                   !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.325,                                  !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.3,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.275,                                  !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.25,                                   !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.275,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.3,                                    !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.325,                                  !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.35,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  45,                                     !- Minute 39
  0.35,                                   !- Value Until Time 39
  15,                                     !- Hour 40
  0,                                      !- Minute 40
  0.341666666666667,                      !- Value Until Time 40
  15,                                     !- Hour 41
  15,                                     !- Minute 41
  0.333333333333333,                      !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.325,                                  !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.316666666666667,                      !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.308333333333333,                      !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3,                                    !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.291666666666667,                      !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.283333333333333,                      !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.275,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.266666666666667,                      !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.258333333333333,                      !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.25,                                   !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.259090909090909,                      !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.268181818181818,                      !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.277272727272727,                      !- Value Until Time 54
  18,                                     !- Hour 55
  45,                                     !- Minute 55
  0.286363636363636,                      !- Value Until Time 55
  19,                                     !- Hour 56
  0,                                      !- Minute 56
  0.295454545454545,                      !- Value Until Time 56
  19,                                     !- Hour 57
  15,                                     !- Minute 57
  0.304545454545455,                      !- Value Until Time 57
  19,                                     !- Hour 58
  30,                                     !- Minute 58
  0.313636363636364,                      !- Value Until Time 58
  19,                                     !- Hour 59
  45,                                     !- Minute 59
  0.322727272727273,                      !- Value Until Time 59
  20,                                     !- Hour 60
  0,                                      !- Minute 60
  0.331818181818182,                      !- Value Until Time 60
  20,                                     !- Hour 61
  15,                                     !- Minute 61
  0.340909090909091,                      !- Value Until Time 61
  20,                                     !- Hour 62
  30,                                     !- Minute 62
  0.35,                                   !- Value Until Time 62
  20,                                     !- Hour 63
  45,                                     !- Minute 63
  0.341666666666667,                      !- Value Until Time 63
  21,                                     !- Hour 64
  0,                                      !- Minute 64
  0.333333333333333,                      !- Value Until Time 64
  21,                                     !- Hour 65
  15,                                     !- Minute 65
  0.325,                                  !- Value Until Time 65
  21,                                     !- Hour 66
  30,                                     !- Minute 66
  0.316666666666667,                      !- Value Until Time 66
  21,                                     !- Hour 67
  45,                                     !- Minute 67
  0.308333333333333,                      !- Value Until Time 67
  22,                                     !- Hour 68
  0,                                      !- Minute 68
  0.3,                                    !- Value Until Time 68
  22,                                     !- Hour 69
  15,                                     !- Minute 69
  0.291666666666667,                      !- Value Until Time 69
  22,                                     !- Hour 70
  30,                                     !- Minute 70
  0.283333333333333,                      !- Value Until Time 70
  22,                                     !- Hour 71
  45,                                     !- Minute 71
  0.275,                                  !- Value Until Time 71
  23,                                     !- Hour 72
  0,                                      !- Minute 72
  0.266666666666667,                      !- Value Until Time 72
  23,                                     !- Hour 73
  15,                                     !- Minute 73
  0.258333333333333,                      !- Value Until Time 73
  23,                                     !- Hour 74
  30,                                     !- Minute 74
  0.25,                                   !- Value Until Time 74
  24,                                     !- Hour 75
  0,                                      !- Minute 75
  0.25;                                   !- Value Until Time 75

OS:Schedule:Day,
  {ba5cea60-56c7-48ba-afc8-fb4f4cd0db44}, !- Handle
  LargeHotel Kitchen_Elec_Equip_SCH Summer Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Day,
  {29fe27db-a666-4c24-8875-a67f84e7077c}, !- Handle
  LargeHotel Kitchen_Elec_Equip_SCH Winter Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab646173-80bd-4006-80a8-ce1e0009081b}, !- Handle
  LargeHotel Infil Quarter On,            !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {e9d763ac-dec0-4d6e-85a1-71f51e962587}, !- Default Day Schedule Name
  {597cafb3-9fb9-4532-88b5-0b81e4c76340}, !- Summer Design Day Schedule Name
  {96bf5aef-55f1-42fb-bf3b-29dd98a57f1d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e9d763ac-dec0-4d6e-85a1-71f51e962587}, !- Handle
  LargeHotel Infil Quarter On Default,    !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {96bf5aef-55f1-42fb-bf3b-29dd98a57f1d}, !- Handle
  LargeHotel Infil Quarter On Winter Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {597cafb3-9fb9-4532-88b5-0b81e4c76340}, !- Handle
  LargeHotel Infil Quarter On Summer Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:People:Definition,
  {56122e38-3c3d-4648-8d81-a028a60a3d54}, !- Handle
  LargeHotel Cafe People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c4ff910f-8b36-49f6-b5f9-569ad890a495}, !- Handle
  LargeHotel Cafe People,                 !- Name
  {56122e38-3c3d-4648-8d81-a028a60a3d54}, !- People Definition Name
  {76c8116e-2b2b-4581-ad54-f8f157726b06}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e1aac7f5-1419-416f-a641-e314651a39cd}, !- Work Efficiency Schedule Name
  {4f08449e-0a99-4014-8a14-52bfadd397e7}, !- Clothing Insulation Schedule Name
  {ab9ab221-0e78-4241-af7c-a145bdb42077}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {84a7e85f-6a28-4115-858b-4a4b81bacf43}, !- Handle
  LargeHotel Cafe Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  27.5556106667769,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d6528278-7e2a-44f8-9b84-562b8e756008}, !- Handle
  {84a7e85f-6a28-4115-858b-4a4b81bacf43}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b6444e83-ca0c-4ecf-b85c-bcdc34606f8b}, !- Handle
  LargeHotel Cafe Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3089304a-813b-4d46-b88a-56b0e8ae8e7f}, !- Handle
  LargeHotel Cafe Elec Equip,             !- Name
  {b6444e83-ca0c-4ecf-b85c-bcdc34606f8b}, !- Electric Equipment Definition Name
  {76c8116e-2b2b-4581-ad54-f8f157726b06}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1e9b157a-24b4-48c7-b5d5-edd888cd49c3}, !- Handle
  LargeHotel Cafe Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {24612819-9345-4e17-b03f-261776158599}, !- Handle
  LargeHotel Cafe Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b500ade2-6877-4821-9dd2-2cd02a07dc94}, !- Number of People Schedule Name
  {4b79e22d-ac7d-438a-b41b-610e7a019ca0}, !- People Activity Level Schedule Name
  {20e5eefb-ceaa-409a-962c-9c9e73ad1a26}, !- Lighting Schedule Name
  {1e006f13-cb5c-4501-9a23-7390b8d37d5d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ab646173-80bd-4006-80a8-ce1e0009081b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1e006f13-cb5c-4501-9a23-7390b8d37d5d}, !- Handle
  LargeHotel Bldg Equip,                  !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {764f630b-5e81-42ed-a2bb-99beef77e08c}, !- Default Day Schedule Name
  {46d31ebf-444b-49dd-9d8a-ea50fe4272fc}, !- Summer Design Day Schedule Name
  {34328ffd-1f0a-457b-a223-d980a98dc385}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {764f630b-5e81-42ed-a2bb-99beef77e08c}, !- Handle
  LargeHotel Bldg Equip Default,          !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.9125,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.9,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.85,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.75,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.7,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.657142857142857,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.614285714285714,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.571428571428571,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.528571428571429,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.485714285714286,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.442857142857143,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.4,                                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.375,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.35,                                   !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.325,                                  !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.3,                                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2875,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.2625,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.25,                                   !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2375,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.225,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.2125,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.225,                                  !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.275,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.3,                                    !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.35,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.4,                                    !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.45,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.5,                                    !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.525,                                  !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.55,                                   !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.575,                                  !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.6,                                    !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.55,                                   !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.5,                                    !- Value Until Time 40
  12,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5,                                    !- Value Until Time 41
  12,                                     !- Hour 42
  30,                                     !- Minute 42
  0.48125,                                !- Value Until Time 42
  12,                                     !- Hour 43
  45,                                     !- Minute 43
  0.4625,                                 !- Value Until Time 43
  13,                                     !- Hour 44
  0,                                      !- Minute 44
  0.44375,                                !- Value Until Time 44
  13,                                     !- Hour 45
  15,                                     !- Minute 45
  0.425,                                  !- Value Until Time 45
  13,                                     !- Hour 46
  30,                                     !- Minute 46
  0.40625,                                !- Value Until Time 46
  13,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3875,                                 !- Value Until Time 47
  14,                                     !- Hour 48
  0,                                      !- Minute 48
  0.36875,                                !- Value Until Time 48
  14,                                     !- Hour 49
  15,                                     !- Minute 49
  0.35,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0.35,                                   !- Value Until Time 50
  20,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  21,                                     !- Hour 52
  0,                                      !- Minute 52
  0.525,                                  !- Value Until Time 52
  21,                                     !- Hour 53
  15,                                     !- Minute 53
  0.6125,                                 !- Value Until Time 53
  21,                                     !- Hour 54
  30,                                     !- Minute 54
  0.7,                                    !- Value Until Time 54
  21,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75,                                   !- Value Until Time 55
  22,                                     !- Hour 56
  0,                                      !- Minute 56
  0.8,                                    !- Value Until Time 56
  22,                                     !- Hour 57
  15,                                     !- Minute 57
  0.85,                                   !- Value Until Time 57
  22,                                     !- Hour 58
  30,                                     !- Minute 58
  0.9,                                    !- Value Until Time 58
  22,                                     !- Hour 59
  45,                                     !- Minute 59
  0.9125,                                 !- Value Until Time 59
  23,                                     !- Hour 60
  0,                                      !- Minute 60
  0.925,                                  !- Value Until Time 60
  23,                                     !- Hour 61
  15,                                     !- Minute 61
  0.9375,                                 !- Value Until Time 61
  23,                                     !- Hour 62
  30,                                     !- Minute 62
  0.95,                                   !- Value Until Time 62
  23,                                     !- Hour 63
  45,                                     !- Minute 63
  0.9375,                                 !- Value Until Time 63
  24,                                     !- Hour 64
  0,                                      !- Minute 64
  0.925;                                  !- Value Until Time 64

OS:Schedule:Rule,
  {e2d15676-eb3e-4df2-a6b4-582305b71fd9}, !- Handle
  Schedule Rule 7,                        !- Name
  {1e006f13-cb5c-4501-9a23-7390b8d37d5d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cdb9379c-a1b1-41f2-9a46-5850f971f571}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdb9379c-a1b1-41f2-9a46-5850f971f571}, !- Handle
  LargeHotel Bldg Equip Sat Day,          !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.3625,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.35,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.35,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.325,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.793548387096774,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3,                                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2875,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.275,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2625,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.25,                                   !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2375,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.225,                                  !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2125,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.782795698924731,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.781720430107527,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.780645161290322,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.779569892473118,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.778494623655914,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.777419354838709,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.776344086021505,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2,                                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.225,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.25,                                   !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.35,                                   !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.325,                                  !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.35,                                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.375,                                  !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.4,                                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.403125,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.40625,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.409375,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.4125,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.415625,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.41875,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.421875,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.425,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.428125,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.43125,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.434375,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.4375,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.440625,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.44375,                                !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.446875,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.45,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.453125,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.45625,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.459375,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4625,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.465625,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.46875,                                !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.471875,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.475,                                  !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.478125,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.48125,                                !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.484375,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.4875,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.490625,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.49375,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.496875,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5,                                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.731182795698925,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.73010752688172,                       !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.729032258064516,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.727956989247312,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.726881720430108,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.725806451612903,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.724731182795699,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.723655913978495,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.722580645161291,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.721505376344086,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.720430107526882,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.719354838709678,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.718279569892473,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.717204301075269,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.716129032258065,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.71505376344086,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.713978494623656,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.712903225806452,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.711827956989248,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.710752688172043,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.709677419354839,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.708602150537635,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.70752688172043,                       !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.706451612903226,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.705376344086022,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.704301075268817,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.5,                                    !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.475,                                  !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.45,                                   !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.425,                                  !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.4,                                    !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.3875,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.706451612903226;                      !- Value Until Time 96

OS:Schedule:Day,
  {46d31ebf-444b-49dd-9d8a-ea50fe4272fc}, !- Handle
  LargeHotel Bldg Equip Summer Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d15796a3-4cd2-46b9-9b02-14befadc55b0}, !- Handle
  Schedule Rule 8,                        !- Name
  {1e006f13-cb5c-4501-9a23-7390b8d37d5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79577695-d11a-4ea6-9253-1023f967fb4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79577695-d11a-4ea6-9253-1023f967fb4d}, !- Handle
  LargeHotel Bldg Equip Sun Day,          !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.39375,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.697849462365591,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.38125,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.375,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.36875,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.3625,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.35625,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.34375,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.3375,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.33125,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.325,                                  !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.31875,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.3125,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.30625,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.681720430107527,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.680645161290322,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.679569892473118,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.678494623655914,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.67741935483871,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.676344086021505,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.675268817204301,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.674193548387097,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.35,                                   !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.375,                                  !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.4,                                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.403571428571429,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.407142857142857,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.410714285714286,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.414285714285714,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.417857142857143,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.421428571428571,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.425,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.428571428571428,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.432142857142857,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.435714285714286,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.439285714285714,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.442857142857143,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.446428571428571,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.45,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.453571428571429,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.457142857142857,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.460714285714286,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.464285714285714,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.467857142857143,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.471428571428571,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.475,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.478571428571429,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.482142857142857,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.485714285714286,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.489285714285714,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.492857142857143,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.496428571428571,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.5,                                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.63763440860215,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.5,                                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.496969696969697,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.493939393939394,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.490909090909091,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.487878787878788,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.484848484848485,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.481818181818182,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.478787878787879,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.475757575757576,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.472727272727273,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.46969696969697,                       !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.466666666666667,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.463636363636364,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.460606060606061,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.457575757575758,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.454545454545455,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.451515151515152,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.448484848484849,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.445454545454546,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.442424242424243,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.43939393939394,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.436363636363637,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.433333333333333,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.43030303030303,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.427272727272727,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.424242424242424,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.421212121212121,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.418181818181818,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.415151515151515,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.412121212121212,                      !- Value Until Time 88
